FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:17:49.966,0.00,73554.55,119.960000,0.285950,11.400000,630.270000,0.000000,59.999000,34.300000,0.332400,3.976220,1.466989,8073.000000,15.175000,0.000000,62.337500,1.000000,Testing Tank A - Purging for 12 Seconds.... 0.249 13974 2.493 2.985 3.000 ,140.966665,57.427663,58.437756,78.213333,67.176120,20.586000,2.985000,-112.800003,-37.000000,-52.500000,0.000000,24.875593,0.999450,58.450352,171.666195,282.938368,33.939485,5.673297,151.436096,2.990000,20.636000,0.000000,0.000000,141.699997,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.400000,121.400000,2000.000000,0.000000,68.200000,77.800000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.593,51.198,67.599,51.142
11/21/2024,15:17:50.965,0.00,73555.55,119.970000,0.290190,11.650000,630.270000,0.000000,60.004000,34.810000,0.334500,3.921224,1.466867,8074.000000,15.175000,0.000000,62.325000,1.000000,Testing Tank A - Purging for 11 Seconds.... 0.501 13972 2.493 2.985 3.000 ,140.972221,57.438758,58.435307,78.220001,67.174896,20.637000,2.995000,-113.800003,-36.400002,-52.799999,0.000000,24.978505,0.999439,58.461632,172.090819,282.938368,33.939485,5.675710,151.435959,3.003000,20.687000,0.000000,0.000000,141.733332,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.400000,121.500000,2000.000000,0.000000,68.200000,77.700000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.593,51.198,67.599,51.142
11/21/2024,15:17:51.966,0.00,73556.55,119.960000,0.282200,10.810000,630.270000,0.000000,60.001000,33.850000,0.319300,3.870305,1.467989,8075.000000,15.175000,0.000000,62.150000,1.000000,Testing Tank A - Purging for 10 Seconds.... 0.425 13945 2.486 2.995 3.000 ,140.983332,57.462574,58.434082,78.220001,67.173059,20.687000,3.008000,-114.199997,-36.099998,-52.900002,0.000000,25.088819,0.999439,58.457809,172.507336,282.938368,33.939485,5.678228,151.435944,3.016000,20.737000,0.000000,0.000000,141.766668,141.500000,141.500000,141.433329,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.400000,121.500000,2000.000000,0.000000,68.200000,77.700000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.593,51.201,67.599,51.145
11/21/2024,15:17:52.964,0.00,73557.55,119.960000,0.286610,11.310000,630.280000,0.000000,59.999000,34.380000,0.328900,3.949269,1.467489,8076.000000,15.175000,0.000000,62.150000,1.000000,Testing Tank A - Purging for 9 Seconds.... 0.427 13944 2.486 3.001 3.000 ,140.988888,57.482397,58.432449,78.220001,67.171835,20.746000,3.019000,-115.099998,-35.700001,-53.000000,0.000000,25.194030,0.999449,58.450844,173.001010,282.938368,33.939485,5.678679,151.436111,3.029000,20.796000,0.000000,0.000000,141.800003,141.500000,141.500000,141.433329,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.400000,121.600000,2000.000000,0.000000,68.200000,77.600000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.593,51.201,67.599,51.145
11/21/2024,15:17:53.964,0.00,73558.55,119.960000,0.291950,11.840000,630.280000,0.000000,59.996000,35.020000,0.338100,3.946566,1.469073,8077.000000,15.175000,0.000000,61.825000,1.000000,Testing Tank A - Purging for 8 Seconds.... 0.377 13892 2.473 3.019 3.000 ,141.000000,57.503994,58.429388,78.220001,67.170610,20.788000,3.028000,-115.599998,-35.500000,-53.099998,0.000000,25.280424,0.999442,58.457821,173.349493,282.938368,33.939485,5.675992,151.436096,3.039000,20.838000,0.000000,0.000000,141.800003,141.500000,141.533335,141.433329,141.199997,138.533335,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.300000,121.800000,2000.000000,0.000000,68.200000,77.600000,97.200000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.593,51.201,67.599,51.145
11/21/2024,15:17:54.963,0.00,73559.55,119.960000,0.286990,11.010000,630.280000,0.000000,60.002000,34.430000,0.319800,3.867731,1.469073,8078.000000,15.175000,0.000000,61.700000,1.000000,Testing Tank A - Purging for 7 Seconds.... 0.425 13872 2.468 3.028 3.000 ,140.983333,57.525148,58.424286,78.220001,67.169998,20.838000,3.029000,-116.000000,-35.200001,-53.299999,0.000000,25.322874,0.999454,58.446041,173.765053,282.938368,33.939485,5.673585,151.436218,3.044000,20.888000,0.000000,0.000000,141.733332,141.500000,141.533335,141.433329,141.166667,138.533335,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.300000,121.900000,2000.000000,0.000000,68.200000,77.600000,97.200000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.592,51.205,67.599,51.148
11/21/2024,15:17:55.965,0.00,73560.55,119.960000,0.285400,10.860000,630.280000,0.000000,59.999000,34.240000,0.317300,3.756482,1.469073,8079.000000,15.175000,0.000000,61.687500,1.000000,Testing Tank A - Purging for 6 Seconds.... 0.500 13870 2.468 3.029 3.000 ,140.972221,57.541864,58.417144,78.220001,67.169998,20.887000,3.023000,-117.000000,-34.900002,-53.400002,0.000000,25.292304,0.999449,58.454975,174.171686,282.938368,33.939485,5.673079,151.436401,3.040000,20.937000,0.000000,0.000000,141.733332,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.300000,122.000000,2000.000000,0.000000,68.200000,77.500000,97.200000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.592,51.205,67.599,51.148
11/21/2024,15:17:56.966,0.00,73561.55,119.960000,0.289860,11.500000,630.290000,0.000000,60.003000,34.770000,0.330900,3.891189,1.469990,8080.000000,15.175000,0.000000,61.775000,1.000000,Testing Tank A - Purging for 5 Seconds.... 0.424 13885 2.471 3.023 3.000 ,140.972221,57.533728,58.409185,78.213333,67.169998,20.937000,3.011000,-117.800003,-34.700001,-53.500000,0.000000,25.179995,0.999450,58.453983,174.590131,282.938368,33.939485,5.669560,151.436386,3.027000,20.987000,0.000000,0.000000,141.733332,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.300000,122.200000,2000.000000,0.000000,68.200000,77.500000,97.200000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.592,51.205,67.599,51.148
11/21/2024,15:17:57.964,0.00,73562.55,119.950000,0.287150,11.740000,630.290000,0.000000,60.006000,34.440000,0.340800,3.860700,1.467612,8081.000000,15.175000,0.000000,61.950000,1.000000,Testing Tank A - Purging for 4 Seconds.... 0.324 13913 2.478 3.004 3.000 ,140.972221,57.521894,58.402859,78.213333,67.169590,20.990000,2.996000,-118.000000,-34.599998,-53.500000,0.000000,25.002112,0.999447,58.458565,175.035008,282.938368,33.939485,5.669646,151.436279,3.005000,21.041000,0.000000,0.000000,141.766668,141.466665,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.400000,122.200000,2000.000000,0.000000,68.200000,77.400000,97.200000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.592,51.208,67.598,51.152
11/21/2024,15:17:58.966,0.00,73563.55,119.940000,0.276890,10.890000,630.290000,0.000000,60.003000,33.210000,0.328000,3.836903,1.467234,8082.000000,15.175000,0.000000,62.050000,1.000000,Testing Tank A - Purging for 3 Seconds.... 0.426 13929 2.482 2.996 3.000 ,140.961110,57.523669,58.398573,78.213333,67.168366,21.033000,2.981000,-118.300003,-34.500000,-53.500000,0.000000,24.816756,0.999434,58.469818,175.396291,282.938368,33.939485,5.670555,151.436172,2.983000,21.084000,0.000000,0.000000,141.766668,141.466665,141.500000,141.399994,141.166667,138.466665,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.400000,122.200000,2000.000000,0.000000,68.200000,77.400000,97.200000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.592,51.208,67.598,51.152
11/21/2024,15:17:59.965,0.00,73564.55,119.950000,0.278690,11.170000,630.300000,0.000000,60.000000,33.430000,0.334200,3.826833,1.465027,8083.000000,15.175000,0.000000,62.275000,1.000000,Testing Tank A - Purging for 2 Seconds.... 0.500 13964 2.491 2.981 3.000 ,140.961110,57.535503,58.396328,78.206665,67.166733,21.084000,2.974000,-118.599998,-34.400002,-53.599998,0.000000,24.698616,0.999434,58.467442,175.817211,282.938368,33.939485,5.670882,151.436111,2.969000,21.135000,0.000000,0.000000,141.733332,141.500000,141.500000,141.399994,141.166667,138.466665,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.400000,122.300000,2000.000000,0.000000,68.200000,77.400000,97.200000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.592,51.208,67.598,51.152
11/21/2024,15:18:00.966,0.00,73565.55,119.960000,0.289130,11.800000,630.300000,0.000000,59.999000,34.680000,0.340300,3.912773,1.466489,8084.000000,15.175000,0.000000,62.450000,1.000000,Testing Tank A - Purging for 1 Seconds.... 0.250 13993 2.498 2.974 3.000 ,140.961110,57.546450,58.395512,78.206665,67.165101,21.134000,2.972000,-118.300003,-34.400002,-53.599998,0.000000,24.688468,0.999436,58.465786,176.232831,282.938368,33.939485,5.671192,151.435837,2.968000,21.185000,0.000000,0.000000,141.699997,141.500000,141.500000,141.399994,141.166667,138.500000,125,140,140.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.400000,122.300000,2000.000000,0.000000,68.200000,77.300000,97.200000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.592,51.208,67.598,51.152
11/21/2024,15:18:01.962,0.00,73566.55,119.970000,0.284980,10.980000,630.300000,0.000000,59.999000,34.190000,0.321300,3.905186,1.466367,8085.000000,15.175000,0.000000,62.475000,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.500 13996 2.499 2.972 3.000 ,140.972221,57.547929,58.395512,78.206665,67.164285,21.183000,2.980000,-119.000000,-34.299999,-53.599998,0.000000,24.793854,0.999433,58.466644,176.644535,282.938368,33.939485,5.669281,151.435699,2.980000,21.234000,0.000000,0.000000,141.733332,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.300000,122.400000,2000.000000,0.000000,68.200000,77.300000,97.200000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.591,51.212,67.598,51.155
11/21/2024,15:18:02.974,0.00,73567.56,119.960000,0.285960,11.020000,630.310000,0.000000,59.999000,34.300000,0.321400,3.919779,1.469573,8086.000000,15.175000,0.000000,62.475000,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.500 13996 2.499 2.972 3.000 ,140.961109,57.542900,58.397144,78.213333,67.165101,0.007000,2.995000,-119.000000,-34.299999,-53.599998,0.000000,24.973995,0.999435,58.463867,0.061174,283.012185,33.948590,5.670548,151.435562,3.002000,0.007000,0.000000,0.000000,141.733332,141.500000,141.500000,141.399994,141.199997,138.433329,125,140,140.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.300000,122.400000,2000.000000,0.000000,68.200000,77.300000,97.200000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.591,51.212,67.598,51.155
11/21/2024,15:18:03.964,2.00,73568.55,119.960000,0.291850,11.850000,630.310000,0.000000,60.002000,35.010000,0.338600,3.899263,1.467406,8087.000000,15.175000,0.000000,62.475000,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.500 13996 2.499 2.972 3.000 ,140.983332,57.531805,58.398777,78.213333,67.165101,0.067000,2.995000,-114.900002,-36.500000,-51.400002,0.001000,25.112299,0.999451,58.453781,0.555739,283.506588,34.007848,5.670117,151.435471,3.019000,0.067000,0.000000,0.000000,141.766668,141.500000,141.500000,141.466665,141.199997,138.466665,125,140,140.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.200000,122.400000,2000.000000,0.000000,68.200000,77.200000,97.300000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.591,51.212,67.598,51.155
11/21/2024,15:18:04.965,3.00,73569.55,119.960000,0.285580,11.270000,630.310000,0.000000,60.003000,34.260000,0.328900,3.800686,1.468489,8088.000000,15.175000,0.000000,62.162500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.325 0 2 ,140.961109,57.518195,58.399593,78.509997,67.164285,0.104000,2.989000,-114.800003,-36.500000,-51.400002,0.000000,25.117070,0.999458,58.446098,0.870599,283.819438,34.045356,5.667674,151.435593,3.019000,0.105000,0.000000,0.000000,141.733332,141.466665,141.500000,141.433329,141.199997,138.433329,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.100000,121.300000,2000.000000,0.000000,68.200000,77.200000,97.300000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.591,51.215,67.597,51.158
11/21/2024,15:18:05.975,4.00,73570.56,119.960000,0.283590,10.720000,630.320000,0.000000,60.003000,34.020000,0.315000,3.856624,1.467489,8089.000000,15.175000,0.000000,62.187500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 4 ,140.933329,57.498077,58.399185,81.099998,67.162652,0.153000,2.982000,-114.900002,-36.500000,-51.400002,0.000000,24.967055,0.999466,58.437218,1.279239,284.230094,34.094593,5.667034,151.435623,3.003000,0.154000,0.000000,0.000000,141.699997,141.399994,141.500000,141.399994,141.199997,138.399994,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,126.100000,118.000000,2000.000000,1.000000,68.200000,77.100000,97.300000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.591,51.215,67.597,51.158
11/21/2024,15:18:06.972,5.00,73571.56,119.970000,0.292180,11.540000,630.320000,0.000000,60.000000,35.050000,0.329200,3.902047,1.469951,8090.000000,15.175000,0.000000,62.262500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.250 0 7 ,140.938885,57.476331,58.398369,90.529999,67.159796,0.202000,2.968000,-114.599998,-36.500000,-51.400002,0.000000,24.699572,0.999474,58.427822,1.682425,284.633281,34.142930,5.665463,151.435471,2.975000,0.203000,0.000000,0.000000,141.699997,141.433329,141.500000,141.399994,141.199997,138.399994,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,128.700000,109.400000,2000.000000,1.000000,68.200000,77.100000,97.300000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.591,51.215,67.597,51.158
11/21/2024,15:18:07.974,6.00,73572.56,119.960000,0.291150,11.630000,630.320000,0.000000,60.000000,34.930000,0.333100,3.965997,1.470574,8091.000000,15.175000,0.000000,62.312500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.575 0 9 ,140.938885,57.459911,58.397552,103.459999,67.157755,0.255000,2.949000,-114.699997,-36.500000,-51.400002,0.000000,24.479785,0.999491,58.411861,2.128545,285.077369,34.196175,5.667295,151.435257,2.956000,0.257000,0.000000,0.000000,141.699997,141.433329,141.500000,141.399994,141.199997,138.399994,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,129.700000,101.900000,2000.000000,1.000000,68.200000,77.100000,97.300000,66.800000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.590,51.219,67.597,51.161
11/21/2024,15:18:08.975,7.00,73573.56,119.950000,0.276890,10.780000,630.330000,0.000000,59.996000,33.210000,0.324600,3.774062,1.468612,8092.000000,15.175000,0.000000,62.575000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.371 0 12 ,140.961109,57.439941,58.397552,113.496666,67.155715,0.298000,2.928000,-114.699997,-36.500000,-51.400002,0.000000,24.345386,0.999484,58.417873,2.489278,285.440139,34.239423,5.668779,151.435089,2.947000,0.301000,0.000000,0.000000,141.766668,141.466665,141.500000,141.399994,141.199997,138.433329,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,129.900000,91.900000,2000.000000,1.000000,68.200000,77.000000,97.300000,66.800000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.590,51.219,67.597,51.161
11/21/2024,15:18:09.975,8.00,73574.56,119.950000,0.279100,11.170000,630.330000,0.000000,60.002000,33.480000,0.333500,3.882121,1.467528,8093.000000,15.175000,0.000000,62.775000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.325 0 15 ,140.933331,57.421302,58.398369,119.820000,67.155307,0.350000,2.917000,-114.599998,-36.500000,-51.400002,0.000000,24.311456,0.999478,58.423359,2.922231,285.871079,34.291335,5.669419,151.434967,2.947000,0.354000,0.000000,0.000000,141.733332,141.433329,141.500000,141.399994,141.133336,138.399994,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,128.800000,83.900000,2000.000000,1.000000,68.100000,77.000000,97.300000,66.800000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.590,51.219,67.597,51.161
11/21/2024,15:18:11.044,9.00,73575.63,119.950000,0.279100,11.170000,630.330000,0.000000,60.002000,33.480000,0.333500,3.882121,1.467528,8094.000000,15.175000,0.000000,62.850000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.425 0 17 ,140.949998,57.403994,58.401022,123.060000,67.154899,0.401000,2.929000,-114.400002,-36.500000,-51.400002,0.001000,24.364762,0.999475,58.427654,3.343146,286.294094,34.342049,5.668247,151.434860,2.956000,0.406000,0.000000,0.000000,141.766668,141.466665,141.500000,141.399994,141.166667,138.399994,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,127.800000,79.700000,1989.000000,1.000000,68.100000,77.000000,97.400000,66.800000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.589,51.222,67.596,51.165
11/21/2024,15:18:11.973,10.00,73576.56,119.970000,0.425100,22.200000,630.340000,0.000000,60.002000,51.000000,0.435300,4.444366,1.471451,8095.000000,15.175000,0.000000,62.712500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.251 0 20 ,140.966665,57.392751,58.406124,124.073336,67.154082,0.446000,2.942000,-114.500000,-36.599998,-51.400002,0.001000,24.475534,0.999508,58.394894,3.720660,286.671652,34.387319,5.669680,151.434692,2.970000,0.451000,0.000000,0.000000,141.800003,141.500000,141.500000,141.399994,141.199997,138.399994,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,126.400000,74.700000,1969.000000,1.000000,68.100000,76.900000,97.400000,66.800000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.589,51.222,67.596,51.165
11/21/2024,15:18:12.965,11.00,73577.55,119.980000,0.380600,18.180000,630.350000,0.000000,60.002000,45.670000,0.398100,4.782712,1.471912,8096.000000,15.175000,0.000000,62.637500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.499 0 22 ,140.916665,57.387278,58.412858,123.996666,67.153266,0.494000,2.957000,-114.000000,-36.700001,-51.400002,0.000000,24.649737,0.999512,58.397324,4.123379,287.072288,34.435098,5.671128,151.434586,2.991000,0.500000,0.000000,0.000000,141.733332,141.433329,141.466665,141.399994,141.133336,138.333333,125,140,140.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.500000,72.000000,1974.000000,1.000000,68.100000,76.900000,97.400000,66.800000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.589,51.222,67.596,51.165
11/21/2024,15:18:13.975,12.00,73578.56,119.970000,0.434700,22.730000,630.350000,0.000000,59.999000,52.150000,0.435900,4.384173,1.474619,8097.000000,15.175000,0.000000,62.412500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.249 0 25 ,140.899998,57.386094,58.421225,123.553335,67.151634,0.544000,2.971000,-114.099998,-36.700001,-51.400002,0.000000,24.828457,0.999505,58.411331,4.540347,287.489229,34.485333,5.670887,151.434647,3.012000,0.551000,0.000000,0.000000,141.699997,141.433329,141.466665,141.399994,141.133336,138.266668,125,140,140.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.400000,68.900000,1988.000000,1.000000,68.100000,76.900000,97.400000,66.800000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.589,51.226,67.596,51.168
11/21/2024,15:18:14.967,13.00,73579.55,119.970000,0.423100,21.970000,630.360000,0.000000,60.003000,50.760000,0.432900,4.415268,1.474619,8098.000000,15.175000,0.000000,62.337500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 27 ,140.899998,57.388461,58.427960,123.040001,67.150818,0.595000,2.983000,-113.699997,-36.799999,-51.400002,0.000000,24.961945,0.999493,58.425938,4.964383,287.915341,34.536164,5.671149,151.434708,3.028000,0.602000,0.000000,0.000000,141.699997,141.500000,141.500000,141.399994,141.166667,138.133331,125,140,140.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.500000,66.600000,2002.000000,1.000000,68.100000,76.800000,97.400000,66.800000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.589,51.226,67.596,51.168
11/21/2024,15:18:15.974,14.00,73580.56,119.970000,0.426300,22.130000,630.370000,0.000000,60.000000,51.140000,0.432800,4.424584,1.473035,8099.000000,15.175000,0.000000,62.125000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.326 0 30 ,140.883332,57.393935,58.433878,122.556666,67.148777,0.649000,2.996000,-113.599998,-36.799999,-51.299999,0.000000,25.023547,0.999485,58.430214,5.414150,288.365168,34.590347,5.674898,151.435013,3.035000,0.657000,0.000000,0.000000,141.766668,141.500000,141.500000,141.399994,141.199997,137.933334,125,140,140.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,65.300000,2021.000000,1.000000,68.100000,76.800000,97.400000,66.800000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.589,51.226,67.596,51.168
11/21/2024,15:18:16.975,15.00,73581.56,119.970000,0.433900,22.530000,630.370000,0.000000,59.999000,52.060000,0.432700,4.379350,1.473618,8100.000000,15.175000,0.000000,62.075000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.425 0 32 ,140.822221,57.400444,58.439388,122.166667,67.147553,0.693000,3.001000,-113.400002,-37.000000,-51.299999,0.000000,25.033243,0.999493,58.424381,5.786312,288.735196,34.634460,5.674529,151.435089,3.036000,0.702000,0.000000,0.000000,141.733332,141.466665,141.500000,141.399994,141.199997,137.633336,125,140,140.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.600000,63.900000,2038.000000,1.000000,68.100000,76.800000,97.400000,66.900000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.588,51.229,67.596,51.171
11/21/2024,15:18:17.967,16.00,73582.55,119.980000,0.421000,21.700000,630.380000,0.000000,59.996000,50.510000,0.429700,4.341568,1.474996,8101.000000,15.175000,0.000000,61.987500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.250 0 35 ,140.749998,57.410207,58.444695,121.900002,67.146328,0.744000,2.991000,-113.099998,-37.000000,-51.200001,0.000000,24.991949,0.999498,58.423058,6.201781,289.152654,34.684744,5.673829,151.435196,3.031000,0.752000,0.000000,0.000000,141.699997,141.466665,141.466665,141.399994,141.166667,137.300003,125,140,140.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.400000,62.800000,2058.000000,1.000000,68.100000,76.700000,97.500000,66.900000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.588,51.229,67.596,51.171
11/21/2024,15:18:18.972,17.00,73583.56,119.970000,0.425300,22.060000,630.380000,0.000000,60.001000,51.030000,0.432400,4.401599,1.475119,8102.000000,15.175000,0.000000,62.200000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.325 0 38 ,140.666665,57.437870,58.449593,121.793335,67.146328,0.795000,2.969000,-112.800003,-37.200001,-51.200001,0.001000,24.884357,0.999486,58.439480,6.634501,289.585264,34.736608,5.670179,151.435028,3.018000,0.805000,0.000000,0.000000,141.699997,141.399994,141.433329,141.399994,141.100006,136.966670,125,140,140.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.300000,62.200000,2076.000000,1.000000,68.100000,76.700000,97.500000,66.900000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.588,51.229,67.596,51.171
11/21/2024,15:18:19.471,17.00,73584.05,119.960000,0.429600,22.480000,630.390000,0.000000,60.000000,51.540000,0.436200,4.341946,1.472574,8102.000000,15.175000,0.000000,62.337500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.250 0 39 ,140.638887,57.453698,58.452042,121.810000,67.146940,0.815000,2.956000,-112.699997,-37.099998,-51.200001,0.000000,24.787612,0.999479,58.446316,6.798117,289.748871,34.755984,5.669949,151.435059,3.006000,0.824000,0.000000,0.000000,141.699997,141.399994,141.433329,141.399994,141.100006,136.800003,125,140,140.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.400000,61.600000,2088.000000,1.000000,68.100000,76.700000,97.500000,66.900000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.588,51.233,67.595,51.175
11/21/2024,15:18:22.464,20.00,73587.05,119.970000,0.419200,21.740000,630.410000,0.000000,59.998000,50.290000,0.432200,4.369990,1.472535,8105.000000,15.175000,0.000000,62.962500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 107.0°.... 0.174 0 47 ,140.566665,57.474112,58.458981,122.280001,67.148777,0.960000,2.940000,-112.500000,-37.299999,-51.200001,0.000000,24.431992,0.999486,58.434879,8.004003,290.952873,34.900578,5.670694,151.435165,2.963000,0.971000,0.000000,0.000000,141.733332,141.433329,141.466665,141.399994,141.133336,136.233332,125,140,140.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.000000,60.500000,2129.000000,1.000000,68.100000,76.600000,97.500000,66.900000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.588,51.233,67.595,51.175
11/21/2024,15:18:25.466,23.00,73590.05,119.970000,0.419300,21.660000,630.420000,0.000000,60.003000,50.300000,0.430700,4.344383,1.474119,8108.000000,15.175000,0.000000,62.887500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 107.8°.... 0.250 0 55 ,140.633331,57.506065,58.466736,123.130000,67.149389,1.108000,2.940000,-112.800003,-37.200001,-51.200001,0.001000,24.304411,0.999451,58.468903,9.243258,292.194224,35.049405,5.672188,151.435394,2.949000,1.121000,0.000000,0.000000,141.766668,141.466665,141.466665,141.399994,141.166667,136.533330,125,140,139.900000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.600000,60.000000,2151.000000,1.000000,68.100000,76.500000,97.500000,66.900000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.587,51.236,67.595,51.178
11/21/2024,15:18:28.466,26.00,73593.05,119.970000,0.353200,15.700000,630.440000,0.000000,59.996000,42.370000,0.370400,5.134202,1.472451,8111.000000,15.175000,0.000000,62.787500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.4°.... 0.500 0 62 ,140.705555,57.556065,58.470818,124.003332,67.145104,1.257000,2.943000,-112.699997,-37.200001,-51.299999,0.000000,24.577111,0.999448,58.472164,10.486938,293.437852,35.198512,5.671705,151.435715,2.982000,1.273000,0.000000,0.000000,141.766668,141.466665,141.500000,141.399994,141.166667,136.933334,125,140,139.900000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.200000,59.700000,2164.000000,1.000000,68.100000,76.500000,97.600000,66.900000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.586,51.240,67.594,51.181
11/21/2024,15:18:31.466,29.00,73596.05,119.960000,0.352800,16.260000,630.460000,0.000000,59.999000,42.320000,0.384400,5.163549,1.472074,8114.000000,15.175000,0.000000,62.762500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.434 0 70 ,140.761110,57.583876,58.467144,124.583336,67.135920,1.404000,2.960000,-112.800003,-37.200001,-51.200001,0.000000,24.838727,0.999495,58.423424,11.715022,294.663900,35.345251,5.672291,151.435791,3.015000,1.422000,0.000000,0.000000,141.766668,141.500000,141.500000,141.399994,141.199997,137.200002,125,140,139.900000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.600000,59.600000,2169.000000,1.000000,68.100000,76.500000,97.800000,66.900000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.586,51.243,67.594,51.185
11/21/2024,15:18:34.466,32.00,73599.05,119.970000,0.347700,15.420000,630.470000,0.000000,60.002000,41.710000,0.369600,5.270636,1.471451,8117.000000,15.175000,0.000000,62.700000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.7°.... 0.434 0 78 ,140.772220,57.596598,58.456123,124.900002,67.127349,1.552000,2.977000,-113.000000,-37.099998,-51.299999,0.000000,24.833271,0.999484,58.434696,12.943175,295.894077,35.492980,5.670754,151.435013,3.014000,1.571000,0.000000,0.000000,141.733332,141.433329,141.466665,141.399994,141.133336,137.466665,125,140,139.900000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.800000,59.400000,2171.000000,1.000000,68.100000,76.600000,98.100000,66.900000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.585,51.247,67.593,51.188
11/21/2024,15:18:37.466,35.00,73602.05,119.960000,0.291300,11.660000,630.480000,0.000000,60.002000,34.940000,0.333700,4.326468,1.469073,8120.000000,15.175000,0.000000,62.800000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.0°.... 0.316 0 86 ,140.816666,57.604882,58.443878,125.096667,67.121839,1.701000,2.963000,-113.000000,-37.099998,-51.299999,0.000000,24.709108,0.999480,58.448402,14.189231,297.138039,35.642114,5.666798,151.434341,2.999000,1.722000,0.000000,0.000000,141.766668,141.500000,141.500000,141.399994,141.199997,137.533335,125,140,139.900000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.400000,2171.000000,1.000000,68.100000,77.000000,98.500000,66.900000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.585,51.251,67.593,51.192
11/21/2024,15:18:40.468,38.00,73605.05,119.960000,0.290350,11.470000,630.490000,0.000000,60.002000,34.830000,0.329300,3.836404,1.470073,8123.000000,15.175000,0.000000,63.012500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.1°.... 0.500 0 93 ,140.694444,57.601036,58.434490,125.186668,67.120003,1.844000,2.953000,-113.199997,-37.000000,-51.299999,0.000000,24.610639,0.999474,58.451683,15.383640,298.332507,35.785327,5.671244,151.434464,2.987000,1.867000,0.000000,0.000000,141.766668,141.500000,141.500000,141.399994,141.199997,136.800003,125,140,139.900000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.400000,2171.000000,1.000000,68.000000,77.500000,98.900000,66.900000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.584,51.254,67.593,51.195
11/21/2024,15:18:43.469,41.00,73608.05,119.950000,0.280980,11.440000,630.500000,0.000000,60.003000,33.700000,0.339300,3.907751,1.464027,8126.000000,15.175000,0.000000,63.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.2°.... 0.500 0 100 ,140.549998,57.576775,58.435307,125.203334,67.120003,1.993000,2.961000,-113.300003,-36.900002,-51.400002,0.000000,24.607896,0.999464,58.466042,16.629649,299.578534,35.934711,5.676474,151.434387,2.987000,2.019000,0.000000,0.000000,141.733332,141.466665,141.466665,141.399994,141.166667,136.066666,125,140,139.900000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.400000,2171.000000,1.000000,68.000000,78.300000,99.400000,66.900000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.583,51.258,67.592,51.198
11/21/2024,15:18:46.471,44.00,73611.05,119.960000,0.294130,11.860000,630.510000,0.000000,60.002000,35.290000,0.336200,3.948594,1.470574,8129.000000,15.175000,0.000000,62.862500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.2°.... 0.250 0 108 ,140.455555,57.542752,58.445919,125.270002,67.119186,2.143000,2.968000,-113.500000,-36.900002,-51.400002,0.000000,24.765573,0.999423,58.510487,17.871979,300.822922,36.083902,5.672454,151.434540,3.006000,2.169000,0.000000,0.000000,141.766668,141.466665,141.466665,141.366664,141.100006,135.566666,125,140,139.900000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.400000,2169.000000,1.000000,68.000000,79.200000,99.900000,66.900000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.583,51.262,67.592,51.202
11/21/2024,15:18:49.473,47.00,73614.06,119.960000,0.287100,11.180000,630.520000,0.000000,60.003000,34.440000,0.324700,3.881226,1.469073,8132.000000,15.175000,0.000000,62.900000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.500 0 114 ,140.361110,57.537574,58.461021,125.303332,67.117145,2.298000,2.974000,-113.599998,-36.700001,-51.500000,0.000000,24.891977,0.999460,58.469448,19.164630,302.113525,36.238638,5.669721,151.435043,3.022000,2.326000,0.000000,0.000000,141.766668,141.433329,141.433329,141.366664,141.100006,135.066666,125,140,139.900000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.400000,2170.000000,1.000000,68.000000,80.100000,100.500000,66.900000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.582,51.265,67.591,51.205
11/21/2024,15:18:52.473,50.00,73617.06,119.960000,0.290800,11.500000,630.530000,0.000000,60.003000,34.890000,0.329700,3.884113,1.467989,8135.000000,15.175000,0.000000,62.850000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.434 0 123 ,140.300000,57.521154,58.475716,125.303332,67.115104,2.439000,2.987000,-114.199997,-36.599998,-51.500000,0.000000,24.907279,0.999442,58.489685,20.347588,303.300523,36.380701,5.670973,151.435181,3.023000,2.470000,0.000000,0.000000,141.800003,141.466665,141.500000,141.399994,141.100006,134.533330,125,140,139.900000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.400000,2167.000000,1.000000,68.000000,81.100000,101.000000,67.000000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.582,51.269,67.591,51.209
11/21/2024,15:18:55.475,53.00,73620.06,119.960000,0.306000,12.640000,630.540000,0.000000,59.999000,36.700000,0.344500,5.895752,1.472658,8138.000000,15.175000,0.000000,62.912500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.434 0 131 ,140.161111,57.504586,58.483063,125.316666,67.114287,2.586000,2.977000,-114.900002,-36.400002,-51.599998,0.000000,24.851588,0.999447,58.486813,21.570177,304.519009,36.527037,5.673205,151.434860,3.017000,2.618000,0.000000,0.000000,141.733332,141.433329,141.433329,141.300003,141.100006,133.966665,125,140,139.900000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.300000,2165.000000,1.000000,68.000000,81.900000,101.600000,67.000000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.581,51.273,67.590,51.212
11/21/2024,15:18:58.476,56.00,73623.06,119.960000,0.293220,11.950000,630.550000,0.000000,60.003000,35.170000,0.339600,3.825796,1.466489,8141.000000,15.175000,0.000000,63.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.316 0 139 ,139.972222,57.499261,58.480614,125.310000,67.113062,2.737000,2.975000,-115.699997,-36.099998,-51.700001,0.000000,24.778836,0.999452,58.477802,22.828726,305.777638,36.678191,5.671424,151.434814,3.008000,2.771000,0.000000,0.000000,141.733332,141.399994,141.466665,141.300003,141.100006,132.833333,125,140,139.900000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2166.000000,1.000000,68.000000,82.600000,102.100000,67.000000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.580,51.276,67.590,51.216
11/21/2024,15:19:01.476,59.00,73626.06,119.960000,0.281900,10.700000,630.560000,0.000000,60.003000,33.820000,0.316300,4.051437,1.468489,8144.000000,15.175000,0.000000,63.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.434 0 146 ,139.744444,57.497929,58.470409,125.270002,67.109388,2.883000,2.978000,-116.699997,-36.000000,-51.700001,0.000000,24.779371,0.999452,58.477318,24.047767,306.998736,36.824337,5.670362,151.434723,3.008000,2.919000,0.000000,0.000000,141.699997,141.399994,141.399994,141.300003,141.100006,131.566671,125,140,139.900000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.300000,2163.000000,1.000000,68.000000,83.300000,102.600000,67.000000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.580,51.280,67.589,51.219
11/21/2024,15:19:04.479,62.00,73629.06,119.950000,0.275200,10.690000,630.570000,0.000000,59.999000,33.010000,0.324000,4.017442,1.466028,8147.000000,15.175000,0.000000,63.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.452 0 154 ,139.505556,57.488906,58.462654,125.323334,67.104897,3.032000,2.972000,-117.500000,-36.200001,-51.200001,0.000000,24.856663,0.999455,58.476818,25.287417,308.238326,36.972704,5.673010,151.434586,3.017000,3.070000,0.000000,0.000000,141.733332,141.399994,141.399994,141.300003,141.100006,130.100006,125,140,139.800000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.300000,2161.000000,1.000000,68.000000,83.800000,103.100000,67.000000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.579,51.284,67.589,51.223
11/21/2024,15:19:07.482,65.00,73632.07,119.970000,0.295100,12.240000,630.580000,0.000000,59.996000,35.400000,0.345700,3.906472,1.467867,8150.000000,15.175000,0.000000,62.987500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.250 0 161 ,139.288888,57.497486,58.462246,125.303332,67.102856,3.180000,2.986000,-118.400002,-36.400002,-49.700001,0.001000,24.902190,0.999434,58.496220,26.527749,309.476640,37.121675,5.671682,151.434647,3.023000,3.220000,0.000000,0.000000,141.733332,141.399994,141.399994,141.266668,141.100006,128.833333,125,140,139.800000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2162.000000,1.000000,68.000000,84.300000,103.500000,67.000000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.579,51.287,67.588,51.227
11/21/2024,15:19:10.483,68.00,73635.07,119.960000,0.282300,10.600000,630.580000,0.000000,59.996000,33.870000,0.312900,3.900815,1.468489,8153.000000,15.175000,0.000000,62.925000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.434 0 168 ,139.088888,57.521746,58.465919,125.260002,67.102448,3.329000,2.983000,-117.800003,-37.500000,-47.500000,0.000000,24.894058,0.999443,58.503170,27.765772,310.714591,37.269837,5.671659,151.434113,3.022000,3.370000,0.000000,0.000000,141.699997,141.399994,141.399994,141.233332,141.100006,127.700002,125,140,139.800000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.300000,2158.000000,1.000000,68.000000,84.600000,103.900000,67.000000,450,95,1061,80,2200,0,0,0.000000,0.000000,67.578,51.291,67.588,51.230
11/21/2024,15:19:13.484,71.00,73638.07,119.960000,0.286260,11.160000,630.600000,0.000000,59.999000,34.340000,0.325100,3.808775,1.467989,8156.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.316 0 176 ,138.883332,57.530326,58.470818,125.260002,67.100407,3.479000,2.978000,-113.900002,-39.400002,-45.000000,0.000000,24.868605,0.999414,58.530735,29.016208,311.967207,37.419776,5.673700,151.434219,3.019000,3.522000,0.000000,0.000000,141.733332,141.399994,141.399994,141.199997,141.100006,126.466667,125,140,139.800000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2160.000000,1.000000,68.000000,84.800000,104.300000,67.000000,450,95,1061,80,2200,0,0,0.000000,0.000000,67.577,51.295,67.588,51.234
11/21/2024,15:19:16.484,74.00,73641.07,119.950000,0.275760,10.850000,630.610000,0.000000,60.002000,33.080000,0.328100,3.831593,1.464527,8159.000000,15.175000,0.000000,63.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.251 0 183 ,138.627776,57.540237,58.472858,125.229998,67.097958,3.626000,2.981000,-109.400002,-41.299999,-43.099998,0.000000,24.806467,0.999445,58.502544,30.241942,313.192890,37.566731,5.674862,151.434280,3.011000,3.671000,0.000000,0.000000,141.733332,141.399994,141.399994,141.199997,141.100006,124.933334,125,140,139.800000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2160.000000,1.000000,68.000000,84.900000,104.700000,67.000000,450,95,1061,80,2200,0,0,0.000000,0.000000,67.577,51.298,67.587,51.237
11/21/2024,15:19:19.484,77.00,73644.07,119.960000,0.287170,11.060000,630.620000,0.000000,59.999000,34.450000,0.321100,3.903611,1.470574,8162.000000,15.175000,0.000000,63.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.434 0 190 ,138.344443,57.528551,58.476940,125.253334,67.097550,3.773000,2.977000,-105.300003,-43.200001,-41.299999,0.000000,24.831845,0.999469,58.476822,31.472310,314.421184,37.714240,5.668853,151.434250,3.014000,3.820000,0.000000,0.000000,141.733332,141.399994,141.399994,141.166667,141.100006,123.266668,125,140,139.800000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2160.000000,1.000000,68.000000,85.000000,105.100000,67.000000,450,95,1061,80,2200,0,0,0.000000,0.000000,67.576,51.302,67.587,51.241
11/21/2024,15:19:22.485,80.00,73647.07,119.960000,0.288040,11.370000,630.630000,0.000000,60.003000,34.550000,0.329000,3.858839,1.468489,8165.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.434 0 198 ,138.055555,57.525888,58.485103,125.280001,67.097550,3.926000,2.988000,-102.300003,-45.099998,-39.599998,0.000000,24.915098,0.999452,58.491112,32.746228,315.695147,37.866984,5.671532,151.434540,3.024000,3.975000,0.000000,0.000000,141.699997,141.399994,141.366664,141.100006,141.066671,121.699997,125,140,139.800000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2160.000000,1.000000,68.000000,85.000000,105.500000,67.000000,450,95,1061,80,2200,0,0,0.000000,0.000000,67.576,51.306,67.586,51.244
11/21/2024,15:19:25.485,83.00,73650.07,119.950000,0.286630,11.670000,630.640000,0.000000,60.003000,34.380000,0.339500,3.817814,1.468112,8168.000000,15.175000,0.000000,62.975000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.434 0 206 ,137.755555,57.532840,58.492450,125.263334,67.096326,4.076000,3.002000,-99.199997,-47.200001,-38.099998,0.000000,25.020648,0.999421,58.526905,33.994221,316.945183,38.016846,5.674495,151.434219,3.037000,4.126000,0.000000,0.000000,141.699997,141.399994,141.333333,141.100006,141.000000,120.000000,125,140,139.700000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2160.000000,1.000000,68.000000,84.900000,105.800000,67.000000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.575,51.309,67.586,51.248
11/21/2024,15:19:28.485,86.00,73653.07,119.960000,0.287700,11.530000,630.650000,0.000000,59.995000,34.510000,0.334200,3.945777,1.467489,8171.000000,15.175000,0.000000,62.987500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.435 0 214 ,137.411111,57.536243,58.495307,125.309998,67.092653,4.224000,2.995000,-95.900002,-49.299999,-36.799999,0.000000,25.076679,0.999452,58.501427,35.231872,318.182799,38.165229,5.675982,151.434113,3.044000,4.277000,0.000000,0.000000,141.699997,141.399994,141.333333,141.100006,141.000000,117.933334,125,140,139.700000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2160.000000,1.000000,68.000000,84.800000,106.200000,67.000000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.574,51.313,67.585,51.251
11/21/2024,15:19:31.486,89.00,73656.07,119.950000,0.285010,11.240000,630.650000,0.000000,60.002000,34.190000,0.328800,3.802323,1.469195,8174.000000,15.175000,0.000000,63.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.434 0 221 ,137.066666,57.534172,58.492858,125.296666,67.087348,4.372000,2.999000,-92.599998,-50.900002,-36.099998,0.000000,25.001502,0.999459,58.488358,36.469120,319.420081,38.313573,5.673288,151.434006,3.035000,4.427000,0.000000,0.000000,141.699997,141.399994,141.300003,141.000000,141.000000,116.000000,125,140,139.700000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2160.000000,1.000000,68.000000,84.600000,106.400000,67.000000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.574,51.317,67.585,51.255
11/21/2024,15:19:34.486,92.00,73659.07,119.960000,0.291200,11.470000,630.660000,0.000000,59.995000,34.930000,0.328500,3.846497,1.472658,8177.000000,15.175000,0.000000,63.012500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.500 0 228 ,136.783332,57.528698,58.491634,125.296666,67.083675,4.522000,2.993000,-89.400002,-51.099998,-36.099998,0.000000,24.908417,0.999488,58.464371,37.714999,320.665957,38.462938,5.672278,151.433990,3.024000,4.578000,0.000000,0.000000,141.699997,141.399994,141.300003,141.000000,140.966665,114.333336,125,140,139.700000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2160.000000,1.000000,68.000000,84.400000,106.700000,67.000000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.573,51.320,67.584,51.258
11/21/2024,15:19:37.486,95.00,73662.07,119.970000,0.281610,11.450000,630.670000,0.000000,59.999000,33.790000,0.338800,4.026135,1.465283,8180.000000,15.175000,0.000000,63.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.250 0 236 ,136.516665,57.514349,58.496123,125.309998,67.081226,4.671000,2.992000,-88.699997,-50.299999,-38.700001,0.000000,24.936321,0.999480,58.469124,38.962663,321.913654,38.612277,5.671278,151.434311,3.027000,4.730000,0.000000,0.000000,141.733332,141.399994,141.300003,141.000000,140.899994,112.766668,125,140,139.700000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2160.000000,1.000000,68.000000,84.200000,106.900000,67.000000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.573,51.324,67.584,51.261
11/21/2024,15:19:40.487,98.00,73665.07,120.000000,0.290110,11.480000,630.680000,0.000000,60.002000,34.810000,0.329700,3.792010,1.468000,8183.000000,15.175000,0.000000,63.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.434 0 243 ,136.244442,57.517160,58.503877,125.296666,67.080002,4.820000,2.996000,-92.699997,-48.200001,-41.900002,0.000000,25.010221,0.999469,58.484085,40.202366,323.153336,38.761149,5.676101,151.433838,3.036000,4.880000,0.000000,0.000000,141.733332,141.399994,141.300003,140.966665,140.866664,111.199997,125,140,139.600000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2160.000000,1.000000,68.000000,83.900000,107.100000,67.000000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.572,51.327,67.583,51.265
11/21/2024,15:19:43.487,101.00,73668.07,119.990000,0.289350,11.470000,630.690000,0.000000,59.999000,34.720000,0.330300,3.977536,1.468122,8186.000000,15.175000,0.000000,62.987500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.316 0 251 ,135.972222,57.508432,58.508366,125.323334,67.081226,4.969000,2.999000,-98.099998,-45.400002,-44.799999,0.001000,25.052136,0.999442,58.550186,41.450170,324.403128,38.910738,5.673750,151.433258,3.041000,5.031000,0.000000,0.000000,141.699997,141.333333,141.233332,140.933329,140.800003,109.833336,125,140,139.600000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2160.000000,1.000000,68.000000,83.700000,107.300000,67.000000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.571,51.331,67.583,51.268
11/21/2024,15:19:46.487,104.00,73671.07,119.990000,0.282070,10.960000,630.700000,0.000000,60.002000,33.850000,0.323800,3.791967,1.468122,8189.000000,15.175000,0.000000,63.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.434 0 258 ,135.777777,57.521893,58.508366,125.336667,67.082450,5.118000,2.999000,-102.699997,-43.200001,-47.000000,0.000000,25.012534,0.999407,58.585690,42.685255,325.636281,39.058586,5.673102,151.433472,3.036000,5.181000,0.000000,0.000000,141.699997,141.333333,141.233332,140.899994,140.800003,108.699999,125,140,139.600000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2160.000000,1.000000,68.000000,83.400000,107.500000,67.000000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.571,51.334,67.582,51.272
