FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:19:49.487,107.00,73674.07,119.970000,0.281020,11.440000,630.710000,0.000000,59.999000,33.720000,0.339200,4.080848,1.464783,8192.000000,15.175000,0.000000,63.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.316 0 266 ,135.599997,57.517456,58.509591,125.323334,67.082042,5.268000,2.997000,-106.699997,-41.000000,-48.900002,0.000000,24.965019,0.999380,58.615196,43.938634,326.887531,39.208858,5.670425,151.433899,3.030000,5.334000,0.000000,0.000000,141.733332,141.399994,141.199997,140.866664,140.699997,107.699999,125,140,139.600000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.200000,2158.000000,1.000000,68.000000,83.100000,107.600000,67.100000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.570,51.338,67.582,51.275
11/21/2024,15:19:52.487,110.00,73677.07,119.990000,0.285600,10.830000,630.720000,0.000000,59.999000,34.260000,0.316200,3.962535,1.467622,8195.000000,15.175000,0.000000,63.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.250 0 273 ,135.388887,57.509615,58.521427,125.330002,67.080818,5.416000,2.994000,-109.699997,-38.900002,-50.500000,0.000000,24.980744,0.999404,58.591286,45.172956,328.123902,39.357100,5.672240,151.434204,3.032000,5.483000,0.000000,0.000000,141.733332,141.399994,141.199997,140.833333,140.699997,106.466667,125,140,139.600000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2158.000000,1.000000,68.000000,82.800000,107.800000,67.100000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.569,51.341,67.581,51.278
11/21/2024,15:19:55.487,113.00,73680.07,119.990000,0.285280,11.120000,630.730000,0.000000,60.002000,34.230000,0.324800,3.724061,1.469206,8198.000000,15.175000,0.000000,63.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.500 0 280 ,135.088891,57.507692,58.540611,125.323334,67.080002,5.565000,2.993000,-112.699997,-37.200001,-51.500000,0.000000,24.972803,0.999443,58.545414,46.416118,329.367106,39.505911,5.670547,151.434265,3.031000,5.634000,0.000000,0.000000,141.699997,141.300003,141.133336,140.800003,140.600006,105.000000,125,140,139.600000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2158.000000,1.000000,68.000000,82.500000,107.900000,67.100000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.569,51.345,67.581,51.282
11/21/2024,15:19:58.488,116.00,73683.07,119.980000,0.283500,11.340000,630.740000,0.000000,60.002000,34.020000,0.333200,3.877601,1.469828,8201.000000,15.175000,0.000000,63.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.435 0 288 ,134.833334,57.518343,58.549999,125.316666,67.080002,5.714000,2.993000,-115.599998,-36.000000,-51.900002,0.000000,24.961991,0.999473,58.517498,47.659105,330.607971,39.654920,5.672022,151.434006,3.030000,5.785000,0.000000,0.000000,141.699997,141.300003,141.166667,140.800003,140.500000,103.533333,125,140,139.600000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.200000,2156.000000,1.000000,68.000000,82.200000,107.900000,67.100000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.568,51.348,67.580,51.285
11/21/2024,15:20:01.489,119.00,73686.07,119.990000,0.289600,11.840000,630.750000,0.000000,60.003000,34.750000,0.340800,4.030732,1.465539,8204.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.435 0 296 ,134.577777,57.530030,58.540611,125.323334,67.079390,5.862000,2.989000,-117.599998,-35.799999,-51.900002,0.000000,24.941294,0.999489,58.499874,48.891889,331.842854,39.802729,5.673487,151.434143,3.028000,5.935000,0.000000,0.000000,141.699997,141.333333,141.066671,140.733332,140.500000,102.133331,125,140,139.500000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2157.000000,1.000000,68.000000,81.900000,108.000000,67.100000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.568,51.351,67.580,51.288
11/21/2024,15:20:04.489,122.00,73689.07,119.980000,0.291190,11.690000,630.760000,0.000000,60.006000,34.940000,0.334600,3.800268,1.469828,8207.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.250 0 304 ,134.349999,57.540237,58.520203,125.303332,67.075716,6.012000,2.991000,-119.000000,-36.099998,-50.400002,0.000000,24.911780,0.999470,58.519951,50.141625,333.092586,39.952804,5.671294,151.434113,3.024000,6.086000,0.000000,0.000000,141.699997,141.300003,141.066671,140.699997,140.399994,100.933334,125,140,139.500000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2157.000000,1.000000,68.000000,81.700000,107.900000,67.200000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.567,51.355,67.579,51.291
11/21/2024,15:20:07.490,125.00,73692.07,119.990000,0.280400,10.740000,630.770000,0.000000,60.003000,33.640000,0.319300,3.837732,1.469206,8210.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.250 0 312 ,134.144444,57.546598,58.507142,125.309998,67.071431,6.160000,2.990000,-117.699997,-37.500000,-47.200001,0.000000,24.934788,0.999497,58.493603,51.377947,334.328897,40.100773,5.670267,151.433823,3.027000,6.237000,0.000000,0.000000,141.699997,141.300003,141.000000,140.699997,140.366664,99.800001,125,140,139.500000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.200000,2153.000000,1.000000,68.000000,81.500000,107.700000,67.200000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.566,51.358,67.579,51.294
11/21/2024,15:20:10.491,128.00,73695.07,119.980000,0.274200,10.780000,630.780000,0.000000,59.999000,32.900000,0.327700,3.920131,1.465161,8213.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.250 0 320 ,133.988890,57.551036,58.505917,125.323334,67.071431,6.308000,2.987000,-112.000000,-40.000000,-44.299999,0.000000,24.938576,0.999474,58.516285,52.614033,335.562930,40.248969,5.673769,151.433441,3.027000,6.387000,0.000000,0.000000,141.699997,141.300003,141.000000,140.633336,140.300003,99.000000,125,140,139.500000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2154.000000,1.000000,68.000000,81.300000,107.500000,67.200000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.566,51.361,67.578,51.297
11/21/2024,15:20:13.491,131.00,73698.08,120.000000,0.290060,11.300000,630.790000,0.000000,59.999000,34.810000,0.324800,3.808178,1.469083,8216.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.499 0 327 ,133.850001,57.558432,58.507142,125.303332,67.068982,6.457000,2.991000,-106.400002,-42.799999,-41.700001,0.000000,24.917922,0.999432,58.561417,53.853031,336.801913,40.397515,5.676299,151.433411,3.025000,6.537000,0.000000,0.000000,141.699997,141.300003,141.000000,140.600006,140.300003,98.199999,125,140,139.500000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2154.000000,1.000000,68.000000,81.200000,107.300000,67.200000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.565,51.364,67.578,51.301
11/21/2024,15:20:16.492,134.00,73701.08,119.990000,0.284960,11.140000,630.800000,0.000000,60.004000,34.190000,0.325700,3.837381,1.468122,8219.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.175 0 335 ,133.694445,57.563757,58.509591,125.290001,67.063472,6.604000,2.978000,-101.699997,-45.700001,-39.299999,0.000000,24.889380,0.999457,58.540298,55.083747,338.034610,40.545297,5.669917,151.433258,3.021000,6.686000,0.000000,0.000000,141.699997,141.300003,140.933329,140.600006,140.300003,97.333333,125,140,139.500000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2154.000000,1.000000,68.000000,81.000000,107.000000,67.300000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.565,51.368,67.578,51.304
11/21/2024,15:20:19.492,137.00,73704.08,119.990000,0.289110,11.750000,630.810000,0.000000,60.002000,34.690000,0.338700,3.843520,1.470706,8222.000000,15.175000,0.000000,63.337500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.500 0 341 ,133.555556,57.558136,58.520611,125.309998,67.056737,6.753000,2.982000,-97.800003,-48.200001,-37.500000,0.000000,24.848548,0.999443,58.549862,56.325459,339.276447,40.694192,5.672467,151.433380,3.016000,6.837000,0.000000,0.000000,141.699997,141.300003,140.933329,140.600006,140.300003,96.500000,125,140,139.400000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2154.000000,1.000000,68.000000,80.900000,106.800000,67.300000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.564,51.371,67.577,51.307
11/21/2024,15:20:22.493,140.00,73707.08,119.990000,0.284410,11.530000,630.820000,0.000000,60.003000,34.120000,0.337900,4.019198,1.465539,8225.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.315 0 349 ,133.399999,57.560651,58.539795,125.290001,67.051840,6.902000,2.986000,-94.199997,-50.200001,-36.500000,0.000000,24.827304,0.999445,58.549442,57.569080,340.517980,40.843045,5.675392,151.433090,3.014000,6.988000,0.000000,0.000000,141.699997,141.300003,140.899994,140.500000,140.300003,95.699999,125,140,139.400000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2154.000000,1.000000,68.000000,80.800000,106.600000,67.300000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.563,51.374,67.577,51.310
11/21/2024,15:20:25.495,143.00,73710.08,119.990000,0.290210,11.290000,630.830000,0.000000,60.000000,34.820000,0.324300,3.844457,1.468706,8228.000000,15.175000,0.000000,63.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.435 0 356 ,133.261111,57.556065,58.556122,125.309998,67.050003,7.053000,2.996000,-91.000000,-50.900002,-36.200001,0.000000,24.970344,0.999442,58.555244,58.829014,341.780010,40.994358,5.674892,151.433319,3.031000,7.141000,0.000000,0.000000,141.699997,141.300003,140.899994,140.500000,140.300003,94.866666,125,140,139.400000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2154.000000,1.000000,68.000000,80.700000,106.500000,67.400000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.563,51.374,67.577,51.310
11/21/2024,15:20:28.495,146.00,73713.08,119.990000,0.281870,10.920000,630.830000,0.000000,60.003000,33.820000,0.322900,3.778692,1.467622,8231.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.435 0 363 ,133.105554,57.570710,58.563877,125.316666,67.050003,7.205000,3.010000,-89.199997,-50.400002,-37.400002,0.000000,25.144623,0.999402,58.597336,60.094251,343.045289,41.146057,5.671325,151.433365,3.052000,7.295000,0.000000,0.000000,141.699997,141.266668,140.899994,140.500000,140.266668,94.000000,125,140,139.400000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2154.000000,1.000000,68.000000,80.600000,106.400000,67.400000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.563,51.377,67.576,51.313
11/21/2024,15:20:31.497,149.00,73716.08,119.980000,0.283700,11.220000,630.840000,0.000000,60.000000,34.040000,0.329500,3.887910,1.470328,8234.000000,15.175000,0.000000,62.975000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.3°.... 0.315 0 372 ,132.944442,57.569083,58.565102,125.329999,67.051840,7.354000,3.013000,-90.500000,-49.200001,-40.500000,0.000000,25.214531,0.999397,58.603390,61.341235,344.292136,41.295301,5.674808,151.433350,3.061000,7.446000,0.000000,0.000000,141.699997,141.233332,140.899994,140.500000,140.199997,93.133334,125,140,139.400000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.200000,2151.000000,1.000000,68.000000,80.400000,106.300000,67.400000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.562,51.380,67.576,51.315
11/21/2024,15:20:34.497,152.00,73719.08,119.990000,0.286430,11.370000,630.860000,0.000000,59.997000,34.370000,0.330900,3.823971,1.466622,8237.000000,15.175000,0.000000,63.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 379 ,132.799998,57.565089,58.565510,125.356667,67.053676,7.501000,3.008000,-94.500000,-47.400002,-42.799999,0.000000,25.126590,0.999432,58.563869,62.565024,345.515997,41.442287,5.672829,151.433853,3.050000,7.595000,0.000000,0.000000,141.699997,141.199997,140.866664,140.500000,140.199997,92.333333,125,140,139.400000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2153.000000,1.000000,68.000000,80.200000,106.200000,67.400000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.562,51.383,67.575,51.318
11/21/2024,15:20:37.498,155.00,73722.08,119.980000,0.283600,10.840000,630.860000,0.000000,60.000000,34.030000,0.318400,5.566291,1.475496,8240.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.435 0 387 ,132.655555,57.568343,58.567959,125.309998,67.053064,7.650000,3.002000,-98.599998,-45.299999,-45.000000,0.000000,24.966991,0.999444,58.554291,63.809810,346.760779,41.591527,5.672780,151.433868,3.031000,7.746000,0.000000,0.000000,141.666667,141.199997,140.800003,140.500000,140.199997,91.566668,125,140,139.400000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.200000,2150.000000,1.000000,68.000000,80.000000,106.100000,67.400000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.561,51.386,67.575,51.321
11/21/2024,15:20:40.499,158.00,73725.08,119.990000,0.293900,11.860000,630.870000,0.000000,60.000000,35.270000,0.336300,3.867302,1.467622,8243.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 395 ,132.516665,57.571745,58.569592,125.323334,67.051227,7.799000,2.991000,-101.900002,-43.700001,-46.599998,0.000000,24.922589,0.999416,58.582325,65.050425,348.001371,41.740274,5.672609,151.433807,3.025000,7.896000,0.000000,0.000000,141.666667,141.199997,140.800003,140.399994,140.199997,90.833333,125,140,139.400000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.200000,2148.000000,1.000000,68.000000,79.900000,106.100000,67.500000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.560,51.389,67.574,51.324
11/21/2024,15:20:43.499,161.00,73728.08,119.970000,0.279900,11.250000,630.880000,0.000000,60.006000,33.580000,0.334900,3.926760,1.465783,8246.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 401 ,132.399998,57.571746,58.564285,125.316666,67.050003,7.949000,2.990000,-104.699997,-42.099998,-47.799999,0.000000,24.959370,0.999434,58.564899,66.299276,349.250253,41.890003,5.673446,151.433182,3.030000,8.048000,0.000000,0.000000,141.699997,141.199997,140.800003,140.399994,140.199997,90.100001,125,140,139.400000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.200000,2147.000000,1.000000,68.000000,79.700000,106.000000,67.500000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.560,51.391,67.574,51.327
11/21/2024,15:20:46.499,164.00,73731.08,120.000000,0.286700,11.160000,630.890000,0.000000,60.000000,34.400000,0.324500,3.869899,1.469500,8249.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.315 0 409 ,132.277776,57.581953,58.554489,125.330002,67.050003,8.098000,2.998000,-107.300003,-40.700001,-49.099998,0.000000,24.990764,0.999443,58.588966,67.547232,350.498224,42.039627,5.677536,151.432373,3.034000,8.199000,0.000000,0.000000,141.666667,141.199997,140.766668,140.399994,140.199997,89.433332,125,140,139.400000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.200000,2145.000000,1.000000,68.000000,79.500000,106.000000,67.500000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.559,51.394,67.573,51.329
11/21/2024,15:20:49.501,167.00,73734.08,119.990000,0.289710,11.740000,630.900000,0.000000,60.003000,34.760000,0.337800,3.997446,1.465539,8252.000000,15.175000,0.000000,63.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.435 0 416 ,132.138887,57.583284,58.547958,125.330002,67.051840,8.246000,2.993000,-108.900002,-39.700001,-50.099998,0.000000,25.005477,0.999467,58.576717,68.779861,351.730769,42.187398,5.670625,151.432434,3.035000,8.349000,0.000000,0.000000,141.600006,141.199997,140.699997,140.399994,140.199997,88.733332,125,140,139.300000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2146.000000,1.000000,68.000000,79.300000,106.000000,67.600000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.559,51.397,67.573,51.332
11/21/2024,15:20:52.502,170.00,73737.09,119.990000,0.288090,11.620000,630.910000,0.000000,60.000000,34.570000,0.336200,3.925857,1.468122,8255.000000,15.175000,0.000000,63.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.314 0 424 ,132.022222,57.568491,58.552856,125.330002,67.053676,8.396000,2.997000,-110.500000,-38.599998,-50.799999,0.000000,24.991378,0.999489,58.547882,70.028409,352.979408,42.336851,5.679998,151.432861,3.034000,8.501000,0.000000,0.000000,141.633336,141.100006,140.699997,140.399994,140.199997,88.100001,125,140,139.300000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2146.000000,1.000000,68.000000,79.100000,106.000000,67.600000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.558,51.400,67.572,51.335
11/21/2024,15:20:55.504,173.00,73740.09,119.990000,0.287710,11.800000,630.920000,0.000000,60.002000,34.520000,0.341900,4.065552,1.466622,8258.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.315 0 432 ,131.933334,57.553846,58.570000,125.309998,67.053064,8.546000,3.000000,-111.500000,-37.900002,-51.299999,0.000000,24.976799,0.999517,58.517719,71.282543,354.231448,42.486952,5.677696,151.432846,3.032000,8.653000,0.000000,0.000000,141.633336,141.133336,140.733332,140.366664,140.199997,87.533335,125,140,139.200000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2146.000000,1.000000,68.000000,78.900000,106.000000,67.600000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.557,51.402,67.572,51.337
11/21/2024,15:20:58.504,176.00,73743.09,119.990000,0.291300,11.510000,630.930000,0.000000,59.999000,34.950000,0.329300,3.839341,1.469206,8261.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 439 ,131.777780,57.562130,58.589184,125.323334,67.051227,8.694000,2.999000,-112.500000,-37.400002,-51.500000,0.001000,25.037151,0.999524,58.514355,72.515089,355.466058,42.634959,5.675091,151.433121,3.039000,8.802000,0.000000,0.000000,141.600006,141.066671,140.699997,140.300003,140.100006,86.899999,125,140,139.200000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2146.000000,1.000000,68.000000,78.700000,106.000000,67.600000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.557,51.405,67.571,51.340
11/21/2024,15:21:01.504,179.00,73746.09,119.990000,0.287420,11.420000,630.940000,0.000000,60.002000,34.490000,0.331100,3.853594,1.469206,8264.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 447 ,131.677780,57.561391,58.601021,125.336667,67.050003,8.845000,3.010000,-113.000000,-37.099998,-51.599998,0.000000,25.095776,0.999477,58.559769,73.774416,356.725446,42.786199,5.677503,151.433731,3.046000,8.955000,0.000000,0.000000,141.600006,141.033335,140.699997,140.333333,140.100006,86.300001,125,140,139.200000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2146.000000,1.000000,68.000000,78.500000,106.000000,67.600000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.556,51.407,67.571,51.342
11/21/2024,15:21:04.504,182.00,73749.09,119.990000,0.280200,10.870000,630.950000,0.000000,59.999000,33.620000,0.323300,3.882941,1.470206,8267.000000,15.175000,0.000000,63.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.315 0 455 ,131.561112,57.562722,58.600204,125.323334,67.050003,8.993000,2.999000,-112.699997,-37.299999,-51.599998,0.000000,25.085106,0.999465,58.580086,75.012958,357.963791,42.934650,5.670555,151.433533,3.045000,9.106000,0.000000,0.000000,141.600006,140.966665,140.699997,140.333333,140.100006,85.666667,125,140,139.200000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.200000,2143.000000,1.000000,68.000000,78.300000,106.000000,67.700000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.556,51.410,67.570,51.344
11/21/2024,15:21:07.504,185.00,73752.09,120.000000,0.288720,11.570000,630.960000,0.000000,60.000000,34.650000,0.334000,3.932183,1.467000,8270.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.314 0 463 ,131.438891,57.559911,58.591225,125.356667,67.050615,9.143000,3.003000,-112.599998,-37.299999,-51.500000,0.000000,25.039951,0.999437,58.603245,76.257156,359.208178,43.083602,5.673463,151.433823,3.040000,9.257000,0.000000,0.000000,141.600006,140.933329,140.666667,140.300003,140.066671,85.066668,125,140,139.200000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2145.000000,1.000000,68.000000,78.100000,105.900000,67.700000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.555,51.412,67.570,51.347
11/21/2024,15:21:10.504,188.00,73755.09,119.990000,0.286800,11.100000,630.970000,0.000000,60.000000,34.420000,0.322700,3.835774,1.469706,8273.000000,15.175000,0.000000,63.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.314 0 471 ,131.300001,57.576331,58.579388,125.296666,67.052452,9.291000,3.000000,-112.400002,-37.500000,-51.500000,0.000000,24.952537,0.999438,58.604916,77.495767,360.446736,43.232348,5.671681,151.433533,3.029000,9.407000,0.000000,0.000000,141.600006,140.899994,140.600006,140.300003,140.000000,84.399999,125,140,139.200000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.100000,59.200000,2142.000000,1.000000,68.000000,77.900000,105.900000,67.700000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.554,51.415,67.569,51.349
11/21/2024,15:21:13.504,191.00,73758.09,119.990000,0.289800,11.660000,630.980000,0.000000,59.999000,34.770000,0.335300,3.788820,1.467122,8276.000000,15.175000,0.000000,63.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.436 0 478 ,131.177778,57.583728,58.567959,125.343333,67.054289,9.441000,2.999000,-111.599998,-37.799999,-51.200001,0.000000,25.024496,0.999451,58.590252,78.743009,361.691883,43.381634,5.677465,151.433090,3.038000,9.558000,0.000000,0.000000,141.600006,140.899994,140.600006,140.300003,139.933329,83.733332,125,140,139.200000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.000000,77.700000,105.800000,67.800000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.554,51.417,67.569,51.351
11/21/2024,15:21:16.505,194.00,73761.09,119.980000,0.280820,11.420000,630.990000,0.000000,59.997000,33.690000,0.339000,3.881490,1.466744,8279.000000,15.175000,0.000000,63.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 485 ,131.055556,57.589941,58.559387,125.309998,67.053064,9.590000,3.003000,-111.300003,-38.099998,-51.099998,0.000000,25.084131,0.999446,58.596344,79.991207,362.942192,43.531531,5.675821,151.433273,3.045000,9.710000,0.000000,0.000000,141.566671,140.899994,140.600006,140.266668,139.899994,83.100001,125,140,139.200000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.000000,77.500000,105.800000,67.800000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.553,51.419,67.568,51.353
11/21/2024,15:21:19.504,197.00,73764.09,120.000000,0.291380,11.330000,631.000000,0.000000,60.002000,34.970000,0.323900,3.933352,1.468000,8282.000000,15.175000,0.000000,63.012500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 493 ,130.922222,57.600740,58.555714,125.323334,67.053064,9.739000,3.002000,-110.300003,-38.500000,-50.900002,0.000000,25.068931,0.999464,58.580139,81.232984,364.181842,43.679906,5.674125,151.432816,3.043000,9.861000,0.000000,0.000000,141.500000,140.866664,140.533335,140.199997,139.800003,82.633334,125,140,139.200000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.000000,77.300000,105.700000,67.800000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.553,51.422,67.568,51.356
11/21/2024,15:21:22.504,200.00,73767.09,119.990000,0.285770,11.350000,631.010000,0.000000,60.000000,34.290000,0.331100,3.855198,1.468122,8285.000000,15.175000,0.000000,63.337500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.314 0 501 ,130.872222,57.595118,58.560204,125.336667,67.054289,9.886000,2.989000,-109.400002,-39.400002,-50.200001,0.000000,24.958782,0.999457,58.585949,82.455258,365.406189,43.826952,5.674193,151.432907,3.030000,10.009000,0.000000,0.000000,141.533335,140.866664,140.533335,140.199997,139.800003,82.300001,125,140,139.200000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.000000,77.100000,105.700000,67.900000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.552,51.424,67.567,51.358
11/21/2024,15:21:25.504,203.00,73770.09,119.990000,0.284330,11.200000,631.020000,0.000000,59.999000,34.120000,0.328200,3.845532,1.468706,8288.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 508 ,130.777778,57.593047,58.569592,125.286667,67.052452,10.036000,2.996000,-107.900002,-40.200001,-49.500000,0.000000,24.856962,0.999434,58.606689,83.712718,366.661660,43.977471,5.678265,151.432846,3.017000,10.162000,0.000000,0.000000,141.533335,140.866664,140.500000,140.199997,139.800003,81.766668,125,140,139.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.000000,76.900000,105.600000,67.900000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.551,51.426,67.567,51.360
11/21/2024,15:21:28.505,206.00,73773.09,119.990000,0.280680,11.120000,631.030000,0.000000,60.003000,33.680000,0.330200,3.824640,1.466622,8291.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.314 0 516 ,130.666668,57.605473,58.578571,125.286667,67.051840,10.187000,2.997000,-106.599998,-41.099998,-48.900002,0.000000,24.971047,0.999420,58.623661,84.972235,367.923174,44.128719,5.674745,151.432327,3.031000,10.314000,0.000000,0.000000,141.500000,140.800003,140.500000,140.133336,139.733332,81.333333,125,140,139.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.000000,76.700000,105.500000,67.900000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.551,51.428,67.566,51.362
11/21/2024,15:21:31.505,209.00,73776.09,119.990000,0.287880,10.920000,631.040000,0.000000,60.000000,34.540000,0.316100,3.865152,1.470206,8294.000000,15.175000,0.000000,63.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 523 ,130.566668,57.602367,58.584286,125.329999,67.053064,10.336000,2.995000,-105.500000,-41.799999,-48.099998,0.001000,25.120610,0.999389,58.658043,86.209403,369.160395,44.277052,5.675259,151.432358,3.049000,10.465000,0.000000,0.000000,141.500000,140.800003,140.500000,140.100006,139.666667,80.833333,125,140,139.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.000000,76.500000,105.500000,67.900000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.550,51.430,67.566,51.364
11/21/2024,15:21:34.506,212.00,73779.09,119.990000,0.278720,10.690000,631.050000,0.000000,60.003000,33.440000,0.319600,3.938361,1.467122,8297.000000,15.175000,0.000000,63.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.436 0 530 ,130.455557,57.596302,58.590408,125.316666,67.055513,10.487000,3.020000,-103.500000,-42.799999,-47.299999,0.001000,25.137451,0.999402,58.642387,87.466848,370.417840,44.427829,5.677676,151.432724,3.051000,10.617000,0.000000,0.000000,141.500000,140.733332,140.433329,140.100006,139.600006,80.366666,125,140,139.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.100000,76.400000,105.400000,67.900000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.550,51.432,67.566,51.366
11/21/2024,15:21:37.507,215.00,73782.09,119.970000,0.286260,11.780000,631.050000,0.000000,59.999000,34.340000,0.342900,3.925452,1.466867,8300.000000,15.175000,0.000000,63.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.314 0 538 ,130.377778,57.588018,58.598572,125.323331,67.055513,10.636000,3.006000,-101.199997,-44.099998,-46.099998,0.000000,25.091707,0.999473,58.571823,88.713475,371.664383,44.577028,5.672324,151.433105,3.046000,10.769000,0.000000,0.000000,141.500000,140.733332,140.399994,140.100006,139.566671,79.966667,125,140,139.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.100000,76.200000,105.300000,68.000000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.549,51.434,67.565,51.367
11/21/2024,15:21:40.509,218.00,73785.09,120.000000,0.288490,11.260000,631.060000,0.000000,60.003000,34.620000,0.325400,3.827169,1.469583,8303.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 545 ,130.294444,57.575740,58.607552,125.329999,67.054901,10.782000,2.995000,-98.900002,-45.299999,-45.000000,0.000000,25.029628,0.999455,58.588795,89.934444,372.885420,44.723672,5.671102,151.433334,3.038000,10.917000,0.000000,0.000000,141.500000,140.699997,140.399994,140.100006,139.500000,79.566666,125,140,139.000000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.100000,76.000000,105.200000,68.000000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.549,51.436,67.565,51.369
11/21/2024,15:21:43.508,221.00,73788.09,119.980000,0.284020,10.910000,631.070000,0.000000,60.003000,34.080000,0.320100,3.821914,1.469328,8306.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 552 ,130.177777,57.577071,58.611225,125.309998,67.056737,10.932000,2.999000,-96.199997,-46.700001,-43.599998,0.000000,24.927363,0.999456,58.585991,91.182354,374.131265,44.873037,5.673972,151.432770,3.026000,11.068000,0.000000,0.000000,141.500000,140.699997,140.399994,140.033335,139.333333,79.100001,125,140,139.000000,139.900000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.100000,75.800000,105.100000,68.000000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.548,51.437,67.564,51.371
11/21/2024,15:21:46.509,224.00,73791.09,119.990000,0.279050,10.740000,631.080000,0.000000,60.000000,33.480000,0.320700,3.799677,1.468706,8309.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.314 0 560 ,130.088888,57.589497,58.605103,125.330002,67.058574,11.083000,2.995000,-94.000000,-47.799999,-42.299999,0.000000,24.951177,0.999494,58.547283,92.442243,375.393204,45.024331,5.674541,151.432495,3.029000,11.221000,0.000000,0.000000,141.500000,140.699997,140.399994,140.000000,139.300003,78.633334,125,140,139.000000,139.900000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.100000,75.600000,105.000000,68.000000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.548,51.439,67.564,51.373
11/21/2024,15:21:49.509,227.00,73794.09,119.980000,0.281810,11.240000,631.090000,0.000000,59.999000,33.810000,0.332300,3.983535,1.465161,8312.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.436 0 567 ,129.994443,57.610799,58.593674,125.330002,67.058574,11.233000,3.001000,-92.400002,-48.400002,-41.299999,0.000000,25.064106,0.999466,58.579205,93.690980,376.639899,45.173795,5.676775,151.432648,3.042000,11.373000,0.000000,0.000000,141.500000,140.699997,140.399994,140.000000,139.133336,78.233332,125,140,139.000000,139.900000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.100000,75.400000,104.900000,68.000000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.547,51.441,67.563,51.374
11/21/2024,15:21:52.510,230.00,73797.09,120.000000,0.290760,11.210000,631.100000,0.000000,60.000000,34.890000,0.321300,3.835810,1.469583,8315.000000,15.175000,0.000000,63.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.314 0 575 ,129.900000,57.604734,58.588367,125.330002,67.064084,11.383000,3.014000,-91.099998,-49.099998,-40.400002,0.000000,25.140393,0.999434,58.610554,94.942534,377.895613,45.324094,5.675152,151.432526,3.052000,11.525000,0.000000,0.000000,141.466665,140.699997,140.300003,140.000000,139.033335,77.900002,125,140,139.000000,139.900000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.100000,75.200000,104.900000,68.000000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.547,51.443,67.563,51.376
11/21/2024,15:21:55.513,233.00,73800.10,119.990000,0.282430,11.160000,631.110000,0.000000,59.996000,33.890000,0.329300,3.905038,1.469706,8318.000000,15.175000,0.000000,63.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.313 0 583 ,129.788889,57.601035,58.594898,125.323334,67.073267,11.532000,3.004000,-90.400002,-49.299999,-39.799999,0.000000,25.127285,0.999416,58.632549,96.182936,379.131802,45.472552,5.671959,151.432465,3.050000,11.675000,0.000000,0.000000,141.399994,140.600006,140.300003,140.000000,138.833333,77.599998,125,140,139.000000,139.800000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.100000,75.100000,104.800000,68.100000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.546,51.444,67.562,51.378
11/21/2024,15:21:58.512,236.00,73803.10,119.980000,0.283270,11.100000,631.120000,0.000000,60.002000,33.990000,0.326500,3.874748,1.467745,8321.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 590 ,129.722222,57.600592,58.605511,125.323334,67.078777,11.679000,2.999000,-90.099998,-49.599998,-39.500000,0.000000,25.012252,0.999408,58.638771,97.413743,380.362617,45.620130,5.671920,151.432663,3.036000,11.825000,0.000000,0.000000,141.399994,140.600006,140.266668,140.000000,138.699997,77.366669,125,140,139.000000,139.800000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.100000,74.900000,104.800000,68.100000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.546,51.446,67.562,51.379
11/21/2024,15:22:01.513,239.00,73806.10,119.990000,0.283030,11.220000,631.130000,0.000000,60.003000,33.960000,0.330400,3.833869,1.466122,8324.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 598 ,129.638888,57.605473,58.611633,125.296666,67.080002,11.828000,2.995000,-90.199997,-49.599998,-39.299999,0.000000,24.893310,0.999423,58.621387,98.656870,381.607824,45.769176,5.673841,151.432388,3.022000,11.976000,0.000000,0.000000,141.433329,140.566671,140.233332,140.000000,138.500000,77.099998,125,140,138.900000,139.800000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.100000,74.700000,104.700000,68.100000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.545,51.447,67.562,51.381
11/21/2024,15:22:04.513,242.00,73809.10,119.990000,0.293220,11.510000,631.140000,0.000000,60.002000,35.180000,0.327200,3.886161,1.471206,8327.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 606 ,129.561110,57.610799,58.612450,125.286667,67.080002,11.977000,2.989000,-90.199997,-49.400002,-39.500000,0.000000,24.924600,0.999456,58.597481,99.899960,382.850906,45.918466,5.677689,151.432205,3.025000,12.126000,0.000000,0.000000,141.399994,140.500000,140.199997,140.000000,138.333333,76.933334,125,140,138.900000,139.800000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.200000,74.600000,104.700000,68.200000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.545,51.449,67.561,51.382
11/21/2024,15:22:07.514,245.00,73812.10,119.990000,0.284150,11.400000,631.150000,0.000000,60.000000,34.100000,0.334200,3.809608,1.465539,8330.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.314 0 614 ,129.505554,57.613609,58.611225,125.290001,67.080002,12.128000,2.996000,-90.699997,-49.299999,-40.000000,0.000000,24.996365,0.999456,58.600658,101.156995,384.108017,46.069182,5.677061,151.432083,3.034000,12.279000,0.000000,0.000000,141.433329,140.500000,140.199997,140.000000,138.133331,76.766668,125,140,138.900000,139.800000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.200000,74.400000,104.600000,68.200000,450,95,1053,80,2200,0,0,0.000000,0.000000,67.544,51.450,67.561,51.384
11/21/2024,15:22:10.515,248.00,73815.10,119.970000,0.280410,10.990000,631.160000,0.000000,60.000000,33.640000,0.326700,3.878606,1.467367,8333.000000,15.175000,0.000000,63.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.175 0 621 ,129.422220,57.610947,58.611225,125.290001,67.080002,12.278000,3.007000,-91.699997,-48.700001,-40.799999,0.000000,25.064615,0.999446,58.618217,102.406666,385.355563,46.218749,5.673266,151.431900,3.042000,12.431000,0.000000,0.000000,141.399994,140.500000,140.199997,140.000000,137.799998,76.633331,125,140,138.800000,139.800000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.200000,74.200000,104.600000,68.200000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.544,51.452,67.560,51.385
11/21/2024,15:22:13.514,251.00,73818.10,119.990000,0.287830,11.130000,631.170000,0.000000,59.999000,34.540000,0.322300,3.948859,1.468122,8336.000000,15.175000,0.000000,63.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 628 ,129.277775,57.594970,58.616735,125.323334,67.080002,12.427000,3.007000,-93.000000,-48.000000,-41.900002,0.000000,25.123771,0.999437,58.626850,103.647600,386.598584,46.367784,5.673641,151.432404,3.050000,12.581000,0.000000,0.000000,141.399994,140.433329,140.133336,139.899994,137.366664,76.433334,125,140,138.800000,139.800000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.200000,74.100000,104.500000,68.200000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.543,51.453,67.560,51.386
11/21/2024,15:22:16.515,254.00,73821.10,119.980000,0.285780,11.310000,631.180000,0.000000,60.002000,34.290000,0.329800,3.819022,1.467661,8339.000000,15.175000,0.000000,63.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.249 0 636 ,129.161110,57.590681,58.628776,125.280001,67.078777,12.577000,3.008000,-94.800003,-47.400002,-42.700001,0.000000,25.100502,0.999427,58.638332,104.900064,387.848953,46.517943,5.675348,151.432571,3.047000,12.733000,0.000000,0.000000,141.399994,140.433329,140.100006,139.933329,136.933334,76.166664,125,140,138.800000,139.800000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.200000,2143.000000,1.000000,68.200000,73.900000,104.400000,68.200000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.543,51.455,67.560,51.387
11/21/2024,15:22:19.515,257.00,73824.10,119.990000,0.283920,11.140000,631.190000,0.000000,59.996000,34.070000,0.327000,3.841575,1.467622,8342.000000,15.175000,0.000000,63.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 644 ,129.022220,57.585651,58.642245,125.296666,67.076941,12.725000,3.006000,-96.699997,-46.400002,-43.799999,0.000000,25.046551,0.999464,58.598392,106.134500,389.085477,46.665942,5.673743,151.432495,3.040000,12.883000,0.000000,0.000000,141.399994,140.433329,140.133336,139.933329,136.399999,75.833333,125,140,138.800000,139.800000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2143.000000,1.000000,68.200000,73.800000,104.300000,68.300000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.542,51.456,67.559,51.389
11/21/2024,15:22:22.515,260.00,73827.10,119.980000,0.285400,11.580000,631.200000,0.000000,60.000000,34.240000,0.338300,3.983181,1.465161,8345.000000,15.175000,0.000000,63.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.313 0 651 ,128.816664,57.588610,58.645715,125.303332,67.077553,12.875000,2.997000,-98.099998,-45.500000,-44.900002,0.000000,24.997396,0.999423,58.642597,107.391489,390.342466,46.816647,5.675847,151.432816,3.034000,13.036000,0.000000,0.000000,141.399994,140.399994,140.100006,139.899994,135.699997,75.400002,125,140,138.800000,139.800000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2143.000000,1.000000,68.200000,73.600000,104.300000,68.300000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.542,51.457,67.559,51.390
11/21/2024,15:22:25.515,263.00,73830.10,120.000000,0.292790,11.540000,631.200000,0.000000,59.999000,35.130000,0.328600,3.794870,1.471167,8348.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 658 ,128.572222,57.593196,58.636531,125.280001,67.081838,13.023000,2.999000,-100.599998,-44.299999,-45.799999,0.001000,24.992476,0.999396,58.668224,108.625530,391.576499,46.964608,5.678357,151.432877,3.034000,13.186000,0.000000,0.000000,141.300003,140.366664,140.000000,139.800003,134.966665,75.000000,125,140,138.700000,139.800000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2143.000000,1.000000,68.300000,73.500000,104.200000,68.300000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.542,51.459,67.559,51.391
11/21/2024,15:22:28.515,266.00,73833.10,119.980000,0.285890,11.400000,631.210000,0.000000,59.999000,34.300000,0.332200,3.947672,1.468245,8351.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.437 0 665 ,128.411110,57.592752,58.622654,125.253334,67.086939,13.172000,2.994000,-102.900002,-43.000000,-47.000000,0.000000,25.006226,0.999429,58.637871,109.867891,392.816757,47.113302,5.673849,151.432449,3.035000,13.336000,0.000000,0.000000,141.333333,140.399994,140.033335,139.833333,134.166662,74.699999,125,140,138.700000,139.800000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2143.000000,1.000000,68.300000,73.400000,104.100000,68.400000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.541,51.460,67.558,51.392
11/21/2024,15:22:31.515,269.00,73836.10,119.990000,0.279240,10.770000,631.220000,0.000000,59.999000,33.500000,0.321400,3.741584,1.467122,8354.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.437 0 673 ,128.150000,57.590089,58.612858,125.280001,67.091428,13.320000,2.993000,-105.800003,-41.599998,-48.200001,0.000000,24.980231,0.999450,58.611496,111.103655,394.054616,47.261471,5.674993,151.432556,3.032000,13.486000,0.000000,0.000000,141.300003,140.333333,140.000000,139.766668,133.199997,74.300001,125,140,138.700000,139.700000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2143.000000,1.000000,68.300000,73.200000,104.000000,68.400000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.541,51.461,67.558,51.393
11/21/2024,15:22:34.516,272.00,73839.10,119.990000,0.287370,11.530000,631.230000,0.000000,59.999000,34.480000,0.334400,3.800327,1.465539,8357.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 680 ,127.916668,57.599113,58.610409,125.246666,67.096734,13.469000,2.993000,-108.800003,-39.799999,-49.799999,0.000000,24.924517,0.999449,58.612267,112.347321,395.296210,47.410579,5.673631,151.432510,3.025000,13.637000,0.000000,0.000000,141.300003,140.300003,139.966665,139.766668,132.200002,73.966667,125,140,138.700000,139.700000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2143.000000,1.000000,68.300000,73.100000,103.900000,68.400000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.541,51.461,67.558,51.393
11/21/2024,15:22:37.517,275.00,73842.10,119.990000,0.294090,11.580000,631.240000,0.000000,59.999000,35.290000,0.328200,3.957292,1.469706,8360.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.425 0 686 ,127.655555,57.595562,58.610409,125.239998,67.099590,13.623000,2.994000,-111.400002,-37.799999,-51.299999,0.000000,24.950654,0.999402,58.664913,113.627016,396.577977,47.564252,5.673949,151.432678,3.029000,13.792000,0.000000,0.000000,141.266668,140.300003,139.933329,139.699997,131.133336,73.599998,125,140,138.700000,139.700000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2143.000000,1.000000,68.300000,73.000000,103.800000,68.400000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.540,51.462,67.558,51.394
11/21/2024,15:22:40.518,278.00,73845.10,119.980000,0.283400,11.450000,631.250000,0.000000,60.002000,34.000000,0.336800,3.858857,1.466244,8363.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.437 0 695 ,127.394443,57.610947,58.611633,125.229998,67.099998,13.769000,3.001000,-114.199997,-36.500000,-52.000000,0.000000,25.023784,0.999357,58.710384,114.843688,397.794733,47.709894,5.674080,151.432938,3.037000,13.940000,0.000000,0.000000,141.199997,140.233332,139.899994,139.699997,130.000000,73.333336,125,140,138.600000,139.700000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2144.000000,1.000000,68.400000,72.800000,103.700000,68.400000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.540,51.463,67.557,51.395
11/21/2024,15:22:43.519,281.00,73848.10,119.980000,0.282540,11.150000,631.260000,0.000000,59.999000,33.900000,0.328900,3.904934,1.467245,8366.000000,15.175000,0.000000,63.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.251 0 703 ,127.149997,57.621746,58.612858,125.209999,67.099998,13.919000,3.007000,-116.500000,-35.500000,-52.299999,0.000000,25.101115,0.999404,58.664024,116.093936,399.044859,47.860034,5.673357,151.432465,3.047000,14.092000,0.000000,0.000000,141.199997,140.199997,139.899994,139.699997,128.766668,73.133331,125,140,138.500000,139.600000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2143.000000,1.000000,68.400000,72.700000,103.600000,68.400000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.540,51.464,67.557,51.396
11/21/2024,15:22:46.520,284.00,73851.10,120.000000,0.288030,11.170000,631.270000,0.000000,59.999000,34.560000,0.323100,3.899247,1.469583,8369.000000,15.175000,0.000000,63.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.437 0 710 ,126.888887,57.634468,58.613266,125.260002,67.101223,14.067000,3.004000,-118.000000,-35.200001,-52.500000,0.001000,25.116554,0.999416,58.652679,117.333913,400.282810,48.008458,5.671160,151.432571,3.049000,14.243000,0.000000,0.000000,141.199997,140.199997,139.899994,139.666667,127.300003,73.066666,125,140,138.500000,139.600000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2143.000000,1.000000,68.400000,72.600000,103.600000,68.400000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.539,51.465,67.557,51.397
