FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:22:49.521,287.00,73854.11,119.990000,0.291900,11.290000,631.270000,0.000000,59.999000,35.020000,0.322300,3.870504,1.471289,8372.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 718 ,126.594442,57.636539,58.614491,125.229998,67.104489,14.217000,3.001000,-119.099998,-35.099998,-52.400002,0.000000,25.016753,0.999419,58.648869,118.577838,401.528807,48.157846,5.675134,151.432541,3.037000,14.393000,0.000000,0.000000,141.199997,140.199997,139.899994,139.666667,125.699997,72.900002,125,140,138.500000,139.600000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2145.000000,1.000000,68.400000,72.500000,103.500000,68.500000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.539,51.466,67.556,51.398
11/21/2024,15:22:52.522,290.00,73857.11,119.990000,0.281370,10.940000,631.290000,0.000000,60.000000,33.760000,0.323900,3.817749,1.467622,8375.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.313 0 726 ,126.250000,57.640533,58.614899,125.209999,67.107755,14.366000,2.996000,-119.800003,-35.099998,-52.099998,0.000000,24.946824,0.999430,58.636574,119.820874,402.771828,48.306881,5.673098,151.432571,3.028000,14.544000,0.000000,0.000000,141.166667,140.199997,139.866664,139.600006,123.900002,72.766668,125,140,138.400000,139.600000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2145.000000,1.000000,68.400000,72.400000,103.400000,68.500000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.538,51.467,67.556,51.398
11/21/2024,15:22:55.521,293.00,73860.10,119.990000,0.279550,10.900000,631.300000,0.000000,60.003000,33.540000,0.325000,3.912717,1.466622,8378.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.499 0 733 ,125.894446,57.649556,58.613674,125.209999,67.111429,14.513000,2.987000,-120.099998,-35.200001,-51.900002,0.000000,24.929628,0.999441,58.624878,121.049571,404.000517,48.454197,5.673494,151.432251,3.026000,14.693000,0.000000,0.000000,141.100006,140.166667,139.800003,139.600006,122.099998,72.599998,125,140,138.300000,139.600000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2147.000000,1.000000,68.400000,72.300000,103.300000,68.500000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.538,51.467,67.556,51.399
11/21/2024,15:22:58.523,296.00,73863.11,119.990000,0.290600,11.450000,631.300000,0.000000,60.002000,34.870000,0.328200,3.960771,1.467622,8381.000000,15.175000,0.000000,63.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.437 0 741 ,125.527782,57.652959,58.612858,125.196668,67.115920,14.663000,2.995000,-120.199997,-35.200001,-51.599998,0.000000,24.951308,0.999436,58.635368,122.303796,405.254803,48.604572,5.675028,151.431839,3.029000,14.846000,0.000000,0.000000,141.100006,140.100006,139.800003,139.600006,120.233332,72.333336,125,140,138.300000,139.600000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2149.000000,1.000000,68.500000,72.200000,103.200000,68.500000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.538,51.468,67.556,51.400
11/21/2024,15:23:01.523,299.00,73866.11,119.980000,0.276830,10.530000,631.320000,0.000000,60.000000,33.210000,0.316900,3.827259,1.468245,8384.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 748 ,125.188892,57.662574,58.612450,125.196668,67.118778,14.813000,2.994000,-120.300003,-35.200001,-51.599998,0.001000,24.997681,0.999472,58.615433,123.549854,406.498705,48.753702,5.674797,151.431427,3.034000,14.997000,0.000000,0.000000,141.100006,140.100006,139.800003,139.600006,118.366666,72.166664,125,140,138.200000,139.600000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2150.000000,1.000000,68.500000,72.100000,103.100000,68.500000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.537,51.469,67.555,51.400
11/21/2024,15:23:04.522,302.00,73869.11,119.990000,0.290980,11.970000,631.330000,0.000000,60.000000,34.920000,0.342700,4.002337,1.468122,8387.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 755 ,124.833336,57.650148,58.615511,125.196668,67.120615,14.959000,2.988000,-120.400002,-35.200001,-51.400002,0.000000,24.971295,0.999479,58.605370,124.769889,407.720896,48.900236,5.673982,151.431992,3.031000,15.145000,0.000000,0.000000,141.033335,140.100006,139.800003,139.600006,116.533333,71.933334,125,140,138.100000,139.600000,0.200000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2152.000000,1.000000,68.500000,72.000000,103.000000,68.600000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.537,51.470,67.555,51.401
11/21/2024,15:23:07.522,305.00,73872.11,119.990000,0.287300,11.320000,631.340000,0.000000,60.000000,34.480000,0.328300,3.962409,1.467122,8390.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.482 0 762 ,124.511114,57.647929,58.627552,125.150002,67.123676,15.109000,2.996000,-120.400002,-35.200001,-51.500000,0.000000,24.918526,0.999448,58.641201,126.025284,408.976215,49.050486,5.677209,151.432144,3.025000,15.297000,0.000000,0.000000,141.000000,140.100006,139.766668,139.600006,114.833336,71.766668,125,140,138.100000,139.600000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.800000,59.300000,2157.000000,1.000000,68.500000,71.900000,103.000000,68.600000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.537,51.470,67.555,51.401
11/21/2024,15:23:10.523,308.00,73875.11,120.000000,0.293100,11.410000,631.350000,0.000000,60.001000,35.170000,0.324400,3.829069,1.469500,8393.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 769 ,124.172223,57.629882,58.644694,125.133334,67.128574,15.258000,2.992000,-120.199997,-35.099998,-51.900002,0.000000,24.940540,0.999465,58.621746,127.262665,410.213649,49.198841,5.671408,151.432068,3.027000,15.447000,0.000000,0.000000,141.000000,140.066671,139.733332,139.533335,113.099998,71.599998,125,140,137.900000,139.500000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.800000,59.300000,2160.000000,1.000000,68.600000,71.800000,102.900000,68.600000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.536,51.471,67.555,51.402
11/21/2024,15:23:13.523,311.00,73878.11,119.980000,0.285000,11.650000,631.360000,0.000000,60.003000,34.190000,0.340600,3.940702,1.468245,8396.000000,15.175000,0.000000,63.262500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 777 ,123.827778,57.634468,58.655102,125.133334,67.131635,15.408000,2.990000,-119.800003,-35.000000,-52.200001,0.000000,24.984699,0.999461,58.625309,128.516329,411.465233,49.349148,5.673910,151.432129,3.033000,15.599000,0.000000,0.000000,141.000000,140.066671,139.699997,139.500000,111.333333,71.366669,125,140,137.900000,139.400000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2162.000000,1.000000,68.600000,71.700000,102.800000,68.600000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.536,51.471,67.554,51.402
11/21/2024,15:23:16.524,314.00,73881.11,119.980000,0.287080,11.480000,631.370000,0.000000,60.000000,34.450000,0.333200,3.933398,1.466244,8399.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 784 ,123.444444,57.639349,58.653265,125.146667,67.135920,15.559000,3.015000,-119.000000,-35.000000,-52.500000,0.000000,25.090333,0.999422,58.666763,129.772787,412.721646,49.499785,5.673127,151.432404,3.045000,15.752000,0.000000,0.000000,140.933329,140.000000,139.633336,139.500000,109.433334,71.166664,125,140,137.700000,139.400000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2164.000000,1.000000,68.600000,71.600000,102.800000,68.600000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.536,51.472,67.554,51.403
11/21/2024,15:23:19.524,317.00,73884.11,119.990000,0.282900,10.900000,631.380000,0.000000,60.000000,33.950000,0.320900,3.887239,1.467622,8402.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 792 ,123.077777,57.632101,58.645307,125.180000,67.142043,15.706000,2.994000,-117.599998,-35.200001,-52.500000,0.000000,25.098297,0.999412,58.683132,130.997331,413.948270,49.646596,5.672415,151.432541,3.046000,15.901000,0.000000,0.000000,140.933329,140.000000,139.633336,139.433329,107.466667,71.000000,125,140,137.600000,139.400000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2166.000000,1.000000,68.600000,71.500000,102.700000,68.600000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.536,51.472,67.554,51.403
11/21/2024,15:23:22.525,320.00,73887.11,119.980000,0.287500,11.520000,631.400000,0.000000,59.999000,34.490000,0.334100,3.960000,1.470328,8405.000000,15.175000,0.000000,63.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.312 0 800 ,122.733332,57.624852,58.639797,125.203334,67.147553,15.856000,3.004000,-115.599998,-35.799999,-52.299999,0.000000,25.030567,0.999406,58.681770,132.251117,415.202101,49.797183,5.674026,151.432785,3.038000,16.053000,0.000000,0.000000,140.933329,140.033335,139.666667,139.399994,105.533333,70.833336,125,140,137.500000,139.400000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2168.000000,1.000000,68.600000,71.500000,102.600000,68.600000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.535,51.472,67.554,51.403
11/21/2024,15:23:25.525,323.00,73890.11,119.990000,0.285380,11.460000,631.410000,0.000000,60.003000,34.240000,0.334700,3.837690,1.466039,8408.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.438 0 807 ,122.349999,57.627367,58.637348,125.196668,67.150002,16.005000,3.002000,-113.500000,-36.799999,-51.799999,0.000000,24.951940,0.999456,58.629990,133.492179,416.441053,49.945725,5.674621,151.432678,3.029000,16.204000,0.000000,0.000000,140.866664,140.000000,139.600006,139.399994,103.599998,70.633331,125,140,137.400000,139.400000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2170.000000,1.000000,68.600000,71.400000,102.500000,68.600000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.535,51.473,67.553,51.403
11/21/2024,15:23:28.526,326.00,73893.11,119.990000,0.279400,10.720000,631.410000,0.000000,59.999000,33.520000,0.319800,3.831067,1.468706,8411.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.313 0 815 ,121.999999,57.620710,58.629389,125.239998,67.151226,16.154000,2.993000,-111.199997,-38.299999,-50.900002,0.000000,24.998108,0.999454,58.632401,134.740241,417.691241,50.095611,5.673603,151.432343,3.034000,16.355000,0.000000,0.000000,140.833333,139.933329,139.600006,139.399994,101.699999,70.533333,125,140,137.200000,139.400000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2172.000000,1.000000,68.700000,71.300000,102.500000,68.700000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.535,51.473,67.553,51.403
11/21/2024,15:23:31.526,329.00,73896.11,120.000000,0.290400,11.190000,631.430000,0.000000,59.999000,34.850000,0.321100,3.830923,1.469583,8414.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.312 0 823 ,121.677778,57.646894,58.619184,125.246666,67.156123,16.305000,3.005000,-108.400002,-39.799999,-49.700001,0.000000,25.066686,0.999459,58.627640,135.996137,418.945042,50.245932,5.675390,151.431885,3.043000,16.508000,0.000000,0.000000,140.800003,139.966665,139.566671,139.399994,99.966667,70.366669,125,140,137.000000,139.400000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2172.000000,1.000000,68.700000,71.300000,102.400000,68.700000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.535,51.473,67.553,51.403
11/21/2024,15:23:34.526,332.00,73899.11,119.980000,0.287330,11.960000,631.440000,0.000000,60.003000,34.480000,0.346900,3.946333,1.466244,8417.000000,15.175000,0.000000,63.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.425 0 829 ,121.400001,57.642900,58.614491,125.280001,67.163877,16.457000,3.003000,-106.099998,-41.400002,-48.299999,0.000000,25.058921,0.999483,58.610950,137.264088,420.215057,50.398190,5.675586,151.431366,3.042000,16.662000,0.000000,0.000000,140.800003,139.966665,139.600006,139.399994,98.333336,70.300003,125,140,136.700000,139.400000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2172.000000,1.000000,68.700000,71.200000,102.300000,68.700000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.534,51.473,67.553,51.404
11/21/2024,15:23:37.528,335.00,73902.11,119.990000,0.281770,10.880000,631.440000,0.000000,60.003000,33.810000,0.321700,3.877986,1.467539,8420.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 837 ,121.077777,57.647042,58.616940,125.290001,67.168774,16.599000,2.989000,-103.900002,-42.799999,-47.200001,0.000000,24.992686,0.999474,58.627766,138.453075,421.403968,50.540727,5.670763,151.431519,3.034000,16.806000,0.000000,0.000000,140.733332,139.899994,139.533335,139.333333,96.766668,70.199997,125,140,136.500000,139.300000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2172.000000,1.000000,68.700000,71.100000,102.200000,68.700000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.534,51.473,67.553,51.403
11/21/2024,15:23:40.529,338.00,73905.11,119.980000,0.282600,11.190000,631.450000,0.000000,59.997000,33.910000,0.329900,3.907997,1.468828,8423.000000,15.175000,0.000000,63.337500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.438 0 845 ,120.794443,57.631805,58.627960,125.280001,67.169998,16.748000,2.987000,-100.800003,-44.299999,-45.900002,0.000000,24.867970,0.999408,58.691296,139.692179,422.641098,50.689056,5.671554,151.431824,3.019000,16.957000,0.000000,0.000000,140.699997,139.899994,139.500000,139.300003,95.266668,70.099998,125,140,136.200000,139.300000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2175.000000,1.000000,68.800000,71.100000,102.100000,68.700000,450,95,1047,80,2200,0,0,0.000000,0.000000,67.534,51.473,67.553,51.403
11/21/2024,15:23:43.528,341.00,73908.11,120.000000,0.285210,10.620000,631.460000,0.000000,59.999000,34.220000,0.310200,3.829459,1.468000,8426.000000,15.175000,0.000000,63.300000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 852 ,120.522221,57.622190,58.645715,125.246666,67.169998,16.899000,2.991000,-97.800003,-45.900002,-44.200001,0.001000,24.847093,0.999441,58.656506,140.948940,423.897845,50.839735,5.678582,151.432068,3.016000,17.109000,0.000000,0.000000,140.699997,139.899994,139.500000,139.199997,93.833336,70.000000,125,140,135.900000,139.300000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2177.000000,1.000000,68.800000,71.000000,102.100000,68.700000,450,95,1047,80,2200,0,0,0.000000,0.000000,67.534,51.473,67.552,51.403
11/21/2024,15:23:46.528,344.00,73911.11,119.980000,0.281780,11.230000,631.480000,0.000000,60.000000,33.810000,0.332300,3.881397,1.465161,8429.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.312 0 860 ,120.266666,57.640829,58.664082,125.286667,67.170610,17.048000,2.990000,-95.000000,-47.400002,-42.500000,0.000000,24.986543,0.999393,58.706146,142.198596,425.147486,50.989560,5.673306,151.432022,3.033000,17.261000,0.000000,0.000000,140.699997,139.833333,139.500000,139.199997,92.466667,69.900002,125,140,135.500000,139.300000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2176.000000,1.000000,68.800000,71.000000,102.000000,68.700000,450,95,1047,80,2200,0,0,0.000000,0.000000,67.533,51.473,67.552,51.403
11/21/2024,15:23:49.530,347.00,73914.11,119.990000,0.286400,11.370000,631.490000,0.000000,60.000000,34.370000,0.330800,3.795740,1.468122,8432.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.438 0 867 ,120.033334,57.638610,58.670816,125.303332,67.176120,17.200000,3.012000,-91.900002,-48.799999,-40.500000,0.000000,25.129707,0.999455,58.637135,143.460429,426.409363,51.140861,5.668134,151.432266,3.050000,17.414000,0.000000,0.000000,140.666667,139.833333,139.500000,139.166667,91.199999,69.833336,125,140,135.000000,139.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2176.000000,1.000000,68.800000,70.900000,101.900000,68.800000,450,95,1047,80,2200,0,0,0.000000,0.000000,67.533,51.473,67.552,51.403
11/21/2024,15:23:52.530,350.00,73917.11,119.990000,0.287980,11.100000,631.500000,0.000000,59.999000,34.560000,0.321300,3.948191,1.470706,8435.000000,15.175000,0.000000,63.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.312 0 875 ,119.766668,57.650740,58.666122,125.303335,67.187140,17.348000,3.015000,-90.699997,-49.700001,-38.500000,0.000000,25.171767,0.999430,58.667797,144.700155,427.651109,51.289976,5.673788,151.432587,3.055000,17.565000,0.000000,0.000000,140.633336,139.800003,139.433329,139.100006,89.900002,69.733332,125,140,134.400000,139.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2176.000000,1.000000,68.800000,70.900000,101.800000,68.800000,450,95,1047,80,2200,0,0,0.000000,0.000000,67.533,51.472,67.552,51.403
11/21/2024,15:23:55.530,353.00,73920.11,119.990000,0.290500,11.350000,631.500000,0.000000,60.000000,34.860000,0.325700,3.848881,1.470206,8438.000000,15.175000,0.000000,63.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.438 0 882 ,119.555557,57.658432,58.658163,125.303332,67.196324,17.497000,3.006000,-91.400002,-50.200001,-36.900002,0.000000,25.139367,0.999451,58.648190,145.942827,428.891732,51.438468,5.673325,151.432861,3.052000,17.715000,0.000000,0.000000,140.600006,139.800003,139.433329,139.100006,88.766668,69.633331,125,140,133.700000,139.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2178.000000,1.000000,68.800000,70.900000,101.800000,68.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.533,51.472,67.552,51.402
11/21/2024,15:23:58.531,356.00,73923.12,119.990000,0.281390,10.930000,631.510000,0.000000,59.999000,33.760000,0.323800,3.894950,1.468122,8441.000000,15.175000,0.000000,63.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 889 ,119.350001,57.659024,58.649592,125.280001,67.199997,17.646000,3.003000,-94.000000,-50.000000,-36.700001,0.000000,25.017727,0.999456,58.643105,147.179062,430.130016,51.586934,5.673276,151.432724,3.037000,17.865000,0.000000,0.000000,140.600006,139.800003,139.399994,139.100006,87.633334,69.566666,125,140,133.100000,139.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2178.000000,1.000000,68.900000,70.800000,101.700000,68.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.533,51.472,67.552,51.402
11/21/2024,15:24:01.532,359.00,73926.12,119.990000,0.281640,10.780000,631.520000,0.000000,59.999000,33.790000,0.319100,3.902500,1.466122,8444.000000,15.175000,0.000000,63.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 896 ,119.122222,57.672781,58.639184,125.290001,67.199997,17.795000,2.997000,-98.900002,-48.000000,-37.599998,0.000000,24.948043,0.999461,58.634819,148.427048,431.375952,51.736311,5.676635,151.432053,3.028000,18.017000,0.000000,0.000000,140.533335,139.733332,139.399994,139.033335,86.600001,69.433334,125,140,132.400000,139.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2178.000000,1.000000,68.900000,70.800000,101.700000,68.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.533,51.471,67.552,51.401
11/21/2024,15:24:04.532,362.00,73929.12,120.000000,0.296950,11.990000,631.530000,0.000000,60.002000,35.630000,0.336500,3.837346,1.470083,8447.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 903 ,118.922222,57.696154,58.626940,125.290001,67.201222,17.946000,2.998000,-103.599998,-44.500000,-40.099998,0.000000,24.999560,0.999446,58.651386,149.685449,432.636433,51.887437,5.677518,151.431946,3.035000,18.170000,0.000000,0.000000,140.500000,139.699997,139.366664,139.000000,85.600001,69.366669,125,140,131.600000,139.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2178.000000,1.000000,68.900000,70.700000,101.600000,68.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.533,51.471,67.552,51.401
11/21/2024,15:24:07.533,365.00,73932.12,119.980000,0.277320,10.890000,631.540000,0.000000,59.999000,33.270000,0.327200,3.892254,1.466244,8450.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.312 0 911 ,118.738889,57.718047,58.616735,125.290001,67.206121,18.095000,3.003000,-109.099998,-41.200001,-42.900002,0.001000,25.069077,0.999470,58.625408,150.930049,433.878938,52.036400,5.674854,151.431427,3.043000,18.321000,0.000000,0.000000,140.500000,139.699997,139.300003,139.000000,84.699999,69.233332,125,140,130.600000,139.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2178.000000,1.000000,68.900000,70.700000,101.500000,68.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.532,51.470,67.551,51.400
11/21/2024,15:24:10.533,368.00,73935.12,119.990000,0.284000,11.000000,631.550000,0.000000,59.999000,34.080000,0.322800,3.907042,1.467122,8453.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.438 0 918 ,118.549999,57.720266,58.614899,125.280001,67.213877,18.243000,3.000000,-115.900002,-38.400002,-45.599998,0.001000,25.059401,0.999479,58.631493,152.163475,435.112364,52.184274,5.675048,151.431030,3.042000,18.470000,0.000000,0.000000,140.500000,139.699997,139.300003,138.966665,83.699999,69.133331,125,140,129.700000,139.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2178.000000,1.000000,68.900000,70.700000,101.500000,68.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.532,51.470,67.551,51.399
11/21/2024,15:24:13.533,371.00,73938.12,119.990000,0.286900,11.440000,631.560000,0.000000,59.999000,34.430000,0.332300,3.857093,1.467122,8456.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.312 0 926 ,118.394444,57.718343,58.626531,125.263334,67.218776,18.393000,2.998000,-121.300003,-35.799999,-49.200001,0.000000,24.986373,0.999484,58.642368,153.411552,436.360426,52.333901,5.676257,151.430771,3.033000,18.622000,0.000000,0.000000,140.500000,139.666667,139.300003,138.933329,82.899999,69.066666,125,140,128.600000,139.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2180.000000,1.000000,69.000000,70.600000,101.500000,68.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.532,51.469,67.551,51.398
11/21/2024,15:24:16.533,374.00,73941.12,119.990000,0.287770,11.100000,631.570000,0.000000,60.000000,34.530000,0.321400,3.857595,1.469706,8459.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.438 0 933 ,118.255555,57.713018,58.648980,125.239998,67.220409,18.540000,2.992000,-120.500000,-35.000000,-51.900002,0.000000,24.937609,0.999434,58.694695,154.642230,437.593154,52.481695,5.674548,151.430817,3.027000,18.771000,0.000000,0.000000,140.500000,139.666667,139.300003,138.933329,82.166667,68.966667,125,140,127.500000,139.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2182.000000,1.000000,69.000000,70.600000,101.500000,68.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.532,51.468,67.551,51.397
11/21/2024,15:24:19.536,377.00,73944.12,119.980000,0.275000,10.780000,631.580000,0.000000,60.000000,32.990000,0.326600,3.811636,1.466744,8462.000000,15.175000,0.000000,63.312500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 940 ,118.077777,57.697337,58.673266,125.246666,67.222042,18.689000,2.984000,-118.300003,-35.000000,-52.500000,0.000000,24.908753,0.999477,58.651924,155.879057,438.830011,52.629979,5.674578,151.431183,3.024000,18.921000,0.000000,0.000000,140.433329,139.600006,139.233332,138.899994,81.399999,68.900002,125,140,126.300000,139.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2184.000000,1.000000,69.000000,70.600000,101.400000,68.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.532,51.467,67.551,51.396
11/21/2024,15:24:22.535,380.00,73947.12,119.990000,0.318900,13.380000,631.590000,0.000000,60.000000,38.270000,0.349500,5.660709,1.472206,8465.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 948 ,117.955555,57.680177,58.691633,125.270002,67.226939,18.839000,3.000000,-114.599998,-36.299999,-52.000000,0.000000,24.932468,0.999450,58.676132,157.132721,440.081625,52.780046,5.681929,151.431213,3.026000,19.074000,0.000000,0.000000,140.433329,139.600006,139.233332,138.899994,80.699999,68.866669,125,140,125.200000,139.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2183.000000,1.000000,69.000000,70.500000,101.300000,68.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.532,51.466,67.551,51.395
11/21/2024,15:24:25.536,383.00,73950.12,120.000000,0.289700,11.230000,631.600000,0.000000,60.003000,34.760000,0.323000,3.909562,1.467000,8468.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.439 0 955 ,117.799998,57.677663,58.702042,125.270002,67.233060,18.988000,2.994000,-109.800003,-39.000000,-50.299999,0.000000,25.005887,0.999449,58.679913,158.378187,441.327045,52.929602,5.678015,151.431061,3.035000,19.225000,0.000000,0.000000,140.399994,139.533335,139.199997,138.899994,79.966665,68.800003,125,140,123.900000,139.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2183.000000,1.000000,69.000000,70.500000,101.200000,68.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.532,51.465,67.551,51.394
11/21/2024,15:24:28.535,386.00,73953.12,119.980000,0.280700,10.860000,631.610000,0.000000,59.999000,33.680000,0.322500,3.918062,1.467245,8471.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.249 0 963 ,117.644444,57.673521,58.703674,125.286667,67.237957,19.136000,2.995000,-104.900002,-42.299999,-47.500000,0.000000,25.060377,0.999419,58.710178,159.613465,442.562354,53.077464,5.677740,151.431381,3.042000,19.375000,0.000000,0.000000,140.399994,139.500000,139.166667,138.800003,79.300001,68.699997,125,140,122.600000,139.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,124.900000,59.300000,2185.000000,1.000000,69.000000,70.500000,101.100000,68.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.532,51.464,67.551,51.393
11/21/2024,15:24:31.535,389.00,73956.12,119.990000,0.287210,11.510000,631.620000,0.000000,60.000000,34.460000,0.333900,3.851885,1.468122,8474.000000,15.175000,0.000000,63.262500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 969 ,117.511111,57.657692,58.700409,125.246666,67.239998,19.289000,2.997000,-98.699997,-45.400002,-44.599998,0.000000,24.971876,0.999420,58.708748,160.888825,443.839779,53.230617,5.677274,151.431610,3.031000,19.529000,0.000000,0.000000,140.366664,139.500000,139.133336,138.800003,78.666667,68.599998,125,140,121.300000,139.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2185.000000,1.000000,69.000000,70.500000,101.100000,68.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.532,51.464,67.551,51.393
11/21/2024,15:24:34.536,392.00,73959.12,119.990000,0.285920,11.190000,631.630000,0.000000,60.003000,34.310000,0.326300,3.915081,1.468122,8477.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.439 0 978 ,117.377779,57.640680,58.699184,125.260002,67.242447,19.434000,2.993000,-93.699997,-48.000000,-41.799999,0.000000,24.918294,0.999414,58.715534,162.096395,445.045299,53.375159,5.674588,151.432175,3.025000,19.676000,0.000000,0.000000,140.333333,139.500000,139.100006,138.733332,78.033335,68.566666,125,140,119.900000,139.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2185.000000,1.000000,69.000000,70.500000,101.000000,68.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.532,51.463,67.551,51.392
11/21/2024,15:24:37.537,395.00,73962.12,119.990000,0.293960,11.670000,631.640000,0.000000,60.003000,35.270000,0.331000,3.853586,1.470206,8480.000000,15.175000,0.000000,63.325000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.312 0 986 ,117.238889,57.652959,58.699184,125.239998,67.248571,19.585000,2.993000,-91.099998,-49.400002,-38.900002,0.001000,24.961548,0.999436,58.691319,163.355130,446.304019,53.526076,5.676823,151.432526,3.030000,19.829000,0.000000,0.000000,140.300003,139.399994,139.066671,138.699997,77.500000,68.466667,125,140,118.500000,139.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2185.000000,1.000000,69.100000,70.400000,101.000000,68.900000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.532,51.462,67.551,51.391
11/21/2024,15:24:40.537,398.00,73965.12,119.980000,0.278670,11.100000,631.650000,0.000000,59.999000,33.430000,0.331900,3.866939,1.466661,8483.000000,15.175000,0.000000,63.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.312 0 994 ,117.116667,57.651036,58.690001,125.229998,67.255920,19.734000,3.002000,-91.400002,-50.000000,-37.000000,0.000000,25.036950,0.999430,58.699287,164.596846,447.547830,53.675203,5.678247,151.432465,3.039000,19.979000,0.000000,0.000000,140.300003,139.399994,139.033335,138.633336,76.966667,68.366669,125,140,117.200000,139.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,125.000000,59.300000,2185.000000,1.000000,69.100000,70.400000,100.900000,68.900000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.532,51.461,67.551,51.389
11/21/2024,15:24:43.537,401.00,73968.12,120.000000,0.288400,11.400000,631.660000,0.000000,59.997000,34.600000,0.329400,3.930652,1.467500,8486.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.439 0 1001 ,116.994445,57.664497,58.669796,125.219999,67.259594,19.883000,3.003000,-92.599998,-50.200001,-36.599998,0.000000,25.088684,0.999399,58.733265,165.841780,448.792673,53.824450,5.676890,151.431900,3.045000,20.130000,0.000000,0.000000,140.266668,139.333333,139.000000,138.600006,76.533333,68.233332,125,140,115.700000,138.900000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2187.000000,1.000000,69.100000,70.400000,100.900000,68.900000,450,95,1056,80,2200,2200,0,0.000000,0.000000,67.532,51.460,67.551,51.388
11/21/2024,15:24:46.539,404.00,73971.12,119.990000,0.286270,11.130000,631.670000,0.000000,59.999000,34.350000,0.324100,3.915534,1.470206,8489.000000,15.175000,0.000000,63.312500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.174 0 1009 ,116.894445,57.679882,58.646939,125.209999,67.260002,20.030000,2.997000,-94.400002,-49.900002,-36.700001,0.000000,25.020437,0.999445,58.683949,167.066840,450.015775,53.971094,5.675984,151.431656,3.037000,20.279000,0.000000,0.000000,140.199997,139.300003,139.000000,138.600006,76.100001,68.166664,125,140,114.200000,138.900000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2189.000000,1.000000,69.100000,70.400000,100.800000,68.900000,450,95,1056,80,2200,2200,0,0.000000,0.000000,67.532,51.459,67.551,51.386
11/21/2024,15:24:49.539,407.00,73974.12,120.000000,0.287000,11.100000,631.680000,0.000000,60.002000,34.440000,0.322300,3.866899,1.469583,8492.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.439 0 1016 ,116.800000,57.691716,58.632450,125.186668,67.262451,20.181000,3.002000,-97.199997,-49.000000,-37.099998,0.000000,24.941546,0.999404,58.725967,168.330920,451.279869,54.122657,5.674799,151.431519,3.027000,20.432000,0.000000,0.000000,140.199997,139.300003,139.000000,138.533335,75.699999,68.066666,125,140,112.800000,138.900000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2191.000000,1.000000,69.100000,70.400000,100.700000,68.900000,450,95,1056,80,2200,2200,0,0.000000,0.000000,67.532,51.458,67.551,51.385
11/21/2024,15:24:52.539,410.00,73977.12,119.980000,0.283490,11.470000,631.690000,0.000000,60.002000,34.010000,0.337200,3.980035,1.465661,8495.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.311 0 1024 ,116.716666,57.695562,58.629593,125.213333,67.266532,20.331000,3.001000,-99.800003,-47.099998,-38.099998,0.000000,25.014265,0.999400,58.732391,169.575429,452.526383,54.271863,5.673601,151.431488,3.036000,20.584000,0.000000,0.000000,140.199997,139.300003,138.966665,138.500000,75.366666,67.966667,125,140,111.500000,138.800000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2193.000000,1.000000,69.100000,70.400000,100.700000,68.900000,450,95,1056,80,2200,2200,0,0.000000,0.000000,67.531,51.456,67.551,51.384
11/21/2024,15:24:55.539,413.00,73980.12,120.000000,0.286460,11.170000,631.700000,0.000000,59.999000,34.370000,0.324800,3.788313,1.467500,8498.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1031 ,116.622222,57.694231,58.640613,125.260002,67.271429,20.480000,2.996000,-102.900002,-44.900002,-39.700001,0.000000,25.095587,0.999414,58.717388,170.819589,453.770558,54.421286,5.674208,151.431122,3.046000,20.735000,0.000000,0.000000,140.199997,139.300003,138.899994,138.500000,75.000000,67.833336,125,140,110.100000,138.800000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2195.000000,1.000000,69.100000,70.300000,100.600000,68.900000,450,95,1055,80,2200,2200,0,0.000000,0.000000,67.531,51.455,67.551,51.382
11/21/2024,15:24:58.539,416.00,73983.12,119.990000,0.283300,11.110000,631.700000,0.000000,60.003000,34.000000,0.326800,3.871867,1.469206,8501.000000,15.175000,0.000000,63.262500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.439 0 1038 ,116.561111,57.699260,58.659184,125.270002,67.276326,20.629000,3.015000,-106.599998,-42.700001,-41.299999,0.000000,25.084067,0.999401,58.727303,172.066755,455.015704,54.570575,5.675647,151.431473,3.045000,20.886000,0.000000,0.000000,140.199997,139.300003,138.899994,138.500000,74.666667,67.800003,125,140,108.700000,138.800000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2195.000000,1.000000,69.200000,70.300000,100.500000,68.900000,450,95,1055,80,2200,2200,0,0.000000,0.000000,67.531,51.454,67.551,51.380
11/21/2024,15:25:01.539,419.00,73986.12,119.980000,0.278090,10.890000,631.720000,0.000000,59.999000,33.370000,0.326400,3.735841,1.468245,8504.000000,15.175000,0.000000,63.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.439 0 1046 ,116.461112,57.719231,58.675919,125.290001,67.281632,20.781000,3.011000,-110.199997,-40.900002,-43.200001,0.000000,25.084884,0.999463,58.664162,173.325642,456.276580,54.721747,5.673839,151.431686,3.045000,21.039000,0.000000,0.000000,140.100006,139.233332,138.833333,138.466665,74.333333,67.800003,125,140,107.300000,138.800000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2195.000000,1.000000,69.200000,70.300000,100.500000,68.900000,450,95,1055,80,2200,2200,0,0.000000,0.000000,67.532,51.452,67.551,51.379
11/21/2024,15:25:04.540,422.00,73989.12,120.000000,0.286660,11.290000,631.730000,0.000000,60.003000,34.400000,0.328300,3.931836,1.467500,8507.000000,15.175000,0.000000,63.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.311 0 1054 ,116.355556,57.708284,58.683674,125.323334,67.287958,20.931000,3.009000,-114.199997,-39.099998,-44.799999,0.000000,25.147510,0.999434,58.696426,174.578106,457.529075,54.871917,5.671971,151.431915,3.053000,21.191000,0.000000,0.000000,140.100006,139.199997,138.800003,138.333333,74.000000,67.699997,125,140,106.100000,138.800000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2195.000000,1.000000,69.200000,70.300000,100.400000,68.900000,450,95,1055,80,2200,2200,0,0.000000,0.000000,67.532,51.451,67.551,51.377
11/21/2024,15:25:07.541,425.00,73992.13,119.990000,0.289320,11.530000,631.740000,0.000000,60.003000,34.710000,0.332300,3.780589,1.468122,8510.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.439 0 1061 ,116.294445,57.717012,58.684082,125.309998,67.295304,21.081000,3.014000,-117.699997,-37.500000,-46.500000,0.001000,25.142401,0.999422,58.708118,175.830951,458.779840,55.021879,5.676021,151.431366,3.052000,21.343000,0.000000,0.000000,140.100006,139.199997,138.800003,138.333333,73.699999,67.633331,125,140,104.700000,138.800000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2195.000000,1.000000,69.200000,70.300000,100.400000,68.900000,450,95,1055,80,2200,2200,0,0.000000,0.000000,67.532,51.449,67.551,51.375
11/21/2024,15:25:10.541,428.00,73995.13,120.000000,0.289850,11.390000,631.750000,0.000000,60.002000,34.780000,0.327600,3.825427,1.469583,8513.000000,15.175000,0.000000,63.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1069 ,116.227779,57.716272,58.679184,125.290001,67.303263,21.230000,3.016000,-120.900002,-36.200001,-48.299999,0.000000,25.129492,0.999448,58.682011,177.073623,460.024592,55.171119,5.675553,151.431030,3.050000,21.494000,0.000000,0.000000,140.100006,139.199997,138.766668,138.266668,73.466667,67.566666,125,140,103.400000,138.800000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2195.000000,1.000000,69.200000,70.300000,100.300000,68.900000,450,95,1053,80,2200,2200,0,0.000000,0.000000,67.532,51.448,67.551,51.373
11/21/2024,15:25:13.542,431.00,73998.13,119.970000,0.279420,11.250000,631.760000,0.000000,59.996000,33.520000,0.335700,3.885907,1.464783,8516.000000,15.175000,0.000000,63.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.439 0 1076 ,116.122223,57.720562,58.673061,125.270002,67.308773,21.380000,3.011000,-121.699997,-35.299999,-50.500000,0.000000,25.126318,0.999416,58.715313,178.327606,461.278575,55.321217,5.675253,151.430862,3.050000,21.646000,0.000000,0.000000,140.100006,139.133336,138.699997,138.166667,73.199999,67.433334,125,140,102.200000,138.700000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2195.000000,1.000000,69.200000,70.300000,100.200000,68.900000,450,95,1053,80,2200,2200,0,0.000000,0.000000,67.532,51.446,67.552,51.371
11/21/2024,15:25:16.541,434.00,74001.12,120.000000,0.287800,11.200000,631.770000,0.000000,60.000000,34.540000,0.324200,3.817234,1.469000,8519.000000,15.175000,0.000000,63.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1083 ,116.022224,57.717455,58.670204,125.253334,67.311222,21.530000,3.013000,-120.699997,-35.000000,-51.900002,0.001000,25.133578,0.999441,58.705582,179.578886,462.527791,55.470984,5.673000,151.430344,3.051000,21.798000,0.000000,0.000000,140.000000,139.100006,138.699997,138.100006,72.900002,67.333336,125,140,100.900000,138.700000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2196.000000,1.000000,69.200000,70.300000,100.200000,68.900000,450,95,1053,80,2200,2200,0,0.000000,0.000000,67.532,51.445,67.552,51.369
11/21/2024,15:25:19.541,437.00,74004.13,119.990000,0.290270,11.530000,631.780000,0.000000,60.000000,34.830000,0.331000,3.975609,1.470206,8522.000000,15.175000,0.000000,63.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.311 0 1091 ,115.950002,57.707840,58.677551,125.253334,67.316121,21.680000,3.008000,-119.599998,-34.900002,-52.400002,0.000000,25.120332,0.999439,58.725170,180.825506,463.776399,55.620934,5.678524,151.430069,3.049000,21.949000,0.000000,0.000000,140.000000,139.100006,138.600006,138.066671,72.699999,67.233332,125,140,99.700000,138.700000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2196.000000,1.000000,69.200000,70.200000,100.100000,68.900000,450,95,1053,80,2200,2200,0,0.000000,0.000000,67.532,51.443,67.552,51.367
11/21/2024,15:25:22.541,440.00,74007.13,120.000000,0.293300,11.710000,631.780000,0.000000,60.000000,35.190000,0.332800,3.881350,1.471083,8525.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1097 ,115.855556,57.705769,58.694695,125.253334,67.323878,21.828000,3.004000,-118.900002,-35.000000,-52.400002,0.000000,25.049829,0.999456,58.714554,182.058507,465.009491,55.768778,5.679360,151.430161,3.041000,22.099000,0.000000,0.000000,140.000000,139.000000,138.600006,138.000000,72.400002,67.133331,125,140,98.700000,138.700000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2197.000000,1.000000,69.200000,70.200000,100.100000,68.900000,450,95,1053,80,2200,2200,0,0.000000,0.000000,67.532,51.442,67.552,51.365
11/21/2024,15:25:25.541,443.00,74010.13,119.990000,0.286000,11.680000,631.800000,0.000000,60.002000,34.320000,0.340300,3.983916,1.466622,8528.000000,15.175000,0.000000,63.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.439 0 1105 ,115.766668,57.702219,58.712246,125.213333,67.328777,21.978000,3.003000,-118.300003,-35.000000,-52.400002,0.000000,24.995906,0.999424,58.746658,183.315906,466.266875,55.919278,5.679092,151.430298,3.034000,22.251000,0.000000,0.000000,140.000000,139.000000,138.600006,137.800003,72.133331,67.066666,125,140,97.500000,138.700000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2199.000000,1.000000,69.200000,70.200000,100.100000,68.900000,450,95,1052,80,2200,2200,0,0.000000,0.000000,67.532,51.440,67.552,51.363
11/21/2024,15:25:28.544,446.00,74013.13,119.990000,0.284800,10.830000,631.810000,0.000000,59.999000,34.170000,0.316800,3.823736,1.469206,8531.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.249 0 1112 ,115.661110,57.685651,58.729796,125.219999,67.331838,22.130000,2.997000,-117.800003,-35.099998,-52.400002,0.000000,25.019900,0.999447,58.723427,184.580896,467.531819,56.071190,5.676839,151.430786,3.037000,22.405000,0.000000,0.000000,139.899994,139.000000,138.500000,137.699997,71.866669,67.000000,125,140,96.300000,138.700000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2201.000000,1.000000,69.200000,70.200000,100.100000,69.000000,450,95,1052,80,2200,2200,0,0.000000,0.000000,67.532,51.438,67.552,51.361
11/21/2024,15:25:31.544,449.00,74016.13,119.990000,0.288500,11.440000,631.820000,0.000000,59.999000,34.620000,0.330500,3.789948,1.468622,8534.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.439 0 1121 ,115.566665,57.681361,58.748979,125.260002,67.339185,22.276000,2.997000,-118.000000,-35.000000,-52.400002,0.000000,25.013080,0.999415,58.753170,185.798183,468.747117,56.216900,5.675968,151.431335,3.036000,22.553000,0.000000,0.000000,139.899994,138.933329,138.500000,137.533335,71.599998,66.933334,125,140,95.200000,138.600000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2203.000000,1.000000,69.200000,70.200000,100.100000,69.000000,450,95,1052,80,2200,2200,0,0.000000,0.000000,67.532,51.437,67.552,51.358
11/21/2024,15:25:34.545,452.00,74019.13,119.980000,0.280800,11.090000,631.830000,0.000000,60.003000,33.690000,0.329200,3.817308,1.467745,8537.000000,15.175000,0.000000,63.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.311 0 1129 ,115.477776,57.668787,58.759182,125.236666,67.350817,22.426000,3.007000,-118.699997,-35.000000,-52.400002,0.000000,25.032634,0.999422,58.753300,187.047019,469.997943,56.366615,5.679649,151.431366,3.039000,22.704000,0.000000,0.000000,139.899994,138.899994,138.500000,137.366664,71.300001,66.900002,125,140,94.100000,138.600000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2203.000000,1.000000,69.200000,70.200000,100.100000,69.000000,450,95,1052,80,2200,2200,0,0.000000,0.000000,67.532,51.435,67.552,51.356
11/21/2024,15:25:37.545,455.00,74022.13,120.000000,0.287550,11.360000,631.840000,0.000000,60.000000,34.510000,0.329300,3.889063,1.467000,8540.000000,15.175000,0.000000,63.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.439 0 1136 ,115.377778,57.667160,58.753468,125.280001,67.358164,22.574000,2.998000,-119.099998,-34.900002,-52.400002,0.000000,25.069148,0.999422,58.750084,188.287702,471.238656,56.515369,5.674496,151.431732,3.043000,22.855000,0.000000,0.000000,139.800003,138.899994,138.500000,137.166667,71.000000,66.900002,125,140,93.100000,138.600000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2203.000000,1.000000,69.200000,70.200000,100.000000,69.000000,450,95,1052,80,2200,2200,0,0.000000,0.000000,67.532,51.433,67.552,51.354
11/21/2024,15:25:40.546,458.00,74025.13,119.990000,0.288970,11.550000,631.850000,0.000000,60.002000,34.670000,0.333300,3.876873,1.469622,8543.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.310 0 1144 ,115.288889,57.664793,58.733877,125.270002,67.361633,22.722000,2.994000,-120.099998,-34.900002,-52.200001,0.001000,25.011055,0.999415,58.757771,189.523770,472.472659,56.663816,5.675318,151.431702,3.036000,23.005000,0.000000,0.000000,139.800003,138.866664,138.466665,137.000000,70.733335,66.866669,125,140,92.100000,138.500000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2203.000000,1.000000,69.200000,70.100000,99.900000,69.000000,450,95,1052,80,2200,2200,0,0.000000,0.000000,67.532,51.431,67.553,51.351
11/21/2024,15:25:43.548,461.00,74028.13,119.990000,0.289500,11.290000,631.850000,0.000000,60.003000,34.740000,0.325000,3.907081,1.468122,8546.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.440 0 1151 ,115.166666,57.664497,58.712654,125.246666,67.366530,22.871000,2.992000,-121.000000,-35.099998,-51.200001,0.000000,24.904258,0.999456,58.715328,190.757909,473.706783,56.811777,5.675435,151.431198,3.023000,23.155000,0.000000,0.000000,139.800003,138.800003,138.399994,136.733332,70.533333,66.733332,125,140,91.300000,138.500000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2205.000000,1.000000,69.200000,70.100000,99.900000,69.000000,450,95,1052,80,2200,2200,0,0.000000,0.000000,67.532,51.429,67.553,51.348
11/21/2024,15:25:46.548,464.00,74031.13,119.980000,0.285400,11.650000,631.860000,0.000000,60.003000,34.240000,0.340100,3.919061,1.467745,8549.000000,15.175000,0.000000,63.300000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1158 ,115.111111,57.663314,58.697552,125.246666,67.372652,23.019000,2.982000,-121.500000,-35.700001,-49.400002,0.000000,24.829834,0.999431,58.738331,191.995419,474.944369,56.959916,5.678726,151.431412,3.014000,23.305000,0.000000,0.000000,139.800003,138.833333,138.399994,136.566666,70.333336,66.733332,125,140,90.300000,138.500000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2204.000000,1.000000,69.200000,70.100000,99.800000,69.000000,450,95,1052,80,2200,2200,0,0.000000,0.000000,67.532,51.427,67.553,51.346
