FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:25:49.549,467.00,74034.13,120.000000,0.293400,11.750000,631.870000,0.000000,60.002000,35.200000,0.333800,3.862986,1.469500,8552.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1166 ,115.016666,57.679438,58.687347,125.213333,67.376324,23.171000,2.992000,-118.800003,-37.200001,-46.900002,-0.001000,24.913024,0.999455,58.716667,193.261472,476.210346,57.111696,5.678531,151.431335,3.024000,23.459000,0.000000,0.000000,139.800003,138.800003,138.399994,136.366664,70.099998,66.633331,125,140,89.400000,138.500000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2206.000000,1.000000,69.200000,70.100000,99.700000,69.000000,450,95,1052,80,2200,2200,0,0.000000,0.000000,67.533,51.426,67.553,51.343
11/21/2024,15:25:52.549,470.00,74037.13,119.990000,0.281260,10.590000,631.880000,0.000000,59.999000,33.750000,0.313700,3.949015,1.469206,8555.000000,15.175000,0.000000,63.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1173 ,114.950000,57.676775,58.681225,125.243334,67.377549,23.317000,2.985000,-113.199997,-39.500000,-44.200001,0.000000,25.012971,0.999472,58.700359,194.481856,477.432750,57.258002,5.672917,151.430862,3.036000,23.607000,0.000000,0.000000,139.800003,138.800003,138.399994,136.166667,69.933334,66.599998,125,140,88.500000,138.500000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2206.000000,1.000000,69.200000,70.100000,99.700000,69.000000,450,95,1052,80,2200,2200,0,0.000000,0.000000,67.533,51.424,67.553,51.341
11/21/2024,15:25:55.549,473.00,74040.13,119.990000,0.292200,11.790000,631.890000,0.000000,59.999000,35.070000,0.336300,3.973990,1.467622,8558.000000,15.175000,0.000000,63.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1181 ,114.844444,57.678254,58.681225,125.253334,67.381835,23.465000,2.988000,-107.699997,-42.200001,-41.900002,0.001000,24.947490,0.999477,58.692764,195.721947,478.670821,57.406437,5.675962,151.430923,3.028000,23.758000,0.000000,0.000000,139.766668,138.800003,138.366664,135.833333,69.733332,66.566666,125,140,87.700000,138.500000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2208.000000,1.000000,69.200000,70.000000,99.600000,69.000000,450,95,1050,80,2200,2200,0,0.000000,0.000000,67.533,51.422,67.554,51.338
11/21/2024,15:25:58.551,476.00,74043.13,119.980000,0.274100,10.600000,631.900000,0.000000,60.000000,32.880000,0.322400,3.896388,1.466244,8561.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.440 0 1188 ,114.661111,57.698521,58.684082,125.203334,67.390408,23.614000,2.991000,-103.300003,-44.900002,-39.599998,0.000000,24.844128,0.999460,58.711372,196.960171,479.909045,57.555135,5.674370,151.430740,3.016000,23.908000,0.000000,0.000000,139.699997,138.699997,138.300003,135.333333,69.533333,66.400002,125,140,86.900000,138.400000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2210.000000,1.000000,69.100000,70.000000,99.500000,69.000000,450,95,1050,80,2200,2200,0,0.000000,0.000000,67.533,51.419,67.554,51.335
11/21/2024,15:26:01.551,479.00,74046.14,120.000000,0.292710,11.470000,631.910000,0.000000,60.003000,35.120000,0.326600,3.819138,1.469583,8564.000000,15.175000,0.000000,63.325000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1195 ,114.544445,57.682988,58.689388,125.229998,67.399593,23.762000,2.976000,-99.599998,-47.200001,-37.900002,0.000000,24.846375,0.999472,58.698826,198.195480,481.144384,57.703236,5.676058,151.430954,3.016000,24.058000,0.000000,0.000000,139.699997,138.699997,138.266668,134.800003,69.400002,66.400002,125,140,86.100000,138.400000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2212.000000,1.000000,69.100000,70.000000,99.500000,69.000000,450,95,1050,80,2200,2200,0,0.000000,0.000000,67.533,51.417,67.554,51.332
11/21/2024,15:26:04.551,482.00,74049.14,120.000000,0.354500,15.970000,631.920000,0.000000,59.999000,42.540000,0.375400,5.318195,1.472667,8567.000000,15.175000,0.000000,63.437500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.440 0 1203 ,114.333335,57.679142,58.696735,125.239998,67.406942,23.913000,2.999000,-96.000000,-49.200001,-36.900002,0.000000,24.939762,0.999492,58.671894,199.455596,482.406717,57.854329,5.678769,151.431320,3.027000,24.211000,0.000000,0.000000,139.633336,138.633336,138.166667,134.000000,69.199999,66.366669,125,140,85.300000,138.400000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2214.000000,1.000000,69.100000,69.900000,99.400000,69.000000,450,95,1050,80,2200,2200,0,0.000000,0.000000,67.533,51.415,67.554,51.330
11/21/2024,15:26:07.553,485.00,74052.14,119.980000,0.279700,10.830000,631.930000,0.000000,59.997000,33.560000,0.322800,3.924562,1.469328,8570.000000,15.175000,0.000000,63.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.439 0 1211 ,114.188889,57.685207,58.702858,125.256666,67.409799,24.065000,3.006000,-93.000000,-50.200001,-36.400002,0.000000,25.096951,0.999484,58.689285,200.718704,483.667563,58.005732,5.675570,151.430771,3.046000,24.364000,0.000000,0.000000,139.666667,138.633336,138.199997,133.133331,69.099998,66.400002,125,140,84.700000,138.300000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2214.000000,1.000000,69.100000,69.900000,99.400000,69.000000,450,95,1050,80,2200,2200,0,0.000000,0.000000,67.534,51.413,67.554,51.327
11/21/2024,15:26:10.553,488.00,74055.14,120.000000,0.284200,11.040000,631.940000,0.000000,60.002000,34.100000,0.323800,3.922942,1.468583,8573.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.310 0 1219 ,113.938893,57.690828,58.704899,125.316666,67.414085,24.212000,3.003000,-91.199997,-49.900002,-37.299999,0.000000,25.192351,0.999446,58.727016,201.946998,484.895887,58.153006,5.669873,151.430984,3.058000,24.514000,0.000000,0.000000,139.600006,138.600006,138.100006,132.133336,68.900002,66.300003,125,140,84.000000,138.300000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,125.000000,59.300000,2214.000000,1.000000,69.100000,69.900000,99.300000,69.000000,450,95,1051,80,2200,2200,0,0.000000,0.000000,67.534,51.411,67.555,51.324
11/21/2024,15:26:13.555,491.00,74058.14,119.990000,0.358200,16.210000,631.950000,0.000000,60.006000,42.980000,0.377200,5.171133,1.473873,8576.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.310 0 1227 ,113.694446,57.703846,58.703674,125.286667,67.421430,24.361000,3.002000,-92.400002,-48.400002,-40.799999,-0.001000,25.031239,0.999429,58.746693,203.187985,486.138909,58.302026,5.673714,151.430908,3.038000,24.664000,0.000000,0.000000,139.600006,138.566671,138.100006,130.933329,68.733332,66.233332,125,140,83.500000,138.300000,0.100000,120.000000,Hybrid,0,0,0,1,1.000000,31.000000,124.900000,59.300000,2216.000000,1.000000,69.100000,69.800000,99.300000,69.000000,450,95,1051,80,2200,2200,0,0.000000,0.000000,67.534,51.409,67.555,51.321
11/21/2024,15:26:16.556,494.00,74061.14,120.070000,0.339900,19.060000,631.970000,0.000000,60.002000,40.810000,0.467000,4.378052,1.443908,8579.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1234 ,113.405557,57.684911,58.704899,125.280001,67.427552,24.508000,2.994000,-97.199997,-46.200001,-43.700001,0.000000,24.878078,0.999466,58.704262,204.417251,487.368205,58.449418,5.677205,151.431030,3.020000,24.813000,0.000000,0.000000,139.600006,138.500000,138.000000,129.566671,68.566666,66.199997,125,140,82.600000,138.300000,0.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.300000,2215.000000,1.000000,69.100000,69.800000,99.200000,69.000000,359,95,1051,80,2200,2200,0,23.000000,119.000000,67.534,51.406,67.555,51.318
11/21/2024,15:26:19.556,497.00,74064.14,120.050000,0.340700,19.240000,631.990000,0.000000,59.999000,40.900000,0.470500,4.319636,1.442066,8582.000000,15.175000,0.000000,63.400000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.440 0 1242 ,113.138889,57.701775,58.711430,125.253334,67.430000,24.657000,2.978000,-101.800003,-43.700001,-46.000000,0.001000,24.844171,0.999485,58.685555,205.659467,488.610406,58.598343,5.679424,151.431229,3.016000,24.964000,0.000000,0.000000,139.600006,138.500000,138.000000,128.199997,68.433334,66.099998,125,140,82.000000,138.300000,0.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.300000,2215.000000,1.000000,69.000000,69.700000,99.200000,69.000000,271,95,1051,80,0,2200,0,23.000000,119.000000,67.534,51.404,67.555,51.315
11/21/2024,15:26:22.558,500.00,74067.14,120.070000,0.328300,18.060000,632.000000,0.000000,59.999000,39.420000,0.458200,4.532744,1.445407,8585.000000,15.175000,0.000000,63.312500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.310 0 1250 ,112.844445,57.702219,58.715103,125.246666,67.430408,24.808000,2.997000,-105.699997,-41.700001,-47.900002,0.000000,24.931208,0.999415,58.755142,206.915136,489.864086,58.748657,5.674585,151.430893,3.026000,25.116000,0.000000,0.000000,139.600006,138.500000,138.000000,126.633331,68.233332,66.099998,125,140,81.400000,138.200000,0.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.300000,2215.000000,1.000000,69.000000,69.700000,99.200000,69.000000,184,95,1051,80,0,2200,0,23.000000,119.000000,67.535,51.402,67.556,51.312
11/21/2024,15:26:25.557,503.00,74070.14,120.060000,0.255900,13.840000,632.010000,0.000000,60.003000,30.720000,0.450500,4.734271,1.439947,8588.000000,15.175000,0.000000,63.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1257 ,112.488889,57.707692,58.711430,125.246666,67.434081,24.956000,2.988000,-109.400002,-39.400002,-49.700001,0.000000,25.023502,0.999456,58.720497,208.153040,491.101854,58.897043,5.671723,151.430145,3.037000,25.266000,0.000000,0.000000,139.566671,138.433329,137.966665,124.900002,68.066666,66.000000,125,140,80.900000,138.200000,0.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.300000,2215.000000,1.000000,69.000000,69.700000,99.100000,69.000000,150,95,1053,80,0,2200,30,23.000000,119.000000,67.535,51.399,67.556,51.309
11/21/2024,15:26:28.558,506.00,74073.14,120.050000,0.527200,53.540000,632.080000,0.000000,60.003000,63.290000,0.846000,2.909712,1.456560,8591.000000,15.175000,0.000000,63.337500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1265 ,112.122221,57.721153,58.704082,125.260002,67.441427,25.104000,2.993000,-112.500000,-37.200001,-51.299999,0.000000,25.015388,0.999451,58.720520,209.385571,492.334490,59.044837,5.675274,151.430206,3.036000,25.416000,0.000000,0.000000,139.500000,138.399994,137.933329,123.099998,67.900002,65.900002,125,140,80.400000,138.200000,0.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.300000,2217.000000,1.000000,69.000000,69.700000,99.100000,69.000000,150,95,1053,80,0,2200,31,24.000000,119.000000,67.535,51.397,67.556,51.306
11/21/2024,15:26:31.557,509.00,74076.14,120.060000,0.374300,31.250000,632.100000,0.000000,60.003000,44.940000,0.695400,3.684478,1.441446,8594.000000,15.175000,0.000000,63.350000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.440 0 1272 ,111.783332,57.728994,58.702858,125.186668,67.448773,25.254000,2.996000,-115.500000,-35.799999,-52.000000,0.000000,24.886541,0.999410,58.763855,210.640935,493.591935,59.195345,5.677277,151.430252,3.021000,25.568000,0.000000,0.000000,139.500000,138.399994,137.899994,121.300001,67.766668,65.833336,125,140,79.800000,138.100000,0.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.300000,2219.000000,1.000000,69.000000,69.700000,99.100000,69.000000,150,95,1053,80,675,2200,11,24.000000,119.000000,67.535,51.395,67.556,51.303
11/21/2024,15:26:34.558,512.00,74079.14,120.060000,0.485300,47.490000,632.140000,0.000000,59.999000,58.260000,0.815100,3.255512,1.459020,8597.000000,15.175000,0.000000,63.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.310 0 1280 ,111.422219,57.713905,58.713470,125.229998,67.453671,25.403000,2.997000,-118.199997,-35.099998,-52.200001,0.000000,24.954870,0.999433,58.740639,211.882954,494.833923,59.344506,5.673750,151.430313,3.029000,25.719000,0.000000,0.000000,139.399994,138.366664,137.899994,119.533333,67.599998,65.733332,125,140,79.300000,138.100000,0.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.300000,2221.000000,1.000000,69.000000,69.600000,99.100000,69.000000,150,95,1053,80,979,2200,24,24.000000,119.000000,67.536,51.392,67.557,51.300
11/21/2024,15:26:37.559,515.00,74082.14,120.040000,0.632100,69.680000,632.190000,0.000000,59.999000,75.880000,0.918300,2.528714,1.441186,8600.000000,15.175000,0.000000,63.412500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1287 ,111.061110,57.711242,58.733061,125.253334,67.458162,25.553000,2.997000,-119.800003,-35.000000,-52.000000,0.000000,25.065270,0.999446,58.722504,213.135692,496.084627,59.494463,5.678753,151.430573,3.043000,25.871000,0.000000,0.000000,139.399994,138.333333,137.833333,117.666667,67.466667,65.666664,125,140,78.800000,138.100000,0.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.300000,2221.000000,1.000000,68.900000,69.500000,99.500000,69.000000,150,95,1053,80,1281,2200,46,24.000000,119.000000,67.536,51.390,67.557,51.297
11/21/2024,15:26:40.559,518.00,74085.14,120.000000,0.832200,95.780000,632.260000,0.000000,60.002000,99.870000,0.959100,2.215333,1.438583,8603.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1293 ,110.705556,57.705621,58.751427,125.263334,67.464694,25.708000,3.016000,-120.800003,-35.099998,-51.400002,0.000000,25.138339,0.999416,58.758404,214.425430,497.374319,59.648839,5.674828,151.430603,3.051000,26.028000,0.000000,0.000000,139.366664,138.300003,137.833333,115.766668,67.333336,65.633331,125,140,78.400000,138.100000,0.800000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.300000,2221.000000,1.000000,68.800000,69.300000,100.400000,69.000000,150,95,1053,80,1583,2200,69,24.000000,119.000000,67.536,51.387,67.557,51.294
11/21/2024,15:26:43.559,521.00,74088.14,120.000000,1.114500,130.760000,632.360000,0.000000,59.999000,133.740000,0.977700,2.015612,1.439500,8606.000000,15.175000,0.000000,63.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1301 ,110.316666,57.711686,58.759182,125.290001,67.468776,25.853000,3.010000,-121.099998,-35.299999,-50.599998,0.000000,25.158700,0.999448,58.723167,215.635217,498.584091,59.794131,5.674479,151.430695,3.054000,26.175000,0.000000,0.000000,139.300003,138.233332,137.699997,113.800001,67.266668,65.599998,125,140,78.000000,138.100000,1.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.300000,2221.000000,1.000000,68.500000,69.000000,102.000000,69.000000,150,95,1053,80,1884,2200,102,24.000000,119.000000,67.536,51.384,67.558,51.291
11/21/2024,15:26:46.559,524.00,74091.14,119.990000,1.292000,152.440000,632.440000,0.000000,60.002000,155.020000,0.983400,1.909985,1.440203,8609.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.440 0 1309 ,109.994444,57.706361,58.759998,125.246666,67.470409,26.001000,2.999000,-121.500000,-35.400002,-50.000000,0.000000,25.060332,0.999444,58.730961,216.868855,499.819764,59.942278,5.672214,151.430649,3.042000,26.324000,0.000000,0.000000,139.300003,138.233332,137.699997,112.000000,67.133331,65.599998,125,140,77.600000,138.100000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.300000,2221.000000,1.000000,68.100000,68.700000,103.700000,69.000000,150,95,1053,80,2185,2200,138,24.000000,119.000000,67.536,51.384,67.558,51.291
11/21/2024,15:26:49.560,527.00,74094.14,119.980000,1.428300,167.400000,632.620000,0.000000,60.000000,171.400000,0.976600,2.315200,1.447575,8612.000000,15.175000,0.000000,63.337500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.440 0 1317 ,109.661110,57.711686,58.759998,125.253334,67.474082,26.152000,3.008000,-121.500000,-35.500000,-49.700001,0.001000,24.973307,0.999414,58.758251,218.124873,501.073777,60.092635,5.680973,151.430756,3.031000,26.477000,0.000000,0.000000,139.300003,138.199997,137.699997,110.199999,66.966667,65.599998,125,140,77.200000,138.000000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.300000,2224.000000,1.000000,67.200000,68.300000,105.800000,69.000000,150,95,1053,80,2202,2200,146,24.000000,119.000000,67.537,51.382,67.558,51.288
11/21/2024,15:26:52.561,530.00,74097.14,119.960000,1.397600,165.200000,632.760000,0.000000,60.003000,167.700000,0.985300,1.870564,1.439063,8615.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.440 0 1325 ,109.355555,57.709763,58.755101,125.219999,67.481428,26.302000,3.003000,-121.500000,-35.799999,-49.299999,0.001000,25.014573,0.999400,58.773273,219.378446,502.329430,60.242934,5.677022,151.430771,3.036000,26.629000,0.000000,0.000000,139.300003,138.199997,137.699997,108.433334,66.900002,65.599998,125,140,76.800000,138.000000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.300000,2224.000000,1.000000,66.100000,68.000000,108.000000,69.000000,150,95,1053,80,2198,2200,149,24.000000,119.000000,67.537,51.379,67.558,51.285
11/21/2024,15:26:55.561,533.00,74100.15,119.990000,1.403200,165.900000,632.890000,0.000000,60.002000,168.400000,0.985300,1.881343,1.440787,8618.000000,15.175000,0.000000,63.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.175 0 1333 ,109.016668,57.714941,58.742857,125.290001,67.487549,26.451000,3.007000,-121.400002,-35.799999,-49.000000,0.000000,25.162007,0.999410,58.764061,220.627161,503.576065,60.392648,5.676172,151.430618,3.054000,26.781000,0.000000,0.000000,139.300003,138.166667,137.633336,106.599998,66.833336,65.566666,125,140,76.500000,137.900000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.300000,2224.000000,1.000000,64.400000,67.700000,110.100000,69.000000,150,95,1051,80,2199,2200,150,24.000000,119.000000,67.537,51.377,67.558,51.281
11/21/2024,15:26:58.561,536.00,74103.15,119.970000,1.407800,166.400000,633.030000,0.000000,60.002000,168.900000,0.985200,1.892385,1.437859,8621.000000,15.175000,0.000000,63.262500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1340 ,108.661113,57.719083,58.728164,125.270002,67.489998,26.597000,2.994000,-121.000000,-36.000000,-48.500000,0.000000,25.079079,0.999433,58.742161,221.842201,504.793094,60.538317,5.674872,151.430252,3.044000,26.928000,0.000000,0.000000,139.233332,138.100006,137.600006,104.833336,66.699997,65.500000,125,140,76.200000,137.900000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.300000,2224.000000,1.000000,62.500000,67.500000,112.000000,69.000000,150,95,1051,80,2199,2200,150,25.000000,119.000000,67.538,51.374,67.559,51.278
11/21/2024,15:27:01.562,539.00,74106.15,119.970000,1.407700,166.400000,633.170000,0.000000,60.000000,168.900000,0.985000,1.882503,1.440443,8624.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.310 0 1348 ,108.355557,57.721302,58.720817,125.263334,67.493671,26.748000,3.000000,-120.900002,-36.400002,-47.900002,0.000000,24.909181,0.999470,58.700912,223.099539,506.050478,60.689067,5.679189,151.430313,3.024000,27.081000,0.000000,0.000000,139.266668,138.100006,137.600006,103.133331,66.599998,65.433334,125,140,76.000000,137.900000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.300000,2226.000000,1.000000,60.300000,67.400000,113.700000,69.000000,150,95,1051,80,2197,2200,150,25.000000,119.000000,67.538,51.371,67.559,51.275
11/21/2024,15:27:04.563,542.00,74109.15,119.970000,1.402500,165.800000,633.310000,0.000000,60.000000,168.300000,0.985500,1.892549,1.442527,8627.000000,15.175000,0.000000,63.362500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1355 ,108.055557,57.732397,58.724083,125.220001,67.502854,26.897000,2.991000,-119.599998,-36.799999,-47.299999,0.000000,24.866339,0.999480,58.688076,224.340890,507.289825,60.837647,5.681679,151.430237,3.018000,27.231000,0.000000,0.000000,139.199997,138.100006,137.600006,101.466667,66.566666,65.400002,125,140,75.800000,137.900000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.300000,2228.000000,1.000000,58.400000,67.300000,114.900000,69.000000,150,95,1051,80,2199,2200,150,25.000000,119.000000,67.538,51.368,67.559,51.272
11/21/2024,15:27:07.563,545.00,74112.15,119.980000,1.405500,166.200000,633.450000,0.000000,60.007000,168.600000,0.985400,1.905087,1.440323,8630.000000,15.175000,0.000000,63.350000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.441 0 1362 ,107.716668,57.726627,58.733878,125.253334,67.513874,27.046000,2.986000,-117.099998,-37.799999,-46.099998,0.000000,24.969772,0.999473,58.709167,225.582530,508.533484,60.987001,5.676608,151.429764,3.031000,27.382000,0.000000,0.000000,139.166667,138.000000,137.533335,99.866669,66.433334,65.300003,125,140,75.600000,137.900000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.300000,2228.000000,1.000000,56.300000,67.300000,116.200000,69.000000,150,95,1051,80,2199,2200,150,25.000000,119.000000,67.539,51.366,67.560,51.268
11/21/2024,15:27:10.564,548.00,74115.15,119.980000,1.403700,165.900000,633.590000,0.000000,60.002000,168.400000,0.985000,2.278550,1.440323,8633.000000,15.175000,0.000000,63.400000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1369 ,107.433336,57.732101,58.743673,125.260002,67.520609,27.197000,3.009000,-114.800003,-38.700001,-45.000000,0.000000,25.057195,0.999464,58.726315,226.843982,509.795088,61.138261,5.680141,151.429718,3.042000,27.535000,0.000000,0.000000,139.100006,138.000000,137.500000,98.300003,66.400002,65.300003,125,140,75.500000,137.900000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.300000,2230.000000,1.000000,54.300000,67.300000,117.200000,69.000000,150,95,1054,80,2202,2200,150,25.000000,119.000000,67.539,51.363,67.560,51.265
11/21/2024,15:27:13.565,551.00,74118.15,119.960000,1.400000,165.500000,633.730000,0.000000,60.003000,167.900000,0.985600,1.899714,1.441147,8636.000000,15.175000,0.000000,63.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.309 0 1377 ,107.155556,57.737426,58.753468,125.239998,67.524896,27.346000,3.005000,-112.699997,-39.700001,-44.000000,0.000000,25.097473,0.999441,58.756905,228.092712,511.041571,61.287694,5.677701,151.429749,3.046000,27.687000,0.000000,0.000000,139.100006,138.000000,137.433329,96.800003,66.400002,65.199997,125,140,75.400000,137.800000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.300000,2230.000000,1.000000,52.500000,67.300000,118.200000,69.000000,150,95,1054,80,2199,2200,151,25.000000,119.000000,67.539,51.360,67.561,51.262
11/21/2024,15:27:16.567,554.00,74121.15,119.980000,1.405800,166.200000,633.870000,0.000000,59.999000,168.700000,0.985300,1.882416,1.437240,8639.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1384 ,106.872222,57.731361,58.764081,125.260002,67.530611,27.494000,3.003000,-112.000000,-40.299999,-43.400002,0.000000,25.125102,0.999443,58.749641,229.323436,512.274390,61.435261,5.674448,151.430405,3.050000,27.836000,0.000000,0.000000,139.100006,137.933329,137.366664,95.300003,66.333336,65.199997,125,140,75.300000,137.800000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.300000,2231.000000,1.000000,50.900000,67.300000,119.000000,69.000000,150,95,1054,80,2198,2200,151,25.000000,119.000000,67.540,51.357,67.561,51.258
11/21/2024,15:27:19.567,557.00,74124.15,119.970000,1.409900,166.600000,634.010000,0.000000,59.999000,169.100000,0.984900,1.877651,1.440443,8642.000000,15.175000,0.000000,63.362500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.309 0 1392 ,106.616667,57.719083,58.777550,125.226667,67.536735,27.643000,2.997000,-111.000000,-40.500000,-43.200001,0.001000,24.973984,0.999459,58.734600,230.562661,513.513585,61.583833,5.676672,151.430649,3.031000,27.987000,0.000000,0.000000,139.100006,137.899994,137.366664,93.833336,66.300003,65.199997,125,140,75.200000,137.700000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2233.000000,1.000000,49.500000,67.300000,119.700000,69.000000,150,95,1054,80,2199,2200,151,25.000000,119.000000,67.540,51.354,67.561,51.255
11/21/2024,15:27:22.567,560.00,74127.15,119.980000,1.400200,165.600000,634.150000,0.000000,60.002000,168.000000,0.985800,1.911727,1.442907,8645.000000,15.175000,0.000000,63.300000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.441 0 1399 ,106.355555,57.711834,58.786121,125.239998,67.541429,27.794000,3.006000,-110.400002,-40.799999,-43.000000,0.000000,24.930637,0.999453,58.737953,231.823127,514.774157,61.734967,5.679501,151.430786,3.026000,28.140000,0.000000,0.000000,139.033335,137.899994,137.300003,92.466667,66.266668,65.166664,125,140,75.200000,137.700000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2235.000000,1.000000,48.200000,67.400000,120.200000,69.000000,150,95,1054,80,2199,2200,152,25.000000,119.000000,67.541,51.351,67.562,51.251
11/21/2024,15:27:25.567,563.00,74130.15,119.960000,1.411900,166.800000,634.290000,0.000000,60.003000,169.400000,0.985000,1.877753,1.438563,8648.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.309 0 1407 ,106.116666,57.731805,58.782448,125.219999,67.549184,27.945000,2.999000,-110.400002,-40.900002,-42.700001,0.000000,25.052601,0.999407,58.790661,233.081194,516.032118,61.886036,5.675060,151.430969,3.041000,28.292000,0.000000,0.000000,139.033335,137.866664,137.300003,91.166667,66.199997,65.133331,125,140,75.100000,137.700000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2235.000000,1.000000,47.200000,67.400000,120.700000,69.000000,150,95,1048,80,2202,2200,152,25.000000,119.000000,67.541,51.348,67.562,51.248
11/21/2024,15:27:28.567,566.00,74133.15,119.990000,1.405700,166.200000,634.430000,0.000000,60.000000,168.700000,0.985200,1.927438,1.441787,8651.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.442 0 1414 ,105.861111,57.730621,58.771427,125.260002,67.560816,28.094000,3.009000,-109.400002,-41.299999,-42.500000,0.000000,25.183422,0.999449,58.743160,234.324367,517.275321,62.035091,5.674552,151.430832,3.057000,28.443000,0.000000,0.000000,139.000000,137.766668,137.266668,89.900002,66.133331,65.099998,125,140,75.100000,137.700000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2235.000000,1.000000,46.200000,67.500000,121.200000,69.000000,150,95,1048,80,2199,2200,152,25.000000,119.000000,67.541,51.345,67.563,51.244
11/21/2024,15:27:31.567,569.00,74136.15,119.970000,1.403300,165.900000,634.560000,0.000000,60.003000,168.400000,0.985500,1.891755,1.439443,8654.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.441 0 1422 ,105.616664,57.731657,58.757958,125.260002,67.568163,28.242000,3.006000,-109.000000,-41.700001,-42.099998,0.000000,25.092155,0.999466,58.726837,235.556776,518.507715,62.182843,5.675694,151.430405,3.046000,28.593000,0.000000,0.000000,138.933329,137.699997,137.199997,88.733332,66.099998,65.033333,125,140,75.000000,137.700000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2236.000000,1.000000,45.400000,67.600000,121.600000,69.000000,150,95,1048,80,2199,2200,153,25.000000,119.000000,67.542,51.342,67.563,51.240
11/21/2024,15:27:34.567,572.00,74139.15,119.980000,1.405500,166.200000,634.700000,0.000000,60.000000,168.600000,0.985600,1.871149,1.437740,8657.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.309 0 1430 ,105.455554,57.737870,58.742040,125.226667,67.570000,28.391000,3.003000,-108.500000,-41.700001,-42.099998,0.001000,24.972136,0.999456,58.735920,236.804534,519.755473,62.332440,5.675884,151.430618,3.031000,28.744000,0.000000,0.000000,138.966665,137.699997,137.233332,87.733332,66.099998,65.000000,125,140,75.000000,137.700000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2238.000000,1.000000,44.600000,67.600000,121.900000,69.000000,150,95,1048,80,2199,2200,153,25.000000,119.000000,67.542,51.339,67.563,51.237
11/21/2024,15:27:37.567,575.00,74142.15,119.970000,1.407000,166.300000,634.840000,0.000000,60.003000,168.800000,0.985100,1.891258,1.442027,8660.000000,15.175000,0.000000,63.312500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1435 ,105.222221,57.746154,58.726939,125.213333,67.570408,28.543000,2.994000,-108.000000,-41.900002,-41.900002,0.000000,24.963429,0.999440,58.754993,238.068097,521.016956,62.483680,5.678412,151.430603,3.030000,28.897000,0.000000,0.000000,138.899994,137.699997,137.199997,86.666667,65.933334,64.933334,125,140,75.000000,137.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2238.000000,1.000000,44.000000,67.700000,122.200000,69.000000,150,95,1048,80,2198,2200,152,25.000000,119.000000,67.543,51.336,67.564,51.233
11/21/2024,15:27:40.568,578.00,74145.15,119.980000,1.458500,171.000000,634.980000,0.000000,60.002000,175.000000,0.977300,2.312513,1.444907,8663.000000,15.175000,0.000000,63.312500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.441 0 1444 ,105.033333,57.730473,58.724899,125.229998,67.574081,28.689000,2.993000,-107.699997,-42.099998,-41.700001,0.001000,24.996439,0.999425,58.766842,239.290713,522.243763,62.630521,5.680867,151.430283,3.034000,29.046000,0.000000,0.000000,138.866664,137.666667,137.166667,85.666667,65.900002,64.933334,125,140,74.900000,137.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2238.000000,1.000000,43.400000,67.700000,122.500000,69.000000,150,95,1051,80,2201,2200,152,25.000000,119.000000,67.543,51.332,67.564,51.229
11/21/2024,15:27:43.568,581.00,74148.15,119.970000,1.457400,170.900000,635.120000,0.000000,59.999000,174.800000,0.977300,2.290380,1.443027,8666.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1451 ,104.816669,57.745266,58.732653,125.229998,67.581426,28.841000,3.014000,-106.900002,-42.500000,-41.400002,0.000000,25.081721,0.999471,58.719704,240.557495,523.506400,62.781898,5.679959,151.430038,3.045000,29.200000,0.000000,0.000000,138.800003,137.633336,137.100006,84.666667,65.866669,64.833336,125,140,74.900000,137.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2241.000000,1.000000,42.900000,67.800000,122.700000,69.000000,150,95,1051,80,2200,2200,151,25.000000,119.000000,67.543,51.329,67.565,51.226
11/21/2024,15:27:46.568,584.00,74151.15,119.960000,1.407100,166.300000,635.260000,0.000000,60.000000,168.800000,0.985000,1.919835,1.440564,8669.000000,15.175000,0.000000,63.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1458 ,104.616670,57.760355,58.733878,125.246666,67.587548,28.990000,3.007000,-107.000000,-42.700001,-41.200001,0.000000,25.144590,0.999467,58.724491,241.795400,524.746384,62.930808,5.679129,151.430267,3.052000,29.350000,0.000000,0.000000,138.800003,137.600006,137.100006,83.666667,65.766668,64.766668,125,140,74.900000,137.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2241.000000,1.000000,42.500000,67.900000,122.900000,69.000000,150,95,1051,80,2200,2200,151,25.000000,119.000000,67.544,51.326,67.565,51.222
11/21/2024,15:27:49.569,587.00,74154.15,119.980000,1.398600,165.400000,635.400000,0.000000,60.000000,167.800000,0.985700,1.895038,1.437740,8672.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1466 ,104.450002,57.763166,58.733878,125.246666,67.591221,29.138000,3.000000,-106.800003,-42.700001,-41.299999,0.000000,25.115139,0.999477,58.716835,243.036933,525.985762,63.079396,5.674656,151.430405,3.049000,29.501000,0.000000,0.000000,138.800003,137.600006,137.100006,82.733332,65.733332,64.733332,125,140,74.900000,137.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2241.000000,1.000000,42.000000,67.900000,123.000000,69.000000,150,95,1051,80,2200,2200,151,25.000000,119.000000,67.544,51.323,67.565,51.218
11/21/2024,15:27:52.569,590.00,74157.15,119.970000,1.429200,168.200000,635.540000,0.000000,60.003000,171.500000,0.981100,2.326406,1.444611,8675.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.309 0 1474 ,104.277779,57.737130,58.745714,125.209999,67.596120,29.287000,3.000000,-107.000000,-42.500000,-41.400002,0.000000,24.969914,0.999466,58.727654,244.272940,527.223864,63.227831,5.673660,151.430466,3.031000,29.651000,0.000000,0.000000,138.800003,137.600006,137.066671,81.866666,65.633331,64.699997,125,140,74.800000,137.500000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2242.000000,1.000000,41.600000,67.900000,123.200000,69.000000,150,95,1051,80,2199,2200,150,26.000000,119.000000,67.545,51.319,67.566,51.214
11/21/2024,15:27:55.569,593.00,74160.15,119.970000,1.400400,165.600000,635.680000,0.000000,59.999000,168.000000,0.985400,1.898458,1.439943,8678.000000,15.175000,0.000000,63.412500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.309 0 1482 ,104.111112,57.742012,58.760815,125.196668,67.603877,29.435000,2.985000,-108.000000,-42.099998,-41.599998,0.000000,24.832054,0.999479,58.709145,245.510223,528.459112,63.375936,5.675886,151.430649,3.014000,29.801000,0.000000,0.000000,138.766668,137.566671,137.033335,81.000000,65.633331,64.666664,125,140,74.800000,137.500000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2244.000000,1.000000,41.300000,68.000000,123.400000,69.000000,150,95,1048,80,2200,2200,150,26.000000,119.000000,67.545,51.316,67.566,51.210
11/21/2024,15:27:58.569,596.00,74163.15,119.960000,1.400300,165.600000,635.820000,0.000000,60.003000,168.000000,0.985600,1.859602,1.438479,8681.000000,15.175000,0.000000,63.300000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.441 0 1489 ,103.927776,57.756804,58.766121,125.196668,67.608776,29.586000,2.995000,-108.699997,-41.599998,-42.200001,0.000000,24.933462,0.999467,58.725922,246.766756,529.717680,63.526820,5.678365,151.430984,3.026000,29.953000,0.000000,0.000000,138.699997,137.466665,136.966665,80.199999,65.566666,64.666664,125,140,74.800000,137.400000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2246.000000,1.000000,40.900000,68.000000,123.500000,69.000000,150,95,1048,80,2199,2200,149,26.000000,119.000000,67.546,51.312,67.567,51.206
11/21/2024,15:28:01.569,599.00,74166.15,119.990000,1.397400,165.200000,635.960000,0.000000,60.000000,167.700000,0.985400,1.881208,1.440787,8684.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.441 0 1497 ,103.783332,57.746449,58.759999,125.243334,67.611837,29.735000,2.996000,-110.599998,-41.000000,-42.700001,0.000000,25.079614,0.999487,58.705509,248.013482,530.964406,63.676288,5.678196,151.430710,3.044000,30.105000,0.000000,0.000000,138.666667,137.466665,136.866664,79.466665,65.566666,64.666664,125,140,74.800000,137.400000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2245.000000,1.000000,40.600000,68.000000,123.600000,69.000000,150,95,1048,80,2201,2200,149,26.000000,119.000000,67.546,51.309,67.567,51.202
11/21/2024,15:28:04.571,602.00,74169.16,119.970000,1.401900,165.700000,636.090000,0.000000,60.002000,168.200000,0.985300,1.882945,1.438360,8687.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1505 ,103.633332,57.747485,58.746530,125.260002,67.617347,29.885000,2.998000,-112.300003,-40.000000,-43.500000,0.001000,25.059864,0.999426,58.767597,249.263047,532.214046,63.826109,5.676548,151.430527,3.042000,30.257000,0.000000,0.000000,138.666667,137.399994,136.833333,78.733332,65.500000,64.666664,125,140,74.800000,137.400000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2245.000000,1.000000,40.300000,68.100000,123.700000,69.000000,150,95,1048,80,2200,2200,149,26.000000,119.000000,67.547,51.305,67.568,51.198
11/21/2024,15:28:07.571,605.00,74172.15,119.970000,1.410300,166.600000,636.230000,0.000000,60.002000,169.200000,0.984700,1.902432,1.441027,8690.000000,15.175000,0.000000,63.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.175 0 1513 ,103.494445,57.755621,58.732245,125.236666,67.625918,30.034000,3.006000,-113.699997,-39.200001,-44.400002,0.001000,24.989837,0.999451,58.740936,250.510760,533.459618,63.975201,5.675951,151.430527,3.033000,30.408000,0.000000,0.000000,138.600006,137.366664,136.766668,78.100001,65.466667,64.666664,125,140,74.700000,137.400000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2248.000000,1.000000,40.100000,68.100000,123.700000,69.000000,150,95,1048,80,2200,2200,150,26.000000,119.000000,67.547,51.302,67.568,51.194
11/21/2024,15:28:10.571,608.00,74175.16,119.970000,1.445800,169.600000,636.370000,0.000000,60.000000,173.400000,0.978000,2.284064,1.445611,8693.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.499 0 1520 ,103.361112,57.739497,58.721225,125.219999,67.635102,30.184000,2.993000,-115.199997,-38.500000,-44.900002,0.000000,24.972477,0.999462,58.728794,251.755132,534.706101,64.124635,5.678653,151.430573,3.031000,30.559000,0.000000,0.000000,138.600006,137.333333,136.666667,77.433334,65.433334,64.699997,125,140,74.700000,137.400000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2249.000000,1.000000,39.800000,68.100000,123.800000,68.900000,150,95,1055,80,2200,2200,150,26.000000,119.000000,67.548,51.298,67.569,51.190
11/21/2024,15:28:13.571,611.00,74178.16,119.980000,1.400600,165.600000,636.510000,0.000000,60.000000,168.000000,0.985400,1.864201,1.438823,8696.000000,15.175000,0.000000,63.337500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1527 ,103.233336,57.726183,58.720817,125.246666,67.639387,30.333000,2.992000,-116.400002,-38.000000,-45.700001,0.000000,24.995069,0.999472,58.719723,252.997667,535.946572,64.273605,5.675857,151.430557,3.034000,30.710000,0.000000,0.000000,138.600006,137.300003,136.600006,76.800001,65.400002,64.699997,125,140,74.600000,137.300000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2249.000000,1.000000,39.600000,68.200000,123.800000,68.900000,150,95,1055,80,2199,2200,151,26.000000,119.000000,67.548,51.294,67.569,51.186
11/21/2024,15:28:16.572,614.00,74181.16,119.970000,1.406600,166.100000,636.650000,0.000000,60.000000,168.700000,0.984600,1.912911,1.439943,8699.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1534 ,103.116668,57.722337,58.726939,125.253334,67.641224,30.483000,3.006000,-117.800003,-37.500000,-46.299999,0.000000,25.031520,0.999448,58.743183,254.254095,537.205079,64.424246,5.678663,151.430267,3.038000,30.862000,0.000000,0.000000,138.600006,137.300003,136.533335,76.199999,65.400002,64.666664,125,140,74.600000,137.300000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2251.000000,1.000000,39.300000,68.200000,123.900000,68.900000,150,95,1055,80,2200,2200,151,26.000000,119.000000,67.549,51.291,67.570,51.181
11/21/2024,15:28:19.574,617.00,74184.16,119.960000,1.396100,165.100000,636.790000,0.000000,59.999000,167.500000,0.985600,1.886469,1.440063,8702.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1542 ,102.977778,57.727367,58.732245,125.229998,67.644898,30.633000,3.001000,-120.000000,-36.599998,-47.400002,0.000000,25.059274,0.999444,58.749424,255.504115,538.455023,64.574105,5.676500,151.430450,3.042000,31.014000,0.000000,0.000000,138.500000,137.300003,136.466665,75.633334,65.333336,64.633331,125,140,74.600000,137.300000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2253.000000,1.000000,39.200000,68.200000,123.900000,68.900000,150,95,1055,80,2200,2200,152,26.000000,119.000000,67.549,51.287,67.570,51.177
11/21/2024,15:28:22.575,620.00,74187.16,119.970000,1.453700,170.500000,636.930000,0.000000,60.000000,174.400000,0.977400,2.320630,1.441944,8705.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.442 0 1549 ,102.849999,57.727959,58.734694,125.229998,67.651430,30.781000,2.999000,-120.900002,-35.900002,-49.200001,0.000000,25.044597,0.999449,58.743340,256.736843,539.689907,64.722157,5.674152,151.430740,3.040000,31.164000,0.000000,0.000000,138.500000,137.199997,136.399994,75.100001,65.300003,64.599998,125,140,74.500000,137.200000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2255.000000,1.000000,39.000000,68.200000,123.900000,68.900000,150,95,1055,80,2200,2200,152,26.000000,119.000000,67.549,51.283,67.571,51.173
11/21/2024,15:28:25.577,623.00,74190.16,119.960000,1.449300,170.000000,637.070000,0.000000,59.999000,173.900000,0.977800,2.368523,1.445732,8708.000000,15.175000,0.000000,63.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.442 0 1556 ,102.705554,57.709024,58.742857,125.229998,67.655513,30.931000,3.001000,-120.300003,-35.599998,-50.799999,0.000000,24.992173,0.999421,58.774429,257.985208,540.936147,64.871826,5.676569,151.431137,3.034000,31.315000,0.000000,0.000000,138.433329,137.199997,136.300003,74.533333,65.199997,64.566666,125,140,74.400000,137.200000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2256.000000,1.000000,38.800000,68.200000,123.900000,68.900000,150,95,1049,80,2201,2200,152,26.000000,119.000000,67.550,51.279,67.571,51.168
11/21/2024,15:28:28.579,626.00,74193.16,119.980000,1.394500,164.900000,637.210000,0.000000,60.000000,167.300000,0.985800,1.893295,1.438740,8711.000000,15.175000,0.000000,63.300000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1564 ,102.600000,57.715976,58.752652,125.253334,67.657146,31.079000,2.995000,-119.199997,-35.299999,-51.700001,0.000000,24.975799,0.999427,58.765778,259.223189,542.174188,65.020258,5.676481,151.431412,3.032000,31.466000,0.000000,0.000000,138.399994,137.100006,136.300003,74.033333,65.199997,64.566666,125,140,74.300000,137.200000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2258.000000,1.000000,38.600000,68.200000,124.000000,68.900000,150,95,1049,80,2199,2200,152,26.000000,119.000000,67.550,51.276,67.572,51.164
11/21/2024,15:28:31.580,629.00,74196.16,119.960000,1.398800,165.300000,637.340000,0.000000,60.003000,167.800000,0.985300,1.913211,1.439063,8714.000000,15.175000,0.000000,63.312500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.442 0 1571 ,102.511110,57.720119,58.749795,125.260002,67.662043,31.228000,2.997000,-117.199997,-35.500000,-51.700001,0.000000,25.000430,0.999433,58.762093,260.469611,543.420550,65.169691,5.675235,151.431717,3.035000,31.617000,0.000000,0.000000,138.399994,137.100006,136.233332,73.599998,65.166664,64.566666,125,140,74.300000,137.200000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2260.000000,1.000000,38.400000,68.200000,124.000000,68.900000,150,95,1049,80,2199,2200,151,26.000000,119.000000,67.551,51.272,67.572,51.159
11/21/2024,15:28:34.581,632.00,74199.17,119.980000,1.398500,165.300000,637.480000,0.000000,60.000000,167.800000,0.985100,1.894244,1.439323,8717.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1578 ,102.388890,57.717604,58.733877,125.280001,67.670614,31.385000,3.002000,-115.199997,-36.000000,-51.500000,0.000000,25.036473,0.999431,58.760857,261.779253,544.730192,65.326709,5.677807,151.431351,3.039000,31.776000,0.000000,0.000000,138.333333,137.100006,136.166667,73.133334,65.099998,64.500000,125,140,74.200000,137.100000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2260.000000,1.000000,38.200000,68.200000,124.000000,68.900000,150,95,1049,80,2200,2200,151,26.000000,119.000000,67.551,51.268,67.573,51.155
11/21/2024,15:28:37.581,635.00,74202.17,119.970000,1.436400,168.700000,637.620000,0.000000,60.003000,172.300000,0.979100,2.311125,1.443611,8720.000000,15.175000,0.000000,63.350000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1586 ,102.288890,57.735355,58.711837,125.303332,67.676327,31.526000,2.993000,-113.300003,-36.900002,-51.099998,0.000000,25.009329,0.999478,58.711926,262.953892,545.902766,65.467291,5.675352,151.431046,3.036000,31.919000,0.000000,0.000000,138.300003,137.000000,136.100006,72.766668,65.066666,64.500000,125,140,74.200000,137.100000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2262.000000,1.000000,38.000000,68.300000,124.000000,68.900000,150,95,1049,80,2199,2200,151,26.000000,119.000000,67.552,51.264,67.573,51.150
11/21/2024,15:28:40.581,638.00,74205.16,119.970000,1.446400,169.600000,637.760000,0.000000,60.003000,173.500000,0.977400,2.302544,1.446195,8723.000000,15.175000,0.000000,63.312500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.308 0 1594 ,102.166666,57.751184,58.694694,125.279999,67.677552,31.676000,2.995000,-111.199997,-38.000000,-50.400002,0.001000,24.945387,0.999501,58.687500,264.199282,547.150281,65.616596,5.677164,151.430710,3.028000,32.070000,0.000000,0.000000,138.300003,136.966665,135.933329,72.366666,65.000000,64.433334,125,140,74.100000,137.000000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2263.000000,1.000000,37.800000,68.300000,124.000000,68.900000,150,95,1051,80,2200,2200,151,26.000000,119.000000,67.553,51.260,67.574,51.146
11/21/2024,15:28:43.583,641.00,74208.17,119.970000,1.396600,165.100000,637.900000,0.000000,59.999000,167.500000,0.985300,1.894386,1.438860,8726.000000,15.175000,0.000000,63.312500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.308 0 1602 ,102.072222,57.752071,58.684082,125.253334,67.678368,31.825000,2.997000,-109.300003,-39.400002,-49.500000,0.000000,24.942212,0.999504,58.684067,265.442242,548.395307,65.765862,5.679247,151.430405,3.028000,32.221000,0.000000,0.000000,138.300003,136.933329,135.866664,72.033333,64.933334,64.366669,125,140,74.100000,137.000000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2265.000000,1.000000,37.700000,68.300000,124.000000,68.800000,150,95,1051,80,2201,2200,150,26.000000,119.000000,67.553,51.256,67.574,51.141
11/21/2024,15:28:46.583,644.00,74211.17,119.980000,1.393400,164.700000,638.040000,0.000000,60.003000,167.200000,0.985400,1.884096,1.438740,8729.000000,15.175000,0.000000,63.300000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1609 ,102.000000,57.760651,58.682858,125.253334,67.682449,31.975000,2.995000,-107.300003,-40.700001,-48.400002,0.000000,25.016221,0.999531,58.657913,266.694070,549.645008,65.915934,5.676598,151.430313,3.037000,32.372000,0.000000,0.000000,138.300003,136.933329,135.733332,71.733332,64.933334,64.366669,125,140,74.100000,137.000000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2267.000000,1.000000,37.600000,68.300000,124.000000,68.800000,150,95,1051,80,2199,2200,150,26.000000,119.000000,67.554,51.252,67.575,51.137
