FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:28:49.584,647.00,74214.17,119.970000,1.394700,164.900000,638.180000,0.000000,60.000000,167.300000,0.985200,1.899261,1.439943,8732.000000,15.175000,0.000000,63.312500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1616 ,101.872222,57.763018,58.691021,125.260002,67.689386,32.126000,3.014000,-105.300003,-41.900002,-47.400002,0.000000,25.112162,0.999501,58.685478,267.953609,550.904669,66.066946,5.681009,151.430679,3.048000,32.525000,0.000000,0.000000,138.233332,136.833333,135.666667,71.433334,64.833336,64.233332,125,140,74.000000,137.000000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2269.000000,1.000000,37.500000,68.300000,123.900000,68.800000,150,95,1051,80,2199,2200,149,26.000000,119.000000,67.554,51.252,67.575,51.137
11/21/2024,15:28:52.584,650.00,74217.17,119.960000,1.397400,165.100000,638.320000,0.000000,59.999000,167.600000,0.985100,1.882138,1.440564,8735.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1624 ,101.783333,57.769822,58.706939,125.270002,67.695100,32.275000,3.010000,-103.400002,-43.000000,-46.400002,0.000000,25.148553,0.999446,58.748959,269.198695,552.149634,66.216205,5.674115,151.430435,3.053000,32.677000,0.000000,0.000000,138.199997,136.800003,135.500000,71.166664,64.833336,64.199997,125,140,74.000000,136.900000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2268.000000,1.000000,37.400000,68.300000,123.900000,68.800000,150,95,1051,80,2200,2200,148,26.000000,119.000000,67.554,51.248,67.575,51.132
11/21/2024,15:28:55.584,653.00,74220.17,119.980000,1.400800,165.500000,638.450000,0.000000,60.000000,168.100000,0.984700,1.884780,1.438823,8738.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1631 ,101.699999,57.771745,58.727755,125.303332,67.698773,32.424000,3.011000,-100.900002,-44.099998,-45.299999,0.001000,25.148016,0.999436,58.755470,270.441261,553.390165,66.364933,5.672615,151.430664,3.053000,32.828000,0.000000,0.000000,138.199997,136.766668,135.366664,70.866669,64.800003,64.199997,125,140,74.000000,136.900000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2268.000000,1.000000,37.300000,68.300000,123.900000,68.800000,150,95,1047,80,2201,2200,149,26.000000,119.000000,67.555,51.244,67.576,51.127
11/21/2024,15:28:58.585,656.00,74223.17,119.970000,1.399600,165.300000,638.590000,0.000000,60.000000,167.900000,0.984700,1.906688,1.443027,8741.000000,15.175000,0.000000,63.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1639 ,101.644444,57.778106,58.747346,125.260002,67.699997,32.573000,3.009000,-99.000000,-45.299999,-44.400002,0.000000,25.070473,0.999438,58.755684,271.684404,554.635373,66.514230,5.675457,151.430710,3.043000,32.978000,0.000000,0.000000,138.199997,136.766668,135.266668,70.666667,64.766668,64.199997,125,140,73.900000,136.800000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2268.000000,1.000000,37.200000,68.300000,123.900000,68.800000,150,95,1047,80,2202,2200,149,26.000000,119.000000,67.555,51.240,67.576,51.123
11/21/2024,15:29:01.584,659.00,74226.17,119.970000,1.445100,169.400000,638.730000,0.000000,60.002000,173.400000,0.977300,2.297834,1.443027,8744.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.443 0 1646 ,101.533334,57.773521,58.755101,125.246666,67.700813,32.723000,3.006000,-97.900002,-45.900002,-43.700001,0.000000,25.050592,0.999417,58.776493,272.937567,555.888536,66.664476,5.677753,151.430573,3.041000,33.130000,0.000000,0.000000,138.033335,136.700002,135.133336,70.400002,64.733332,64.199997,125,140,73.900000,136.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2271.000000,1.000000,37.000000,68.300000,123.900000,68.800000,150,95,1047,80,2201,2200,149,27.000000,119.000000,67.556,51.236,67.577,51.118
11/21/2024,15:29:04.584,662.00,74229.17,119.960000,1.389700,164.300000,638.870000,0.000000,59.999000,166.700000,0.985600,1.903288,1.441147,8747.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1654 ,101.466665,57.783136,58.747754,125.239998,67.704488,32.873000,3.004000,-97.199997,-46.299999,-43.500000,0.000000,25.071124,0.999444,58.747356,274.185963,557.136962,66.814153,5.678827,151.430374,3.043000,33.282000,0.000000,0.000000,138.000000,136.699997,135.033335,70.166664,64.699997,64.199997,125,140,73.800000,136.800000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2270.000000,1.000000,36.900000,68.300000,123.900000,68.800000,150,95,1047,80,2201,2200,150,27.000000,119.000000,67.556,51.232,67.577,51.113
11/21/2024,15:29:07.584,665.00,74232.17,119.980000,1.439000,168.900000,639.000000,0.000000,59.999000,172.600000,0.978100,2.352536,1.442907,8750.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1661 ,101.399998,57.777515,58.732245,125.253334,67.711020,33.023000,3.010000,-97.699997,-45.900002,-43.700001,0.000000,25.091593,0.999468,58.721230,275.434085,558.385085,66.964050,5.675261,151.430374,3.046000,33.433000,0.000000,0.000000,138.000000,136.666667,134.899994,69.933334,64.699997,64.199997,125,140,73.800000,136.800000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2271.000000,1.000000,36.800000,68.300000,123.900000,68.700000,150,95,1047,80,2199,2200,149,27.000000,119.000000,67.557,51.228,67.578,51.108
11/21/2024,15:29:10.585,668.00,74235.17,119.970000,1.402200,165.600000,639.140000,0.000000,60.003000,168.200000,0.984700,1.895807,1.439943,8753.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1668 ,101.327778,57.790680,58.722450,125.239998,67.717143,33.173000,3.006000,-98.400002,-45.599998,-43.900002,0.000000,25.097867,0.999491,58.700291,276.689404,559.640313,67.114037,5.677112,151.430084,3.046000,33.586000,0.000000,0.000000,138.000000,136.600006,134.766668,69.699999,64.699997,64.199997,125,140,73.700000,136.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2273.000000,1.000000,36.700000,68.300000,123.800000,68.700000,150,95,1046,80,2201,2200,150,27.000000,119.000000,67.557,51.224,67.578,51.104
11/21/2024,15:29:13.585,671.00,74238.17,119.980000,1.397300,165.100000,639.280000,0.000000,60.003000,167.600000,0.984800,1.919774,1.440907,8756.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1676 ,101.244445,57.782100,58.724899,125.229998,67.719593,33.320000,2.999000,-97.500000,-46.099998,-43.599998,0.000000,25.047293,0.999438,58.753235,277.916575,560.865479,67.261171,5.674423,151.430023,3.040000,33.735000,0.000000,0.000000,137.966665,136.600006,134.600001,69.500000,64.633331,64.166664,125,140,73.700000,136.700000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2275.000000,1.000000,36.600000,68.300000,123.800000,68.700000,150,95,1046,80,2202,2200,150,27.000000,119.000000,67.558,51.220,67.579,51.099
11/21/2024,15:29:16.585,674.00,74241.17,119.970000,1.394400,164.800000,639.420000,0.000000,59.999000,167.300000,0.985000,1.916308,1.439943,8759.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1684 ,101.172221,57.783728,58.737959,125.209999,67.721838,33.470000,3.003000,-96.000000,-46.900002,-42.700001,0.000000,24.978584,0.999463,58.725281,279.166550,562.117610,67.411288,5.677224,151.430130,3.032000,33.886000,0.000000,0.000000,137.933329,136.600006,134.433329,69.300001,64.599998,64.166664,125,140,73.700000,136.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2277.000000,1.000000,36.500000,68.300000,123.800000,68.700000,150,95,1046,80,2201,2200,150,27.000000,119.000000,67.559,51.215,67.579,51.094
11/21/2024,15:29:19.587,677.00,74244.17,119.980000,1.443800,169.300000,639.560000,0.000000,60.000000,173.200000,0.977000,2.333218,1.442907,8762.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.499 0 1691 ,101.066665,57.788757,58.755509,125.203334,67.729185,33.620000,3.003000,-93.300003,-48.000000,-41.299999,0.000000,25.012826,0.999491,58.694172,280.419470,563.370470,67.561746,5.678167,151.430222,3.036000,34.038000,0.000000,0.000000,137.899994,136.500000,134.200002,69.166664,64.533333,64.099998,125,140,73.600000,136.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2279.000000,1.000000,36.400000,68.300000,123.800000,68.700000,150,95,1046,80,2199,2200,151,27.000000,119.000000,67.559,51.211,67.580,51.089
11/21/2024,15:29:22.588,680.00,74247.17,119.970000,1.429800,167.900000,639.700000,0.000000,60.003000,171.500000,0.979000,2.348370,1.445111,8765.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1699 ,100.999999,57.792160,58.767346,125.229998,67.740817,33.771000,3.000000,-91.000000,-49.299999,-39.500000,0.000000,25.100934,0.999486,58.701218,281.675852,564.626730,67.712114,5.674508,151.430084,3.047000,34.191000,0.000000,0.000000,137.899994,136.500000,134.033335,68.966667,64.500000,64.099998,125,140,73.600000,136.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2280.000000,1.000000,36.400000,68.300000,123.800000,68.700000,150,95,1046,80,2200,2200,151,27.000000,119.000000,67.560,51.207,67.581,51.085
11/21/2024,15:29:25.588,683.00,74250.17,119.970000,1.392800,164.600000,639.830000,0.000000,60.002000,167.100000,0.984900,1.901709,1.437859,8768.000000,15.175000,0.000000,63.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.307 0 1707 ,100.916665,57.785207,58.772652,125.260002,67.748163,33.921000,3.018000,-90.199997,-50.200001,-37.500000,0.000000,25.164042,0.999429,58.761967,282.926191,565.879225,67.862018,5.677013,151.430328,3.055000,34.343000,0.000000,0.000000,137.866664,136.399994,133.766668,68.866669,64.500000,64.099998,125,140,73.600000,136.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2282.000000,1.000000,36.300000,68.300000,123.800000,68.700000,150,95,1051,80,2200,2200,151,27.000000,119.000000,67.560,51.203,67.581,51.080
11/21/2024,15:29:28.589,686.00,74253.17,119.980000,1.390300,164.300000,639.970000,0.000000,59.999000,166.800000,0.985100,1.912033,1.440323,8771.000000,15.175000,0.000000,63.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.308 0 1715 ,100.816666,57.793491,58.775917,125.270002,67.750816,34.071000,3.015000,-90.699997,-50.700001,-36.000000,0.000000,25.157771,0.999417,58.774708,284.177958,567.126862,68.011854,5.675701,151.430298,3.054000,34.495000,0.000000,0.000000,137.833333,136.366664,133.533335,68.666664,64.466667,64.033333,125,140,73.500000,136.600000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2282.000000,1.000000,36.200000,68.300000,123.800000,68.700000,150,95,1051,80,2199,2200,151,27.000000,119.000000,67.561,51.199,67.582,51.075
11/21/2024,15:29:31.589,689.00,74256.17,119.980000,1.394600,164.800000,640.110000,0.000000,60.000000,167.300000,0.984900,1.891008,1.442907,8774.000000,15.175000,0.000000,63.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.442 0 1722 ,100.700001,57.783580,58.778366,125.243334,67.752040,34.227000,3.013000,-91.400002,-51.000000,-35.599998,0.000000,25.142013,0.999446,58.743565,285.476304,568.427334,68.167771,5.676056,151.430603,3.052000,34.652000,0.000000,0.000000,137.766668,136.300003,133.200002,68.533333,64.400002,64.000000,125,140,73.500000,136.500000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2282.000000,1.000000,36.100000,68.300000,123.800000,68.700000,150,95,1051,80,2199,2200,150,27.000000,119.000000,67.561,51.195,67.582,51.070
11/21/2024,15:29:34.590,692.00,74259.17,119.970000,1.395100,164.800000,640.250000,0.000000,60.000000,167.400000,0.985000,1.874059,1.437859,8777.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1730 ,100.611111,57.787870,58.777142,125.219999,67.753673,34.369000,3.011000,-92.400002,-50.799999,-35.599998,0.000000,25.098774,0.999465,58.723362,286.664820,569.613755,68.310016,5.675792,151.430542,3.047000,34.796000,0.000000,0.000000,137.699997,136.266668,132.899999,68.400002,64.400002,64.000000,125,140,73.400000,136.500000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2285.000000,1.000000,36.000000,68.300000,123.800000,68.700000,150,95,1051,80,2198,2200,150,27.000000,119.000000,67.562,51.190,67.583,51.065
11/21/2024,15:29:37.590,695.00,74262.17,119.960000,1.395400,164.900000,640.390000,0.000000,60.002000,167.400000,0.985000,1.900530,1.441647,8780.000000,15.175000,0.000000,63.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.307 0 1738 ,100.511112,57.777811,58.770203,125.203334,67.755305,34.519000,3.008000,-93.800003,-50.400002,-35.799999,0.000000,25.080223,0.999450,58.738140,287.918742,570.869772,68.460596,5.675858,151.430313,3.044000,34.948000,0.000000,0.000000,137.600006,136.199997,132.566666,68.300003,64.400002,64.000000,125,140,73.400000,136.500000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2287.000000,1.000000,35.900000,68.300000,123.700000,68.600000,150,95,1051,80,2200,2200,149,27.000000,119.000000,67.563,51.186,67.583,51.061
11/21/2024,15:29:40.591,698.00,74265.17,119.980000,1.442900,169.200000,640.530000,0.000000,59.996000,173.100000,0.977300,2.316515,1.445491,8783.000000,15.175000,0.000000,63.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1745 ,100.422223,57.793048,58.761223,125.209999,67.758570,34.668000,3.010000,-95.099998,-49.900002,-36.000000,0.000000,25.103532,0.999468,58.721066,289.162462,572.111336,68.609453,5.674120,151.429993,3.047000,35.099000,0.000000,0.000000,137.600006,136.199997,132.166667,68.166664,64.400002,64.000000,125,140,73.400000,136.400000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2289.000000,1.000000,35.800000,68.300000,123.700000,68.600000,150,95,1052,80,2198,2200,149,27.000000,119.000000,67.563,51.182,67.584,51.056
11/21/2024,15:29:43.591,701.00,74268.18,119.970000,1.441400,169.000000,640.660000,0.000000,60.002000,172.900000,0.977500,2.327182,1.441944,8786.000000,15.175000,0.000000,63.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.308 0 1753 ,100.250001,57.794675,58.755101,125.239998,67.764283,34.820000,3.011000,-96.400002,-49.299999,-36.200001,0.000000,25.121847,0.999421,58.770840,290.424856,573.375855,68.761065,5.672667,151.429810,3.049000,35.253000,0.000000,0.000000,137.533335,136.133336,131.600001,68.033333,64.233332,63.966667,125,140,73.300000,136.400000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2290.000000,1.000000,35.700000,68.300000,123.600000,68.600000,150,95,1052,80,2199,2200,149,27.000000,119.000000,67.564,51.178,67.584,51.051
11/21/2024,15:29:46.591,704.00,74271.17,119.970000,1.390500,164.400000,640.800000,0.000000,60.000000,166.800000,0.985300,1.873930,1.440443,8789.000000,15.175000,0.000000,63.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.294 0 1760 ,100.122223,57.791864,58.757141,125.253334,67.768364,34.967000,3.005000,-97.099998,-48.900002,-36.500000,0.000000,25.104146,0.999425,58.768238,291.654243,574.605152,68.908441,5.673571,151.429916,3.047000,35.402000,0.000000,0.000000,137.533335,136.066671,131.000000,67.933334,64.233332,63.966667,125,140,73.300000,136.300000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2292.000000,1.000000,35.600000,68.300000,123.600000,68.600000,150,95,1052,80,2199,2200,149,27.000000,119.000000,67.564,51.173,67.585,51.046
11/21/2024,15:29:49.592,707.00,74274.18,119.970000,1.393300,164.700000,640.940000,0.000000,60.000000,167.200000,0.985200,1.902821,1.439943,8792.000000,15.175000,0.000000,63.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1768 ,99.955555,57.785503,58.763264,125.280001,67.771221,35.117000,3.008000,-97.699997,-48.400002,-36.700001,0.000000,25.059522,0.999420,58.768444,292.904977,575.853882,69.058171,5.677711,151.430099,3.042000,35.554000,0.000000,0.000000,137.500000,136.000000,130.199997,67.866669,64.199997,63.966667,125,140,73.200000,136.300000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2294.000000,1.000000,35.600000,68.300000,123.500000,68.600000,150,95,1052,80,2198,2200,149,27.000000,119.000000,67.565,51.169,67.586,51.041
11/21/2024,15:29:52.592,710.00,74277.18,119.990000,1.397100,165.100000,641.080000,0.000000,60.001000,167.600000,0.984800,1.893494,1.441287,8795.000000,15.175000,0.000000,63.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.307 0 1775 ,99.749998,57.782988,58.771427,125.260002,67.776120,35.266000,3.004000,-98.699997,-47.900002,-37.099998,0.000000,25.024878,0.999426,58.765198,294.148333,577.099332,69.207491,5.679299,151.430328,3.038000,35.705000,0.000000,0.000000,137.433329,135.933329,129.266668,67.733332,64.199997,63.933334,125,140,73.200000,136.300000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2294.000000,1.000000,35.500000,68.300000,123.500000,68.600000,150,95,1052,80,2197,2200,148,27.000000,119.000000,67.566,51.165,67.586,51.037
11/21/2024,15:29:55.592,713.00,74280.18,119.970000,1.435000,168.500000,641.220000,0.000000,60.003000,172.200000,0.978600,2.357003,1.444528,8798.000000,15.175000,0.000000,63.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.443 0 1782 ,99.516664,57.785799,58.777550,125.290001,67.781019,35.416000,3.002000,-99.400002,-47.400002,-37.400002,0.000000,25.058978,0.999447,58.739754,295.399066,578.350005,69.357441,5.672998,151.430435,3.042000,35.857000,0.000000,0.000000,137.399994,135.899994,128.100001,67.633331,64.166664,63.900002,125,140,73.100000,136.300000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2297.000000,1.000000,35.500000,68.300000,123.500000,68.600000,150,95,1049,80,2199,2200,149,27.000000,119.000000,67.566,51.160,67.587,51.032
11/21/2024,15:29:58.592,716.00,74283.18,119.970000,1.389400,164.300000,641.350000,0.000000,59.999000,166.700000,0.985600,1.885850,1.439943,8801.000000,15.175000,0.000000,63.012500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1790 ,99.272221,57.780473,58.779999,125.270002,67.784081,35.567000,3.013000,-99.900002,-46.900002,-37.700001,0.000000,25.104840,0.999441,58.746655,296.660428,579.609363,69.508423,5.676902,151.430313,3.047000,36.010000,0.000000,0.000000,137.399994,135.899994,126.800003,67.533333,64.099998,63.900002,125,140,73.000000,136.200000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2296.000000,1.000000,35.400000,68.300000,123.500000,68.600000,150,95,1049,80,2200,2200,149,27.000000,119.000000,67.567,51.156,67.587,51.027
11/21/2024,15:30:01.594,719.00,74286.18,119.980000,1.392300,164.500000,641.490000,0.000000,60.006000,167.000000,0.984900,1.900955,1.439323,8804.000000,15.175000,0.000000,62.925000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.492 0 1797 ,98.972223,57.793047,58.777550,125.256666,67.787756,35.716000,3.003000,-100.699997,-46.299999,-38.099998,0.000000,25.117747,0.999456,58.737293,297.897133,580.848011,69.656923,5.675642,151.429901,3.049000,36.160000,0.000000,0.000000,137.300003,135.833333,125.366669,67.366669,64.099998,63.866667,125,140,73.000000,136.100000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,125.000000,59.400000,2296.000000,1.000000,35.300000,68.300000,123.500000,68.600000,150,95,1049,80,2199,2200,149,27.000000,119.000000,67.567,51.151,67.588,51.022
11/21/2024,15:30:04.594,722.00,74289.18,119.980000,1.429300,168.000000,641.630000,0.000000,60.000000,171.500000,0.979700,2.356258,1.444491,8807.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.443 0 1805 ,98.661111,57.788905,58.771427,125.253334,67.792042,35.862000,2.993000,-101.199997,-45.900002,-38.500000,0.000000,25.012327,0.999410,58.782249,299.115589,582.064494,69.802781,5.673229,151.430069,3.036000,36.308000,0.000000,0.000000,137.266668,135.766668,123.766668,67.266668,64.099998,63.799999,125,140,72.900000,136.100000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2299.000000,1.000000,35.200000,68.300000,123.500000,68.600000,150,95,1049,80,2200,2200,150,27.000000,119.000000,67.568,51.147,67.588,51.017
11/21/2024,15:30:07.595,725.00,74292.18,119.970000,1.437900,168.700000,641.770000,0.000000,59.999000,172.500000,0.978000,2.278948,1.441444,8810.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1813 ,98.327776,57.776923,58.764488,125.203334,67.797962,36.012000,2.991000,-101.900002,-45.700001,-38.700001,0.000000,24.833118,0.999416,58.775398,300.364623,583.315592,69.952777,5.675982,151.429962,3.014000,36.459000,0.000000,0.000000,137.233332,135.699997,122.133331,67.133331,64.033333,63.733334,125,140,72.900000,136.100000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2300.000000,1.000000,35.100000,68.200000,123.500000,68.500000,150,95,1049,80,2199,2200,150,27.000000,119.000000,67.569,51.143,67.589,51.012
11/21/2024,15:30:10.596,728.00,74295.18,119.970000,1.413500,166.400000,641.910000,0.000000,60.003000,169.600000,0.981600,2.327414,1.444528,8813.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.499 0 1820 ,98.022222,57.774704,58.764488,125.203334,67.801431,36.160000,2.984000,-101.800003,-45.599998,-38.700001,0.001000,24.855500,0.999460,58.727955,301.606673,584.557581,70.101444,5.677081,151.430038,3.017000,36.610000,0.000000,0.000000,137.233332,135.666667,120.466667,67.066666,64.000000,63.700001,125,140,72.900000,136.000000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2302.000000,1.000000,35.100000,68.200000,123.400000,68.500000,150,95,1053,80,2199,2200,150,27.000000,119.000000,67.569,51.138,67.590,51.007
11/21/2024,15:30:13.596,731.00,74298.18,119.980000,1.393400,164.700000,642.040000,0.000000,59.997000,167.200000,0.984900,1.877637,1.439823,8816.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.443 0 1828 ,97.672222,57.771450,58.771427,125.209999,67.804900,36.310000,2.982000,-102.000000,-45.400002,-38.799999,0.000000,24.950396,0.999462,58.725567,302.852275,585.801209,70.250536,5.673967,151.430084,3.029000,36.761000,0.000000,0.000000,137.199997,135.566671,118.699999,66.966667,64.000000,63.599998,125,140,72.800000,136.000000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2304.000000,1.000000,35.100000,68.200000,123.400000,68.500000,150,95,1053,80,2202,2200,150,27.000000,119.000000,67.570,51.134,67.590,51.002
11/21/2024,15:30:16.597,734.00,74301.18,119.970000,1.396700,165.000000,642.180000,0.000000,60.004000,167.600000,0.984500,1.922961,1.442027,8819.000000,15.175000,0.000000,63.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1836 ,97.327779,57.774408,58.777550,125.203334,67.808165,36.459000,3.000000,-102.400002,-45.299999,-39.000000,0.000000,24.990863,0.999437,58.750793,304.094780,587.043684,70.399750,5.678946,151.429871,3.033000,36.912000,0.000000,0.000000,137.100006,135.500000,116.966667,66.833336,63.966667,63.599998,125,140,72.800000,135.900000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2306.000000,1.000000,35.100000,68.200000,123.400000,68.500000,150,95,1053,80,2200,2200,151,27.000000,119.000000,67.570,51.129,67.591,50.997
11/21/2024,15:30:19.596,737.00,74304.18,119.970000,1.387700,164.000000,642.320000,0.000000,60.000000,166.500000,0.985100,1.914895,1.439943,8822.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1843 ,96.966666,57.780621,58.779182,125.190002,67.810614,36.605000,2.980000,-101.900002,-45.500000,-38.799999,0.000000,24.929591,0.999442,58.749577,305.312659,588.263506,70.546003,5.674913,151.429810,3.026000,37.060000,0.000000,0.000000,137.100006,135.399994,115.099998,66.733332,63.900002,63.566666,125,140,72.800000,135.900000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2308.000000,1.000000,35.000000,68.200000,123.400000,68.500000,150,95,1053,80,2201,2200,151,27.000000,119.000000,67.571,51.125,67.591,50.992
11/21/2024,15:30:22.596,740.00,74307.18,119.970000,1.389900,164.200000,642.460000,0.000000,59.999000,166.700000,0.985000,1.882366,1.439943,8825.000000,15.175000,0.000000,63.362500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1850 ,96.649999,57.767752,58.777958,125.196668,67.812654,36.754000,2.982000,-101.800003,-45.799999,-38.599998,0.000000,24.833329,0.999388,58.802711,306.555225,589.506224,70.695004,5.672434,151.430405,3.014000,37.210000,0.000000,0.000000,137.066671,135.399994,113.300001,66.666664,63.900002,63.566666,125,140,72.800000,135.900000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2310.000000,1.000000,35.000000,68.200000,123.300000,68.500000,150,95,1053,80,2201,2200,150,27.000000,119.000000,67.572,51.120,67.592,50.987
11/21/2024,15:30:25.596,743.00,74310.18,119.990000,1.388800,164.100000,642.600000,0.000000,60.003000,166.600000,0.984900,1.914315,1.440787,8828.000000,15.175000,0.000000,63.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1858 ,96.305555,57.763166,58.777550,125.170003,67.816327,36.903000,2.987000,-100.599998,-46.400002,-38.000000,0.000000,24.805750,0.999397,58.791653,307.802193,590.751067,70.844263,5.676546,151.430435,3.011000,37.362000,0.000000,0.000000,137.000000,135.366664,111.500000,66.566666,63.900002,63.500000,125,140,72.700000,135.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2312.000000,1.000000,34.900000,68.200000,123.300000,68.500000,150,95,1052,80,2200,2200,150,27.000000,119.000000,67.572,51.115,67.592,50.982
11/21/2024,15:30:28.596,746.00,74313.18,119.970000,1.383700,163.600000,642.740000,0.000000,60.000000,166.000000,0.985400,1.867095,1.438443,8831.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1864 ,95.966667,57.753550,58.777550,125.209999,67.819184,37.053000,2.983000,-100.000000,-47.200001,-37.500000,0.000000,24.940454,0.999407,58.782566,309.051166,592.002105,70.994243,5.676504,151.430374,3.027000,37.514000,0.000000,0.000000,136.933329,135.300003,109.666667,66.466667,63.900002,63.533333,125,140,72.700000,135.800000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2314.000000,1.000000,34.900000,68.200000,123.300000,68.500000,150,95,1052,80,2200,2200,150,28.000000,119.000000,67.573,51.111,67.593,50.977
11/21/2024,15:30:31.597,749.00,74316.18,119.970000,1.393800,164.700000,642.870000,0.000000,60.002000,167.200000,0.984700,1.885349,1.439943,8834.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1873 ,95.650000,57.765533,58.773876,125.209999,67.821632,37.201000,2.998000,-98.400002,-48.000000,-37.000000,0.000000,25.023616,0.999395,58.794315,310.286049,593.234984,71.142075,5.673057,151.430267,3.037000,37.663000,0.000000,0.000000,136.899994,135.266668,107.900002,66.400002,63.900002,63.533333,125,140,72.700000,135.700000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2316.000000,1.000000,34.900000,68.200000,123.300000,68.500000,150,95,1052,80,2199,2200,150,27.000000,119.000000,67.574,51.106,67.594,50.972
11/21/2024,15:30:34.598,752.00,74319.18,119.980000,1.420000,167.000000,643.010000,0.000000,59.999000,170.400000,0.980200,2.373239,1.446991,8837.000000,15.175000,0.000000,63.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1880 ,95.349999,57.768787,58.766121,125.203334,67.825305,37.352000,3.004000,-96.800003,-49.000000,-36.299999,0.000000,25.042321,0.999359,58.836624,311.543798,594.494645,71.293110,5.673979,151.429871,3.040000,37.816000,0.000000,0.000000,136.899994,135.199997,106.199999,66.366669,63.866667,63.566666,125,140,72.600000,135.700000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2318.000000,1.000000,34.800000,68.200000,123.300000,68.500000,150,95,1052,80,2199,2200,149,28.000000,119.000000,67.574,51.102,67.594,50.967
11/21/2024,15:30:37.597,755.00,74322.18,119.970000,1.435700,168.400000,643.150000,0.000000,60.003000,172.300000,0.977800,2.291704,1.444028,8840.000000,15.175000,0.000000,63.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.306 0 1888 ,95.011111,57.770414,58.761223,125.219999,67.830202,37.499000,2.992000,-95.099998,-50.000000,-35.799999,0.000000,25.029744,0.999389,58.803066,312.771242,595.722120,71.440039,5.674592,151.430023,3.038000,37.965000,0.000000,0.000000,136.866664,135.199997,104.466667,66.266668,63.866667,63.400002,125,140,72.600000,135.700000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2319.000000,1.000000,34.800000,68.200000,123.300000,68.500000,150,95,1052,80,2200,2200,149,28.000000,119.000000,67.575,51.097,67.595,50.962
11/21/2024,15:30:40.598,758.00,74325.18,119.970000,1.413800,166.300000,643.290000,0.000000,60.000000,169.600000,0.980600,2.351110,1.442527,8843.000000,15.175000,0.000000,63.375000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.251 0 1895 ,94.727778,57.773964,58.760406,125.196668,67.835507,37.646000,2.985000,-92.800003,-50.900002,-35.500000,0.000000,24.889252,0.999393,58.797363,313.998777,596.947590,71.587218,5.672147,151.430206,3.021000,38.114000,0.000000,0.000000,136.899994,135.100006,102.866669,66.199997,63.900002,63.400002,125,140,72.600000,135.600000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2321.000000,1.000000,34.800000,68.200000,123.200000,68.500000,150,95,1052,80,2201,2200,148,28.000000,119.000000,67.575,51.092,67.595,50.957
11/21/2024,15:30:43.599,761.00,74328.18,119.970000,1.387900,164.000000,643.420000,0.000000,60.000000,166.500000,0.985100,1.879818,1.438943,8846.000000,15.175000,0.000000,63.375000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.499 0 1902 ,94.433335,57.763461,58.764080,125.160004,67.837548,37.796000,2.990000,-90.599998,-51.200001,-35.299999,0.000000,24.812978,0.999388,58.803471,315.249572,598.200571,71.737449,5.676377,151.430389,3.012000,38.265000,0.000000,0.000000,136.800003,135.033335,101.300003,66.199997,63.900002,63.366667,125,140,72.600000,135.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2323.000000,1.000000,34.700000,68.200000,123.200000,68.500000,150,95,1052,80,2199,2200,148,28.000000,119.000000,67.576,51.087,67.596,50.951
11/21/2024,15:30:46.601,764.00,74331.18,119.990000,1.388500,164.100000,643.560000,0.000000,59.999000,166.600000,0.985100,1.882679,1.440203,8849.000000,15.175000,0.000000,63.400000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1910 ,94.155556,57.766124,58.768978,125.160004,67.837548,37.945000,2.976000,-89.599998,-50.900002,-36.400002,0.000000,24.862867,0.999411,58.780075,316.485366,599.438369,71.885843,5.674144,151.430344,3.018000,38.415000,0.000000,0.000000,136.766668,135.000000,99.800003,66.133331,63.900002,63.333333,125,140,72.500000,135.500000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2325.000000,1.000000,34.600000,68.200000,123.200000,68.500000,150,95,1052,80,2198,2200,148,28.000000,119.000000,67.577,51.083,67.597,50.946
11/21/2024,15:30:49.600,767.00,74334.18,119.960000,1.484400,172.900000,643.700000,0.000000,60.000000,178.100000,0.971300,2.259364,1.445732,8852.000000,15.175000,0.000000,63.412500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.443 0 1917 ,93.844444,57.770118,58.768978,125.170003,67.838772,38.092000,2.982000,-90.300003,-49.500000,-39.500000,0.000000,24.932130,0.999445,58.744091,317.721859,600.670702,72.033614,5.674151,151.430466,3.026000,38.566000,0.000000,0.000000,136.666667,134.866664,98.300003,66.066666,63.799999,63.366667,125,140,72.500000,135.500000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2329.000000,1.000000,34.600000,68.200000,123.100000,68.500000,150,95,1052,80,2199,2200,148,28.000000,119.000000,67.577,51.078,67.597,50.941
11/21/2024,15:30:52.600,770.00,74337.18,119.970000,1.436200,168.400000,643.840000,0.000000,60.000000,172.300000,0.977500,2.316321,1.444611,8855.000000,15.175000,0.000000,63.375000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1924 ,93.605556,57.775888,58.761631,125.153336,67.839996,38.242000,2.988000,-94.800003,-47.200001,-42.200001,0.000000,24.899314,0.999459,58.728542,318.965001,601.915910,72.182896,5.671050,151.430344,3.022000,38.716000,0.000000,0.000000,136.600006,134.866664,96.900002,66.066666,63.799999,63.400002,125,140,72.400000,135.400000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2329.000000,1.000000,34.500000,68.200000,123.000000,68.500000,150,95,1052,80,2201,2200,149,28.000000,119.000000,67.578,51.073,67.598,50.936
11/21/2024,15:30:55.600,773.00,74340.18,119.970000,1.452400,169.900000,643.980000,0.000000,59.999000,174.200000,0.975100,2.289658,1.447195,8858.000000,15.175000,0.000000,63.437500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1932 ,93.344446,57.772485,58.748162,125.153336,67.839996,38.389000,2.981000,-99.300003,-45.200001,-44.299999,0.000000,24.846979,0.999442,58.742786,320.193083,603.143991,72.330135,5.674044,151.430130,3.016000,38.865000,0.000000,0.000000,136.600006,134.766668,95.500000,66.000000,63.799999,63.400002,125,140,72.300000,135.400000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2331.000000,1.000000,34.500000,68.200000,123.000000,68.500000,150,95,1052,80,2200,2200,149,28.000000,119.000000,67.578,51.073,67.598,50.936
11/21/2024,15:30:58.601,776.00,74343.18,119.990000,1.388400,164.100000,644.120000,0.000000,59.999000,166.600000,0.985000,1.883247,1.438703,8861.000000,15.175000,0.000000,63.475000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1939 ,93.066666,57.776627,58.732245,125.146667,67.839996,38.538000,2.982000,-103.300003,-43.000000,-46.200001,0.000000,24.854309,0.999473,58.711945,321.439930,604.390899,72.479379,5.678354,151.430145,3.017000,39.017000,0.000000,0.000000,136.500000,134.699997,94.166664,65.900002,63.733334,63.400002,125,140,72.300000,135.400000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2334.000000,1.000000,34.500000,68.200000,123.000000,68.500000,150,95,1052,80,2199,2200,149,28.000000,119.000000,67.579,51.068,67.598,50.931
11/21/2024,15:31:01.602,779.00,74346.19,119.970000,1.386700,163.900000,644.250000,0.000000,59.999000,166.400000,0.985300,1.883536,1.437859,8864.000000,15.175000,0.000000,63.425000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.444 0 1947 ,92.838890,57.769971,58.727348,125.153336,67.840609,38.688000,2.991000,-106.599998,-41.099998,-48.000000,0.000000,24.926014,0.999463,58.723427,322.690938,605.641876,72.629610,5.678941,151.430237,3.026000,39.169000,0.000000,0.000000,136.500000,134.633336,92.833336,65.900002,63.766666,63.400002,125,140,72.300000,135.300000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2336.000000,1.000000,34.500000,68.200000,123.000000,68.500000,150,95,1052,80,2199,2200,149,28.000000,119.000000,67.579,51.063,67.599,50.925
11/21/2024,15:31:04.602,782.00,74349.19,119.970000,1.385600,163.800000,644.390000,0.000000,59.999000,166.200000,0.985200,1.900621,1.438943,8867.000000,15.175000,0.000000,63.362500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.444 0 1954 ,92.583334,57.773225,58.737143,125.170003,67.845508,38.836000,2.991000,-109.599998,-39.099998,-49.599998,0.000000,25.002059,0.999453,58.732960,323.923149,606.874088,72.777343,5.677239,151.430389,3.035000,39.318000,0.000000,0.000000,136.433329,134.533335,91.533333,65.900002,63.700001,63.400002,125,140,72.300000,135.200000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2338.000000,1.000000,34.500000,68.200000,123.000000,68.500000,150,95,1052,80,2199,2200,150,28.000000,119.000000,67.580,51.059,67.599,50.920
11/21/2024,15:31:07.603,785.00,74352.19,119.970000,1.433600,168.200000,644.530000,0.000000,60.003000,172.000000,0.977700,2.299526,1.442027,8870.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.306 0 1962 ,92.316667,57.774260,58.751019,125.153336,67.852856,38.988000,3.007000,-112.800003,-37.099998,-50.599998,0.000000,25.072437,0.999460,58.725506,325.189521,608.140490,72.929161,5.676220,151.430618,3.043000,39.472000,0.000000,0.000000,136.333333,134.466665,90.300001,65.766668,63.700001,63.333333,125,140,72.300000,135.200000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2340.000000,1.000000,34.500000,68.200000,123.000000,68.500000,150,95,1052,80,2200,2200,150,28.000000,119.000000,67.580,51.054,67.600,50.915
11/21/2024,15:31:10.604,788.00,74355.19,119.970000,1.386600,163.700000,644.670000,0.000000,60.003000,166.400000,0.984300,2.401846,1.441027,8873.000000,15.175000,0.000000,63.325000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.306 0 1969 ,92.061111,57.789053,58.755917,125.163335,67.856530,39.135000,3.001000,-116.000000,-36.299999,-51.000000,0.000000,25.066537,0.999458,58.727390,326.418544,609.369482,73.076515,5.672932,151.430801,3.043000,39.621000,0.000000,0.000000,136.300003,134.333333,89.099998,65.699997,63.633333,63.299999,125,140,72.300000,135.100000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2342.000000,1.000000,34.500000,68.100000,123.000000,68.500000,150,95,1052,80,2200,2200,150,28.000000,119.000000,67.581,51.049,67.601,50.910
11/21/2024,15:31:13.604,791.00,74358.19,119.960000,1.385500,163.700000,644.810000,0.000000,60.002000,166.200000,0.985100,1.895922,1.440564,8876.000000,15.175000,0.000000,63.387500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 1976 ,91.822222,57.789053,58.751836,125.170003,67.859592,39.283000,2.995000,-118.500000,-36.299999,-50.400002,0.000000,25.000101,0.999482,58.701962,327.653883,610.604852,73.224620,5.675292,151.430710,3.035000,39.771000,0.000000,0.000000,136.233332,134.166667,87.966667,65.666664,63.633333,63.266666,125,140,72.200000,135.100000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2344.000000,1.000000,34.400000,68.100000,123.000000,68.500000,150,95,1052,80,2200,2200,151,28.000000,119.000000,67.582,51.044,67.601,50.904
11/21/2024,15:31:16.605,794.00,74361.19,119.970000,1.383300,163.500000,644.940000,0.000000,60.000000,166.000000,0.985300,1.889467,1.439443,8879.000000,15.175000,0.000000,63.437500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.249 0 1984 ,91.605556,57.801331,58.744489,125.153336,67.865104,39.433000,2.996000,-119.500000,-36.799999,-48.200001,0.001000,24.923706,0.999467,58.714676,328.902673,611.853703,73.374350,5.679501,151.430435,3.025000,39.923000,0.000000,0.000000,136.199997,134.100006,86.866666,65.633331,63.633333,63.200001,125,140,72.200000,135.000000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2346.000000,1.000000,34.400000,68.100000,123.000000,68.500000,150,95,1052,80,2198,2200,150,28.000000,119.000000,67.582,51.039,67.602,50.899
11/21/2024,15:31:19.605,797.00,74364.19,119.980000,1.382900,163.400000,645.080000,0.000000,59.999000,165.900000,0.985100,1.886109,1.441407,8882.000000,15.175000,0.000000,63.387500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 1992 ,91.416666,57.807100,58.731021,125.139999,67.869390,39.583000,2.993000,-117.000000,-38.000000,-46.000000,0.000000,24.945954,0.999475,58.710953,330.153680,613.104680,73.524322,5.674990,151.430161,3.028000,40.074000,0.000000,0.000000,136.199997,134.033335,85.866666,65.599998,63.599998,63.200001,125,140,72.100000,135.000000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2348.000000,1.000000,34.400000,68.100000,122.900000,68.500000,150,95,1052,80,2200,2200,150,28.000000,119.000000,67.583,51.034,67.602,50.894
11/21/2024,15:31:22.606,800.00,74367.19,119.960000,1.435300,168.300000,645.220000,0.000000,60.000000,172.200000,0.977200,2.335749,1.442648,8885.000000,15.175000,0.000000,63.375000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2000 ,91.188888,57.810059,58.720817,125.106667,67.870003,39.732000,2.998000,-113.400002,-39.799999,-43.900002,0.000000,25.040019,0.999452,58.734180,331.395366,614.344240,73.672944,5.675256,151.430099,3.039000,40.225000,0.000000,0.000000,136.166667,133.966665,84.800001,65.500000,63.566666,63.133333,125,140,72.100000,135.000000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2351.000000,1.000000,34.400000,68.100000,122.900000,68.500000,150,95,1052,80,2200,2200,150,28.000000,119.000000,67.584,51.029,67.603,50.889
11/21/2024,15:31:25.607,803.00,74370.19,119.980000,1.474700,172.000000,645.360000,0.000000,60.000000,176.900000,0.972400,2.295925,1.446074,8888.000000,15.175000,0.000000,63.362500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2006 ,91.000000,57.814497,58.722042,125.080002,67.870003,39.879000,2.989000,-110.300003,-41.200001,-42.599998,0.000000,25.010664,0.999450,58.739410,332.621777,615.570621,73.819971,5.675068,151.429779,3.036000,40.373000,0.000000,0.000000,136.100006,133.866664,83.899999,65.500000,63.533333,63.099998,125,140,72.100000,134.900000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2355.000000,1.000000,34.400000,68.100000,122.900000,68.500000,170,95,1047,80,2200,2200,149,28.000000,119.000000,67.584,51.024,67.604,50.883
11/21/2024,15:31:28.607,806.00,74373.19,119.970000,1.468000,171.300000,645.510000,0.000000,60.000000,176.100000,0.972500,2.341281,1.444611,8891.000000,15.175000,0.000000,63.500000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.249 0 2015 ,90.788889,57.807100,58.735510,125.106667,67.870003,40.027000,2.987000,-107.400002,-42.400002,-41.400002,0.000000,24.878854,0.999430,58.758839,333.855962,616.808966,73.968198,5.674010,151.429642,3.020000,40.523000,0.000000,0.000000,136.033335,133.733332,83.000000,65.400002,63.466667,63.099998,125,140,72.100000,134.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2359.000000,1.000000,34.300000,68.100000,122.900000,68.500000,258,95,1047,80,2199,2200,148,28.000000,119.000000,67.585,51.019,67.604,50.878
11/21/2024,15:31:31.607,809.00,74376.19,119.980000,1.431100,167.600000,645.650000,0.000000,60.000000,171.700000,0.976100,2.339040,1.441907,8894.000000,15.175000,0.000000,63.537500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2022 ,90.616667,57.809171,58.751427,125.086667,67.871227,40.176000,2.979000,-106.000000,-43.299999,-40.500000,-0.001000,24.771834,0.999414,58.779636,335.095097,618.046096,74.116766,5.676160,151.429596,3.007000,40.674000,0.000000,0.000000,136.000000,133.666667,82.100001,65.400002,63.466667,63.066666,125,140,72.100000,134.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2363.000000,1.000000,34.300000,68.100000,122.900000,68.500000,275,95,1047,80,2199,2200,148,28.000000,119.000000,67.586,51.014,67.605,50.872
11/21/2024,15:31:34.607,812.00,74379.19,119.960000,1.429400,167.400000,645.780000,0.000000,60.000000,171.500000,0.975900,2.348748,1.445732,8897.000000,15.175000,0.000000,63.575000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.444 0 2030 ,90.422223,57.793491,58.760407,125.093333,67.876124,40.324000,2.975000,-104.699997,-43.799999,-40.200001,0.000000,24.819703,0.999424,58.772079,336.332986,619.283895,74.265175,5.678067,151.429687,3.013000,40.824000,0.000000,0.000000,136.000000,133.533335,81.199999,65.366669,63.400002,63.033333,125,140,72.000000,134.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2367.000000,1.000000,34.300000,68.100000,122.900000,68.500000,275,95,1047,80,2198,2200,147,28.000000,119.000000,67.586,51.009,67.605,50.867
11/21/2024,15:31:37.608,815.00,74382.19,119.980000,1.411600,165.700000,645.920000,0.000000,59.999000,169.400000,0.978100,2.349887,1.442907,8900.000000,15.175000,0.000000,63.612500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2038 ,90.266667,57.783284,58.766529,125.093333,67.883878,40.474000,2.989000,-103.599998,-44.299999,-39.700001,0.001000,24.909845,0.999388,58.805573,337.581716,620.532807,74.414927,5.677433,151.430023,3.024000,40.975000,0.000000,0.000000,136.000000,133.466665,80.433332,65.300003,63.400002,63.000000,125,140,72.000000,134.700000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2370.000000,1.000000,34.600000,68.100000,122.900000,68.500000,283,95,1047,80,2199,2200,146,28.000000,119.000000,67.587,51.004,67.606,50.862
11/21/2024,15:31:40.608,818.00,74385.19,119.980000,1.367300,161.500000,646.060000,0.000000,59.999000,164.000000,0.984600,1.880494,1.440823,8903.000000,15.175000,0.000000,63.350000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2045 ,90.083332,57.775592,58.775509,125.086667,67.887551,40.625000,3.004000,-103.900002,-44.400002,-39.700001,0.001000,25.024192,0.999381,58.816513,338.842683,621.793683,74.566100,5.676624,151.429855,3.037000,41.128000,0.000000,0.000000,135.933329,133.333333,79.633334,65.199997,63.400002,63.000000,125,140,72.000000,134.600000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2374.000000,1.000000,35.000000,68.100000,122.900000,68.400000,283,95,1054,80,2199,2200,146,28.000000,119.000000,67.587,50.999,67.607,50.856
11/21/2024,15:31:43.608,821.00,74388.19,119.970000,1.370900,161.700000,646.200000,0.000000,60.002000,164.500000,0.983400,2.428624,1.443027,8906.000000,15.175000,0.000000,63.362500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.306 0 2053 ,89.911110,57.779142,58.781223,125.133334,67.887551,40.773000,3.005000,-103.500000,-44.400002,-39.700001,0.000000,25.151043,0.999354,58.844105,340.082941,623.031785,74.714554,5.675104,151.430084,3.053000,41.279000,0.000000,0.000000,135.866664,133.199997,78.866666,65.133331,63.400002,63.000000,125,140,72.000000,134.600000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2376.000000,1.000000,35.500000,68.100000,122.900000,68.400000,283,95,1054,80,2198,2200,145,28.000000,119.000000,67.588,50.993,67.607,50.851
11/21/2024,15:31:46.609,824.00,74391.19,119.970000,1.418500,166.200000,646.330000,0.000000,59.999000,170.200000,0.976800,2.296369,1.443528,8909.000000,15.175000,0.000000,63.437500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.306 0 2060 ,89.755557,57.780917,58.778774,125.139999,67.887959,40.922000,3.005000,-104.099998,-44.400002,-39.599998,0.000000,25.108664,0.999372,58.826092,341.322136,624.273105,74.863388,5.674348,151.430344,3.048000,41.430000,0.000000,0.000000,135.766668,133.100006,78.199999,65.066666,63.400002,63.000000,125,140,72.000000,134.600000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2379.000000,1.000000,36.200000,68.100000,122.900000,68.400000,282,95,1054,80,2200,2200,146,28.000000,119.000000,67.589,50.988,67.608,50.845
