FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:31:49.609,827.00,74394.19,119.980000,1.365500,161.300000,646.470000,0.000000,59.999000,163.800000,0.984400,1.902673,1.438823,8912.000000,15.175000,0.000000,63.400000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2067 ,89.611112,57.777663,58.773060,125.120003,67.889183,41.072000,3.011000,-104.000000,-44.299999,-39.799999,0.000000,25.013522,0.999400,58.792011,342.570532,625.519406,75.012579,5.678379,151.430435,3.036000,41.581000,0.000000,0.000000,135.699997,133.066671,77.500000,65.000000,63.400002,63.000000,125,140,71.900000,134.500000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2381.000000,1.000000,36.800000,68.100000,122.900000,68.400000,282,95,1054,80,2200,2200,146,28.000000,119.000000,67.589,50.983,67.608,50.840
11/21/2024,15:31:52.609,830.00,74397.19,119.980000,1.418700,166.200000,646.610000,0.000000,59.998000,170.200000,0.976400,2.339466,1.444991,8915.000000,15.175000,0.000000,63.475000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2074 ,89.494444,57.782248,58.769794,125.139999,67.889999,41.220000,2.992000,-104.300003,-44.099998,-40.000000,0.000000,24.960382,0.999419,58.775005,343.806357,626.757326,75.160995,5.674469,151.430832,3.030000,41.731000,0.000000,0.000000,135.666667,132.966665,76.933332,65.000000,63.400002,63.000000,125,140,71.900000,134.400000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2384.000000,1.000000,37.500000,68.100000,122.800000,68.400000,282,95,1054,80,2201,2200,146,28.000000,119.000000,67.590,50.978,67.609,50.834
11/21/2024,15:31:55.610,833.00,74400.19,119.970000,1.381900,162.800000,646.740000,0.000000,60.003000,165.800000,0.981700,2.269195,1.441527,8918.000000,15.175000,0.000000,63.425000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.306 0 2082 ,89.316667,57.796893,58.765713,125.140002,67.889999,41.371000,3.004000,-105.500000,-43.500000,-40.400002,0.000000,25.016852,0.999455,58.733700,345.066352,628.015287,75.312061,5.678042,151.430603,3.037000,41.884000,0.000000,0.000000,135.533335,132.833333,76.300001,65.000000,63.299999,62.933334,125,140,71.900000,134.400000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2388.000000,1.000000,38.200000,68.100000,122.800000,68.400000,278,95,1049,80,2198,2200,146,28.000000,119.000000,67.591,50.973,67.610,50.828
11/21/2024,15:31:58.610,836.00,74403.19,119.980000,1.382800,163.100000,646.880000,0.000000,60.000000,165.900000,0.983300,2.382051,1.441907,8921.000000,15.175000,0.000000,63.325000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2089 ,89.194444,57.815385,58.752244,125.133334,67.889999,41.521000,3.008000,-106.599998,-42.900002,-41.000000,0.000000,25.105543,0.999473,58.718616,346.315295,629.264199,75.461791,5.670937,151.429825,3.047000,42.036000,0.000000,0.000000,135.500000,132.699997,75.733332,65.000000,63.299999,62.933334,125,140,71.900000,134.300000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2390.000000,1.000000,38.900000,68.100000,122.800000,68.300000,278,95,1049,80,2200,2200,147,28.000000,119.000000,67.591,50.968,67.610,50.823
11/21/2024,15:32:01.611,839.00,74406.19,119.970000,1.370100,161.800000,647.020000,0.000000,60.002000,164.400000,0.984400,1.891395,1.440944,8924.000000,15.175000,0.000000,63.350000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2097 ,89.049999,57.839497,58.733470,125.160004,67.889999,41.670000,3.005000,-108.300003,-42.400002,-41.500000,0.000000,25.153700,0.999432,58.766792,347.559986,630.508860,75.611270,5.673269,151.429413,3.053000,42.187000,0.000000,0.000000,135.399994,132.600001,75.166667,64.933334,63.299999,62.900002,125,140,71.900000,134.300000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2392.000000,1.000000,39.500000,68.000000,122.700000,68.300000,278,95,1049,80,2199,2200,147,28.000000,119.000000,67.592,50.963,67.611,50.817
11/21/2024,15:32:04.611,842.00,74409.19,119.980000,1.377400,162.700000,647.150000,0.000000,60.002000,165.300000,0.984500,1.913460,1.441324,8927.000000,15.175000,0.000000,63.387500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2104 ,88.916667,57.860059,58.723266,125.139999,67.889999,41.819000,3.010000,-108.500000,-41.900002,-41.900002,0.001000,25.079438,0.999408,58.798351,348.804617,631.755586,75.760499,5.675461,151.429321,3.044000,42.338000,0.000000,0.000000,135.333333,132.399999,74.633334,64.933334,63.299999,62.900002,125,140,71.900000,134.200000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.400000,2394.000000,1.000000,40.100000,68.000000,122.700000,68.300000,278,95,1049,80,2199,2200,149,28.000000,119.000000,67.593,50.957,67.611,50.812
11/21/2024,15:32:07.611,845.00,74412.20,119.960000,1.410700,165.500000,647.290000,0.000000,60.003000,169.200000,0.977900,2.398171,1.443648,8930.000000,15.175000,0.000000,63.350000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.306 0 2112 ,88.788890,57.858876,58.729388,125.113335,67.889999,41.970000,3.006000,-107.900002,-42.200001,-41.599998,0.001000,25.016227,0.999405,58.800377,350.061606,633.012575,75.910965,5.681883,151.429352,3.036000,42.490000,0.000000,0.000000,135.333333,132.300003,74.133334,64.800003,63.333333,62.833333,125,140,71.900000,134.200000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2398.000000,1.000000,40.700000,68.000000,122.600000,68.300000,272,95,1049,80,2199,2200,149,28.000000,119.000000,67.593,50.952,67.612,50.806
11/21/2024,15:32:10.611,848.00,74415.19,119.980000,1.382200,163.300000,647.430000,0.000000,60.002000,165.800000,0.984600,1.941253,1.437740,8933.000000,15.175000,0.000000,63.400000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2118 ,88.622222,57.860207,58.749387,125.086667,67.889999,42.120000,3.015000,-107.500000,-42.500000,-41.299999,0.001000,25.098861,0.999409,58.790848,351.314556,634.263491,76.061203,5.680655,151.429520,3.046000,42.642000,0.000000,0.000000,135.199997,132.066671,73.633334,64.733332,63.299999,62.799999,125,140,71.900000,134.100000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2402.000000,1.000000,41.100000,68.000000,122.600000,68.300000,272,95,1049,80,2202,2200,149,28.000000,119.000000,67.594,50.947,67.612,50.800
11/21/2024,15:32:13.612,851.00,74418.20,119.970000,1.432900,167.900000,647.570000,0.000000,59.996000,171.900000,0.976900,2.334845,1.444028,8936.000000,15.175000,0.000000,63.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2126 ,88.544443,57.874260,58.773060,125.080002,67.891224,42.271000,3.018000,-106.099998,-43.200001,-40.799999,0.000000,25.223074,0.999438,58.780525,352.573033,635.524002,76.212315,5.677040,151.429092,3.062000,42.795000,0.000000,0.000000,135.199997,132.000000,73.233332,64.699997,63.299999,62.833333,125,140,72.000000,134.000000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2406.000000,1.000000,41.600000,67.900000,122.500000,68.300000,272,95,1049,80,2200,2200,149,28.000000,119.000000,67.594,50.942,67.613,50.795
11/21/2024,15:32:16.612,854.00,74421.20,119.970000,1.431900,167.800000,647.710000,0.000000,59.998000,171.800000,0.976500,2.323835,1.445111,8939.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2134 ,88.461110,57.881065,58.790203,125.120003,67.892449,42.421000,3.021000,-105.000000,-44.000000,-40.000000,0.000000,25.264873,0.999420,58.801769,353.821186,636.772186,76.361984,5.676255,151.429138,3.067000,42.947000,0.000000,0.000000,135.199997,131.866664,72.800001,64.699997,63.299999,62.900002,125,140,72.000000,133.900000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2409.000000,1.000000,42.000000,67.800000,122.400000,68.300000,268,95,1049,80,2200,2200,149,28.000000,119.000000,67.595,50.937,67.614,50.789
11/21/2024,15:32:19.613,857.00,74424.20,119.970000,1.388100,163.900000,647.840000,0.000000,59.999000,166.500000,0.984000,2.302068,1.438443,8942.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.444 0 2141 ,88.327778,57.883728,58.798775,125.133334,67.893265,42.571000,3.021000,-102.800003,-45.000000,-39.200001,0.001000,25.179839,0.999419,58.806599,355.074805,638.025774,76.512275,5.674249,151.429504,3.056000,43.099000,0.000000,0.000000,135.133336,131.700002,72.366666,64.599998,63.299999,62.866667,125,140,72.000000,133.900000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2413.000000,1.000000,42.300000,67.800000,122.300000,68.300000,268,95,1049,80,2200,2200,148,28.000000,119.000000,67.596,50.931,67.614,50.784
11/21/2024,15:32:22.613,860.00,74427.20,119.970000,1.413600,166.100000,647.980000,0.000000,59.999000,169.600000,0.979600,2.309706,1.444611,8945.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2149 ,88.211112,57.873520,58.806122,125.133334,67.896531,42.727000,3.015000,-100.099998,-46.700001,-37.799999,0.000000,25.128825,0.999368,58.856125,356.373728,639.324727,76.668025,5.675683,151.429749,3.050000,43.257000,0.000000,0.000000,135.100006,131.466665,72.000000,64.566666,63.266666,62.866667,125,140,72.000000,133.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2417.000000,1.000000,42.700000,67.700000,122.200000,68.300000,268,95,1049,80,2199,2200,148,28.000000,119.000000,67.596,50.926,67.615,50.778
11/21/2024,15:32:25.613,863.00,74430.20,119.980000,1.449700,169.600000,648.120000,0.000000,60.002000,173.900000,0.975100,2.309926,1.443991,8948.000000,15.175000,0.000000,63.312500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2157 ,88.116667,57.869970,58.813877,125.146667,67.901430,42.869000,3.008000,-98.000000,-48.299999,-36.500000,0.000000,25.108476,0.999355,58.871078,357.562730,640.511573,76.810338,5.677018,151.429153,3.048000,43.401000,0.000000,0.000000,135.033335,131.266668,71.666667,64.566666,63.266666,62.900002,125,140,72.000000,133.700000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2420.000000,1.000000,43.000000,67.600000,122.100000,68.300000,266,95,1051,80,2199,2200,148,28.000000,119.000000,67.597,50.921,67.615,50.772
11/21/2024,15:32:28.613,866.00,74433.20,119.960000,1.411500,166.000000,648.260000,0.000000,60.004000,169.300000,0.980400,2.353383,1.441647,8951.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2164 ,87.988889,57.861982,58.816326,125.140002,67.903880,43.020000,3.012000,-94.699997,-50.200001,-35.500000,0.000000,25.096544,0.999407,58.830826,358.815954,641.766984,76.960599,5.677883,151.428635,3.046000,43.553000,0.000000,0.000000,134.966665,131.100001,71.300001,64.500000,63.233334,62.833333,125,140,72.000000,133.700000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2424.000000,1.000000,43.400000,67.500000,122.000000,68.300000,266,95,1051,80,2199,2200,148,28.000000,119.000000,67.598,50.916,67.616,50.767
11/21/2024,15:32:31.614,869.00,74436.20,119.980000,1.387100,163.900000,648.400000,0.000000,60.000000,166.400000,0.984700,2.310071,1.443407,8954.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2172 ,87.888888,57.863905,58.811428,125.106667,67.905921,43.168000,3.000000,-92.300003,-51.400002,-35.000000,0.000000,25.058770,0.999444,58.808102,360.052993,643.003871,77.108909,5.674641,151.428482,3.042000,43.703000,0.000000,0.000000,134.899994,130.899999,71.000000,64.500000,63.200001,62.833333,125,140,72.000000,133.600000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2428.000000,1.000000,43.700000,67.400000,121.900000,68.300000,266,95,1051,80,2198,2200,148,28.000000,119.000000,67.598,50.910,67.617,50.761
11/21/2024,15:32:34.614,872.00,74439.20,119.970000,1.436900,168.500000,648.540000,0.000000,59.999000,172.400000,0.977700,2.328207,1.444611,8957.000000,15.175000,0.000000,63.262500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2180 ,87.788889,57.859467,58.806530,125.093333,67.908371,43.317000,3.004000,-90.400002,-51.799999,-34.799999,0.000000,25.036355,0.999461,58.787121,361.299840,644.248775,77.258146,5.677696,151.428970,3.039000,43.854000,0.000000,0.000000,134.800003,130.733332,70.699999,64.500000,63.200001,62.799999,125,140,72.000000,133.500000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.400000,2434.000000,1.000000,43.900000,67.300000,121.800000,68.300000,266,95,1051,80,2201,2200,148,28.000000,119.000000,67.599,50.905,67.617,50.755
11/21/2024,15:32:37.615,875.00,74442.20,119.980000,1.437200,168.400000,648.680000,0.000000,60.002000,172.400000,0.976700,2.327303,1.444407,8960.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2188 ,87.694445,57.850295,58.811428,125.080002,67.910004,43.467000,3.002000,-89.500000,-51.900002,-34.799999,0.000000,25.020277,0.999418,58.833466,362.544623,645.493497,77.407883,5.675350,151.429092,3.037000,44.005000,0.000000,0.000000,134.766668,130.533335,70.400002,64.500000,63.166667,62.799999,125,140,72.100000,133.500000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2437.000000,1.000000,44.200000,67.200000,121.700000,68.300000,263,95,1051,80,2199,2200,148,28.000000,119.000000,67.599,50.900,67.618,50.750
11/21/2024,15:32:40.616,878.00,74445.20,119.960000,1.413000,166.300000,648.820000,0.000000,60.002000,169.500000,0.981100,2.338712,1.445232,8963.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2195 ,87.588888,57.832840,58.824490,125.070002,67.909187,43.617000,3.004000,-89.199997,-51.799999,-35.000000,0.000000,25.062986,0.999432,58.816113,363.800883,646.751822,77.558509,5.675835,151.429031,3.042000,44.158000,0.000000,0.000000,134.633336,130.299998,70.166664,64.500000,63.133333,62.799999,125,140,72.100000,133.400000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2442.000000,1.000000,44.400000,67.100000,121.700000,68.300000,263,95,1052,80,2201,2200,148,28.000000,119.000000,67.600,50.895,67.618,50.744
11/21/2024,15:32:43.617,881.00,74448.20,119.980000,1.436000,168.700000,648.960000,0.000000,59.999000,172.300000,0.979100,2.296797,1.443907,8966.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2202 ,87.511112,57.838313,58.834286,125.040001,67.907962,43.768000,3.018000,-88.900002,-51.700001,-35.099998,0.000000,25.125222,0.999456,58.788380,365.057386,648.008507,77.709180,5.679965,151.429565,3.050000,44.310000,0.000000,0.000000,134.566671,130.166667,69.933334,64.500000,63.099998,62.799999,125,140,72.200000,133.300000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.400000,2447.000000,1.000000,44.600000,67.000000,121.600000,68.300000,263,95,1052,80,2201,2200,150,28.000000,119.000000,67.601,50.889,67.619,50.738
11/21/2024,15:32:46.619,884.00,74451.20,119.980000,1.438700,168.800000,649.100000,0.000000,59.999000,172.600000,0.977900,2.282408,1.444491,8969.000000,15.175000,0.000000,62.987500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2210 ,87.399999,57.838313,58.834694,125.019997,67.906329,43.919000,3.020000,-89.000000,-51.700001,-35.200001,0.000000,25.221939,0.999468,58.780685,366.314436,649.265375,77.859851,5.675529,151.429855,3.061000,44.462000,0.000000,0.000000,134.433329,130.000000,69.633334,64.466667,63.099998,62.766666,125,140,72.200000,133.200000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.400000,2452.000000,1.000000,44.800000,66.900000,121.400000,68.300000,262,95,1052,80,2200,2200,149,28.000000,119.000000,67.601,50.884,67.620,50.733
11/21/2024,15:32:49.620,887.00,74454.20,119.970000,1.424100,167.500000,649.240000,0.000000,59.999000,170.800000,0.980300,2.343937,1.444028,8972.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.249 0 2218 ,87.311110,57.835059,58.828979,125.019997,67.906329,44.067000,3.017000,-89.000000,-51.799999,-35.099998,0.000000,25.262148,0.999440,58.809040,367.552083,650.502991,78.008244,5.674246,151.430161,3.066000,44.612000,0.000000,0.000000,134.399994,129.833333,69.400002,64.400002,63.099998,62.733334,125,140,72.200000,133.200000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.400000,2458.000000,1.000000,44.900000,66.800000,121.300000,68.300000,262,95,1052,80,2200,2200,150,28.000000,119.000000,67.602,50.879,67.620,50.727
11/21/2024,15:32:52.623,890.00,74457.21,119.970000,1.436500,168.500000,649.380000,0.000000,59.999000,172.300000,0.977700,2.320849,1.441527,8975.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2226 ,87.277777,57.827810,58.819183,125.006666,67.907962,44.216000,3.011000,-89.099998,-51.799999,-34.900002,0.000000,25.110065,0.999451,58.798992,368.794922,651.745830,78.157245,5.674697,151.429901,3.048000,44.763000,0.000000,0.000000,134.366664,129.666667,69.233332,64.500000,63.099998,62.799999,125,140,72.200000,133.100000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.400000,2464.000000,1.000000,45.000000,66.700000,121.200000,68.300000,262,95,1052,80,2198,2200,150,28.000000,119.000000,67.603,50.873,67.621,50.721
11/21/2024,15:32:55.623,893.00,74460.21,119.970000,1.470300,171.800000,649.530000,0.000000,60.003000,176.400000,0.973700,2.287696,1.446112,8978.000000,15.175000,0.000000,63.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2233 ,87.155556,57.830177,58.807755,124.993334,67.909187,44.364000,2.999000,-89.500000,-51.900002,-34.700001,0.001000,24.962637,0.999458,58.790588,370.029593,652.978467,78.305275,5.673111,151.429810,3.030000,44.913000,0.000000,0.000000,134.300003,129.399999,69.066666,64.400002,63.000000,62.766666,125,140,72.200000,133.000000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.400000,2469.000000,1.000000,45.200000,66.600000,121.100000,68.300000,261,95,1049,80,2200,2200,150,28.000000,119.000000,67.603,50.873,67.621,50.721
11/21/2024,15:32:58.623,896.00,74463.21,119.980000,1.453600,170.400000,649.670000,0.000000,60.000000,174.400000,0.977100,2.328908,1.444491,8981.000000,15.175000,0.000000,63.312500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.446 0 2241 ,87.038889,57.826627,58.796326,124.966667,67.910004,44.513000,2.988000,-90.400002,-51.900002,-34.700001,0.000000,24.904762,0.999425,58.825222,371.273039,654.224039,78.454367,5.674564,151.429581,3.023000,45.063000,0.000000,0.000000,134.199997,129.100001,68.800003,64.400002,63.000000,62.733334,125,140,72.200000,133.000000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.400000,2475.000000,1.000000,45.300000,66.500000,121.000000,68.300000,261,95,1049,80,2202,2200,151,29.000000,119.000000,67.603,50.868,67.621,50.716
11/21/2024,15:33:01.624,899.00,74466.21,119.960000,1.442100,169.100000,649.810000,0.000000,59.999000,173.000000,0.977600,2.288815,1.444732,8984.000000,15.175000,0.000000,63.262500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.499 0 2248 ,86.950001,57.825739,58.786121,124.949999,67.910004,44.664000,2.998000,-92.500000,-51.500000,-34.900002,0.000000,24.954765,0.999439,58.810677,372.527781,655.478781,78.604803,5.675681,151.429291,3.029000,45.215000,0.000000,0.000000,134.100006,128.833333,68.633331,64.400002,63.000000,62.733334,125,140,72.200000,132.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.400000,2480.000000,1.000000,45.400000,66.300000,120.900000,68.200000,261,95,1049,80,2199,2200,152,29.000000,119.000000,67.604,50.863,67.622,50.710
11/21/2024,15:33:04.624,902.00,74469.21,119.980000,1.436700,168.700000,649.950000,0.000000,60.003000,172.400000,0.978600,2.297696,1.448075,8987.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.304 0 2256 ,86.844445,57.836686,58.782040,124.966667,67.910004,44.812000,2.991000,-94.900002,-50.200001,-35.500000,0.001000,25.031543,0.999454,58.797028,373.764639,656.715486,78.753075,5.673710,151.428833,3.038000,45.366000,0.000000,0.000000,134.000000,128.500000,68.466667,64.400002,63.000000,62.700001,125,140,72.300000,132.800000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.400000,2486.000000,1.000000,45.500000,66.300000,120.800000,68.200000,261,95,1049,80,2200,2200,152,29.000000,119.000000,67.604,50.858,67.622,50.704
11/21/2024,15:33:07.624,905.00,74472.21,119.970000,1.456200,170.400000,650.090000,0.000000,60.003000,174.700000,0.975400,2.293504,1.444111,8990.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2263 ,86.738888,57.831213,58.784897,124.959999,67.910004,44.961000,2.998000,-97.699997,-48.299999,-36.599998,0.000000,25.025852,0.999432,58.816128,375.007994,657.959054,78.902167,5.680231,151.429398,3.038000,45.517000,0.000000,0.000000,133.899994,128.133331,68.300003,64.400002,63.000000,62.700001,125,140,72.300000,132.700000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.600000,59.400000,2495.000000,1.000000,45.600000,66.200000,120.600000,68.200000,262,95,1049,80,2200,2200,151,29.000000,119.000000,67.605,50.852,67.623,50.699
11/21/2024,15:33:10.624,908.00,74475.21,119.970000,1.469000,171.700000,650.230000,0.000000,60.003000,176.200000,0.974200,2.281892,1.447195,8993.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.446 0 2270 ,86.622223,57.828106,58.793877,124.959999,67.910004,45.111000,3.003000,-101.400002,-46.000000,-38.400002,0.000000,24.972675,0.999465,58.782043,376.260367,659.211367,79.052064,5.676416,151.429428,3.031000,45.669000,0.000000,0.000000,133.800003,127.633334,68.166664,64.400002,63.000000,62.733334,125,140,72.400000,132.600000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.600000,59.400000,2502.000000,1.000000,45.700000,66.100000,120.500000,68.200000,262,95,1048,80,2197,2200,150,29.000000,119.000000,67.606,50.847,67.624,50.693
11/21/2024,15:33:13.625,911.00,74478.21,119.960000,1.446100,169.600000,650.370000,0.000000,60.002000,173.500000,0.977500,2.346380,1.444732,8996.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2278 ,86.488889,57.808728,58.806122,124.986669,67.910004,45.259000,2.992000,-105.599998,-43.400002,-40.700001,0.000000,24.996820,0.999503,58.743351,377.493642,660.444550,79.200154,5.672667,151.429642,3.034000,45.819000,0.000000,0.000000,133.733332,127.100001,68.033333,64.400002,62.966667,62.700001,125,140,72.400000,132.500000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.400000,2506.000000,1.000000,45.700000,66.100000,120.400000,68.200000,262,95,1048,80,2199,2200,151,29.000000,119.000000,67.606,50.842,67.624,50.687
11/21/2024,15:33:16.627,914.00,74481.21,119.980000,1.437500,168.600000,650.510000,0.000000,60.000000,172.500000,0.977700,2.313391,1.444491,8999.000000,15.175000,0.000000,63.362500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.499 0 2285 ,86.333334,57.809467,58.813877,124.956668,67.911228,45.410000,2.996000,-110.699997,-40.599998,-43.099998,0.000000,24.987912,0.999460,58.784508,378.754214,661.705244,79.351053,5.675978,151.429916,3.033000,45.971000,0.000000,0.000000,133.566671,126.466665,67.900002,64.400002,62.966667,62.700001,125,140,72.400000,132.400000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.600000,59.400000,2515.000000,1.000000,45.800000,66.000000,120.300000,68.200000,262,95,1048,80,2201,2200,150,29.000000,119.000000,67.607,50.837,67.625,50.682
11/21/2024,15:33:19.627,917.00,74484.21,119.970000,1.459500,170.700000,650.660000,0.000000,60.002000,175.100000,0.975100,2.284824,1.443027,9002.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2293 ,86.161112,57.807248,58.813061,124.896667,67.912452,45.560000,3.004000,-116.599998,-38.000000,-45.900002,0.000000,24.997043,0.999464,58.784901,380.005707,662.956706,79.501078,5.676646,151.429749,3.034000,46.122000,0.000000,0.000000,133.466665,125.733332,67.800003,64.366669,62.900002,62.700001,125,140,72.400000,132.400000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.600000,59.400000,2522.000000,1.000000,45.800000,65.900000,120.200000,68.200000,262,95,1048,80,2200,2200,150,29.000000,119.000000,67.608,50.831,67.625,50.676
11/21/2024,15:33:22.627,920.00,74487.21,119.960000,1.443000,169.100000,650.800000,0.000000,59.999000,173.100000,0.977200,2.309979,1.444148,9005.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.304 0 2301 ,85.966667,57.804142,58.804897,124.896667,67.913268,45.708000,2.997000,-118.000000,-36.900002,-49.000000,0.000000,25.070539,0.999444,58.806370,381.241866,664.192804,79.649282,5.674469,151.429718,3.043000,46.272000,0.000000,0.000000,133.366664,124.899999,67.633331,64.300003,62.900002,62.700001,125,140,72.400000,132.200000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2531.000000,1.000000,45.900000,65.800000,120.100000,68.200000,262,95,1048,80,2199,2200,149,29.000000,119.000000,67.608,50.826,67.626,50.670
11/21/2024,15:33:25.627,923.00,74490.21,119.970000,1.501100,174.800000,650.940000,0.000000,60.002000,180.100000,0.970800,2.242689,1.445611,9008.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2309 ,85.794446,57.804882,58.796326,124.830002,67.914493,45.857000,3.002000,-115.699997,-36.700001,-50.500000,0.000000,25.060117,0.999477,58.768627,382.486678,665.435522,79.798526,5.672668,151.429733,3.042000,46.423000,0.000000,0.000000,133.300003,124.000000,67.566666,64.300003,62.900002,62.700001,125,140,72.400000,132.100000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2541.000000,1.000000,46.000000,65.800000,120.000000,68.200000,263,95,1053,80,2200,2200,149,29.000000,119.000000,67.609,50.821,67.627,50.665
11/21/2024,15:33:28.629,926.00,74493.21,119.970000,1.483600,173.200000,651.090000,0.000000,60.003000,178.000000,0.973000,2.249393,1.445111,9011.000000,15.175000,0.000000,63.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2316 ,85.550001,57.805473,58.789795,124.830002,67.915309,46.008000,3.005000,-112.800003,-37.400002,-50.200001,0.000000,25.010614,0.999480,58.767399,383.738779,666.689717,79.948643,5.677400,151.429565,3.036000,46.575000,0.000000,0.000000,133.133336,122.933334,67.466667,64.300003,62.833333,62.633333,125,140,72.400000,132.000000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2550.000000,1.000000,46.100000,65.700000,119.900000,68.200000,263,95,1053,80,2200,2200,149,29.000000,119.000000,67.609,50.815,67.627,50.659
11/21/2024,15:33:31.629,929.00,74496.21,119.980000,1.486900,173.500000,651.230000,0.000000,59.999000,178.400000,0.972300,2.267267,1.443991,9014.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.304 0 2324 ,85.255555,57.797337,58.786121,124.823334,67.912860,46.157000,3.001000,-109.300003,-39.099998,-49.299999,0.000000,25.018833,0.999444,58.806232,384.984502,667.935471,80.098244,5.679881,151.430222,3.037000,46.726000,0.000000,0.000000,133.000000,121.533333,67.366669,64.233332,62.799999,62.599998,125,140,72.400000,131.900000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2559.000000,1.000000,46.100000,65.700000,119.800000,68.100000,263,95,1053,80,2202,2200,149,29.000000,119.000000,67.610,50.810,67.628,50.653
11/21/2024,15:33:34.630,932.00,74499.21,119.960000,1.469300,171.800000,651.370000,0.000000,60.000000,176.300000,0.975000,2.308991,1.443731,9017.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2331 ,84.983333,57.807988,58.789387,124.809998,67.910412,46.306000,3.001000,-105.900002,-41.299999,-47.799999,0.000000,25.061778,0.999420,58.831371,386.225671,669.176610,80.247055,5.676000,151.430252,3.042000,46.876000,0.000000,0.000000,132.933329,120.000000,67.266668,64.266668,62.866667,62.566666,125,140,72.300000,131.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2565.000000,1.000000,46.100000,65.700000,119.700000,68.100000,263,95,1053,80,2200,2200,151,29.000000,119.000000,67.611,50.805,67.628,50.648
11/21/2024,15:33:37.630,935.00,74502.21,119.980000,1.452000,170.100000,651.520000,0.000000,60.002000,174.200000,0.976500,2.286777,1.446491,9020.000000,15.175000,0.000000,63.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2339 ,84.655554,57.802811,58.793060,124.840001,67.910004,46.455000,2.999000,-102.400002,-43.599998,-45.799999,0.000000,25.058898,0.999440,58.810318,387.473581,670.424490,80.396663,5.671643,151.429916,3.041000,47.028000,0.000000,0.000000,132.833333,118.266668,67.199997,64.199997,62.833333,62.599998,125,140,72.300000,131.700000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2578.000000,1.000000,46.100000,65.600000,119.600000,68.100000,264,95,1053,80,2200,2200,149,29.000000,119.000000,67.611,50.799,67.629,50.642
11/21/2024,15:33:40.630,938.00,74505.21,119.970000,1.467200,171.500000,651.660000,0.000000,60.003000,176.000000,0.974500,2.294234,1.444528,9023.000000,15.175000,0.000000,63.262500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2347 ,84.288888,57.817012,58.789387,124.816666,67.910004,46.604000,2.999000,-98.500000,-45.599998,-44.000000,0.000000,24.986511,0.999431,58.816624,388.710590,671.661620,80.544989,5.680431,151.429871,3.033000,47.178000,0.000000,0.000000,132.733332,116.366666,67.066666,64.199997,62.799999,62.566666,125,140,72.300000,131.500000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2587.000000,1.000000,46.100000,65.600000,119.500000,68.100000,264,95,1050,80,2200,2200,150,29.000000,119.000000,67.612,50.794,67.629,50.636
11/21/2024,15:33:43.630,941.00,74508.21,119.980000,1.476600,172.600000,651.800000,0.000000,59.999000,177.200000,0.974000,2.267506,1.446074,9026.000000,15.175000,0.000000,63.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2354 ,83.927778,57.834467,58.777958,124.809998,67.910004,46.753000,2.995000,-95.000000,-47.500000,-42.200001,0.000000,24.947287,0.999431,58.819489,389.958197,672.907071,80.694309,5.676660,151.429398,3.028000,47.329000,0.000000,0.000000,132.600006,114.466667,67.000000,64.166664,62.799999,62.533333,125,140,72.300000,131.400000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2596.000000,1.000000,46.200000,65.500000,119.400000,68.100000,264,95,1050,80,2197,2200,151,29.000000,119.000000,67.613,50.789,67.630,50.631
11/21/2024,15:33:46.630,944.00,74511.21,119.960000,1.483700,173.200000,651.950000,0.000000,60.000000,178.000000,0.973300,2.266631,1.444148,9029.000000,15.175000,0.000000,63.350000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2362 ,83.594444,57.828550,58.767754,124.823334,67.910412,46.901000,2.988000,-92.000000,-48.799999,-40.700001,0.000000,24.960816,0.999448,58.801430,391.187645,674.138553,80.841958,5.675087,151.429230,3.030000,47.479000,0.000000,0.000000,132.533335,112.599998,67.000000,64.099998,62.799999,62.533333,125,140,72.300000,131.200000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2605.000000,1.000000,46.200000,65.500000,119.400000,68.100000,266,95,1050,80,2201,2200,151,29.000000,119.000000,67.613,50.783,67.630,50.625
11/21/2024,15:33:49.630,947.00,74514.21,119.980000,1.465200,171.400000,652.090000,0.000000,59.999000,175.800000,0.974800,2.253413,1.444991,9032.000000,15.175000,0.000000,63.337500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.493 0 2369 ,83.244444,57.828254,58.768162,124.830002,67.912044,47.050000,2.993000,-89.699997,-50.000000,-39.500000,0.000000,24.941313,0.999462,58.782448,392.434765,675.383700,80.991248,5.675627,151.429123,3.027000,47.630000,0.000000,0.000000,132.366664,110.766668,66.900002,64.066666,62.799999,62.566666,125,140,72.200000,131.100000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2614.000000,1.000000,46.200000,65.500000,119.300000,68.100000,266,95,1050,80,2200,2200,151,29.000000,119.000000,67.614,50.778,67.631,50.619
11/21/2024,15:33:52.630,950.00,74517.21,119.980000,1.444700,169.400000,652.230000,0.000000,60.003000,173.300000,0.977400,2.279435,1.445491,9035.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2376 ,82.883334,57.831657,58.778366,124.816666,67.914493,47.203000,3.010000,-88.599998,-50.599998,-38.500000,0.000000,25.032206,0.999446,58.801453,393.710216,676.661216,81.144401,5.677953,151.429169,3.038000,47.785000,0.000000,0.000000,132.300003,108.866666,66.800003,64.000000,62.799999,62.533333,125,140,72.200000,130.900000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2623.000000,1.000000,46.200000,65.500000,119.300000,68.100000,266,95,1050,80,2201,2200,151,29.000000,119.000000,67.614,50.773,67.632,50.614
11/21/2024,15:33:55.630,953.00,74520.21,119.960000,1.552900,179.800000,652.380000,0.000000,60.000000,186.300000,0.965100,2.231116,1.443648,9038.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2384 ,82.550000,57.844231,58.789795,124.803332,67.915717,47.351000,3.005000,-88.000000,-51.000000,-37.599998,0.000000,25.163687,0.999454,58.793808,394.948106,677.896949,81.292317,5.678662,151.429565,3.054000,47.935000,0.000000,0.000000,132.133336,107.066666,66.733332,64.000000,62.799999,62.566666,125,140,72.200000,130.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2633.000000,1.000000,46.200000,65.500000,119.200000,68.100000,269,95,1054,80,2201,2200,151,29.000000,119.000000,67.615,50.767,67.632,50.608
11/21/2024,15:33:58.630,956.00,74523.21,119.970000,1.514200,176.100000,652.520000,0.000000,60.003000,181.700000,0.969400,2.229362,1.445611,9041.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.304 0 2392 ,82.238889,57.847781,58.798367,124.776665,67.915717,47.500000,3.004000,-87.900002,-51.500000,-36.700001,0.000000,25.119025,0.999453,58.791950,396.184356,679.135294,81.441022,5.675973,151.429428,3.049000,48.085000,0.000000,0.000000,132.066671,105.300001,66.666664,64.000000,62.799999,62.599998,125,140,72.200000,130.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2642.000000,1.000000,46.300000,65.500000,119.100000,68.100000,269,95,1054,80,2200,2200,152,29.000000,119.000000,67.616,50.762,67.633,50.602
11/21/2024,15:34:01.630,959.00,74526.21,119.970000,1.487300,173.600000,652.670000,0.000000,60.003000,178.400000,0.972700,2.270826,1.444111,9044.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.304 0 2400 ,81.894444,57.844231,58.804081,124.763331,67.916125,47.649000,3.008000,-87.800003,-51.700001,-36.000000,0.000000,24.992515,0.999448,58.799656,397.430565,680.381595,81.590197,5.676459,151.429672,3.033000,48.236000,0.000000,0.000000,131.899999,103.500000,66.599998,64.000000,62.833333,62.533333,125,140,72.200000,130.400000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.400000,59.400000,2654.000000,1.000000,46.400000,65.400000,119.000000,68.100000,269,95,1054,80,2201,2200,152,29.000000,119.000000,67.616,50.756,67.633,50.596
11/21/2024,15:34:04.631,962.00,74529.22,119.980000,1.492700,174.100000,652.810000,0.000000,60.000000,179.100000,0.972100,2.274134,1.445491,9047.000000,15.175000,0.000000,63.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.499 0 2407 ,81.538889,57.857101,58.807755,124.736669,67.915309,47.799000,2.994000,-87.900002,-51.900002,-35.599998,0.001000,24.957051,0.999433,58.813282,398.682241,681.631115,81.740261,5.672928,151.429993,3.029000,48.387000,0.000000,0.000000,131.766668,101.699999,66.566666,63.900002,62.799999,62.500000,125,140,72.200000,130.300000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.400000,59.400000,2665.000000,1.000000,46.500000,65.400000,119.000000,68.100000,269,95,1054,80,2200,2200,151,29.000000,119.000000,67.617,50.751,67.634,50.591
11/21/2024,15:34:07.631,965.00,74532.22,119.960000,1.478300,172.600000,652.950000,0.000000,60.000000,177.300000,0.973200,2.297639,1.445232,9050.000000,15.175000,0.000000,63.262500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2415 ,81.250000,57.856657,58.807755,124.699997,67.914085,47.948000,2.998000,-87.800003,-51.900002,-35.599998,0.001000,25.039248,0.999458,58.788578,399.928815,682.877719,81.889961,5.678217,151.429840,3.039000,48.538000,0.000000,0.000000,131.700002,100.066666,66.533333,63.900000,62.799999,62.500000,125,140,72.200000,130.100000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.400000,59.400000,2676.000000,1.000000,46.500000,65.400000,118.900000,68.100000,270,95,1054,80,2199,2200,151,29.000000,119.000000,67.618,50.745,67.634,50.585
11/21/2024,15:34:10.632,968.00,74535.22,119.980000,1.473700,172.100000,653.100000,0.000000,60.003000,176.800000,0.973600,2.265726,1.445491,9053.000000,15.175000,0.000000,63.262500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2423 ,80.944445,57.853255,58.803673,124.720001,67.913677,48.096000,2.996000,-87.599998,-51.700001,-35.900002,0.000000,25.034008,0.999402,58.850754,401.159417,684.108290,82.037254,5.675083,151.429001,3.038000,48.688000,0.000000,0.000000,131.633336,98.433334,66.433334,63.833333,62.799999,62.533333,125,140,72.200000,129.900000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.400000,59.400000,2687.000000,1.000000,46.500000,65.400000,118.800000,68.100000,270,95,1047,80,2199,2200,150,29.000000,119.000000,67.618,50.740,67.635,50.579
11/21/2024,15:34:13.634,971.00,74538.22,119.970000,1.494900,174.200000,653.240000,0.000000,59.999000,179.300000,0.971100,2.233059,1.444611,9056.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2431 ,80.588890,57.861834,58.796734,124.720001,67.913677,48.245000,3.001000,-87.800003,-51.700001,-36.299999,0.000000,24.961381,0.999393,58.852894,402.403258,685.352162,82.186406,5.677136,151.429108,3.029000,48.839000,0.000000,0.000000,131.399999,96.900002,66.333336,63.700001,62.700001,62.500000,125,140,72.300000,129.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.300000,59.400000,2701.000000,1.000000,46.500000,65.400000,118.700000,68.100000,270,95,1047,80,2199,2200,150,29.000000,119.000000,67.619,50.735,67.636,50.574
11/21/2024,15:34:16.633,974.00,74541.22,119.980000,1.497100,174.400000,653.390000,0.000000,59.999000,179.600000,0.971000,2.254692,1.447075,9059.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2438 ,80.327779,57.882544,58.789795,124.663333,67.914085,48.400000,3.002000,-87.699997,-51.400002,-36.799999,0.000000,24.995602,0.999418,58.831345,403.693679,686.652816,82.342338,5.678499,151.429031,3.034000,48.995000,0.000000,0.000000,131.266668,95.433334,66.300003,63.700001,62.766666,62.500000,125,140,72.300000,129.600000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.300000,59.400000,2713.000000,1.000000,46.600000,65.300000,118.600000,68.100000,272,95,1047,80,2201,2200,150,29.000000,119.000000,67.619,50.729,67.636,50.568
11/21/2024,15:34:19.633,977.00,74544.22,119.960000,1.474900,172.200000,653.530000,0.000000,59.999000,176.900000,0.973200,2.238186,1.442064,9062.000000,15.175000,0.000000,63.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2446 ,79.983334,57.871746,58.789795,124.650002,67.914085,48.544000,2.993000,-87.800003,-51.099998,-37.700001,0.000000,25.066381,0.999427,58.821415,404.893156,687.844095,82.484925,5.674160,151.429092,3.042000,49.140000,0.000000,0.000000,131.133336,93.900002,66.199999,63.566666,62.700001,62.400002,125,140,72.300000,129.400000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.300000,59.400000,2726.000000,1.000000,46.600000,65.300000,118.500000,68.100000,272,95,1047,80,2200,2200,149,29.000000,119.000000,67.620,50.724,67.637,50.562
11/21/2024,15:34:22.633,980.00,74547.22,119.970000,1.488900,173.500000,653.680000,0.000000,60.002000,178.600000,0.971400,2.225804,1.446195,9065.000000,15.175000,0.000000,63.325000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2453 ,79.738889,57.873373,58.799999,124.650002,67.916533,48.693000,2.999000,-88.599998,-50.500000,-38.700001,0.000000,25.002758,0.999409,58.837517,406.135570,689.084505,82.634146,5.674564,151.428940,3.034000,49.291000,0.000000,0.000000,131.033335,92.599998,66.133331,63.533333,62.700001,62.433334,125,140,72.300000,129.300000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.300000,59.400000,2739.000000,1.000000,46.700000,65.300000,118.400000,68.100000,272,95,1047,80,2200,2200,149,29.000000,119.000000,67.621,50.718,67.637,50.557
11/21/2024,15:34:25.633,983.00,74550.22,119.970000,1.521000,176.700000,653.820000,0.000000,60.000000,182.500000,0.968300,2.215911,1.446195,9068.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2461 ,79.477777,57.881361,58.812653,124.619998,67.917757,48.846000,3.011000,-89.500000,-49.700001,-39.700001,0.000000,25.000587,0.999417,58.831768,407.409868,690.358741,82.786661,5.679288,151.429001,3.034000,49.445000,0.000000,0.000000,130.899994,91.233332,66.099998,63.500000,62.700001,62.433334,125,140,72.300000,129.100000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.300000,59.400000,2752.000000,1.000000,46.700000,65.300000,118.400000,68.100000,274,95,1052,80,2199,2200,149,29.000000,119.000000,67.621,50.713,67.638,50.551
11/21/2024,15:34:28.635,986.00,74553.22,119.960000,1.480500,172.700000,653.970000,0.000000,59.999000,177.600000,0.972400,2.214455,1.444732,9071.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2469 ,79.200001,57.890385,58.818775,124.586667,67.917349,48.994000,3.000000,-91.699997,-49.000000,-40.700001,0.000000,25.103217,0.999399,58.851013,408.643567,691.594536,82.934827,5.676836,151.429230,3.047000,49.594000,0.000000,0.000000,130.666672,89.933334,66.033333,63.466667,62.700001,62.400002,125,140,72.300000,128.900000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.300000,59.400000,2765.000000,1.000000,46.800000,65.300000,118.200000,68.100000,274,95,1052,80,2201,2200,149,29.000000,119.000000,67.622,50.707,67.638,50.545
11/21/2024,15:34:31.634,989.00,74556.22,119.970000,1.487700,173.500000,654.110000,0.000000,60.003000,178.500000,0.971900,2.274047,1.445611,9074.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2477 ,78.944445,57.886095,58.820000,124.560000,67.915717,49.143000,3.005000,-94.099998,-47.900002,-41.900002,0.000000,25.124515,0.999391,58.857128,409.889989,692.840958,83.084276,5.674040,151.429047,3.049000,49.745000,0.000000,0.000000,130.500000,88.699999,65.966667,63.400002,62.700001,62.400002,125,140,72.400000,128.700000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.300000,59.400000,2779.000000,1.000000,46.800000,65.300000,118.200000,68.100000,274,95,1052,80,2198,2200,149,29.000000,119.000000,67.622,50.702,67.639,50.539
11/21/2024,15:34:34.634,992.00,74559.22,119.970000,1.492500,173.900000,654.260000,0.000000,59.999000,179.100000,0.971500,2.232094,1.444111,9077.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.304 0 2485 ,78.733334,57.885503,58.820000,124.546666,67.918166,49.291000,3.009000,-96.300003,-46.599998,-43.099998,0.000000,25.045749,0.999389,58.860806,411.124751,694.075720,83.232321,5.673282,151.428574,3.040000,49.895000,0.000000,0.000000,130.466665,87.533333,65.900002,63.400002,62.700001,62.400002,125,140,72.400000,128.500000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.300000,59.400000,2792.000000,1.000000,46.900000,65.300000,118.100000,68.100000,274,95,1052,80,2200,2200,150,29.000000,119.000000,67.623,50.696,67.639,50.534
11/21/2024,15:34:37.634,995.00,74562.22,119.980000,1.470500,171.700000,654.400000,0.000000,59.999000,176.400000,0.973300,2.272628,1.445491,9080.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2492 ,78.544444,57.887574,58.820000,124.633331,67.920614,49.440000,2.994000,-99.099998,-45.400002,-44.400002,0.000000,24.965361,0.999388,58.859966,412.367651,695.318620,83.381109,5.677791,151.428726,3.030000,50.047000,0.000000,0.000000,130.399994,86.433334,65.900002,63.400002,62.700001,62.433334,125,140,72.400000,128.200000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.400000,59.400000,2802.000000,1.000000,47.000000,65.300000,118.000000,68.100000,276,95,1052,80,2200,2200,149,29.000000,119.000000,67.624,50.691,67.640,50.528
11/21/2024,15:34:40.634,998.00,74565.22,119.960000,1.473100,172.000000,654.550000,0.000000,60.003000,176.700000,0.973100,2.288779,1.445732,9083.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.499 0 2499 ,78.322223,57.892455,58.820408,124.743334,67.918982,49.589000,2.996000,-101.900002,-43.900002,-45.599998,0.000000,24.966538,0.999416,58.831123,413.613344,696.562248,83.530452,5.677330,151.428818,3.030000,50.200000,0.000000,0.000000,130.333333,85.333333,65.800003,63.400002,62.666667,62.400002,125,140,72.400000,128.000000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2811.000000,1.000000,47.000000,65.200000,117.900000,68.100000,276,95,1048,80,2199,2200,150,29.000000,119.000000,67.624,50.685,67.640,50.522
11/21/2024,15:34:43.635,1001.00,74568.22,119.990000,1.460800,170.700000,654.690000,0.000000,60.000000,175.300000,0.973900,2.231585,1.444370,9086.000000,15.175000,0.000000,63.262500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2507 ,78.138890,57.871154,58.824081,124.763331,67.916941,49.739000,2.994000,-104.099998,-42.700001,-46.700001,0.000000,24.990761,0.999408,58.839813,414.858916,697.807820,83.679802,5.675180,151.428558,3.033000,50.351000,0.000000,0.000000,130.233332,84.333333,65.800003,63.400002,62.633333,62.433334,125,140,72.400000,127.700000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.500000,59.400000,2820.000000,1.000000,47.100000,65.200000,117.900000,68.100000,276,95,1048,80,2198,2200,149,29.000000,119.000000,67.625,50.680,67.641,50.517
11/21/2024,15:34:46.635,1004.00,74571.22,119.970000,1.455700,170.400000,654.830000,0.000000,60.002000,174.600000,0.975500,2.296146,1.448195,9089.000000,15.175000,0.000000,63.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.446 0 2514 ,77.944445,57.875740,58.831429,124.803332,67.915309,49.885000,2.986000,-106.199997,-41.299999,-47.900002,0.000000,24.953144,0.999434,58.813648,416.080439,699.029282,83.826002,5.674330,151.428543,3.029000,50.500000,0.000000,0.000000,130.133336,83.366666,65.766668,63.366667,62.599998,62.433334,125,140,72.400000,127.500000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.600000,59.400000,2828.000000,1.000000,47.100000,65.200000,117.800000,68.100000,276,95,1048,80,2200,2200,150,29.000000,119.000000,67.625,50.674,67.641,50.511
