FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:34:49.635,1007.00,74574.22,119.970000,1.449600,169.900000,654.970000,0.000000,60.002000,173.900000,0.977000,2.277663,1.444111,9092.000000,15.175000,0.000000,63.300000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2522 ,77.733333,57.872929,58.837551,124.893333,67.914085,50.035000,2.993000,-107.800003,-40.000000,-48.799999,0.000000,24.894121,0.999403,58.842163,417.330717,700.279591,83.976164,5.676754,151.428650,3.021000,50.653000,0.000000,0.000000,130.033335,82.399999,65.666664,63.333333,62.599998,62.366667,125,140,72.400000,127.300000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.400000,2833.000000,1.000000,47.200000,65.100000,117.700000,68.100000,276,95,1048,80,2200,2200,151,29.000000,119.000000,67.626,50.669,67.642,50.505
11/21/2024,15:34:52.638,1010.00,74577.22,119.970000,1.421400,167.200000,655.110000,0.000000,60.000000,170.500000,0.980600,2.304981,1.444028,9095.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2529 ,77.549999,57.859763,58.840000,125.003334,67.914085,50.186000,2.996000,-109.400002,-39.099998,-49.400002,0.000000,24.930448,0.999403,58.843731,418.587949,701.538949,84.126896,5.678266,151.429047,3.026000,50.807000,0.000000,0.000000,129.899994,81.566668,65.599998,63.299999,62.633333,62.299999,125,140,72.500000,127.100000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2837.000000,1.000000,47.200000,65.100000,117.600000,68.100000,276,95,1048,80,2198,2200,152,29.000000,119.000000,67.627,50.663,67.643,50.500
11/21/2024,15:34:55.637,1013.00,74580.22,119.970000,1.505900,175.200000,655.250000,0.000000,60.002000,180.700000,0.969500,2.251212,1.444528,9098.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2536 ,77.350000,57.858284,58.840000,125.100001,67.914085,50.335000,2.998000,-110.800003,-38.200001,-49.799999,0.000000,25.066433,0.999436,58.810062,419.829543,702.778387,84.275761,5.677885,151.429184,3.043000,50.959000,0.000000,0.000000,129.766668,80.666667,65.566666,63.299999,62.599998,62.200001,125,140,72.500000,126.800000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2840.000000,1.000000,47.200000,65.100000,117.500000,68.200000,278,95,1053,80,2201,2200,151,29.000000,119.000000,67.627,50.663,67.643,50.500
11/21/2024,15:34:58.637,1016.00,74583.22,119.970000,1.475200,172.000000,655.390000,0.000000,60.003000,177.000000,0.972000,2.268709,1.442444,9101.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2543 ,77.205555,57.849409,58.839592,125.126668,67.913268,50.486000,3.018000,-111.599998,-37.900002,-50.000000,0.000000,25.147504,0.999419,58.826118,421.091239,704.042299,84.427297,5.677384,151.429214,3.052000,51.112000,0.000000,0.000000,129.500000,79.933332,65.599998,63.299999,62.633333,62.266666,125,140,72.500000,126.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2842.000000,1.000000,47.200000,65.100000,117.400000,68.200000,278,95,1053,80,2198,2200,151,29.000000,119.000000,67.627,50.658,67.643,50.494
11/21/2024,15:35:01.637,1019.00,74586.22,119.960000,1.425100,167.400000,655.530000,0.000000,60.000000,170.900000,0.979100,2.361729,1.442147,9104.000000,15.175000,0.000000,63.012500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2551 ,77.038889,57.861835,58.835918,125.093335,67.911636,50.636000,3.018000,-112.099998,-37.700001,-50.099998,0.000000,25.180101,0.999387,58.860218,422.344554,705.295523,84.577300,5.677597,151.429657,3.056000,51.264000,0.000000,0.000000,129.333333,79.166667,65.500000,63.299999,62.666667,62.266666,125,140,72.500000,126.300000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2846.000000,1.000000,47.200000,65.100000,117.300000,68.200000,278,95,1053,80,2198,2200,149,29.000000,119.000000,67.628,50.652,67.644,50.488
11/21/2024,15:35:04.638,1022.00,74589.22,119.980000,1.423800,167.500000,655.670000,0.000000,59.999000,170.800000,0.980300,2.365571,1.441407,9107.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2559 ,76.866667,57.863906,58.828571,125.029999,67.911636,50.785000,3.010000,-112.099998,-37.700001,-50.000000,0.000000,25.183925,0.999379,58.871284,423.582808,706.533747,84.726013,5.672050,151.430115,3.057000,51.413000,0.000000,0.000000,129.200002,78.433332,65.433334,63.299999,62.599998,62.233334,125,140,72.500000,125.900000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2850.000000,1.000000,47.300000,65.100000,117.200000,68.200000,278,95,1053,80,2199,2200,150,29.000000,119.000000,67.628,50.647,67.644,50.483
11/21/2024,15:35:07.638,1025.00,74592.22,119.970000,1.408600,166.100000,655.810000,0.000000,60.003000,169.000000,0.982900,2.307681,1.442527,9110.000000,15.175000,0.000000,63.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2566 ,76.705555,57.859616,58.821224,125.006666,67.914085,50.932000,3.005000,-111.599998,-37.900002,-49.900002,0.000000,25.053173,0.999376,58.873795,424.816659,707.765533,84.873708,5.674811,151.429794,3.041000,51.563000,0.000000,0.000000,128.966665,77.766668,65.400002,63.233334,62.599998,62.266666,125,140,72.600000,125.600000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2855.000000,1.000000,47.400000,65.100000,117.100000,68.200000,280,95,1053,80,2198,2200,149,29.000000,119.000000,67.629,50.641,67.645,50.477
11/21/2024,15:35:10.638,1028.00,74595.22,119.980000,1.435300,168.300000,655.950000,0.000000,60.002000,172.200000,0.977500,2.305232,1.446574,9113.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2573 ,76.544445,57.873225,58.812653,125.013331,67.915309,51.084000,3.002000,-110.599998,-38.299999,-49.799999,0.000000,24.963039,0.999374,58.874004,426.075713,709.026712,85.024675,5.677794,151.429459,3.030000,51.716000,0.000000,0.000000,128.766668,77.066668,65.400002,63.200001,62.566666,62.266666,125,140,72.600000,125.200000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2859.000000,1.000000,47.400000,65.100000,117.000000,68.200000,280,95,1049,80,2200,2200,149,29.000000,119.000000,67.630,50.636,67.645,50.472
11/21/2024,15:35:13.640,1031.00,74598.22,119.960000,1.430700,167.900000,656.090000,0.000000,59.999000,171.600000,0.978100,2.280702,1.443731,9116.000000,15.175000,0.000000,63.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2580 ,76.411111,57.893492,58.801224,125.000000,67.914901,51.238000,3.000000,-108.900002,-39.299999,-49.299999,0.000000,25.015350,0.999422,58.822098,427.353654,710.313034,85.179149,5.674641,151.429428,3.036000,51.871000,0.000000,0.000000,128.533335,76.433332,65.400002,63.200001,62.599998,62.299999,125,140,72.600000,124.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.400000,2863.000000,1.000000,47.400000,65.000000,116.900000,68.200000,280,95,1049,80,2199,2200,148,29.000000,119.000000,67.630,50.630,67.646,50.466
11/21/2024,15:35:16.640,1034.00,74601.22,119.990000,1.437900,168.800000,656.230000,0.000000,59.999000,172.500000,0.978300,2.304194,1.443870,9119.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2588 ,76.261111,57.901480,58.792244,124.980003,67.912860,51.383000,3.006000,-106.599998,-41.099998,-48.099998,-0.001000,25.106200,0.999415,58.831627,428.575055,711.523929,85.324340,5.675739,151.429123,3.047000,52.019000,0.000000,0.000000,128.366664,75.800001,65.333336,63.200001,62.566666,62.299999,125,140,72.600000,124.300000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2868.000000,1.000000,47.400000,65.000000,116.800000,68.200000,281,95,1049,80,2201,2200,148,29.000000,119.000000,67.631,50.625,67.646,50.460
11/21/2024,15:35:19.640,1037.00,74604.22,119.970000,1.434000,168.300000,656.370000,0.000000,60.000000,172.000000,0.978100,2.338494,1.446195,9122.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.249 0 2596 ,76.105556,57.915385,58.791836,125.013331,67.910820,51.531000,3.002000,-102.900002,-43.200001,-46.299999,0.000000,25.099173,0.999440,58.807377,429.806173,712.755047,85.471936,5.674271,151.428619,3.046000,52.168000,0.000000,0.000000,128.133336,75.199999,65.300003,63.200001,62.500000,62.299999,125,140,72.600000,123.800000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2871.000000,1.000000,47.500000,65.000000,116.800000,68.200000,281,95,1049,80,2199,2200,149,29.000000,119.000000,67.631,50.619,67.647,50.455
11/21/2024,15:35:22.641,1040.00,74607.22,119.980000,1.396000,164.900000,656.510000,0.000000,60.003000,167.500000,0.984700,1.872994,1.439240,9125.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2604 ,76.000001,57.920858,58.797958,125.060003,67.910004,51.681000,3.003000,-98.699997,-45.599998,-44.299999,0.001000,25.020862,0.999437,58.808399,431.055996,714.004870,85.621787,5.675904,151.428635,3.037000,52.321000,0.000000,0.000000,128.033335,74.666667,65.300003,63.200001,62.500000,62.299999,125,140,72.600000,123.200000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2875.000000,1.000000,47.500000,64.900000,116.700000,68.200000,281,95,1049,80,2201,2200,148,29.000000,119.000000,67.632,50.614,67.647,50.449
11/21/2024,15:35:25.642,1043.00,74610.23,119.970000,1.523800,176.700000,656.650000,0.000000,60.002000,182.800000,0.966700,2.289342,1.444111,9128.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2611 ,75.894445,57.932840,58.806122,125.080002,67.910004,51.829000,2.996000,-94.400002,-47.799999,-42.099998,0.000000,24.947421,0.999380,58.868320,432.293522,715.242365,85.770158,5.675909,151.428680,3.028000,52.471000,0.000000,0.000000,127.933334,74.166667,65.266668,63.200001,62.500000,62.299999,125,140,72.600000,122.600000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2879.000000,1.000000,47.500000,64.900000,116.600000,68.200000,283,95,1050,80,2197,2200,148,29.000000,119.000000,67.632,50.609,67.648,50.444
11/21/2024,15:35:28.642,1046.00,74613.23,119.980000,1.438200,168.600000,656.790000,0.000000,60.002000,172.600000,0.976900,2.330900,1.444491,9131.000000,15.175000,0.000000,63.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.257 0 2619 ,75.766666,57.920858,58.817959,125.080002,67.910004,51.979000,2.995000,-90.099998,-49.799999,-40.099998,0.000000,24.976367,0.999392,58.854740,433.543952,716.494921,85.920093,5.674725,151.428696,3.032000,52.623000,0.000000,0.000000,127.699999,73.666667,65.233332,63.200001,62.500000,62.299999,125,140,72.600000,122.000000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2882.000000,1.000000,47.500000,64.900000,116.500000,68.200000,283,95,1050,80,2201,2200,148,29.000000,119.000000,67.633,50.603,67.648,50.438
11/21/2024,15:35:31.642,1049.00,74616.23,119.980000,1.404000,165.700000,656.930000,0.000000,60.003000,168.400000,0.983900,2.333547,1.443991,9134.000000,15.175000,0.000000,63.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.446 0 2626 ,75.638888,57.924408,58.830204,125.070002,67.909595,52.130000,3.008000,-87.599998,-51.099998,-37.900002,0.000000,25.052072,0.999438,58.802505,434.803765,717.754825,86.071144,5.685289,151.428665,3.041000,52.776000,0.000000,0.000000,127.466667,73.199999,65.199997,63.200001,62.500000,62.266666,125,140,72.600000,121.300000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2886.000000,1.000000,47.500000,64.900000,116.500000,68.200000,283,95,1050,80,2201,2200,149,29.000000,119.000000,67.634,50.598,67.649,50.432
11/21/2024,15:35:34.643,1052.00,74619.23,119.960000,1.444800,169.400000,657.070000,0.000000,60.000000,173.300000,0.977300,2.321567,1.448316,9137.000000,15.175000,0.000000,63.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.499 0 2633 ,75.522222,57.935207,58.837551,125.050001,67.908371,52.280000,3.007000,-87.199997,-52.000000,-35.599998,0.000000,25.117687,0.999434,58.816502,436.050946,719.001855,86.220912,5.678589,151.428116,3.049000,52.927000,0.000000,0.000000,127.199999,72.766668,65.166664,63.200001,62.500000,62.299999,125,140,72.500000,120.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2891.000000,1.000000,47.600000,64.800000,116.400000,68.200000,283,95,1050,80,2199,2200,150,29.000000,119.000000,67.634,50.592,67.649,50.427
11/21/2024,15:35:37.644,1055.00,74622.23,119.980000,1.433400,168.300000,657.210000,0.000000,59.999000,172.000000,0.978900,2.358588,1.446074,9140.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2641 ,75.338889,57.935651,58.840408,125.029999,67.907146,52.428000,3.006000,-88.099998,-52.500000,-34.400002,0.000000,25.138738,0.999427,58.828136,437.290445,720.241353,86.369510,5.675402,151.428452,3.051000,53.077000,0.000000,0.000000,126.766668,72.366666,65.099998,63.133333,62.433334,62.233334,125,140,72.500000,119.900000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2894.000000,1.000000,47.600000,64.800000,116.400000,68.200000,284,95,1050,80,2200,2200,150,29.000000,119.000000,67.635,50.587,67.650,50.421
11/21/2024,15:35:40.644,1058.00,74625.23,119.970000,1.396400,165.000000,657.350000,0.000000,60.003000,167.500000,0.984600,1.923374,1.442027,9143.000000,15.175000,0.000000,63.350000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.249 0 2649 ,75.183334,57.921597,58.844082,125.013331,67.908371,52.574000,2.986000,-90.300003,-52.200001,-34.500000,0.000000,24.944509,0.999408,58.847126,438.501796,721.452734,86.514511,5.671749,151.428513,3.028000,53.224000,0.000000,0.000000,126.366669,71.933334,65.033333,63.133333,62.400002,62.233334,125,140,72.500000,119.100000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.400000,2898.000000,1.000000,47.600000,64.700000,116.300000,68.200000,284,95,1048,80,2199,2200,150,29.000000,119.000000,67.635,50.582,67.650,50.416
11/21/2024,15:35:43.644,1061.00,74628.23,119.980000,1.437300,168.500000,657.480000,0.000000,59.999000,172.500000,0.977100,2.341404,1.443407,9146.000000,15.175000,0.000000,63.300000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.448 0 2656 ,75.038889,57.914053,58.851429,125.040001,67.908371,52.725000,2.994000,-93.500000,-51.200001,-35.000000,0.000000,24.809281,0.999399,58.848927,439.764827,722.713792,86.665705,5.678139,151.429047,3.011000,53.378000,0.000000,0.000000,125.933334,71.599998,65.000000,63.099998,62.400002,62.200001,125,140,72.500000,118.400000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.500000,2902.000000,1.000000,47.600000,64.700000,116.200000,68.200000,284,95,1048,80,2198,2200,150,29.000000,119.000000,67.636,50.576,67.651,50.410
11/21/2024,15:35:46.644,1064.00,74631.23,119.960000,1.429700,167.800000,657.630000,0.000000,60.002000,171.500000,0.978300,2.269357,1.443148,9149.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.446 0 2664 ,74.927778,57.923669,58.857552,125.040001,67.907554,52.880000,3.023000,-96.099998,-49.500000,-35.900002,0.000000,25.048262,0.999429,58.815697,441.059925,724.011106,86.821508,5.683504,151.429367,3.040000,53.535000,0.000000,0.000000,125.633334,71.266668,64.966667,63.133333,62.366667,62.200001,125,140,72.400000,117.500000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.500000,2907.000000,1.000000,47.600000,64.700000,116.100000,68.200000,285,95,1048,80,2198,2200,151,29.000000,119.000000,67.637,50.571,67.651,50.405
11/21/2024,15:35:49.644,1067.00,74634.23,119.990000,1.420000,167.000000,657.770000,0.000000,60.000000,170.400000,0.979900,2.321690,1.444870,9152.000000,15.175000,0.000000,62.700000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2672 ,74.788889,57.964793,58.857552,124.980003,67.907146,53.034000,3.043000,-98.400002,-47.900002,-37.000000,0.000000,25.537377,0.999434,58.814651,442.348615,725.297549,86.975740,5.683540,151.429092,3.100000,53.690000,0.000000,0.000000,125.199999,70.900002,64.933334,63.099998,62.400002,62.200001,125,140,72.400000,116.600000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.500000,2913.000000,1.000000,47.600000,64.700000,116.000000,68.200000,285,95,1048,80,2201,2200,151,29.000000,119.000000,67.637,50.566,67.652,50.399
11/21/2024,15:35:52.645,1070.00,74637.23,119.970000,1.394200,164.700000,657.910000,0.000000,59.999000,167.300000,0.984400,1.884091,1.439943,9155.000000,15.175000,0.000000,62.750000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.446 0 2679 ,74.661111,58.003550,58.851429,124.993334,67.907146,53.182000,3.050000,-100.800003,-46.299999,-38.299999,0.000000,25.709309,0.999440,58.816139,443.575360,726.526238,87.122797,5.673483,151.428833,3.120000,53.839000,0.000000,0.000000,124.766668,70.599998,64.900002,63.099998,62.400002,62.200001,125,140,72.400000,115.800000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.500000,2916.000000,1.000000,47.700000,64.700000,116.000000,68.200000,285,95,1048,80,2200,2200,150,29.000000,119.000000,67.638,50.560,67.652,50.394
11/21/2024,15:35:55.644,1073.00,74640.23,119.970000,1.458300,170.600000,658.040000,0.000000,60.002000,175.000000,0.974800,2.254954,1.446112,9158.000000,15.175000,0.000000,62.825000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2687 ,74.505556,58.003403,58.844082,125.040001,67.906329,53.326000,3.024000,-102.599998,-45.000000,-39.299999,0.000000,25.267916,0.999377,58.881752,444.779788,727.730696,87.267213,5.670169,151.428879,3.067000,53.986000,0.000000,0.000000,124.266668,70.266668,64.900002,63.099998,62.333333,62.166667,125,140,72.400000,114.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.500000,2920.000000,1.000000,47.700000,64.600000,115.900000,68.200000,286,95,1053,80,2198,2200,150,29.000000,119.000000,67.638,50.555,67.653,50.389
11/21/2024,15:35:58.645,1076.00,74643.23,119.970000,1.437000,168.500000,658.180000,0.000000,59.999000,172.400000,0.977100,2.317606,1.445028,9161.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2694 ,74.366667,57.994527,58.840408,125.080002,67.906329,53.472000,2.980000,-104.699997,-43.900002,-40.200001,0.000000,24.679323,0.999403,58.850399,445.997940,728.948818,87.413512,5.673624,151.429047,2.996000,54.135000,0.000000,0.000000,123.666667,70.000000,64.900002,63.099998,62.333333,62.200001,125,140,72.300000,113.800000,1.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.500000,2923.000000,1.000000,47.700000,64.600000,115.800000,68.200000,286,95,1053,80,2201,2200,150,29.000000,119.000000,67.639,50.550,67.653,50.383
11/21/2024,15:36:01.646,1079.00,74646.23,119.980000,1.404200,165.500000,658.320000,0.000000,59.999000,168.500000,0.982400,2.345962,1.443991,9164.000000,15.175000,0.000000,63.562500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2702 ,74.211111,57.970710,58.840000,125.086667,67.907146,53.621000,2.957000,-107.800003,-42.299999,-41.700001,0.000000,24.480840,0.999400,58.849579,447.238805,730.187770,87.562065,5.676691,151.428558,2.971000,54.285000,0.000000,0.000000,123.066666,69.699999,64.900002,63.099998,62.299999,62.200001,125,140,72.300000,112.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.800000,59.500000,2927.000000,1.000000,47.700000,64.500000,115.700000,68.200000,286,95,1053,80,2200,2200,149,29.000000,119.000000,67.640,50.544,67.654,50.378
11/21/2024,15:36:04.647,1082.00,74649.23,119.980000,1.384000,163.600000,658.460000,0.000000,59.999000,166.000000,0.985300,1.888006,1.439740,9167.000000,15.175000,0.000000,63.362500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2709 ,74.033334,57.966125,58.840000,125.113335,67.906329,53.775000,2.977000,-111.199997,-40.400002,-43.400002,0.000000,24.765875,0.999479,58.860203,448.520056,731.471056,87.715932,5.678969,151.426483,3.006000,54.441000,0.000000,0.000000,122.333333,69.466667,64.800003,63.099998,62.299999,62.200001,125,140,72.300000,111.800000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.900000,59.500000,2929.000000,1.000000,47.800000,64.500000,115.700000,68.200000,286,95,1053,80,2198,2200,148,29.000000,119.000000,67.640,50.539,67.654,50.372
11/21/2024,15:36:07.646,1085.00,74652.23,119.960000,1.452700,169.800000,658.600000,0.000000,59.999000,174.300000,0.974600,2.281545,1.443148,9170.000000,15.175000,0.000000,63.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2716 ,73.844445,57.974261,58.839184,125.106669,67.905513,53.923000,2.995000,-115.599998,-38.400002,-45.599998,0.000000,25.146873,0.999588,58.876396,449.757126,732.708065,87.864212,5.677996,151.424072,3.052000,54.591000,0.000000,0.000000,121.533335,69.199999,64.800003,63.066666,62.299999,62.166667,125,140,72.200000,110.700000,1.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,124.700000,59.500000,2934.000000,1.000000,47.900000,64.500000,115.600000,68.200000,287,95,1053,80,2200,2200,148,29.000000,119.000000,67.641,50.534,67.655,50.367
11/21/2024,15:36:10.648,1088.00,74655.23,119.980000,1.511300,175.500000,658.740000,0.000000,59.999000,181.300000,0.967700,2.298220,1.444907,9173.000000,15.175000,0.000000,63.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2723 ,73.683334,57.962278,58.842653,124.986666,67.904288,54.074000,3.003000,-117.199997,-37.400002,-48.400002,0.000000,25.191947,0.999583,58.900242,451.015147,733.964021,88.015748,5.674084,151.424438,3.058000,54.742000,0.000000,0.000000,120.766668,69.000000,64.800003,63.099998,62.299999,62.133333,125,140,72.200000,109.700000,1.500000,120.000000,Hybrid,0,0,1,1,2.000000,31.000000,124.700000,59.500000,2939.000000,1.000000,47.900000,64.400000,115.500000,68.200000,272,95,1049,90,2199,3500,148,29.000000,119.000000,67.641,50.528,67.655,50.361
11/21/2024,15:36:13.647,1091.00,74658.23,119.950000,1.664200,196.100000,658.900000,0.000000,60.000000,199.600000,0.982200,2.312763,1.445852,9176.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2731 ,73.483334,57.901923,58.868776,124.949999,67.904288,54.218000,2.998000,-115.900002,-37.000000,-50.099998,0.000000,24.934087,0.999553,58.895775,452.218239,735.167082,88.158987,5.676541,151.427109,3.026000,54.888000,0.000000,0.000000,119.800001,68.766668,64.800003,63.099998,62.333333,62.099998,125,140,72.100000,108.700000,1.700000,120.000000,Hybrid,0,0,1,1,2.000000,31.000000,124.700000,59.500000,2945.000000,1.000000,48.000000,64.300000,115.400000,68.200000,250,95,1049,90,2382,3500,168,29.000000,119.000000,67.642,50.523,67.656,50.356
11/21/2024,15:36:16.648,1094.00,74661.23,119.940000,1.958900,230.700000,659.080000,0.000000,59.999000,234.900000,0.982100,2.173005,1.445973,9179.000000,15.175000,0.000000,63.450000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2738 ,73.277778,57.800296,58.934898,124.956668,67.904288,54.365000,2.971000,-113.400002,-37.200001,-50.200001,0.000000,24.722015,0.999350,58.957310,453.446138,736.395042,88.306212,5.676579,151.429779,3.001000,55.037000,0.000000,0.000000,118.833333,68.533333,64.800003,63.099998,62.299999,62.099998,125,140,72.100000,107.600000,2.100000,120.000000,Hybrid,0,0,1,1,2.000000,31.000000,124.800000,59.600000,2949.000000,1.000000,48.100000,64.300000,115.300000,68.200000,250,95,1049,90,2686,3500,196,29.000000,119.000000,67.642,50.518,67.656,50.351
11/21/2024,15:36:19.648,1097.00,74664.23,119.900000,2.143800,254.400000,659.280000,0.000000,59.999000,257.000000,0.989700,2.162608,1.441868,9182.000000,15.175000,0.000000,63.425000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2746 ,73.088889,57.736095,59.013673,125.043335,67.905513,54.516000,2.979000,-110.800003,-38.299999,-49.799999,0.000000,24.764864,0.999237,58.985172,454.702459,737.651424,88.456868,5.677737,151.431305,3.006000,55.191000,0.000000,0.000000,117.899999,68.333336,64.800003,63.099998,62.299999,62.099998,125,140,72.100000,106.500000,2.400000,120.000000,Hybrid,0,0,1,1,2.000000,31.000000,124.800000,59.600000,2953.000000,1.000000,48.100000,64.200000,115.200000,68.200000,250,95,1049,90,2954,3500,229,29.000000,119.000000,67.643,50.513,67.657,50.345
11/21/2024,15:36:22.648,1100.00,74667.23,119.900000,2.503600,297.200000,659.510000,0.000000,60.003000,300.200000,0.990200,2.042699,1.448457,9185.000000,15.175000,0.000000,63.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.306 0 2754 ,72.883332,57.735799,59.039387,125.080002,67.906329,54.667000,2.994000,-108.099998,-39.799999,-49.099998,0.000000,24.963773,0.999267,58.944626,455.958902,738.909871,88.607790,5.675610,151.431595,3.030000,55.344000,0.000000,0.000000,116.966667,68.166664,64.699997,63.099998,62.299999,62.066666,125,140,72.100000,105.600000,2.700000,120.000000,Hybrid,0,0,1,1,2.000000,31.000000,124.800000,59.600000,2957.000000,1.000000,48.100000,64.100000,115.200000,68.200000,250,95,1049,90,3220,3500,253,29.000000,119.000000,67.644,50.507,67.657,50.340
11/21/2024,15:36:25.649,1103.00,74670.23,119.850000,2.861400,338.900000,659.790000,0.000000,60.002000,342.900000,0.988200,1.983854,1.445474,9188.000000,15.175000,0.000000,63.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.261 0 2761 ,72.683332,57.746006,58.981224,125.050003,67.903880,54.815000,3.002000,-105.900002,-41.299999,-47.900002,0.000000,25.151650,0.999323,58.878498,457.201103,740.151981,88.756730,5.677607,151.431717,3.053000,55.494000,0.000000,0.000000,115.899999,67.966667,64.699997,63.099998,62.333333,62.099998,125,140,72.000000,104.400000,3.200000,120.000000,Hybrid,0,0,1,1,2.000000,31.000000,124.800000,59.500000,2960.000000,1.000000,48.000000,64.100000,115.100000,68.200000,253,95,1183,90,3596,3500,305,30.000000,119.000000,67.644,50.502,67.658,50.335
11/21/2024,15:36:28.650,1106.00,74673.23,119.860000,2.761000,327.500000,660.070000,0.000000,59.999000,330.900000,0.989700,2.021442,1.445353,9191.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2768 ,72.472222,57.758876,58.871836,125.026670,67.901430,54.965000,3.011000,-103.900002,-42.500000,-47.000000,0.000000,25.143833,0.999363,58.834496,458.448740,741.399739,88.906331,5.673981,151.431839,3.052000,55.645000,0.000000,0.000000,114.800001,67.833336,64.699997,63.099998,62.400002,62.000000,125,140,72.000000,103.300000,3.100000,120.000000,Hybrid,0,0,1,1,2.000000,31.000000,124.600000,59.400000,2969.000000,1.000000,47.700000,64.000000,115.000000,68.200000,281,95,1183,90,3499,3500,281,30.000000,119.000000,67.645,50.497,67.658,50.329
11/21/2024,15:36:31.651,1109.00,74676.23,119.860000,2.777600,329.100000,660.340000,0.000000,60.000000,332.900000,0.988600,2.010261,1.447439,9194.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2776 ,72.211110,57.757840,58.770612,124.800001,67.901022,55.114000,3.005000,-102.599998,-43.500000,-46.299999,0.000000,25.023640,0.999378,58.819386,459.691215,742.642153,89.055051,5.675738,151.431458,3.037000,55.793000,0.000000,0.000000,113.666667,67.666664,64.699997,63.033333,62.299999,61.900002,125,140,71.900000,102.200000,3.100000,120.000000,Hybrid,0,0,1,1,2.000000,31.000000,124.400000,59.400000,2980.000000,1.000000,47.400000,63.900000,114.900000,68.200000,281,95,1183,90,3497,3500,281,30.000000,119.000000,67.645,50.492,67.658,50.324
11/21/2024,15:36:34.651,1112.00,74679.23,119.870000,2.795600,330.800000,660.620000,0.000000,60.002000,335.100000,0.987300,2.015667,1.446817,9197.000000,15.175000,0.000000,63.300000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2783 ,72.005555,57.758580,58.709388,124.596667,67.901430,55.262000,2.989000,-101.300003,-44.200001,-45.599998,0.000000,24.948743,0.999429,58.765923,460.929013,743.877887,89.203460,5.674474,151.431305,3.028000,55.940000,0.000000,0.000000,112.500000,67.500000,64.666664,63.099998,62.333333,61.933334,125,140,71.900000,101.100000,3.100000,120.000000,Hybrid,0,0,1,1,2.000000,31.000000,124.400000,59.400000,2991.000000,1.000000,46.800000,63.900000,114.900000,68.200000,281,95,1183,90,3496,3500,283,30.000000,119.000000,67.646,50.486,67.659,50.319
11/21/2024,15:36:37.652,1115.00,74682.24,119.860000,2.783100,329.400000,660.890000,0.000000,59.999000,333.600000,0.987500,2.009055,1.449024,9200.000000,15.175000,0.000000,63.412500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2790 ,71.755556,57.768343,58.684490,124.619998,67.900206,55.409000,2.983000,-99.699997,-45.000000,-45.000000,0.000000,24.862045,0.999440,58.751621,462.153785,745.102750,89.350320,5.676898,151.430847,3.017000,56.089000,0.000000,0.000000,111.300001,67.366669,64.599998,63.000000,62.299999,61.966667,125,140,71.900000,100.000000,3.100000,120.000000,Hybrid,0,0,1,1,2.000000,31.000000,124.400000,59.400000,3002.000000,1.000000,46.100000,63.900000,114.900000,68.200000,290,95,1183,90,3505,3500,286,31.000000,119.000000,67.647,50.481,67.659,50.313
11/21/2024,15:36:40.653,1118.00,74685.24,119.510000,7.667000,914.600000,661.650000,0.000000,60.000000,916.200000,0.998200,1.598409,1.437118,9203.000000,15.175000,0.000000,63.262500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2798 ,71.555555,57.814793,58.678368,124.596664,67.898981,55.560000,2.991000,-98.500000,-45.599998,-44.400002,0.000000,24.852252,0.999431,58.760632,463.410562,746.361561,89.501249,5.677634,151.430420,3.016000,56.241000,0.000000,0.000000,110.233335,67.166664,64.599998,63.000000,62.333333,62.000000,125,140,71.800000,99.000000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,124.200000,59.400000,3019.000000,1.000000,45.400000,63.900000,114.900000,68.200000,369,95,1177,90,3500,4200,0,0.000000,0.000000,67.647,50.476,67.660,50.308
11/21/2024,15:36:43.654,1121.00,74688.24,119.540000,7.644000,912.300000,662.410000,0.000000,60.000000,913.700000,0.998400,1.596415,1.435252,9206.000000,15.175000,0.000000,63.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2805 ,71.316666,57.875740,58.677959,124.360001,67.898573,55.711000,3.000000,-97.900002,-45.900002,-44.099998,0.000000,25.026323,0.999434,58.760681,464.673016,747.623955,89.652596,5.675810,151.429855,3.037000,56.391000,0.000000,0.000000,109.033333,67.000000,64.566666,63.000000,62.299999,62.000000,125,140,71.800000,97.900000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,123.800000,59.400000,3042.000000,1.000000,45.000000,63.900000,114.900000,68.200000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.648,50.471,67.660,50.303
11/21/2024,15:36:46.655,1124.00,74691.24,119.530000,7.603000,907.600000,663.170000,0.000000,59.999000,908.800000,0.998700,1.599763,1.437965,9209.000000,15.175000,0.000000,63.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2812 ,71.122222,57.908876,58.684082,124.016665,67.897756,55.860000,3.005000,-97.400002,-46.200001,-43.900002,0.001000,25.151261,0.999446,58.743412,465.914884,748.865883,89.801506,5.675649,151.429276,3.052000,56.537000,0.000000,0.000000,108.000000,66.866669,64.566666,63.000000,62.299999,62.000000,125,140,71.800000,96.800000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,123.600000,59.400000,3067.000000,1.000000,44.900000,63.900000,114.800000,68.200000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.648,50.466,67.661,50.297
11/21/2024,15:36:49.656,1127.00,74694.24,119.530000,7.600000,907.300000,663.930000,0.000000,60.003000,908.500000,0.998700,1.593947,1.436961,9212.000000,15.175000,0.000000,63.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2820 ,70.905556,57.918935,58.700409,123.750000,67.895715,56.009000,3.014000,-97.500000,-46.099998,-43.900002,0.000000,25.150209,0.999496,58.730900,467.159180,750.110119,89.950901,5.673162,151.428757,3.052000,56.684000,0.000000,0.000000,106.900002,66.733332,64.500000,63.000000,62.299999,62.000000,125,140,71.800000,95.700000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,123.200000,59.400000,3102.000000,1.000000,45.300000,64.000000,114.700000,68.200000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.649,50.460,67.661,50.292
11/21/2024,15:36:52.657,1130.00,74697.24,119.520000,7.600000,907.100000,664.680000,0.000000,60.000000,908.300000,0.998700,1.596316,1.437082,9215.000000,15.175000,0.000000,63.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2827 ,70.661111,57.916124,58.728980,123.350001,67.893674,56.160000,3.007000,-97.500000,-46.200001,-44.000000,0.000000,25.070378,0.999461,58.766579,468.420360,751.369234,90.101375,5.676279,151.429047,3.042000,56.831000,0.000000,0.000000,105.599998,66.599998,64.500000,62.933334,62.333333,62.000000,125,140,71.800000,94.600000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,122.800000,59.400000,3144.000000,1.000000,46.100000,64.100000,114.400000,68.200000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.649,50.455,67.662,50.287
11/21/2024,15:36:55.657,1133.00,74700.24,119.540000,7.602000,907.600000,665.440000,0.000000,59.999000,908.800000,0.998700,1.593791,1.436841,9218.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2834 ,70.427778,57.914793,58.766530,122.976667,67.891632,56.311000,3.005000,-97.300003,-46.099998,-43.799999,0.000000,25.018165,0.999408,58.821144,469.671701,752.622701,90.251659,5.676901,151.429535,3.035000,56.977000,0.000000,0.000000,104.300001,66.533333,64.500000,62.933334,62.299999,62.000000,125,140,71.800000,93.600000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,122.400000,59.400000,3193.000000,1.000000,47.100000,64.200000,114.000000,68.200000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.650,50.450,67.662,50.281
11/21/2024,15:36:58.657,1136.00,74703.24,119.530000,7.601000,907.400000,666.200000,0.000000,60.002000,908.600000,0.998700,1.593343,1.436459,9221.000000,15.175000,0.000000,63.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2842 ,70.177778,57.917603,58.797550,122.610001,67.890408,56.462000,3.013000,-97.400002,-46.200001,-43.799999,0.000000,25.099205,0.999416,58.813625,470.930026,753.881026,90.403772,5.676611,151.429276,3.045000,57.125000,0.000000,0.000000,102.933334,66.433334,64.466667,62.933334,62.299999,62.000000,125,140,71.800000,92.700000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,121.900000,59.400000,3252.000000,1.000000,48.200000,64.200000,113.700000,68.200000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.650,50.450,67.662,50.281
11/21/2024,15:37:01.658,1139.00,74706.24,119.520000,7.603000,907.600000,666.950000,0.000000,60.002000,908.800000,0.998700,1.597527,1.438086,9224.000000,15.175000,0.000000,63.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2850 ,69.950000,57.922485,58.813469,122.073334,67.889999,56.610000,3.008000,-96.500000,-46.599998,-43.500000,0.001000,25.146666,0.999430,58.796879,472.172106,755.121010,90.551445,5.674837,151.428772,3.050000,57.267000,0.000000,0.000000,101.566666,66.366669,64.500000,62.966667,62.299999,62.000000,125,140,71.800000,91.700000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,121.300000,59.400000,3318.000000,1.000000,49.200000,64.300000,113.200000,68.200000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.651,50.445,67.663,50.276
11/21/2024,15:37:04.658,1142.00,74709.24,119.530000,7.603000,907.600000,667.710000,0.000000,60.004000,908.800000,0.998700,1.603841,1.436878,9227.000000,15.175000,0.000000,62.975000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2858 ,69.722223,57.944527,58.814693,121.376668,67.889999,56.761000,3.021000,-95.199997,-47.200001,-42.799999,0.000000,25.162590,0.999450,58.788425,473.431707,756.380611,90.702473,5.679272,151.428329,3.051000,57.410000,0.000000,0.000000,100.266668,66.300003,64.466667,62.966667,62.333333,62.000000,125,140,71.700000,90.800000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,120.600000,59.400000,3395.000000,1.000000,50.200000,64.400000,112.600000,68.200000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.651,50.440,67.663,50.271
11/21/2024,15:37:07.658,1145.00,74712.24,119.530000,7.605000,907.800000,668.470000,0.000000,59.999000,909.000000,0.998700,1.602498,1.436878,9230.000000,15.175000,0.000000,62.962500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.499 0 2865 ,69.472222,57.947633,58.813469,120.670001,67.889999,56.912000,3.022000,-93.900002,-47.799999,-42.200001,0.001000,25.199692,0.999427,58.819633,474.689819,757.640819,90.853554,5.678925,151.428162,3.055000,57.552000,0.000000,0.000000,99.066666,66.199997,64.400002,62.900002,62.266666,62.000000,125,140,71.600000,89.900000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,120.000000,59.400000,3490.000000,1.000000,51.200000,64.400000,111.900000,68.200000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.652,50.434,67.664,50.265
11/21/2024,15:37:10.659,1148.00,74715.24,119.530000,7.595000,906.700000,669.220000,0.000000,60.003000,907.800000,0.998800,1.608690,1.437463,9233.000000,15.175000,0.000000,62.975000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2873 ,69.316667,57.941716,58.821632,120.016665,67.889999,57.062000,3.018000,-93.300003,-48.099998,-41.900002,0.001000,25.230240,0.999436,58.819706,475.936727,758.885662,91.002798,5.680390,151.428024,3.058000,57.694000,0.000000,0.000000,98.000000,66.233332,64.466667,62.900002,62.299999,62.000000,125,140,71.500000,89.000000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,119.400000,59.400000,3597.000000,1.000000,52.100000,64.500000,111.300000,68.200000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.652,50.429,67.664,50.260
11/21/2024,15:37:13.659,1151.00,74718.24,119.510000,7.521000,898.400000,669.970000,0.000000,60.000000,898.900000,0.999400,1.536631,1.433520,9236.000000,15.175000,0.000000,63.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2881 ,69.066667,57.944083,58.836735,119.300001,67.889999,57.211000,3.018000,-94.000000,-47.799999,-42.200001,0.000000,25.171506,0.999428,58.839699,477.179384,760.130384,91.152049,5.678381,151.427826,3.051000,57.834000,0.000000,0.000000,96.766668,66.099998,64.400002,62.866667,62.266666,62.000000,125,140,71.400000,88.300000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,118.500000,59.500000,3600.000000,1.000000,52.700000,64.600000,110.700000,68.200000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.653,50.424,67.665,50.255
11/21/2024,15:37:16.659,1154.00,74721.24,119.550000,7.524000,898.900000,670.720000,0.000000,60.002000,899.400000,0.999400,1.539075,1.435634,9239.000000,15.175000,0.000000,62.962500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.445 0 2888 ,68.838889,57.935059,58.852041,118.380000,67.889999,57.361000,3.013000,-94.900002,-47.400002,-42.900002,0.000000,25.082747,0.999451,58.816940,478.432274,761.381178,91.302007,5.674120,151.427963,3.039000,57.973000,0.000000,0.000000,95.500000,66.099998,64.400002,62.799999,62.266666,61.966667,125,140,71.200000,87.500000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,117.700000,59.500000,3600.000000,1.000000,53.300000,64.700000,110.100000,68.200000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.653,50.419,67.665,50.249
11/21/2024,15:37:19.660,1157.00,74724.24,119.530000,7.520000,898.300000,671.470000,0.000000,60.003000,898.800000,0.999400,1.547872,1.436961,9242.000000,15.175000,0.000000,63.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.249 0 2896 ,68.638889,57.940681,58.866735,117.633334,67.889999,57.512000,3.012000,-97.000000,-46.299999,-43.700001,0.000000,25.092811,0.999456,58.809528,479.687988,762.639018,91.453817,5.676582,151.428238,3.040000,58.114000,0.000000,0.000000,94.300001,66.033333,64.400002,62.799999,62.299999,62.000000,125,140,71.000000,86.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,117.000000,59.500000,3600.000000,1.000000,53.800000,64.800000,109.500000,68.200000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.654,50.414,67.666,50.244
11/21/2024,15:37:22.661,1160.00,74727.24,119.540000,7.519000,898.300000,672.220000,0.000000,59.996000,898.800000,0.999500,1.539300,1.433662,9245.000000,15.175000,0.000000,63.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2904 ,68.388889,57.941864,58.883265,116.916669,67.889999,57.660000,3.002000,-99.199997,-45.099998,-44.900002,0.000000,25.108509,0.999399,58.880257,480.926910,763.886047,91.602317,5.672727,151.427612,3.041000,58.254000,0.000000,0.000000,93.066666,65.866669,64.300003,62.799999,62.299999,62.000000,125,140,70.800000,85.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,116.100000,59.500000,3600.000000,1.000000,54.200000,64.900000,108.900000,68.200000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.655,50.408,67.666,50.239
11/21/2024,15:37:25.660,1163.00,74730.24,119.520000,7.518000,898.100000,672.970000,0.000000,60.001000,898.500000,0.999500,1.546688,1.435994,9248.000000,15.175000,0.000000,63.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.305 0 2912 ,68.144445,57.933876,58.895918,116.053332,67.889999,57.807000,2.999000,-101.699997,-43.900002,-45.900002,0.000000,25.038530,0.999397,58.901714,482.157208,765.106052,91.748357,5.674774,151.427414,3.032000,58.391000,0.000000,0.000000,91.733332,65.800003,64.300003,62.733334,62.299999,62.000000,125,140,70.600000,85.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,115.200000,59.500000,3600.000000,1.000000,54.600000,65.100000,108.300000,68.200000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.655,50.403,67.667,50.233
11/21/2024,15:37:28.660,1166.00,74733.24,119.550000,7.515000,897.900000,673.710000,0.000000,60.000000,898.400000,0.999500,1.542515,1.434044,9251.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.249 0 2919 ,67.911110,57.928994,58.903469,115.046666,67.889999,57.956000,2.991000,-103.699997,-42.799999,-46.900002,0.000000,24.895460,0.999394,58.905682,483.397405,766.348344,91.897305,5.676442,151.427521,3.014000,58.527000,0.000000,0.000000,90.566666,65.666664,64.233332,62.700001,62.299999,62.000000,125,140,70.400000,84.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,114.100000,59.500000,3600.000000,1.000000,54.900000,65.200000,107.700000,68.200000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.656,50.398,67.667,50.228
11/21/2024,15:37:31.660,1169.00,74736.24,119.530000,7.515000,897.800000,674.460000,0.000000,59.999000,898.200000,0.999500,1.543713,1.434786,9254.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2926 ,67.733333,57.908728,58.905510,113.883331,67.889999,58.105000,2.991000,-105.400002,-41.799999,-47.799999,0.000000,24.874014,0.999400,58.895512,484.640943,767.592033,92.047672,5.675646,151.427948,3.011000,58.662000,0.000000,0.000000,89.600001,65.599998,64.233332,62.700001,62.266666,62.000000,125,140,70.200000,83.800000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,112.900000,59.500000,3600.000000,1.000000,55.200000,65.300000,107.200000,68.200000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.656,50.393,67.667,50.223
11/21/2024,15:37:34.661,1172.00,74739.25,119.520000,7.515000,897.700000,675.210000,0.000000,60.000000,898.200000,0.999500,1.541051,1.434990,9257.000000,15.175000,0.000000,63.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.499 0 2933 ,67.511111,57.897041,58.907143,112.746666,67.889999,58.255000,2.990000,-106.900002,-40.700001,-48.599998,0.001000,24.971774,0.999394,58.906128,485.892466,768.841310,92.197432,5.677267,151.427979,3.022000,58.797000,0.000000,0.000000,88.500000,65.533333,64.199997,62.633333,62.200001,62.000000,125,140,69.900000,83.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,111.800000,59.500000,3600.000000,1.000000,55.500000,65.400000,106.700000,68.200000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.657,50.388,67.668,50.217
11/21/2024,15:37:37.663,1175.00,74742.25,119.530000,7.516000,898.000000,675.960000,0.000000,59.999000,898.400000,0.999500,1.536323,1.433866,9260.000000,15.175000,0.000000,63.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.250 0 2941 ,67.266667,57.884467,58.912041,111.626666,67.889999,58.403000,2.994000,-107.900002,-39.799999,-49.200001,0.000000,25.027034,0.999395,58.904106,487.125740,770.074614,92.344080,5.675292,151.427948,3.028000,58.931000,0.000000,0.000000,87.300001,65.466667,64.099998,62.599998,62.233334,61.900002,125,140,69.700000,82.500000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,110.800000,59.500000,3600.000000,1.000000,55.800000,65.500000,106.200000,68.200000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.658,50.382,67.668,50.212
11/21/2024,15:37:40.664,1178.00,74745.25,119.530000,7.517000,898.000000,676.710000,0.000000,60.002000,898.500000,0.999500,1.542371,1.434870,9263.000000,15.175000,0.000000,63.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 0 2948 ,67.044444,57.880769,58.914490,110.610001,67.889999,58.552000,2.994000,-109.300003,-39.099998,-49.599998,0.000000,24.958551,0.999372,58.929420,488.366363,771.317332,92.493074,5.679681,151.428207,3.019000,59.067000,0.000000,0.000000,86.066666,65.400002,64.099998,62.599998,62.200001,61.900002,125,140,69.500000,81.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,109.700000,59.500000,3600.000000,1.000000,56.100000,65.500000,105.700000,68.200000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.658,50.377,67.669,50.207
11/21/2024,15:37:43.663,1181.00,74748.25,119.530000,7.516000,897.900000,677.460000,0.000000,59.999000,898.400000,0.999500,1.540846,1.435874,9266.000000,15.175000,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.446 1 2953 ,66.833334,57.864053,58.909592,109.579999,67.889999,58.700000,2.976000,-112.300003,-37.200001,-51.400002,0.000000,24.886616,0.999358,58.952641,489.602764,772.553369,92.641505,5.674439,151.431122,3.009000,59.203000,0.000000,0.000000,84.933334,65.333336,64.099998,62.533333,62.200001,61.900002,125,140,69.300000,81.300000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,108.400000,59.500000,3600.000000,1.000000,56.400000,65.600000,105.300000,68.200000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.659,50.372,67.669,50.201
11/21/2024,15:37:46.663,1184.00,74751.25,119.510000,7.516000,897.800000,678.210000,0.000000,59.999000,898.300000,0.999500,1.544305,1.432934,9269.000000,15.175000,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.446 1 2953 ,66.666667,57.856213,58.901836,108.453336,67.889999,58.727000,0.000000,-114.300003,-36.200001,-51.799999,0.000000,21.912751,0.999347,58.926197,489.826706,772.773515,92.667551,5.601978,151.431473,2.649000,59.215000,0.000000,0.000000,84.000000,65.300003,64.099998,62.533333,62.200001,61.866667,125,140,69.100000,80.800000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,107.400000,59.500000,3600.000000,1.000000,56.700000,65.600000,104.900000,68.200000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.659,50.367,67.670,50.196
