FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:37:49.663,1187.00,74754.25,119.540000,7.519000,898.400000,678.950000,0.000000,60.002000,898.900000,0.999500,1.542226,1.435252,9272.000000,15.175000,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.446 1 2953 ,66.544445,57.850887,58.897346,108.056669,67.889999,58.727000,0.000000,-116.800003,-35.599998,-52.000000,0.000000,14.367940,0.999394,58.877163,489.826706,772.773515,92.667551,5.594796,151.431198,1.737000,59.210000,0.000000,0.000000,83.199999,65.300003,64.099998,62.599998,62.166667,61.900002,125,140,68.900000,80.200000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,107.000000,59.500000,3600.000000,1.000000,57.000000,65.600000,104.500000,68.200000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.660,50.362,67.670,50.191
11/21/2024,15:37:52.664,1190.00,74757.25,119.520000,7.516000,897.800000,679.700000,0.000000,60.004000,898.300000,0.999500,1.545902,1.434906,9275.000000,15.175000,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.446 1 2953 ,66.427778,57.867455,58.897755,107.986669,67.889999,58.727000,0.000000,-119.099998,-35.400002,-52.000000,0.001000,5.256117,0.999400,58.871780,489.826706,772.773515,92.667551,5.599901,151.430649,0.635000,59.209000,0.000000,0.000000,82.500000,65.300003,64.099998,62.599998,62.166667,61.900002,125,140,68.700000,79.800000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.800000,59.500000,3600.000000,1.000000,57.300000,65.600000,104.200000,68.300000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.660,50.356,67.671,50.185
11/21/2024,15:37:55.663,1193.00,74760.25,119.540000,7.515000,897.900000,680.450000,0.000000,60.000000,898.300000,0.999500,1.536926,1.434164,9278.000000,15.175000,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.446 1 2953 ,66.255556,57.872485,58.902653,107.959999,67.889999,58.727000,0.000000,-120.599998,-35.500000,-51.200001,0.001000,0.597384,0.999382,58.890846,489.826706,772.773515,92.667551,5.601151,151.430161,0.072000,59.209000,0.000000,0.000000,81.833333,65.266668,63.966667,62.500000,62.099998,61.866667,125,140,68.500000,79.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.700000,59.500000,3600.000000,1.000000,57.700000,65.700000,103.900000,68.300000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.661,50.351,67.671,50.180
11/21/2024,15:37:58.663,1196.00,74763.25,119.520000,7.512000,897.400000,681.200000,0.000000,59.997000,897.900000,0.999500,1.541400,1.433902,9281.000000,15.175000,0.000000,0.000000,1.000000,Finished Draw.... ,66.155556,57.893491,58.907551,107.973335,67.889999,0.000000,0.000000,-121.500000,-36.000000,-49.299999,0.000000,-0.013262,0.999331,58.945114,0.000000,772.773515,92.667551,5.601977,151.429764,-0.002000,0.000000,0.000000,0.000000,81.166667,65.300003,64.000000,62.500000,62.099998,61.866667,125,140,68.300000,78.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.700000,59.500000,3600.000000,1.000000,58.100000,65.700000,103.600000,68.300000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.662,50.346,67.672,50.175
11/21/2024,15:38:01.664,1198.90,74766.25,119.540000,7.513000,897.700000,681.950000,0.000000,60.002000,898.200000,0.999500,1.543724,1.434666,9284.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.011111,57.910503,58.909592,108.000000,67.889591,0.000000,0.000000,-120.500000,-36.599998,-47.299999,0.000000,-0.026524,0.999354,58.919674,0.000000,772.773515,92.667551,5.602573,151.429398,-0.003000,0.000000,0.000000,0.000000,80.466665,65.300003,63.900002,62.500000,62.099998,61.799999,125,140,68.100000,78.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.700000,59.500000,3600.000000,1.000000,58.500000,65.800000,103.300000,68.300000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.662,50.341,67.672,50.169
11/21/2024,15:38:04.663,1201.90,74769.25,119.530000,7.516000,897.900000,682.700000,0.000000,60.002000,898.300000,0.999500,1.542975,1.433866,9287.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.883334,57.938757,58.907551,108.029999,67.888367,0.000000,0.000000,-117.400002,-37.900002,-45.799999,0.000000,-0.022103,0.999309,58.971909,0.000000,772.773515,92.667551,5.602816,151.429016,-0.003000,0.000000,0.000000,0.000000,79.833333,65.300003,63.900002,62.433334,62.033333,61.799999,125,140,67.900000,78.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.700000,59.500000,3600.000000,1.000000,58.900000,65.800000,103.000000,68.300000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.663,50.335,67.673,50.164
11/21/2024,15:38:07.664,1204.90,74772.25,119.520000,7.514000,897.600000,683.450000,0.000000,59.997000,898.000000,0.999500,1.542055,1.435994,9290.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.811112,57.967456,58.902653,108.036667,67.886327,0.000000,0.000000,-114.099998,-39.400002,-44.099998,0.000000,-0.008841,0.999279,59.013947,0.000000,772.773515,92.667551,5.603491,151.428894,-0.001000,0.000000,0.000000,0.000000,79.466667,65.300003,63.900002,62.400002,62.000000,61.799999,125,140,67.700000,77.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.800000,59.900000,3600.000000,1.000000,59.300000,65.800000,102.700000,68.400000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.663,50.330,67.673,50.158
11/21/2024,15:38:10.663,1207.90,74775.25,119.530000,7.521000,898.500000,684.190000,0.000000,59.999000,899.000000,0.999400,1.542880,1.435372,9293.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.788889,58.002515,58.897755,108.063334,67.886327,0.000000,0.000000,-111.599998,-40.700001,-42.700001,0.000000,0.000000,0.999277,59.029491,0.000000,772.773515,92.667551,5.603493,151.428635,0.000000,0.000000,0.000000,0.000000,79.233332,65.400002,63.900002,62.400002,62.000000,61.799999,125,140,67.500000,77.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.800000,60.700000,3600.000000,1.000000,59.600000,65.900000,102.400000,68.400000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.664,50.325,67.673,50.153
11/21/2024,15:38:13.663,1210.90,74778.25,119.530000,7.520000,898.400000,684.940000,0.000000,60.001000,898.900000,0.999400,1.556649,1.437965,9296.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.727778,58.035355,58.896530,108.089996,67.887143,0.000000,0.000000,-109.400002,-41.799999,-41.900002,0.000000,0.000000,0.999277,59.045464,0.000000,772.773515,92.667551,5.602608,151.428391,0.000000,0.000000,0.000000,0.000000,79.033333,65.400002,63.833333,62.333333,62.000000,61.766666,125,140,67.300000,77.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.800000,61.300000,3600.000000,1.000000,59.900000,66.000000,102.100000,68.400000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.664,50.320,67.674,50.148
11/21/2024,15:38:16.664,1213.90,74781.25,119.530000,7.521000,898.500000,685.690000,0.000000,60.002000,899.000000,0.999500,1.540354,1.435372,9299.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.694445,58.055030,58.900204,108.120000,67.888775,0.000000,0.000000,-108.900002,-42.299999,-41.500000,0.000000,0.000000,0.999262,59.071766,0.000000,772.773515,92.667551,5.603468,151.428024,0.000000,0.000000,0.000000,0.000000,78.966667,65.400002,63.799999,62.299999,61.966667,61.733334,125,140,67.200000,77.000000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.800000,62.200000,3600.000000,1.000000,60.200000,66.000000,101.900000,68.400000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.665,50.314,67.674,50.142
11/21/2024,15:38:19.664,1216.90,74784.25,119.510000,7.518000,898.000000,686.440000,0.000000,60.001000,898.500000,0.999500,1.546023,1.435026,9302.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.694445,58.065237,58.901836,108.156667,67.888775,0.000000,0.000000,-108.599998,-42.099998,-41.700001,0.000000,0.000000,0.999245,59.098652,0.000000,772.773515,92.667551,5.603907,151.427979,0.000000,0.000000,0.000000,0.000000,78.866669,65.400002,63.866667,62.299999,61.966667,61.766666,125,140,67.000000,76.700000,8.700000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.800000,63.600000,3600.000000,0.000000,60.500000,66.000000,101.600000,68.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.666,50.309,67.675,50.137
11/21/2024,15:38:22.665,1219.90,74787.25,119.540000,7.521000,898.600000,687.190000,0.000000,60.001000,899.100000,0.999400,1.551256,1.436841,9305.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.627778,58.075000,58.899796,108.169998,67.887551,0.002000,0.000000,-110.099998,-41.599998,-42.099998,0.000000,0.084265,0.999265,59.078819,0.018833,772.792402,92.669274,5.603502,151.428482,0.010000,0.002000,0.000000,0.000000,78.666664,65.400002,63.799999,62.299999,61.900002,61.700001,125,140,66.900000,76.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.700000,63.400000,3600.000000,0.000000,60.700000,66.100000,101.400000,68.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.666,50.304,67.675,50.132
11/21/2024,15:38:25.665,1222.90,74790.25,119.520000,7.524000,898.800000,687.940000,0.000000,60.002000,899.300000,0.999400,1.550904,1.435994,9308.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.616667,58.076479,58.901428,108.190002,67.887959,0.002000,0.000000,-112.300003,-40.200001,-43.099998,0.001000,0.175241,0.999279,59.064556,0.018833,772.792402,92.669274,5.603277,151.428223,0.021000,0.002000,0.000000,0.000000,78.599998,65.400002,63.766666,62.299999,61.900002,61.733334,125,140,66.700000,76.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.700000,62.100000,3600.000000,0.000000,61.000000,66.200000,101.200000,68.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.667,50.299,67.676,50.126
11/21/2024,15:38:28.665,1225.90,74793.25,119.530000,7.524000,898.900000,688.690000,0.000000,60.000000,899.400000,0.999400,1.541733,1.435874,9311.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.566667,58.077958,58.911224,108.203334,67.887551,0.002000,0.000000,-115.699997,-38.500000,-45.000000,0.000000,0.170098,0.999228,59.118809,0.024490,772.798354,92.669274,5.602649,151.428543,0.021000,0.003000,0.000000,0.000000,78.533333,65.366669,63.700001,62.299999,61.799999,61.700001,125,140,66.600000,76.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.700000,61.500000,3600.000000,0.000000,61.200000,66.200000,101.000000,68.600000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.667,50.294,67.676,50.121
11/21/2024,15:38:31.665,1228.90,74796.25,119.530000,7.522000,898.600000,689.430000,0.000000,60.002000,899.100000,0.999400,1.542409,1.434284,9314.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.566667,58.072781,58.922653,108.223335,67.885918,0.002000,0.000000,-120.699997,-36.400002,-47.500000,0.000000,0.146791,0.999221,59.125496,0.038843,772.812383,92.669699,5.602344,151.428802,0.018000,0.005000,0.000000,0.000000,78.533333,65.433334,63.700001,62.233334,61.799999,61.700001,125,140,66.400000,75.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.700000,61.100000,3600.000000,0.000000,61.400000,66.300000,100.800000,68.600000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.668,50.289,67.677,50.116
11/21/2024,15:38:34.665,1231.90,74799.25,119.540000,7.520000,898.400000,690.180000,0.000000,60.002000,898.900000,0.999500,1.545213,1.436256,9317.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.572222,58.066568,58.928776,108.240003,67.885102,0.002000,0.000000,-121.300003,-35.500000,-50.400002,0.000000,0.147097,0.999185,59.162945,0.038843,772.812383,92.669699,5.602746,151.428574,0.018000,0.005000,0.000000,0.000000,78.500000,65.533333,63.700001,62.200001,61.799999,61.700001,125,140,66.300000,75.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.600000,60.700000,3600.000000,0.000000,61.600000,66.300000,100.600000,68.600000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.668,50.283,67.677,50.111
11/21/2024,15:38:37.666,1234.90,74802.25,119.520000,7.516000,897.900000,690.930000,0.000000,60.001000,898.400000,0.999500,1.544572,1.435994,9320.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.550001,58.061834,58.930000,108.266668,67.887551,0.002000,0.000000,-119.400002,-35.299999,-52.099998,0.000000,0.101021,0.999166,59.183498,0.038843,772.812383,92.669699,5.602931,151.428329,0.012000,0.005000,0.000000,0.000000,78.366669,65.599998,63.700001,62.200001,61.733334,61.700001,125,140,66.100000,75.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.600000,60.500000,3600.000000,0.000000,61.700000,66.400000,100.500000,68.700000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.669,50.278,67.678,50.106
11/21/2024,15:38:40.668,1237.90,74805.25,119.520000,7.513000,897.500000,691.680000,0.000000,60.002000,898.000000,0.999500,1.533875,1.434488,9323.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.516667,58.061390,58.930000,108.279999,67.889591,0.002000,0.000000,-116.599998,-35.599998,-52.200001,0.000000,0.033353,0.999158,59.191597,0.038843,772.812383,92.669699,5.602480,151.428085,0.004000,0.005000,0.000000,0.000000,78.233335,65.666664,63.666667,62.166667,61.700001,61.666667,125,140,66.000000,75.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.600000,60.500000,3600.000000,0.000000,61.800000,66.500000,100.300000,68.700000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.670,50.273,67.678,50.100
11/21/2024,15:38:43.668,1240.90,74808.25,119.540000,7.515000,897.900000,692.430000,0.000000,59.999000,898.400000,0.999500,1.537458,1.433746,9326.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.527778,58.066864,58.930000,108.279999,67.889999,0.002000,0.000000,-114.099998,-36.400002,-51.799999,0.001000,0.000000,0.999140,59.214161,0.038843,772.812383,92.669699,5.603374,151.427887,0.000000,0.005000,0.000000,0.000000,78.099998,65.833336,63.700001,62.200001,61.700001,61.633333,125,140,65.900000,75.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.500000,60.500000,3600.000000,0.000000,61.900000,66.500000,100.200000,68.700000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.670,50.268,67.679,50.095
11/21/2024,15:38:46.671,1243.90,74811.25,119.530000,7.515000,897.800000,693.180000,0.000000,59.999000,898.200000,0.999500,1.546640,1.436376,9329.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.505556,58.078402,58.930000,108.299998,67.889999,0.002000,0.000000,-111.599998,-37.700001,-51.299999,0.001000,0.000000,0.999148,59.214783,0.038843,772.812383,92.669699,5.603365,151.427673,0.000000,0.005000,0.000000,0.000000,77.933334,65.933334,63.700001,62.166667,61.700001,61.599998,125,140,65.800000,75.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.500000,60.500000,3600.000000,0.000000,62.000000,66.600000,100.000000,68.800000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.671,50.263,67.679,50.090
11/21/2024,15:38:49.671,1246.90,74814.26,119.530000,7.519000,898.300000,693.930000,0.000000,60.001000,898.800000,0.999500,1.539566,1.434786,9332.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.511112,58.094378,58.929592,108.309998,67.889999,0.002000,0.000000,-109.000000,-39.400002,-50.400002,0.000000,0.000000,0.999173,59.197189,0.038843,772.812383,92.669699,5.603501,151.427460,0.000000,0.005000,0.000000,0.000000,77.833336,66.033333,63.700001,62.200001,61.700001,61.599998,125,140,65.700000,74.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.500000,60.500000,3600.000000,0.000000,62.100000,66.600000,99.800000,68.800000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.671,50.258,67.680,50.085
11/21/2024,15:38:52.672,1249.90,74817.26,119.520000,7.515000,897.700000,694.670000,0.000000,59.999000,898.200000,0.999500,1.545176,1.434404,9335.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.522223,58.113313,58.928776,108.316666,67.888775,0.002000,0.000000,-107.099998,-40.799999,-49.400002,0.000000,0.000000,0.999174,59.207497,0.038843,772.812383,92.669699,5.604017,151.427246,0.000000,0.005000,0.000000,0.000000,77.833336,66.099998,63.700001,62.200001,61.700001,61.599998,125,140,65.600000,74.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.400000,60.500000,3600.000000,0.000000,62.200000,66.700000,99.600000,68.800000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.672,50.253,67.680,50.080
11/21/2024,15:38:55.672,1252.90,74820.26,119.540000,7.517000,898.100000,695.420000,0.000000,60.002000,898.600000,0.999500,1.547692,1.435754,9338.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.538889,58.134467,58.928776,108.316666,67.887551,0.002000,0.000000,-105.099998,-41.900002,-48.500000,0.000000,0.000000,0.999124,59.271744,0.038843,772.812383,92.669699,5.603482,151.427094,0.000000,0.005000,0.000000,0.000000,77.833336,66.133331,63.733334,62.233334,61.700001,61.599998,125,140,65.500000,74.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.400000,60.500000,3600.000000,0.000000,62.300000,66.700000,99.500000,68.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.672,50.248,67.681,50.075
11/21/2024,15:38:58.672,1255.90,74823.26,119.530000,7.514000,897.700000,696.170000,0.000000,60.000000,898.100000,0.999500,1.535933,1.434284,9341.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.522222,58.156213,58.933266,108.316666,67.887959,0.002000,0.000000,-103.800003,-42.900002,-47.599998,0.000000,0.000000,0.999098,59.309940,0.038843,772.812383,92.669699,5.603836,151.426880,0.000000,0.005000,0.000000,0.000000,77.800003,66.166664,63.700001,62.200001,61.666667,61.599998,125,140,65.400000,74.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.300000,60.600000,3600.000000,0.000000,62.300000,66.800000,99.300000,68.900000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.672,50.248,67.681,50.075
11/21/2024,15:39:01.673,1258.90,74826.26,119.530000,7.514000,897.700000,696.920000,0.000000,59.999000,898.100000,0.999500,1.544051,1.437965,9344.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.505555,58.175740,58.936531,108.316666,67.889183,0.002000,0.000000,-103.099998,-43.299999,-47.200001,0.000000,0.000000,0.999065,59.356182,0.038843,772.812383,92.669699,5.603876,151.426697,0.000000,0.005000,0.000000,0.000000,77.733332,66.199997,63.700001,62.200001,61.599998,61.599998,125,140,65.300000,74.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.300000,61.000000,3600.000000,0.000000,62.400000,66.800000,99.100000,68.900000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.673,50.243,67.681,50.070
11/21/2024,15:39:04.673,1261.90,74829.26,119.530000,7.513000,897.600000,697.670000,0.000000,60.000000,898.000000,0.999500,1.540397,1.432276,9347.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.499999,58.192751,58.939388,108.330002,67.889999,0.002000,0.000000,-102.699997,-43.500000,-47.099998,0.000000,0.000000,0.999095,59.334770,0.038843,772.812383,92.669699,5.603902,151.426559,0.000000,0.005000,0.000000,0.000000,77.666664,66.233332,63.700001,62.200001,61.599998,61.599998,125,140,65.200000,74.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.200000,61.400000,3600.000000,0.000000,62.500000,66.900000,99.000000,68.900000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.674,50.239,67.681,50.065
11/21/2024,15:39:07.674,1264.90,74832.26,119.540000,7.519000,898.300000,698.420000,0.000000,60.000000,898.700000,0.999500,1.541162,1.435252,9350.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.505555,58.207101,58.943062,108.340001,67.889999,0.002000,0.000000,-104.300003,-42.599998,-47.900002,0.000000,0.000000,0.999106,59.332947,0.038843,772.812383,92.669699,5.603340,151.426300,0.000000,0.005000,0.000000,0.000000,77.633331,66.300003,63.700001,62.200001,61.599998,61.599998,125,140,65.200000,74.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.200000,61.600000,3600.000000,0.000000,62.600000,67.000000,98.800000,69.000000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.674,50.234,67.682,50.060
11/21/2024,15:39:10.674,1267.90,74835.26,119.530000,7.521000,898.400000,699.170000,0.000000,60.002000,898.900000,0.999400,1.552453,1.435874,9353.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.500000,58.218343,58.947144,108.340001,67.889999,0.002000,0.000000,-106.599998,-41.099998,-49.200001,0.000000,0.000000,0.999099,59.351570,0.038843,772.812383,92.669699,5.603831,151.426102,0.000000,0.005000,0.000000,0.000000,77.666664,66.300003,63.700001,62.166667,61.599998,61.566666,125,140,65.100000,74.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.100000,61.600000,3600.000000,0.000000,62.700000,67.000000,98.700000,69.000000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.675,50.229,67.682,50.055
11/21/2024,15:39:13.674,1270.90,74838.26,119.520000,7.518000,898.000000,699.910000,0.000000,60.004000,898.500000,0.999500,1.535648,1.434488,9356.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.472222,58.225592,58.951225,108.340001,67.889999,0.002000,0.000000,-109.500000,-39.000000,-50.700001,0.000000,0.000000,0.999063,59.400169,0.038843,772.812383,92.669699,5.603592,151.425903,0.000000,0.005000,0.000000,0.000000,77.566666,66.333336,63.700001,62.099998,61.599998,61.533333,125,140,65.000000,74.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,106.000000,61.600000,3600.000000,0.000000,62.800000,67.100000,98.600000,69.000000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.675,50.224,67.683,50.050
11/21/2024,15:39:16.674,1273.90,74841.26,119.540000,7.519000,898.300000,700.660000,0.000000,60.000000,898.800000,0.999500,1.547945,1.435754,9359.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.483333,58.231805,58.954082,108.360001,67.889999,0.002000,0.000000,-113.000000,-36.700001,-51.799999,0.000000,0.000000,0.999019,59.456890,0.038843,772.812383,92.669699,5.604210,151.425797,0.000000,0.005000,0.000000,0.000000,77.500000,66.400002,63.700001,62.099998,61.599998,61.599998,125,140,65.000000,74.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.900000,61.600000,3600.000000,0.000000,62.900000,67.100000,98.400000,69.000000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.676,50.219,67.683,50.045
11/21/2024,15:39:19.674,1276.90,74844.26,119.530000,7.521000,898.400000,701.410000,0.000000,60.002000,898.900000,0.999400,1.546869,1.435372,9362.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.450000,58.236391,58.954899,108.330002,67.889999,0.002000,0.000000,-117.000000,-35.500000,-52.299999,0.000000,0.000000,0.998998,59.487103,0.038843,772.812383,92.669699,5.604816,151.425522,0.000000,0.005000,0.000000,0.000000,77.366669,66.366669,63.666667,62.133333,61.599998,61.566666,125,140,64.900000,74.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.900000,61.600000,3600.000000,0.000000,62.900000,67.200000,98.300000,69.000000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.677,50.214,67.684,50.040
11/21/2024,15:39:22.675,1279.90,74847.26,119.530000,7.516000,897.900000,702.160000,0.000000,60.002000,898.400000,0.999500,1.544305,1.433782,9365.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.450001,58.239349,58.957348,108.360001,67.891632,0.002000,0.000000,-120.099998,-35.299999,-52.000000,0.000000,0.000000,0.998988,59.509445,0.038843,772.812383,92.669699,5.604377,151.425354,0.000000,0.005000,0.000000,0.000000,77.300003,66.400002,63.700001,62.166667,61.599998,61.533333,125,140,64.900000,74.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.800000,62.000000,3600.000000,0.000000,63.000000,67.200000,98.100000,69.000000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.677,50.210,67.684,50.035
11/21/2024,15:39:25.675,1282.90,74850.26,119.520000,7.513000,897.500000,702.910000,0.000000,60.002000,898.000000,0.999500,1.541861,1.434488,9368.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.444445,58.241568,58.967144,108.350001,67.895307,0.002000,0.000000,-121.699997,-36.000000,-48.799999,0.000000,0.000000,0.998941,59.565853,0.038843,772.812383,92.669699,5.604050,151.425186,0.000000,0.005000,0.000000,0.000000,77.266668,66.400002,63.700001,62.200001,61.599998,61.500000,125,140,64.800000,74.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.800000,62.300000,3600.000000,0.000000,63.100000,67.300000,98.000000,69.000000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.678,50.205,67.685,50.031
11/21/2024,15:39:28.675,1285.90,74853.26,119.540000,7.518000,898.200000,703.660000,0.000000,60.000000,898.700000,0.999500,1.546289,1.433160,9371.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.461111,58.245118,58.981838,108.350001,67.899797,0.002000,0.000000,-115.699997,-38.700001,-45.000000,0.000000,0.000000,0.998939,59.582439,0.038843,772.812383,92.669699,5.604422,151.424942,0.000000,0.005000,0.000000,0.000000,77.266668,66.466667,63.700001,62.200001,61.599998,61.533333,125,140,64.800000,74.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.700000,62.300000,3600.000000,0.000000,63.100000,67.300000,97.900000,69.100000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.679,50.200,67.685,50.026
11/21/2024,15:39:31.677,1288.90,74856.26,119.530000,7.521000,898.500000,704.400000,0.000000,60.004000,899.000000,0.999400,1.544475,1.434786,9374.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.466667,58.249408,58.990410,108.340001,67.902655,0.002000,0.000000,-108.199997,-42.299999,-41.599998,0.000000,0.000000,0.998989,59.539223,0.038843,772.812383,92.669699,5.604497,151.424835,0.000000,0.005000,0.000000,0.000000,77.300003,66.500000,63.700001,62.200001,61.599998,61.500000,125,140,64.700000,73.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.600000,62.300000,3600.000000,0.000000,63.100000,67.400000,97.800000,69.100000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.679,50.196,67.686,50.021
11/21/2024,15:39:34.679,1291.90,74859.26,119.530000,7.523000,898.700000,705.150000,0.000000,60.003000,899.200000,0.999400,1.545261,1.435874,9377.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.466667,58.254290,58.994899,108.330002,67.902655,0.002000,0.000000,-102.699997,-45.400002,-39.000000,0.000000,0.000000,0.999002,59.534599,0.038843,772.812383,92.669699,5.603966,151.424606,0.000000,0.005000,0.000000,0.000000,77.266668,66.566666,63.666667,62.233334,61.566666,61.500000,125,140,64.700000,73.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.500000,62.400000,3600.000000,0.000000,63.200000,67.400000,97.600000,69.100000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.680,50.191,67.686,50.016
11/21/2024,15:39:37.680,1294.90,74862.26,119.530000,7.521000,898.500000,705.900000,0.000000,60.000000,899.000000,0.999500,1.544077,1.434284,9380.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.500000,58.259763,59.001428,108.330002,67.904696,0.002000,0.000000,-97.500000,-48.900002,-36.299999,0.000000,0.000000,0.998959,59.591145,0.038843,772.812383,92.669699,5.604920,151.424316,0.000000,0.005000,0.000000,0.000000,77.300003,66.599998,63.700001,62.299999,61.599998,61.500000,125,140,64.700000,73.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.500000,63.200000,3600.000000,0.000000,63.200000,67.500000,97.500000,69.200000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.681,50.186,67.687,50.012
11/21/2024,15:39:40.680,1297.90,74865.26,119.530000,7.516000,897.900000,706.650000,0.000000,60.000000,898.400000,0.999500,1.542310,1.435874,9383.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.522222,58.266124,59.006734,108.330002,67.907554,0.002000,0.000000,-92.800003,-51.900002,-34.500000,0.000000,0.000000,0.998968,59.589741,0.038843,772.812383,92.669699,5.604772,151.424255,0.000000,0.005000,0.000000,0.000000,77.333336,66.699997,63.700001,62.299999,61.599998,61.500000,125,140,64.600000,73.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.400000,63.500000,3600.000000,0.000000,63.300000,67.500000,97.300000,69.200000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.681,50.182,67.687,50.007
11/21/2024,15:39:43.680,1300.90,74868.26,119.530000,7.515000,897.700000,707.400000,0.000000,60.000000,898.200000,0.999500,1.539587,1.433280,9386.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.533334,58.271597,59.009182,108.309998,67.909187,0.002000,0.000000,-87.599998,-53.500000,-33.799999,0.000000,0.000000,0.998972,59.596523,0.038843,772.812383,92.669699,5.605300,151.424011,0.000000,0.005000,0.000000,0.000000,77.300003,66.800003,63.700001,62.299999,61.599998,61.500000,125,140,64.600000,73.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.300000,63.700000,3600.000000,0.000000,63.300000,67.600000,97.200000,69.200000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.682,50.177,67.688,50.002
11/21/2024,15:39:46.680,1303.90,74871.26,119.520000,7.515000,897.700000,708.150000,0.000000,60.000000,898.100000,0.999500,1.542515,1.433986,9389.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.566667,58.277219,59.011223,108.299998,67.910004,0.002000,0.000000,-84.199997,-53.099998,-34.400002,0.000000,0.000000,0.998940,59.641270,0.038843,772.812383,92.669699,5.605346,151.423904,0.000000,0.005000,0.000000,0.000000,77.400002,66.900002,63.700001,62.299999,61.599998,61.500000,125,140,64.500000,73.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.200000,63.600000,3600.000000,0.000000,63.400000,67.600000,97.100000,69.200000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.683,50.172,67.689,49.998
11/21/2024,15:39:49.680,1306.90,74874.26,119.540000,7.520000,898.400000,708.900000,0.000000,60.002000,898.900000,0.999400,1.542819,1.435252,9392.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.583334,58.282544,59.012856,108.279999,67.910004,0.002000,0.000000,-84.800003,-51.799999,-38.200001,0.000000,0.000000,0.998957,59.633118,0.038843,772.812383,92.669699,5.605308,151.423706,0.000000,0.005000,0.000000,0.000000,77.300003,67.033333,63.700001,62.299999,61.633333,61.533333,125,140,64.500000,73.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.200000,63.700000,3600.000000,0.000000,63.400000,67.600000,96.900000,69.200000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.683,50.168,67.689,49.993
11/21/2024,15:39:52.680,1309.90,74877.26,119.520000,7.522000,898.600000,709.640000,0.000000,59.998000,899.100000,0.999400,1.543472,1.433400,9395.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.594444,58.286982,59.016121,108.266668,67.910820,0.002000,0.000000,-91.300003,-48.799999,-42.099998,0.000000,0.000000,0.998949,59.652100,0.038843,772.812383,92.669699,5.605697,151.423416,0.000000,0.005000,0.000000,0.000000,77.300003,67.099998,63.700001,62.299999,61.633333,61.533333,125,140,64.500000,73.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.100000,63.800000,3600.000000,0.000000,63.400000,67.700000,96.800000,69.200000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.684,50.163,67.690,49.988
11/21/2024,15:39:55.680,1312.90,74880.26,119.530000,7.524000,898.800000,710.390000,0.000000,60.002000,899.300000,0.999400,1.539474,1.434284,9398.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.572221,58.290088,59.022243,108.266668,67.913677,0.002000,0.000000,-97.500000,-45.799999,-45.099998,0.000000,0.000000,0.998903,59.711861,0.038843,772.812383,92.669699,5.605485,151.423264,0.000000,0.005000,0.000000,0.000000,77.199997,67.166664,63.666667,62.299999,61.599998,61.500000,125,140,64.500000,73.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,105.000000,63.600000,3600.000000,0.000000,63.400000,67.700000,96.700000,69.200000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.685,50.159,67.690,49.984
11/21/2024,15:39:58.680,1315.90,74883.26,119.530000,7.522000,898.600000,711.140000,0.000000,60.000000,899.100000,0.999400,1.546663,1.435874,9401.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.605555,58.292899,59.028366,108.250003,67.918982,0.002000,0.000000,-102.800003,-43.400002,-47.299999,0.000000,0.000000,0.998898,59.725639,0.038843,772.812383,92.669699,5.605046,151.423050,0.000000,0.005000,0.000000,0.000000,77.233332,67.266668,63.666667,62.299999,61.633333,61.533333,125,140,64.400000,73.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.900000,63.800000,3600.000000,0.000000,63.500000,67.800000,96.600000,69.200000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.685,50.154,67.691,49.979
11/21/2024,15:40:01.681,1318.90,74886.27,119.540000,7.523000,898.800000,711.890000,0.000000,59.999000,899.300000,0.999400,1.548186,1.434248,9404.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.627778,58.295561,59.033264,108.230003,67.924287,0.002000,0.000000,-106.800003,-41.000000,-49.400002,0.000000,0.000000,0.998911,59.721375,0.038843,772.812383,92.669699,5.605227,151.422943,0.000000,0.005000,0.000000,0.000000,77.233332,67.333336,63.700001,62.299999,61.633333,61.566666,125,140,64.400000,73.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.900000,63.700000,3600.000000,0.000000,63.500000,67.800000,96.400000,69.300000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.686,50.150,67.691,49.975
11/21/2024,15:40:04.682,1321.90,74889.27,119.520000,7.521000,898.500000,712.640000,0.000000,60.003000,899.000000,0.999400,1.539955,1.435492,9407.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.600000,58.297485,59.037346,108.223335,67.926736,0.002000,0.000000,-110.000000,-38.700001,-51.200001,0.000000,0.000000,0.998919,59.719219,0.038843,772.812383,92.669699,5.605711,151.422699,0.000000,0.005000,0.000000,0.000000,77.199997,67.300003,63.666667,62.299999,61.599998,61.533333,125,140,64.300000,73.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.800000,63.500000,3600.000000,0.000000,63.600000,67.900000,96.300000,69.300000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.687,50.145,67.692,49.970
11/21/2024,15:40:07.682,1324.90,74892.27,119.530000,7.522000,898.600000,713.390000,0.000000,59.996000,899.100000,0.999400,1.537756,1.435372,9410.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.661112,58.299112,59.041836,108.209999,67.927144,0.002000,0.000000,-114.199997,-36.400002,-52.099998,-0.001000,0.000000,0.998860,59.795628,0.038843,772.812383,92.669699,5.605627,151.422592,0.000000,0.005000,0.000000,0.000000,77.300003,67.400002,63.700001,62.299999,61.666667,61.599998,125,140,64.300000,73.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.700000,63.800000,3600.000000,0.000000,63.600000,67.900000,96.200000,69.300000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.687,50.141,67.693,49.966
11/21/2024,15:40:10.683,1327.90,74895.27,119.530000,7.523000,898.800000,714.130000,0.000000,60.002000,899.300000,0.999400,1.550445,1.434368,9413.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.638889,58.301331,59.047142,108.190002,67.928368,0.002000,0.000000,-118.099998,-35.200001,-52.500000,0.000000,0.000000,0.998870,59.792187,0.038843,772.812383,92.669699,5.605732,151.422333,0.000000,0.005000,0.000000,0.000000,77.300003,67.366669,63.666667,62.299999,61.633333,61.566666,125,140,64.300000,73.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.700000,64.600000,3600.000000,0.000000,63.600000,67.900000,96.100000,69.300000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.688,50.136,67.693,49.961
11/21/2024,15:40:13.683,1330.90,74898.27,119.530000,7.524000,898.900000,714.880000,0.000000,60.000000,899.400000,0.999400,1.546119,1.435372,9416.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.672223,58.303993,59.052448,108.190002,67.929592,0.002000,0.000000,-121.400002,-35.400002,-51.200001,0.000000,0.000000,0.998910,59.760979,0.038843,772.812383,92.669699,5.606657,151.422180,0.000000,0.005000,0.000000,0.000000,77.333336,67.400002,63.700001,62.299999,61.700001,61.599998,125,140,64.300000,73.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.600000,64.700000,3600.000000,0.000000,63.600000,68.000000,96.000000,69.300000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.689,50.132,67.694,49.957
11/21/2024,15:40:16.683,1333.90,74901.27,119.530000,7.521000,898.500000,715.630000,0.000000,60.000000,899.000000,0.999400,1.540886,1.435372,9419.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.688889,58.307988,59.059591,108.169998,67.930000,0.002000,0.000000,-119.599998,-37.099998,-47.000000,0.000000,0.000000,0.998917,59.766659,0.038843,772.812383,92.669699,5.606210,151.421997,0.000000,0.005000,0.000000,0.000000,77.466667,67.400002,63.700001,62.299999,61.666667,61.599998,125,140,64.200000,73.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.500000,64.500000,3600.000000,0.000000,63.700000,68.000000,95.900000,69.300000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.690,50.127,67.694,49.952
11/21/2024,15:40:19.683,1336.90,74904.27,119.520000,7.515000,897.700000,716.380000,0.000000,60.000000,898.200000,0.999500,1.540253,1.436998,9422.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.694444,58.313609,59.071632,108.156667,67.930000,0.002000,0.000000,-113.099998,-39.900002,-43.599998,0.000000,0.000000,0.998895,59.796448,0.038843,772.812383,92.669699,5.606459,151.421799,0.000000,0.005000,0.000000,0.000000,77.500000,67.400002,63.700001,62.299999,61.666667,61.599998,125,140,64.200000,73.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.400000,64.300000,3600.000000,0.000000,63.700000,68.000000,95.800000,69.400000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.690,50.123,67.695,49.948
11/21/2024,15:40:22.684,1339.90,74907.27,119.530000,7.512000,897.500000,717.130000,0.000000,59.998000,898.000000,0.999500,1.542865,1.437380,9425.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.694444,58.320858,59.086326,108.150002,67.932449,0.002000,0.000000,-108.699997,-42.000000,-41.900002,0.000000,0.000000,0.998914,59.786140,0.038843,772.812383,92.669699,5.606458,151.421646,0.000000,0.005000,0.000000,0.000000,77.500000,67.400002,63.700001,62.299999,61.666667,61.599998,125,140,64.200000,73.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.300000,64.400000,3600.000000,0.000000,63.800000,68.100000,95.700000,69.400000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.691,50.118,67.696,49.943
11/21/2024,15:40:25.684,1342.90,74910.27,119.520000,7.513000,897.500000,717.880000,0.000000,60.002000,897.900000,0.999500,1.540397,1.435492,9428.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.672222,58.328550,59.097550,108.120003,67.938570,0.002000,0.000000,-107.199997,-42.799999,-41.099998,0.000000,0.000000,0.998904,59.809334,0.038843,772.812383,92.669699,5.606468,151.421448,0.000000,0.005000,0.000000,0.000000,77.400002,67.433334,63.700001,62.299999,61.599998,61.599998,125,140,64.200000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.300000,64.600000,3600.000000,0.000000,63.800000,68.100000,95.700000,69.400000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.692,50.114,67.696,49.938
11/21/2024,15:40:28.685,1345.90,74913.27,119.530000,7.519000,898.200000,718.620000,0.000000,60.003000,898.700000,0.999400,1.543955,1.434368,9431.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.644445,58.337870,59.106121,108.099998,67.945916,0.002000,0.000000,-106.900002,-43.000000,-41.099998,-0.001000,0.000000,0.998864,59.859573,0.038843,772.812383,92.669699,5.606945,151.421265,0.000000,0.005000,0.000000,0.000000,77.300003,67.466667,63.666667,62.299999,61.599998,61.533333,125,140,64.100000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.200000,64.500000,3600.000000,0.000000,63.800000,68.200000,95.600000,69.400000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.693,50.109,67.697,49.934
11/21/2024,15:40:31.685,1348.90,74916.27,119.520000,7.519000,898.200000,719.370000,0.000000,59.999000,898.700000,0.999500,1.544753,1.433902,9434.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.661111,58.349408,59.114285,108.089996,67.949589,0.002000,0.000000,-107.599998,-42.500000,-41.500000,0.000000,0.000000,0.998864,59.870644,0.038843,772.812383,92.669699,5.606977,151.421051,0.000000,0.005000,0.000000,0.000000,77.300003,67.500000,63.700001,62.299999,61.599998,61.566666,125,140,64.100000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.100000,64.500000,3600.000000,0.000000,63.900000,68.200000,95.500000,69.400000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.694,50.105,67.698,49.929
11/21/2024,15:40:34.685,1351.90,74919.27,119.540000,7.523000,898.800000,720.120000,0.000000,60.002000,899.300000,0.999400,1.546856,1.435754,9437.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.666666,58.362722,59.122856,108.070000,67.949997,0.002000,0.000000,-110.199997,-41.299999,-42.599998,0.001000,0.000000,0.998828,59.919041,0.038843,772.812383,92.669699,5.607018,151.420898,0.000000,0.005000,0.000000,0.000000,77.233332,67.599998,63.700001,62.299999,61.599998,61.566666,125,140,64.100000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.000000,64.800000,3600.000000,0.000000,63.900000,68.200000,95.400000,69.400000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.694,50.100,67.698,49.925
11/21/2024,15:40:37.685,1354.90,74922.27,119.520000,7.523000,898.600000,720.870000,0.000000,60.000000,899.100000,0.999400,1.546192,1.436496,9440.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.688888,58.377219,59.131836,108.070000,67.949997,0.002000,0.000000,-112.699997,-40.000000,-43.700001,0.000000,0.000000,0.998778,59.984272,0.038843,772.812383,92.669699,5.606806,151.420685,0.000000,0.005000,0.000000,0.000000,77.199997,67.733332,63.700001,62.299999,61.633333,61.566666,125,140,64.100000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,104.000000,64.800000,3600.000000,0.000000,64.000000,68.200000,95.400000,69.500000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.695,50.095,67.699,49.920
11/21/2024,15:40:40.686,1357.90,74925.27,119.530000,7.525000,899.000000,721.620000,0.000000,60.003000,899.500000,0.999400,1.540066,1.435874,9443.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.666667,58.392308,59.140816,108.056669,67.952446,0.002000,0.000000,-115.900002,-38.599998,-45.099998,0.000000,0.000000,0.998799,59.967194,0.038843,772.812383,92.669699,5.606781,151.420578,0.000000,0.005000,0.000000,0.000000,77.099998,67.800003,63.700001,62.299999,61.599998,61.500000,125,140,64.100000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.900000,65.300000,3600.000000,0.000000,64.000000,68.300000,95.300000,69.500000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.696,50.091,67.700,49.916
11/21/2024,15:40:43.687,1360.90,74928.27,119.530000,7.521000,898.500000,722.370000,0.000000,59.999000,899.000000,0.999500,1.543146,1.435372,9446.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.705555,58.407397,59.149796,108.043335,67.959183,0.002000,0.000000,-118.599998,-37.299999,-46.500000,0.000000,0.000000,0.998807,59.972179,0.038843,772.812383,92.669699,5.607261,151.420334,0.000000,0.005000,0.000000,0.000000,77.133331,67.900002,63.700001,62.299999,61.633333,61.566666,125,140,64.100000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.800000,65.400000,3600.000000,0.000000,64.100000,68.300000,95.200000,69.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.697,50.086,67.700,49.911
11/21/2024,15:40:46.687,1363.90,74931.27,119.530000,7.519000,898.300000,723.120000,0.000000,59.999000,898.800000,0.999400,1.540630,1.435874,9449.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.694444,58.421598,59.159184,108.029999,67.965919,0.002000,0.000000,-120.900002,-36.400002,-47.799999,0.000000,0.000000,0.998799,59.991177,0.038843,772.812383,92.669699,5.607747,151.420151,0.000000,0.005000,0.000000,0.000000,77.266668,67.900002,63.599998,62.299999,61.599998,61.500000,125,140,64.000000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.800000,65.600000,3600.000000,0.000000,64.100000,68.400000,95.100000,69.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.698,50.082,67.701,49.906
11/21/2024,15:40:49.687,1366.90,74934.27,119.530000,7.517000,898.000000,723.860000,0.000000,60.002000,898.400000,0.999500,1.535852,1.432276,9452.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.727778,58.435356,59.170204,108.000000,67.969593,0.002000,0.000000,-122.199997,-35.900002,-49.000000,0.000000,0.000000,0.998846,59.951283,0.038843,772.812383,92.669699,5.606795,151.420029,0.000000,0.005000,0.000000,0.000000,77.333336,67.966667,63.633333,62.299999,61.633333,61.500000,125,140,64.000000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.700000,65.800000,3600.000000,0.000000,64.200000,68.400000,95.100000,69.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.699,50.077,67.702,49.902
11/21/2024,15:40:52.688,1369.90,74937.27,119.520000,7.519000,898.100000,724.610000,0.000000,60.000000,898.600000,0.999500,1.542891,1.435492,9455.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.711111,58.449113,59.180817,107.993334,67.974492,0.002000,0.000000,-122.099998,-35.400002,-50.400002,0.000000,0.000000,0.998810,59.999744,0.038843,772.812383,92.669699,5.608488,151.419754,0.000000,0.005000,0.000000,0.000000,77.300003,67.966667,63.599998,62.299999,61.599998,61.500000,125,140,64.000000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.600000,65.800000,3600.000000,0.000000,64.200000,68.400000,95.000000,69.600000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.699,50.073,67.702,49.897
11/21/2024,15:40:55.689,1372.90,74940.27,119.540000,7.523000,898.800000,725.360000,0.000000,60.001000,899.300000,0.999400,1.550977,1.437259,9458.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.711111,58.461391,59.193062,107.980003,67.980615,0.002000,0.000000,-121.699997,-35.099998,-51.200001,0.001000,0.000000,0.998778,60.043331,0.038843,772.812383,92.669699,5.606632,151.419586,0.000000,0.005000,0.000000,0.000000,77.266668,67.933334,63.633333,62.299999,61.633333,61.500000,125,140,64.000000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.600000,65.700000,3600.000000,0.000000,64.300000,68.400000,95.000000,69.600000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.700,50.068,67.703,49.893
11/21/2024,15:40:58.690,1375.90,74943.27,119.520000,7.520000,898.300000,726.110000,0.000000,59.999000,898.800000,0.999500,1.542154,1.433400,9461.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.716666,58.472338,59.206940,107.959999,67.987350,0.002000,0.000000,-121.000000,-34.900002,-52.099998,0.000000,0.000000,0.998793,60.038326,0.038843,772.812383,92.669699,5.606364,151.419388,0.000000,0.005000,0.000000,0.000000,77.233332,67.966667,63.633333,62.299999,61.666667,61.500000,125,140,63.900000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.500000,65.800000,3600.000000,0.000000,64.300000,68.500000,94.900000,69.600000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.701,50.063,67.704,49.888
11/21/2024,15:41:01.691,1378.90,74946.28,119.530000,7.523000,898.600000,726.860000,0.000000,60.002000,899.100000,0.999400,1.548584,1.436878,9464.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.711110,58.481805,59.219185,107.953334,67.994084,0.002000,0.000000,-120.699997,-34.900002,-52.400002,0.000000,0.000000,0.998775,60.062786,0.038843,772.812383,92.669699,5.606636,151.419250,0.000000,0.005000,0.000000,0.000000,77.199997,67.966667,63.599998,62.299999,61.666667,61.533333,125,140,63.900000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.400000,66.000000,3600.000000,0.000000,64.400000,68.500000,94.800000,69.600000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.701,50.063,67.704,49.888
