FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:41:04.692,1381.90,74949.28,119.530000,7.521000,898.500000,727.610000,0.000000,60.000000,899.000000,0.999500,1.537827,1.434284,9467.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.683332,58.490533,59.227348,107.930003,67.998370,0.002000,0.000000,-120.400002,-34.900002,-52.500000,0.000000,0.000000,0.998801,60.048267,0.038843,772.812383,92.669699,5.609943,151.419006,0.000000,0.005000,0.000000,0.000000,77.133331,67.966667,63.599998,62.299999,61.599998,61.500000,125,140,63.900000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.400000,65.900000,3600.000000,0.000000,64.400000,68.600000,94.700000,69.600000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.702,50.059,67.705,49.883
11/21/2024,15:41:07.692,1384.90,74952.28,119.540000,7.518000,898.300000,728.350000,0.000000,60.002000,898.800000,0.999500,1.537776,1.435754,9470.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.683333,58.498669,59.234287,107.920003,68.002655,0.002000,0.000000,-120.599998,-34.900002,-52.400002,0.001000,0.000000,0.998780,60.081738,0.038843,772.812383,92.669699,5.607741,151.418854,0.000000,0.005000,0.000000,0.000000,77.066666,67.966667,63.599998,62.266666,61.666667,61.533333,125,140,63.900000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.300000,65.700000,3600.000000,0.000000,64.500000,68.600000,94.700000,69.600000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.703,50.054,67.705,49.879
11/21/2024,15:41:10.693,1387.90,74955.28,119.520000,7.515000,897.700000,729.100000,0.000000,59.999000,898.200000,0.999500,1.543713,1.434990,9473.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.716666,58.506805,59.240817,107.889999,68.006329,0.002000,0.000000,-121.000000,-35.000000,-52.200001,0.000000,0.000000,0.998777,60.095257,0.038843,772.812383,92.669699,5.609196,151.418716,0.000000,0.005000,0.000000,0.000000,77.166664,68.000000,63.599998,62.299999,61.666667,61.566666,125,140,63.900000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.200000,66.000000,3600.000000,0.000000,64.600000,68.600000,94.600000,69.600000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.704,50.049,67.706,49.874
11/21/2024,15:41:13.694,1390.90,74958.28,119.530000,7.520000,898.400000,729.850000,0.000000,59.999000,898.800000,0.999500,1.542686,1.433782,9476.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.694444,58.515236,59.247755,107.866666,68.008778,0.002000,0.000000,-121.300003,-34.900002,-52.000000,0.000000,0.000000,0.998762,60.119003,0.038843,772.812383,92.669699,5.608941,151.418518,0.000000,0.005000,0.000000,0.000000,77.099998,68.000000,63.599998,62.299999,61.633333,61.533333,125,140,63.900000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.200000,66.200000,3600.000000,0.000000,64.600000,68.600000,94.500000,69.700000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.705,50.045,67.707,49.869
11/21/2024,15:41:16.694,1393.90,74961.28,119.530000,7.521000,898.500000,730.600000,0.000000,59.999000,899.000000,0.999400,1.537030,1.435874,9479.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.683333,58.524260,59.255101,107.853333,68.011635,0.002000,0.000000,-121.699997,-35.000000,-51.599998,0.000000,0.000000,0.998770,60.120182,0.038843,772.812383,92.669699,5.608733,151.418304,0.000000,0.005000,0.000000,0.000000,77.000000,68.066666,63.599998,62.299999,61.633333,61.500000,125,140,63.900000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.100000,66.500000,3600.000000,0.000000,64.600000,68.600000,94.400000,69.700000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.706,50.040,67.708,49.865
11/21/2024,15:41:19.695,1396.90,74964.28,119.530000,7.517000,898.100000,731.350000,0.000000,60.002000,898.600000,0.999500,1.542238,1.434284,9482.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.655555,58.533727,59.259999,107.839996,68.016532,0.002000,0.000000,-122.099998,-35.099998,-50.799999,0.001000,0.000000,0.998731,60.172989,0.038843,772.812383,92.669699,5.609501,151.418182,0.000000,0.005000,0.000000,0.000000,76.833336,68.099998,63.599998,62.299999,61.599998,61.500000,125,140,63.900000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.000000,66.500000,3600.000000,0.000000,64.600000,68.700000,94.300000,69.700000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.706,50.035,67.708,49.860
11/21/2024,15:41:22.698,1399.90,74967.28,119.530000,7.515000,897.800000,732.100000,0.000000,59.995000,898.300000,0.999500,1.540386,1.434284,9485.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.655554,58.544230,59.265305,107.820000,68.023469,0.002000,0.000000,-122.400002,-35.400002,-50.099998,0.000000,0.000000,0.998773,60.137009,0.038843,772.812383,92.669699,5.609028,151.417877,0.000000,0.005000,0.000000,0.000000,76.733332,68.199997,63.599998,62.299999,61.599998,61.500000,125,140,63.900000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,103.000000,66.600000,3600.000000,0.000000,64.600000,68.700000,94.100000,69.700000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.707,50.031,67.709,49.855
11/21/2024,15:41:25.697,1402.90,74970.28,119.520000,7.515000,897.700000,732.840000,0.000000,60.003000,898.200000,0.999500,1.543047,1.434990,9488.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.655555,58.555621,59.271835,107.800003,68.028366,0.002000,0.000000,-121.900002,-36.000000,-48.599998,0.000000,0.000000,0.998775,60.146549,0.038843,772.812383,92.669699,5.608776,151.417770,0.000000,0.005000,0.000000,0.000000,76.666664,68.266668,63.599998,62.299999,61.599998,61.500000,125,140,63.800000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.900000,66.300000,3600.000000,0.000000,64.600000,68.700000,94.000000,69.700000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.708,50.026,67.710,49.851
11/21/2024,15:41:28.697,1405.90,74973.28,119.540000,7.515000,897.800000,733.590000,0.000000,60.000000,898.300000,0.999500,1.538523,1.434750,9491.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.650000,58.567159,59.277550,107.800003,68.030815,0.002000,0.000000,-120.500000,-36.599998,-47.299999,0.000000,0.000000,0.998779,60.150486,0.038843,772.812383,92.669699,5.609728,151.417450,0.000000,0.005000,0.000000,0.000000,76.599998,68.300003,63.599998,62.299999,61.599998,61.500000,125,140,63.800000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.800000,66.200000,3600.000000,0.000000,64.500000,68.800000,93.900000,69.800000,450,95,1174,90,3500,4200,0,0.000000,0.000000,67.709,50.021,67.711,49.846
11/21/2024,15:41:31.698,1408.90,74976.28,119.530000,7.515000,897.800000,734.340000,0.000000,60.002000,898.300000,0.999500,1.541717,1.433280,9494.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.677777,58.579585,59.284897,107.769997,68.034490,0.002000,0.000000,-117.099998,-38.000000,-45.799999,0.000000,0.000000,0.998762,60.177540,0.038843,772.812383,92.669699,5.609421,151.417480,0.000000,0.005000,0.000000,0.000000,76.699997,68.366669,63.599998,62.299999,61.599998,61.500000,125,140,63.800000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.800000,66.200000,3600.000000,0.000000,64.500000,68.800000,93.800000,69.800000,450,95,1174,90,3500,4200,0,0.000000,0.000000,67.710,50.016,67.711,49.841
11/21/2024,15:41:34.699,1411.90,74979.28,119.520000,7.514000,897.600000,735.090000,0.000000,60.002000,898.100000,0.999500,1.542986,1.434990,9497.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.694444,58.592899,59.293877,107.750000,68.041022,0.002000,0.000000,-113.000000,-40.200001,-43.599998,0.000000,0.000000,0.998712,60.242828,0.038843,772.812383,92.669699,5.609448,151.417175,0.000000,0.005000,0.000000,0.000000,76.766668,68.400002,63.599998,62.299999,61.599998,61.500000,125,140,63.800000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.700000,66.100000,3600.000000,0.000000,64.500000,68.800000,93.700000,69.800000,450,95,1174,90,3500,4200,0,0.000000,0.000000,67.711,50.012,67.712,49.837
11/21/2024,15:41:37.699,1414.90,74982.28,119.520000,7.516000,897.900000,735.840000,0.000000,60.002000,898.400000,0.999500,1.543773,1.433902,9500.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.694445,58.606212,59.299999,107.730003,68.045921,0.002000,0.000000,-107.900002,-42.400002,-41.599998,0.000000,0.000000,0.998708,60.253437,0.038843,772.812383,92.669699,5.609644,151.417084,0.000000,0.005000,0.000000,0.000000,76.800003,68.400002,63.599998,62.266666,61.599998,61.500000,125,140,63.800000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.600000,65.900000,3600.000000,0.000000,64.500000,68.800000,93.600000,69.800000,450,95,1174,90,3500,4200,0,0.000000,0.000000,67.712,50.007,67.713,49.832
11/21/2024,15:41:40.699,1417.90,74985.28,119.540000,7.518000,898.200000,736.590000,0.000000,60.003000,898.700000,0.999500,1.539638,1.433662,9503.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.677777,58.619526,59.306735,107.709999,68.047758,0.002000,0.000000,-102.900002,-45.200001,-39.299999,0.000000,0.000000,0.998743,60.230198,0.038843,772.812383,92.669699,5.609605,151.416809,0.000000,0.005000,0.000000,0.000000,76.699997,68.433334,63.599998,62.233334,61.599998,61.500000,125,140,63.800000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.600000,66.000000,3600.000000,0.000000,64.500000,68.900000,93.500000,69.800000,450,95,1174,90,3500,4200,0,0.000000,0.000000,67.713,50.002,67.714,49.827
11/21/2024,15:41:43.701,1420.90,74988.28,119.520000,7.516000,897.800000,737.330000,0.000000,60.000000,898.300000,0.999500,1.542310,1.438086,9506.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.688888,58.632248,59.316531,107.679998,68.050411,0.002000,0.000000,-98.800003,-48.000000,-37.099998,0.000000,0.000000,0.998749,60.233185,0.038843,772.812383,92.669699,5.609270,151.416718,0.000000,0.005000,0.000000,0.000000,76.699997,68.466667,63.599998,62.266666,61.599998,61.500000,125,140,63.700000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.500000,66.500000,3600.000000,0.000000,64.500000,68.900000,93.300000,69.800000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.714,49.997,67.715,49.823
11/21/2024,15:41:46.701,1423.90,74991.28,119.530000,7.517000,898.000000,738.080000,0.000000,60.002000,898.500000,0.999500,1.541173,1.435874,9509.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.683332,58.644822,59.326124,107.669998,68.055921,0.002000,0.000000,-94.699997,-50.799999,-35.400002,0.000000,0.000000,0.998720,60.274063,0.038843,772.812383,92.669699,5.610552,151.416458,0.000000,0.005000,0.000000,0.000000,76.699997,68.466667,63.599998,62.233334,61.599998,61.500000,125,140,63.700000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.500000,66.300000,3600.000000,0.000000,64.500000,68.900000,93.300000,69.900000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.715,49.993,67.716,49.818
11/21/2024,15:41:49.701,1426.90,74994.28,119.530000,7.520000,898.400000,738.830000,0.000000,60.002000,898.900000,0.999500,1.541755,1.435372,9512.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.683332,58.657396,59.332246,107.656667,68.062247,0.002000,0.000000,-90.599998,-52.599998,-34.599998,0.000000,0.000000,0.998707,60.298588,0.038843,772.812383,92.669699,5.609975,151.416397,0.000000,0.005000,0.000000,0.000000,76.699997,68.500000,63.599998,62.200001,61.599998,61.500000,125,140,63.700000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.400000,66.100000,3600.000000,0.000000,64.500000,69.000000,93.100000,69.900000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.716,49.988,67.716,49.813
11/21/2024,15:41:52.702,1429.90,74997.29,119.540000,7.522000,898.700000,739.580000,0.000000,59.999000,899.200000,0.999400,1.537357,1.436256,9515.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.705555,58.670266,59.338980,107.636665,68.071635,0.002000,0.000000,-87.599998,-53.000000,-34.200001,0.000000,0.000000,0.998686,60.329178,0.038843,772.812383,92.669699,5.609966,151.416153,0.000000,0.005000,0.000000,0.000000,76.766668,68.500000,63.599998,62.266666,61.599998,61.500000,125,140,63.700000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.300000,65.900000,3600.000000,0.000000,64.500000,69.000000,93.000000,69.900000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.717,49.983,67.717,49.809
11/21/2024,15:41:55.702,1432.90,75000.29,119.530000,7.524000,898.800000,740.330000,0.000000,59.999000,899.300000,0.999400,1.536151,1.433866,9518.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.733333,58.683432,59.345918,107.623332,68.080002,0.002000,0.000000,-85.599998,-53.000000,-34.400002,0.000000,0.000000,0.998688,60.335590,0.038843,772.812383,92.669699,5.609624,151.415909,0.000000,0.005000,0.000000,0.000000,76.833336,68.566666,63.599998,62.299999,61.599998,61.500000,125,140,63.700000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.200000,65.700000,3600.000000,0.000000,64.500000,69.000000,93.000000,69.900000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.718,49.978,67.718,49.804
11/21/2024,15:41:58.703,1435.90,75003.29,119.520000,7.521000,898.400000,741.080000,0.000000,60.002000,898.900000,0.999500,1.540088,1.433902,9521.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.733333,58.696154,59.351631,107.603333,68.086123,0.002000,0.000000,-85.099998,-52.599998,-35.200001,0.000000,0.000000,0.998727,60.303284,0.038843,772.812383,92.669699,5.610209,151.415771,0.000000,0.005000,0.000000,0.000000,76.800003,68.599998,63.599998,62.299999,61.599998,61.500000,125,140,63.700000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.200000,65.700000,3600.000000,0.000000,64.500000,69.000000,92.900000,69.900000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.719,49.974,67.719,49.799
11/21/2024,15:42:01.703,1438.90,75006.29,119.530000,7.519000,898.300000,741.820000,0.000000,59.999000,898.800000,0.999400,1.545551,1.436878,9524.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.738888,58.708580,59.358162,107.579997,68.091020,0.002000,0.000000,-85.099998,-52.700001,-34.900002,0.000000,0.000000,0.998683,60.362122,0.038843,772.812383,92.669699,5.610952,151.415695,0.000000,0.005000,0.000000,0.000000,76.800003,68.633331,63.599998,62.299999,61.599998,61.500000,125,140,63.700000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.100000,65.900000,3600.000000,0.000000,64.500000,69.100000,92.800000,70.000000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.720,49.969,67.720,49.795
11/21/2024,15:42:04.704,1441.90,75009.29,119.530000,7.517000,898.100000,742.570000,0.000000,60.002000,898.500000,0.999500,1.550220,1.435874,9527.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.727776,58.721006,59.365917,107.559998,68.094693,0.002000,0.000000,-86.300003,-53.000000,-34.299999,0.000000,0.000000,0.998681,60.374256,0.038843,772.812383,92.669699,5.610469,151.415405,0.000000,0.005000,0.000000,0.000000,76.699997,68.666664,63.599998,62.299999,61.599998,61.500000,125,140,63.700000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.100000,66.000000,3600.000000,0.000000,64.500000,69.100000,92.700000,70.000000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.721,49.964,67.721,49.790
11/21/2024,15:42:07.704,1444.90,75012.29,119.520000,7.520000,898.400000,743.320000,0.000000,60.000000,898.900000,0.999500,1.537766,1.435492,9530.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.733332,58.733728,59.374081,107.540001,68.098774,0.002000,0.000000,-89.300003,-52.900002,-34.500000,0.000000,0.000000,0.998683,60.380817,0.038843,772.812383,92.669699,5.610309,151.415146,0.000000,0.005000,0.000000,0.000000,76.699997,68.699997,63.599998,62.299999,61.599998,61.500000,125,140,63.700000,73.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.000000,66.300000,3600.000000,0.000000,64.500000,69.100000,92.600000,70.000000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.722,49.960,67.722,49.785
11/21/2024,15:42:10.704,1447.90,75015.29,119.520000,7.520000,898.300000,744.070000,0.000000,60.002000,898.800000,0.999400,1.541755,1.434990,9533.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.733333,58.747337,59.380203,107.520002,68.102448,0.002000,0.000000,-92.699997,-51.799999,-35.000000,0.000000,0.000000,0.998683,60.387253,0.038843,772.812383,92.669699,5.610797,151.415024,0.000000,0.005000,0.000000,0.000000,76.666664,68.800003,63.599998,62.233334,61.599998,61.500000,125,140,63.700000,73.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,102.000000,66.200000,3600.000000,0.000000,64.500000,69.200000,92.500000,70.000000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.723,49.955,67.723,49.781
11/21/2024,15:42:13.704,1450.90,75018.29,119.530000,7.518000,898.200000,744.820000,0.000000,59.999000,898.700000,0.999500,1.542831,1.435372,9536.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.727777,58.761243,59.385101,107.496666,68.108163,0.002000,0.000000,-96.900002,-49.299999,-36.099998,0.000000,0.000000,0.998662,60.421696,0.038843,772.812383,92.669699,5.611164,151.414886,0.000000,0.005000,0.000000,0.000000,76.599998,68.800003,63.599998,62.266666,61.599998,61.500000,125,140,63.700000,73.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.900000,66.200000,3600.000000,0.000000,64.500000,69.200000,92.500000,70.000000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.724,49.950,67.724,49.776
11/21/2024,15:42:16.704,1453.90,75021.29,119.520000,7.522000,898.500000,745.570000,0.000000,59.999000,899.000000,0.999400,1.547993,1.436496,9539.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.716667,58.774704,59.392857,107.476667,68.113471,0.002000,0.000000,-101.099998,-46.299999,-38.400002,0.001000,0.000000,0.998634,60.458530,0.038843,772.812383,92.669699,5.610862,151.414749,0.000000,0.005000,0.000000,0.000000,76.599998,68.800003,63.599998,62.200001,61.599998,61.500000,125,140,63.700000,73.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.800000,66.600000,3600.000000,0.000000,64.500000,69.200000,92.400000,70.000000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.725,49.945,67.724,49.771
11/21/2024,15:42:19.704,1456.90,75024.29,119.530000,7.518000,898.200000,746.320000,0.000000,60.003000,898.700000,0.999500,1.548949,1.435372,9542.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.727777,58.787722,59.404694,107.460002,68.117145,0.002000,0.000000,-107.199997,-42.900002,-41.200001,0.000000,0.000000,0.998645,60.457581,0.038843,772.812383,92.669699,5.610900,151.414566,0.000000,0.005000,0.000000,0.000000,76.566666,68.900002,63.599998,62.200001,61.599998,61.500000,125,140,63.700000,73.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.800000,67.100000,3600.000000,0.000000,64.500000,69.200000,92.300000,70.000000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.726,49.941,67.725,49.767
11/21/2024,15:42:22.705,1459.90,75027.29,119.530000,7.514000,897.700000,747.060000,0.000000,60.002000,898.100000,0.999500,1.542986,1.433866,9545.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.727777,58.800592,59.415306,107.440002,68.120818,0.002000,0.000000,-115.500000,-38.400002,-45.099998,0.000000,0.000000,0.998602,60.513321,0.038843,772.812383,92.669699,5.611388,151.414322,0.000000,0.005000,0.000000,0.000000,76.500000,68.966667,63.599998,62.200001,61.599998,61.500000,125,140,63.600000,73.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.700000,67.600000,3600.000000,0.000000,64.500000,69.200000,92.200000,70.100000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.727,49.936,67.726,49.762
11/21/2024,15:42:25.706,1462.90,75030.29,119.540000,7.514000,897.800000,747.810000,0.000000,59.999000,898.300000,0.999500,1.547245,1.436256,9548.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.744444,58.813461,59.427551,107.413333,68.126940,0.002000,0.000000,-122.699997,-34.799999,-51.099998,0.000000,0.000000,0.998615,60.508575,0.038843,772.812383,92.669699,5.611540,151.414139,0.000000,0.005000,0.000000,0.000000,76.566666,69.000000,63.599998,62.200001,61.599998,61.500000,125,140,63.600000,73.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.700000,67.600000,3600.000000,0.000000,64.500000,69.300000,92.100000,70.100000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.729,49.931,67.727,49.757
11/21/2024,15:42:28.707,1465.90,75033.29,119.520000,7.515000,897.700000,748.560000,0.000000,59.999000,898.200000,0.999500,1.541983,1.436496,9551.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.772221,58.826331,59.437756,107.400002,68.133062,0.002000,0.000000,-117.800003,-34.900002,-53.099998,0.000000,0.000000,0.998607,60.525734,0.038843,772.812383,92.669699,5.611674,151.414017,0.000000,0.005000,0.000000,0.000000,76.666664,69.066666,63.599998,62.200001,61.599998,61.500000,125,140,63.600000,73.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.600000,67.400000,3600.000000,0.000000,64.500000,69.300000,92.000000,70.100000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.730,49.927,67.728,49.753
11/21/2024,15:42:31.707,1468.90,75036.29,119.520000,7.518000,898.100000,749.310000,0.000000,59.999000,898.600000,0.999500,1.544959,1.434404,9554.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.805555,58.839941,59.445919,107.379997,68.137959,0.002000,0.000000,-110.699997,-38.400002,-51.500000,0.000000,0.000000,0.998646,60.495422,0.038843,772.812383,92.669699,5.611131,151.413803,0.000000,0.005000,0.000000,0.000000,76.733332,69.099998,63.599998,62.200001,61.666667,61.533333,125,140,63.600000,73.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.500000,67.200000,3600.000000,0.000000,64.500000,69.300000,92.000000,70.100000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.731,49.922,67.729,49.748
11/21/2024,15:42:34.707,1471.90,75039.29,119.530000,7.524000,898.800000,750.060000,0.000000,60.003000,899.300000,0.999400,1.538809,1.436878,9557.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.811111,58.852959,59.452042,107.366666,68.142449,0.002000,0.000000,-103.099998,-43.400002,-47.400002,0.000000,0.000000,0.998632,60.519180,0.038843,772.812383,92.669699,5.611695,151.413696,0.000000,0.005000,0.000000,0.000000,76.800003,69.133331,63.599998,62.200001,61.633333,61.500000,125,140,63.600000,73.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.500000,67.100000,3600.000000,0.000000,64.500000,69.400000,91.900000,70.100000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.732,49.917,67.730,49.744
11/21/2024,15:42:37.708,1474.90,75042.29,119.530000,7.523000,898.700000,750.810000,0.000000,59.999000,899.200000,0.999400,1.535823,1.434870,9560.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.850000,58.865977,59.458572,107.333333,68.147756,0.002000,0.000000,-92.300003,-48.599998,-42.599998,0.000000,0.000000,0.998607,60.553699,0.038843,772.812383,92.669699,5.611353,151.413544,0.000000,0.005000,0.000000,0.000000,76.800003,69.266668,63.599998,62.200001,61.666667,61.566666,125,140,63.600000,73.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.400000,66.900000,3600.000000,0.000000,64.500000,69.400000,91.800000,70.100000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.733,49.913,67.731,49.739
11/21/2024,15:42:40.708,1477.90,75045.29,119.530000,7.523000,898.700000,751.550000,0.000000,60.003000,899.200000,0.999400,1.540343,1.432778,9563.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.838889,58.878847,59.465919,107.313334,68.153880,0.002000,0.000000,-85.000000,-52.299999,-36.200001,0.000000,0.000000,0.998665,60.504761,0.038843,772.812383,92.669699,5.612013,151.413330,0.000000,0.005000,0.000000,0.000000,76.733332,69.266668,63.599998,62.200001,61.666667,61.566666,125,140,63.600000,73.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.300000,66.700000,3600.000000,0.000000,64.500000,69.400000,91.700000,70.200000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.734,49.908,67.732,49.734
11/21/2024,15:42:43.708,1480.90,75048.29,119.520000,7.523000,898.600000,752.300000,0.000000,60.000000,899.100000,0.999400,1.546192,1.434990,9566.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.816666,58.891717,59.471226,107.300003,68.157146,0.002000,0.000000,-90.000000,-52.700001,-34.700001,0.000000,0.000000,0.998648,60.529755,0.038843,772.812383,92.669699,5.612368,151.413162,0.000000,0.005000,0.000000,0.000000,76.699997,69.300003,63.599998,62.200001,61.599998,61.500000,125,140,63.600000,73.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.300000,67.000000,3600.000000,0.000000,64.500000,69.400000,91.700000,70.200000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.735,49.904,67.733,49.730
11/21/2024,15:42:46.710,1483.90,75051.29,119.530000,7.525000,898.900000,753.050000,0.000000,59.999000,899.500000,0.999400,1.542591,1.435372,9569.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.827777,58.904587,59.476532,107.279999,68.160003,0.002000,0.000000,-96.900002,-49.299999,-36.299999,0.000000,0.000000,0.998600,60.592148,0.038843,772.812383,92.669699,5.612094,151.412949,0.000000,0.005000,0.000000,0.000000,76.699997,69.300003,63.599998,62.200001,61.633333,61.533333,125,140,63.600000,73.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.200000,67.000000,3600.000000,0.000000,64.500000,69.400000,91.600000,70.200000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.737,49.899,67.734,49.725
11/21/2024,15:42:49.709,1486.90,75054.29,119.520000,7.522000,898.500000,753.800000,0.000000,60.003000,899.000000,0.999400,1.539351,1.434404,9572.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.811111,58.917457,59.483879,107.260002,68.164901,0.002000,0.000000,-103.800003,-44.400002,-40.099998,0.000000,0.000000,0.998578,60.623466,0.038843,772.812383,92.669699,5.612194,151.412811,0.000000,0.005000,0.000000,0.000000,76.699997,69.300003,63.599998,62.166667,61.599998,61.500000,125,140,63.500000,73.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.200000,67.100000,3600.000000,0.000000,64.500000,69.500000,91.500000,70.200000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.738,49.894,67.735,49.721
11/21/2024,15:42:52.709,1489.90,75057.29,119.530000,7.523000,898.700000,754.550000,0.000000,60.000000,899.200000,0.999400,1.544331,1.436376,9575.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.844444,58.930326,59.491226,107.250003,68.172860,0.002000,0.000000,-113.500000,-39.500000,-44.200001,0.000000,0.000000,0.998571,60.639709,0.038843,772.812383,92.669699,5.612186,151.412598,0.000000,0.005000,0.000000,0.000000,76.699997,69.366669,63.599998,62.200001,61.633333,61.566666,125,140,63.500000,73.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.100000,67.600000,3600.000000,0.000000,64.500000,69.500000,91.400000,70.200000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.739,49.890,67.736,49.716
11/21/2024,15:42:55.710,1492.90,75060.29,119.520000,7.522000,898.600000,755.300000,0.000000,59.999000,899.100000,0.999400,1.542675,1.433986,9578.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.850000,58.942900,59.498980,107.216667,68.182656,0.002000,0.000000,-122.900002,-35.299999,-49.599998,0.000000,0.000000,0.998539,60.683079,0.038843,772.812383,92.669699,5.611339,151.412491,0.000000,0.005000,0.000000,0.000000,76.766668,69.400002,63.599998,62.200001,61.599998,61.533333,125,140,63.500000,73.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.000000,67.900000,3600.000000,0.000000,64.500000,69.500000,91.400000,70.200000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.740,49.885,67.737,49.712
11/21/2024,15:42:58.710,1495.90,75063.29,119.540000,7.524000,899.000000,756.040000,0.000000,60.000000,899.500000,0.999400,1.533094,1.435754,9581.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.877778,58.954439,59.505509,107.209999,68.190615,0.002000,0.000000,-120.699997,-34.299999,-53.299999,0.001000,0.000000,0.998550,60.678650,0.038843,772.812383,92.669699,5.613151,151.412292,0.000000,0.005000,0.000000,0.000000,76.833336,69.433334,63.599998,62.200001,61.633333,61.566666,125,140,63.500000,73.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.000000,68.100000,3600.000000,0.000000,64.500000,69.600000,91.400000,70.200000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.740,49.885,67.737,49.712
11/21/2024,15:43:01.711,1498.90,75066.29,119.520000,7.523000,898.600000,756.790000,0.000000,60.000000,899.200000,0.999400,1.542869,1.435994,9584.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.877778,58.965829,59.509182,107.190002,68.199798,0.002000,0.000000,-115.500000,-35.700001,-52.900002,0.001000,0.000000,0.998559,60.680893,0.038843,772.812383,92.669699,5.612102,151.412216,0.000000,0.005000,0.000000,0.000000,76.800003,69.466667,63.599998,62.200001,61.633333,61.566666,125,140,63.500000,73.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,101.000000,68.200000,3600.000000,0.000000,64.500000,69.600000,91.300000,70.200000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.741,49.881,67.738,49.707
11/21/2024,15:43:04.711,1501.90,75069.29,119.530000,7.521000,898.500000,757.540000,0.000000,60.000000,899.000000,0.999400,1.552586,1.434786,9587.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.894445,58.976480,59.511835,107.169998,68.210206,0.002000,0.000000,-109.400002,-39.400002,-50.799999,0.000000,0.000000,0.998537,60.711769,0.038843,772.812383,92.669699,5.612578,151.411972,0.000000,0.005000,0.000000,0.000000,76.800003,69.500000,63.599998,62.200001,61.666667,61.599998,125,140,63.500000,73.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.900000,68.200000,3600.000000,0.000000,64.500000,69.600000,91.200000,70.200000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.743,49.876,67.739,49.703
11/21/2024,15:43:07.711,1504.90,75072.29,119.530000,7.516000,897.900000,758.290000,0.000000,60.000000,898.300000,0.999500,1.541778,1.435372,9590.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.877778,58.987130,59.519591,107.149999,68.218369,0.002000,0.000000,-103.500000,-43.200001,-47.500000,0.000000,0.000000,0.998539,60.717552,0.038843,772.812383,92.669699,5.612449,151.411896,0.000000,0.005000,0.000000,0.000000,76.800003,69.500000,63.599998,62.200001,61.633333,61.533333,125,140,63.500000,73.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.800000,68.400000,3600.000000,0.000000,64.500000,69.600000,91.100000,70.200000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.744,49.872,67.740,49.698
11/21/2024,15:43:10.710,1507.90,75075.29,119.530000,7.512000,897.400000,759.040000,0.000000,60.001000,897.900000,0.999500,1.551384,1.435874,9593.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.905556,58.997781,59.533674,107.120000,68.224490,0.002000,0.000000,-95.699997,-47.200001,-44.000000,0.000000,0.000000,0.998544,60.723171,0.038843,772.812383,92.669699,5.612591,151.411652,0.000000,0.005000,0.000000,0.000000,76.866669,69.500000,63.599998,62.200001,61.700001,61.566666,125,140,63.500000,73.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.800000,68.300000,3600.000000,0.000000,64.500000,69.600000,91.100000,70.200000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.745,49.867,67.741,49.694
11/21/2024,15:43:13.710,1510.90,75078.29,119.520000,7.511000,897.300000,759.790000,0.000000,60.003000,897.800000,0.999500,1.541739,1.434906,9596.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.905555,59.008432,59.545919,107.103333,68.231428,0.002000,0.000000,-87.199997,-50.700001,-39.500000,0.000000,0.000000,0.998509,60.770256,0.038843,772.812383,92.669699,5.613150,151.411499,0.000000,0.005000,0.000000,0.000000,76.900002,69.533333,63.599998,62.200001,61.633333,61.566666,125,140,63.500000,73.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.700000,68.500000,3600.000000,0.000000,64.600000,69.600000,91.000000,70.200000,450,95,1175,90,3500,4200,0,0.000000,0.000000,67.746,49.863,67.743,49.690
11/21/2024,15:43:16.710,1513.90,75081.29,119.520000,7.511000,897.200000,760.530000,0.000000,60.003000,897.700000,0.999500,1.546798,1.435492,9599.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.894444,59.019083,59.553062,107.089996,68.239182,0.002000,0.000000,-86.000000,-52.700001,-34.900002,0.000000,0.000000,0.998544,60.742363,0.038843,772.812383,92.669699,5.613016,151.411346,0.000000,0.005000,0.000000,0.000000,76.833336,69.599998,63.599998,62.200001,61.633333,61.500000,125,140,63.500000,73.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.600000,68.500000,3600.000000,0.000000,64.600000,69.700000,91.000000,70.200000,450,95,1175,90,3500,4200,0,0.000000,0.000000,67.747,49.858,67.744,49.685
11/21/2024,15:43:19.712,1516.90,75084.30,119.530000,7.513000,897.600000,761.280000,0.000000,60.003000,898.100000,0.999500,1.541328,1.435372,9602.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.894445,59.029733,59.557144,107.070000,68.246122,0.002000,0.000000,-90.500000,-52.500000,-34.900002,-0.001000,0.000000,0.998537,60.759281,0.038843,772.812383,92.669699,5.613296,151.411163,0.000000,0.005000,0.000000,0.000000,76.800003,69.599998,63.599998,62.200001,61.666667,61.500000,125,140,63.500000,73.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.600000,68.700000,3600.000000,0.000000,64.700000,69.700000,90.900000,70.200000,450,95,1175,90,3500,4200,0,0.000000,0.000000,67.749,49.854,67.745,49.681
11/21/2024,15:43:22.711,1519.90,75087.30,119.520000,7.513000,897.500000,762.030000,0.000000,60.004000,898.000000,0.999500,1.533076,1.434488,9605.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.905555,59.040828,59.561634,107.050001,68.251429,0.002000,0.000000,-95.500000,-50.400002,-35.900002,0.000000,0.000000,0.998522,60.784412,0.038843,772.812383,92.669699,5.613894,151.410950,0.000000,0.005000,0.000000,0.000000,76.866669,69.633331,63.599998,62.200001,61.633333,61.500000,125,140,63.500000,73.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.500000,68.600000,3600.000000,0.000000,64.700000,69.700000,90.900000,70.200000,450,95,1175,90,3500,4200,0,0.000000,0.000000,67.750,49.849,67.746,49.676
11/21/2024,15:43:25.711,1522.90,75090.29,119.520000,7.514000,897.600000,762.780000,0.000000,60.000000,898.100000,0.999500,1.545382,1.434990,9608.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.933333,59.051922,59.568573,107.029999,68.255103,0.002000,0.000000,-98.900002,-47.900002,-37.400002,0.000000,0.000000,0.998564,60.745670,0.038843,772.812383,92.669699,5.613676,151.410812,0.000000,0.005000,0.000000,0.000000,76.933334,69.699997,63.599998,62.200001,61.666667,61.500000,125,140,63.500000,73.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.500000,68.900000,3600.000000,0.000000,64.800000,69.700000,90.800000,70.200000,450,95,1175,90,3500,4200,0,0.000000,0.000000,67.751,49.845,67.747,49.672
11/21/2024,15:43:28.712,1525.90,75093.30,119.520000,7.511000,897.300000,763.530000,0.000000,60.002000,897.700000,0.999500,1.543869,1.433986,9611.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.949999,59.064348,59.576328,107.019999,68.258777,0.002000,0.000000,-102.599998,-45.599998,-39.200001,0.000000,0.000000,0.998569,60.750591,0.038843,772.812383,92.669699,5.613752,151.410675,0.000000,0.005000,0.000000,0.000000,77.000000,69.699997,63.599998,62.200001,61.700001,61.500000,125,140,63.500000,73.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.400000,69.100000,3600.000000,0.000000,64.900000,69.700000,90.700000,70.300000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.752,49.840,67.748,49.668
11/21/2024,15:43:31.712,1528.90,75096.30,119.540000,7.518000,898.200000,764.280000,0.000000,60.001000,898.700000,0.999500,1.539372,1.435252,9614.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.944444,59.076774,59.583675,106.993334,68.262451,0.002000,0.000000,-106.400002,-43.099998,-41.200001,0.000000,0.000000,0.998576,60.751003,0.038843,772.812383,92.669699,5.614002,151.410461,0.000000,0.005000,0.000000,0.000000,77.000000,69.733332,63.566666,62.200001,61.666667,61.500000,125,140,63.500000,73.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.300000,69.500000,3600.000000,0.000000,64.900000,69.800000,90.700000,70.300000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.754,49.836,67.749,49.663
11/21/2024,15:43:34.712,1531.90,75099.30,119.520000,7.521000,898.400000,765.020000,0.000000,59.999000,898.900000,0.999400,1.546869,1.436496,9617.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.966667,59.089200,59.591428,106.980003,68.268980,0.002000,0.000000,-110.699997,-40.799999,-43.099998,0.001000,0.000000,0.998620,60.714489,0.038843,772.812383,92.669699,5.613450,151.410339,0.000000,0.005000,0.000000,0.000000,77.000000,69.800003,63.599998,62.200001,61.700001,61.500000,125,140,63.500000,73.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.300000,69.500000,3600.000000,0.000000,65.000000,69.800000,90.600000,70.300000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.755,49.831,67.750,49.659
11/21/2024,15:43:37.712,1534.90,75102.30,119.530000,7.523000,898.700000,765.770000,0.000000,60.002000,899.200000,0.999400,1.543001,1.437965,9620.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.977778,59.101774,59.597550,106.949997,68.275510,0.002000,0.000000,-115.900002,-38.400002,-45.200001,0.000000,0.000000,0.998541,60.808708,0.038843,772.812383,92.669699,5.613796,151.410126,0.000000,0.005000,0.000000,0.000000,77.033333,69.833336,63.566666,62.200001,61.700001,61.533333,125,140,63.500000,73.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.200000,70.000000,3600.000000,0.000000,65.100000,69.800000,90.600000,70.300000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.756,49.827,67.751,49.654
11/21/2024,15:43:40.712,1537.90,75105.30,119.530000,7.525000,898.900000,766.520000,0.000000,60.000000,899.400000,0.999400,1.536478,1.434368,9623.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.988889,59.115384,59.601223,106.930000,68.281019,0.002000,0.000000,-121.000000,-36.200001,-47.799999,0.000000,0.000000,0.998532,60.823372,0.038843,772.812383,92.669699,5.614366,151.409958,0.000000,0.005000,0.000000,0.000000,77.066666,69.900002,63.566666,62.200001,61.666667,61.533333,125,140,63.500000,73.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.200000,70.300000,3600.000000,0.000000,65.200000,69.800000,90.500000,70.300000,450,95,1179,90,3500,4200,0,0.000000,0.000000,67.758,49.822,67.752,49.650
11/21/2024,15:43:43.712,1540.90,75108.30,119.540000,7.524000,898.900000,767.270000,0.000000,60.003000,899.400000,0.999400,1.540005,1.436256,9626.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,65.988889,59.129289,59.606121,106.923335,68.287345,0.002000,0.000000,-123.599998,-35.200001,-49.700001,0.000000,0.000000,0.998532,60.834919,0.038843,772.812383,92.669699,5.614542,151.409775,0.000000,0.005000,0.000000,0.000000,77.000000,69.966667,63.566666,62.200001,61.666667,61.533333,125,140,63.400000,73.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.100000,70.500000,3600.000000,0.000000,65.200000,69.800000,90.400000,70.300000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.759,49.818,67.754,49.646
11/21/2024,15:43:46.712,1543.90,75111.30,119.520000,7.522000,898.500000,768.020000,0.000000,60.000000,899.000000,0.999400,1.544935,1.433986,9629.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.000000,59.144082,59.615509,106.889999,68.297141,0.002000,0.000000,-123.400002,-34.500000,-51.599998,0.000000,0.000000,0.998506,60.868881,0.038843,772.812383,92.669699,5.613863,151.409714,0.000000,0.005000,0.000000,0.000000,77.000000,70.000000,63.566666,62.233334,61.666667,61.533333,125,140,63.400000,73.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.000000,70.700000,3600.000000,0.000000,65.300000,69.800000,90.300000,70.300000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.760,49.813,67.755,49.641
11/21/2024,15:43:49.713,1546.90,75114.30,119.520000,7.519000,898.200000,768.770000,0.000000,60.000000,898.700000,0.999500,1.541827,1.435492,9632.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.011111,59.160207,59.627754,106.866666,68.305100,0.002000,0.000000,-122.500000,-34.200001,-52.700001,0.000000,0.000000,0.998503,60.884331,0.038843,772.812383,92.669699,5.614482,151.409485,0.000000,0.005000,0.000000,0.000000,77.000000,70.066666,63.566666,62.200001,61.700001,61.533333,125,140,63.400000,74.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,100.000000,70.700000,3600.000000,0.000000,65.400000,69.800000,90.300000,70.300000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.761,49.809,67.756,49.637
11/21/2024,15:43:52.713,1549.90,75117.30,119.530000,7.523000,898.700000,769.510000,0.000000,60.002000,899.200000,0.999400,1.540343,1.435372,9635.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.000000,59.176183,59.642040,106.860001,68.311223,0.002000,0.000000,-121.699997,-34.200001,-53.299999,0.000000,0.000000,0.998483,60.912720,0.038843,772.812383,92.669699,5.615356,151.409378,0.000000,0.005000,0.000000,0.000000,77.000000,70.066666,63.533333,62.200001,61.666667,61.533333,125,140,63.400000,74.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.900000,70.400000,3600.000000,0.000000,65.400000,69.900000,90.300000,70.300000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.763,49.804,67.757,49.632
11/21/2024,15:43:55.715,1552.90,75120.30,119.530000,7.521000,898.400000,770.260000,0.000000,59.999000,898.900000,0.999400,1.545805,1.436376,9638.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.027777,59.191716,59.655102,106.833331,68.318571,0.002000,0.000000,-121.000000,-34.099998,-53.500000,0.000000,0.000000,0.998452,60.955425,0.038843,772.812383,92.669699,5.614429,151.409180,0.000000,0.005000,0.000000,0.000000,77.033333,70.166664,63.566666,62.200001,61.666667,61.533333,125,140,63.400000,74.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.800000,70.000000,3600.000000,0.000000,65.500000,69.900000,90.200000,70.300000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.764,49.800,67.758,49.628
11/21/2024,15:43:58.714,1555.90,75123.30,119.530000,7.524000,898.800000,771.010000,0.000000,60.000000,899.300000,0.999400,1.541999,1.433280,9641.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.038888,59.207544,59.663673,106.826665,68.325919,0.002000,0.000000,-120.400002,-34.200001,-53.500000,0.000000,0.000000,0.998473,60.938847,0.038843,772.812383,92.669699,5.614503,151.409027,0.000000,0.005000,0.000000,0.000000,77.099998,70.199997,63.599998,62.200001,61.599998,61.533333,125,140,63.400000,74.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.800000,69.700000,3600.000000,0.000000,65.600000,69.900000,90.100000,70.300000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.765,49.795,67.759,49.623
11/21/2024,15:44:01.714,1558.90,75126.30,119.510000,7.523000,898.500000,771.760000,0.000000,60.003000,899.100000,0.999400,1.545394,1.435110,9644.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.022221,59.223964,59.671021,106.806669,68.330002,0.002000,0.000000,-119.900002,-34.299999,-53.500000,0.000000,0.000000,0.998459,60.964024,0.038843,772.812383,92.669699,5.615017,151.408813,0.000000,0.005000,0.000000,0.000000,77.033333,70.166664,63.566666,62.200001,61.633333,61.533333,125,140,63.400000,74.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.700000,69.500000,3600.000000,0.000000,65.700000,69.900000,90.000000,70.300000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.767,49.791,67.760,49.619
11/21/2024,15:44:04.715,1561.90,75129.30,119.530000,7.522000,898.700000,772.510000,0.000000,60.003000,899.200000,0.999400,1.539883,1.435372,9647.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.011111,59.240089,59.677959,106.773336,68.334083,0.002000,0.000000,-119.599998,-34.299999,-53.500000,0.000000,0.000000,0.998470,60.962063,0.038843,772.812383,92.669699,5.614658,151.408722,0.000000,0.005000,0.000000,0.000000,77.000000,70.199997,63.533333,62.200001,61.633333,61.500000,125,140,63.400000,74.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.700000,69.500000,3600.000000,0.000000,65.800000,69.900000,90.000000,70.300000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.768,49.786,67.762,49.614
11/21/2024,15:44:07.715,1564.90,75132.30,119.520000,7.519000,898.200000,773.260000,0.000000,60.000000,898.700000,0.999500,1.537970,1.433902,9650.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.033332,59.255325,59.682858,106.746666,68.341020,0.002000,0.000000,-120.000000,-34.299999,-53.500000,0.000000,0.000000,0.998499,60.937733,0.038843,772.812383,92.669699,5.614086,151.408417,0.000000,0.005000,0.000000,0.000000,77.099998,70.199997,63.566666,62.200001,61.633333,61.500000,125,140,63.400000,74.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.600000,69.500000,3600.000000,0.000000,65.800000,69.900000,90.000000,70.400000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.770,49.781,67.763,49.610
11/21/2024,15:44:10.717,1567.90,75135.30,119.530000,7.522000,898.600000,774.010000,0.000000,60.000000,899.100000,0.999400,1.543871,1.435874,9653.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.049999,59.270858,59.689796,106.733332,68.347142,0.002000,0.000000,-120.800003,-34.099998,-53.599998,0.000000,0.000000,0.998488,60.960178,0.038843,772.812383,92.669699,5.615564,151.408356,0.000000,0.005000,0.000000,0.000000,77.166664,70.199997,63.599998,62.200001,61.633333,61.500000,125,140,63.400000,74.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.600000,69.500000,3600.000000,0.000000,65.900000,69.900000,89.900000,70.400000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.771,49.777,67.764,49.605
11/21/2024,15:44:13.718,1570.90,75138.30,119.520000,7.521000,898.500000,774.750000,0.000000,60.003000,899.000000,0.999400,1.546204,1.435492,9656.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.049999,59.285947,59.700001,106.720001,68.350816,0.002000,0.000000,-121.599998,-34.099998,-53.500000,0.000000,0.000000,0.998492,60.965767,0.038843,772.812383,92.669699,5.615543,151.408279,0.000000,0.005000,0.000000,0.000000,77.166664,70.199997,63.599998,62.200001,61.633333,61.500000,125,140,63.400000,74.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.500000,69.800000,3600.000000,0.000000,66.000000,70.000000,89.800000,70.400000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.772,49.772,67.765,49.601
11/21/2024,15:44:16.720,1573.90,75141.30,119.540000,7.524000,898.900000,775.500000,0.000000,60.002000,899.400000,0.999400,1.551568,1.433746,9659.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.049999,59.299852,59.710205,106.699997,68.356123,0.002000,0.000000,-122.199997,-34.099998,-53.200001,0.001000,0.000000,0.998458,61.009392,0.038843,772.812383,92.669699,5.615725,151.408051,0.000000,0.005000,0.000000,0.000000,77.199997,70.233332,63.566666,62.166667,61.633333,61.500000,125,140,63.400000,74.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.500000,69.600000,3600.000000,0.000000,66.000000,70.000000,89.800000,70.400000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.774,49.768,67.767,49.596
