FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:44:19.720,1576.90,75144.30,119.520000,7.523000,898.600000,776.250000,0.000000,59.999000,899.100000,0.999400,1.546192,1.435492,9662.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.066666,59.313610,59.717144,106.669998,68.359797,0.002000,0.000000,-123.000000,-34.200001,-52.700001,0.000000,0.000000,0.998446,61.026112,0.038843,772.812383,92.669699,5.615545,151.407928,0.000000,0.005000,0.000000,0.000000,77.199997,70.300003,63.599998,62.200001,61.599998,61.500000,125,140,63.400000,74.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.400000,69.600000,3600.000000,0.000000,66.100000,70.000000,89.700000,70.400000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.775,49.763,67.768,49.592
11/21/2024,15:44:22.721,1579.90,75147.30,119.520000,7.522000,898.600000,777.000000,0.000000,60.003000,899.100000,0.999400,1.539883,1.437082,9665.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.066666,59.327367,59.723267,106.656667,68.363879,0.002000,0.000000,-123.800003,-34.400002,-51.500000,0.000000,0.000000,0.998491,60.987564,0.038843,772.812383,92.669699,5.615301,151.407761,0.000000,0.005000,0.000000,0.000000,77.199997,70.300003,63.599998,62.200001,61.599998,61.500000,125,140,63.400000,74.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.400000,69.700000,3600.000000,0.000000,66.200000,70.000000,89.600000,70.400000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.776,49.758,67.769,49.587
11/21/2024,15:44:25.722,1582.90,75150.31,119.530000,7.524000,898.800000,777.750000,0.000000,59.999000,899.400000,0.999400,1.538145,1.435372,9668.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.061111,59.340237,59.731430,106.636665,68.369186,0.002000,0.000000,-123.599998,-35.299999,-49.299999,0.001000,0.000000,0.998496,60.993568,0.038843,772.812383,92.669699,5.615040,151.407562,0.000000,0.005000,0.000000,0.000000,77.233332,70.266668,63.599998,62.166667,61.599998,61.500000,125,140,63.400000,74.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.300000,69.700000,3600.000000,0.000000,66.200000,70.000000,89.600000,70.400000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.778,49.754,67.770,49.583
11/21/2024,15:44:28.723,1585.90,75153.31,119.530000,7.526000,899.000000,778.500000,0.000000,60.002000,899.500000,0.999400,1.542386,1.435874,9671.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.077778,59.351628,59.739389,106.616666,68.375716,0.002000,0.000000,-119.199997,-37.200001,-46.700001,0.000000,0.000000,0.998464,61.035675,0.038843,772.812383,92.669699,5.615343,151.407318,0.000000,0.005000,0.000000,0.000000,77.233332,70.300003,63.599998,62.200001,61.633333,61.500000,125,140,63.400000,74.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.300000,69.800000,3600.000000,0.000000,66.300000,70.000000,89.500000,70.400000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.779,49.749,67.771,49.578
11/21/2024,15:44:31.724,1588.90,75156.31,119.530000,7.523000,898.700000,779.240000,0.000000,59.999000,899.200000,0.999400,1.542603,1.433280,9674.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.066666,59.362723,59.749185,106.603333,68.383470,0.002000,0.000000,-114.800003,-39.000000,-44.500000,0.000000,0.000000,0.998428,61.082325,0.038843,772.812383,92.669699,5.615723,151.407272,0.000000,0.005000,0.000000,0.000000,77.199997,70.300003,63.599998,62.200001,61.599998,61.500000,125,140,63.300000,74.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.200000,69.900000,3600.000000,0.000000,66.300000,70.000000,89.500000,70.400000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.781,49.744,67.773,49.573
11/21/2024,15:44:34.725,1591.90,75159.31,119.520000,7.518000,898.000000,779.990000,0.000000,59.999000,898.500000,0.999500,1.542298,1.433400,9677.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.083333,59.372930,59.761225,106.576665,68.390204,0.002000,0.000000,-111.699997,-40.400002,-43.400002,0.000000,0.000000,0.998438,61.079136,0.038843,772.812383,92.669699,5.616090,151.407059,0.000000,0.005000,0.000000,0.000000,77.233332,70.300003,63.599998,62.200001,61.633333,61.533333,125,140,63.300000,74.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.100000,69.900000,3600.000000,0.000000,66.400000,70.000000,89.500000,70.400000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.782,49.740,67.774,49.569
11/21/2024,15:44:37.725,1594.90,75162.31,119.530000,7.515000,897.800000,780.740000,0.000000,60.002000,898.300000,0.999500,1.539854,1.436376,9680.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.066666,59.382102,59.771021,106.550003,68.399183,0.002000,0.000000,-109.500000,-41.500000,-42.299999,0.001000,0.000000,0.998435,61.089180,0.038843,772.812383,92.669699,5.616215,151.406952,0.000000,0.005000,0.000000,0.000000,77.199997,70.300003,63.599998,62.200001,61.599998,61.500000,125,140,63.300000,74.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.100000,69.800000,3600.000000,0.000000,66.400000,70.000000,89.400000,70.400000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.783,49.735,67.775,49.564
11/21/2024,15:44:40.725,1597.90,75165.31,119.520000,7.514000,897.600000,781.490000,0.000000,60.000000,898.000000,0.999500,1.541123,1.434906,9683.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.066666,59.390682,59.780613,106.529999,68.410815,0.002000,0.000000,-107.199997,-42.700001,-41.500000,0.000000,0.000000,0.998443,61.093983,0.038843,772.812383,92.669699,5.617114,151.406769,0.000000,0.005000,0.000000,0.000000,77.199997,70.300003,63.599998,62.200001,61.599998,61.500000,125,140,63.300000,74.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.100000,69.800000,3600.000000,0.000000,66.500000,70.000000,89.300000,70.400000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.785,49.730,67.776,49.559
11/21/2024,15:44:43.727,1600.90,75168.31,119.530000,7.515000,897.800000,782.240000,0.000000,60.001000,898.300000,0.999500,1.544644,1.434870,9686.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.077777,59.399114,59.792042,106.510002,68.419998,0.002000,0.000000,-106.099998,-43.500000,-40.799999,0.000000,0.000000,0.998389,61.156315,0.038843,772.812383,92.669699,5.615750,151.406631,0.000000,0.005000,0.000000,0.000000,77.199997,70.366669,63.599998,62.200001,61.599998,61.500000,125,140,63.300000,74.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.000000,70.100000,3600.000000,0.000000,66.600000,70.000000,89.300000,70.400000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.786,49.725,67.778,49.555
11/21/2024,15:44:46.728,1603.90,75171.31,119.510000,7.514000,897.500000,782.990000,0.000000,60.000000,898.000000,0.999500,1.547112,1.435026,9689.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.072222,59.407546,59.803062,106.496666,68.427345,0.002000,0.000000,-105.000000,-44.000000,-40.400002,0.000000,0.000000,0.998400,61.154415,0.038843,772.812383,92.669699,5.616812,151.406448,0.000000,0.005000,0.000000,0.000000,77.166664,70.366669,63.599998,62.200001,61.599998,61.500000,125,140,63.300000,74.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,99.000000,70.200000,3600.000000,0.000000,66.600000,70.100000,89.300000,70.400000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.788,49.721,67.779,49.550
11/21/2024,15:44:49.728,1606.90,75174.31,119.540000,7.514000,897.800000,783.730000,0.000000,60.000000,898.300000,0.999500,1.535667,1.435754,9692.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.088888,59.416125,59.812450,106.476667,68.435916,0.002000,0.000000,-103.800003,-44.599998,-39.900002,0.000000,0.000000,0.998442,61.116467,0.038843,772.812383,92.669699,5.615921,151.406372,0.000000,0.005000,0.000000,0.000000,77.199997,70.433334,63.599998,62.200001,61.599998,61.500000,125,140,63.300000,74.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.900000,70.400000,3600.000000,0.000000,66.600000,70.100000,89.200000,70.400000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.789,49.716,67.780,49.545
11/21/2024,15:44:52.729,1609.90,75177.31,119.520000,7.512000,897.300000,784.480000,0.000000,60.002000,897.800000,0.999500,1.544462,1.434906,9695.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.122222,59.425297,59.821430,106.450002,68.445099,0.002000,0.000000,-103.500000,-44.900002,-39.400002,0.000000,0.000000,0.998408,61.160675,0.038843,772.812383,92.669699,5.616632,151.406250,0.000000,0.005000,0.000000,0.000000,77.233332,70.500000,63.599998,62.233334,61.633333,61.533333,125,140,63.300000,74.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.800000,70.500000,3600.000000,0.000000,66.700000,70.100000,89.200000,70.400000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.791,49.711,67.782,49.540
11/21/2024,15:44:55.730,1612.90,75180.31,119.530000,7.511000,897.300000,785.230000,0.000000,60.000000,897.800000,0.999500,1.546265,1.435874,9698.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.127777,59.435800,59.828777,106.433334,68.450201,0.002000,0.000000,-103.000000,-45.200001,-39.400002,0.000000,0.000000,0.998412,61.165989,0.038843,772.812383,92.669699,5.616385,151.406113,0.000000,0.005000,0.000000,0.000000,77.233332,70.533333,63.599998,62.233334,61.633333,61.533333,125,140,63.300000,74.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.800000,70.600000,3600.000000,0.000000,66.800000,70.100000,89.200000,70.400000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.791,49.711,67.782,49.540
11/21/2024,15:44:58.731,1615.90,75183.32,119.520000,7.514000,897.700000,785.980000,0.000000,59.997000,898.100000,0.999500,1.543519,1.433902,9701.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.116666,59.447190,59.836736,106.413333,68.453263,0.002000,0.000000,-102.300003,-45.599998,-39.000000,0.000000,0.000000,0.998366,61.221813,0.038843,772.812383,92.669699,5.616778,151.405930,0.000000,0.005000,0.000000,0.000000,77.266668,70.533333,63.599998,62.200001,61.599998,61.500000,125,140,63.300000,74.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.700000,70.500000,3600.000000,0.000000,66.800000,70.100000,89.200000,70.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.792,49.706,67.783,49.536
11/21/2024,15:45:01.733,1618.90,75186.32,119.530000,7.515000,897.900000,786.730000,0.000000,60.003000,898.300000,0.999500,1.542515,1.434284,9704.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.144444,59.459320,59.846532,106.400002,68.458570,0.002000,0.000000,-101.699997,-46.099998,-38.500000,0.000000,0.000000,0.998366,61.231812,0.038843,772.812383,92.669699,5.616936,151.405716,0.000000,0.005000,0.000000,0.000000,77.300003,70.599998,63.599998,62.233334,61.633333,61.500000,125,140,63.300000,74.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.700000,70.300000,3600.000000,0.000000,66.900000,70.100000,89.200000,70.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.794,49.702,67.784,49.531
11/21/2024,15:45:04.733,1621.90,75189.32,119.530000,7.512000,897.400000,787.480000,0.000000,59.999000,897.900000,0.999500,1.543264,1.436376,9707.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.138889,59.471302,59.856327,106.370003,68.465102,0.002000,0.000000,-101.300003,-46.299999,-38.500000,0.000000,0.000000,0.998337,61.268982,0.038843,772.812383,92.669699,5.617645,151.405640,0.000000,0.005000,0.000000,0.000000,77.300003,70.599998,63.599998,62.233334,61.599998,61.500000,125,140,63.300000,74.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.700000,70.200000,3600.000000,0.000000,66.900000,70.100000,89.100000,70.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.795,49.697,67.785,49.526
11/21/2024,15:45:07.734,1624.90,75192.32,119.510000,7.512000,897.300000,788.220000,0.000000,60.000000,897.800000,0.999500,1.544995,1.435612,9710.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.161111,59.484172,59.865511,106.349998,68.469593,0.002000,0.000000,-101.300003,-46.599998,-38.200001,0.000000,0.000000,0.998375,61.236351,0.038843,772.812383,92.669699,5.617122,151.405396,0.000000,0.005000,0.000000,0.000000,77.300003,70.699997,63.599998,62.266666,61.599998,61.500000,125,140,63.300000,74.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.600000,70.500000,3600.000000,0.000000,67.000000,70.100000,89.100000,70.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.797,49.692,67.787,49.521
11/21/2024,15:45:10.735,1627.90,75195.32,119.530000,7.512000,897.500000,788.970000,0.000000,59.999000,897.900000,0.999500,1.535942,1.433866,9713.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.205555,59.497189,59.877143,106.326665,68.474490,0.002000,0.000000,-100.599998,-46.799999,-38.099998,0.001000,0.000000,0.998427,61.192623,0.038843,772.812383,92.669699,5.617110,151.405319,0.000000,0.005000,0.000000,0.000000,77.400002,70.733332,63.599998,62.266666,61.666667,61.566666,125,140,63.300000,74.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.600000,70.700000,3600.000000,0.000000,67.000000,70.100000,89.000000,70.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.798,49.687,67.788,49.516
11/21/2024,15:45:13.735,1630.90,75198.32,119.520000,7.513000,897.500000,789.720000,0.000000,59.996000,898.000000,0.999500,1.540397,1.437082,9716.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.216667,59.510799,59.888775,106.306669,68.481020,0.002000,0.000000,-99.800003,-47.400002,-37.700001,0.000000,0.000000,0.998397,61.230267,0.038843,772.812383,92.669699,5.617610,151.405136,0.000000,0.005000,0.000000,0.000000,77.466667,70.766668,63.599998,62.266666,61.666667,61.533333,125,140,63.300000,74.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.500000,71.200000,3600.000000,0.000000,67.100000,70.200000,89.000000,70.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.800,49.682,67.789,49.512
11/21/2024,15:45:16.735,1633.90,75201.32,119.530000,7.515000,897.700000,790.470000,0.000000,60.000000,898.200000,0.999500,1.545975,1.434870,9719.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.200000,59.525000,59.898571,106.293335,68.487141,0.002000,0.000000,-99.300003,-47.900002,-37.299999,0.000000,0.000000,0.998433,61.201759,0.038843,772.812383,92.669699,5.618177,151.405090,0.000000,0.005000,0.000000,0.000000,77.433334,70.766668,63.599998,62.266666,61.633333,61.500000,125,140,63.300000,74.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.400000,71.300000,3600.000000,0.000000,67.100000,70.200000,89.000000,70.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.801,49.677,67.791,49.507
11/21/2024,15:45:19.736,1636.90,75204.32,119.510000,7.512000,897.300000,791.220000,0.000000,60.001000,897.800000,0.999500,1.537407,1.433520,9722.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.194444,59.538757,59.907551,106.273333,68.491223,0.002000,0.000000,-97.900002,-48.900002,-36.700001,0.000000,0.000000,0.998435,61.209385,0.038843,772.812383,92.669699,5.616685,151.404770,0.000000,0.005000,0.000000,0.000000,77.433334,70.733332,63.599998,62.233334,61.633333,61.533333,125,140,63.300000,74.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.400000,71.300000,3600.000000,0.000000,67.200000,70.200000,89.000000,70.500000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.803,49.672,67.792,49.502
11/21/2024,15:45:22.737,1639.90,75207.32,119.540000,7.514000,897.700000,791.970000,0.000000,60.006000,898.100000,0.999500,1.546713,1.435754,9725.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.205556,59.551775,59.914898,106.253334,68.495305,0.002000,0.000000,-96.000000,-50.200001,-36.000000,0.001000,0.000000,0.998357,61.297558,0.038843,772.812383,92.669699,5.617555,151.404709,0.000000,0.005000,0.000000,0.000000,77.466667,70.800003,63.599998,62.233334,61.633333,61.500000,125,140,63.200000,74.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.300000,71.200000,3600.000000,0.000000,67.200000,70.200000,89.000000,70.500000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.804,49.668,67.793,49.497
11/21/2024,15:45:25.737,1642.90,75210.32,119.520000,7.512000,897.400000,792.710000,0.000000,60.000000,897.800000,0.999500,1.543397,1.434906,9728.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.222222,59.565384,59.921021,106.239998,68.501021,0.002000,0.000000,-92.900002,-51.500000,-35.500000,0.000000,0.000000,0.998372,61.286350,0.038843,772.812383,92.669699,5.617863,151.404526,0.000000,0.005000,0.000000,0.000000,77.500000,70.800003,63.599998,62.266666,61.666667,61.500000,125,140,63.200000,74.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.300000,71.200000,3600.000000,0.000000,67.200000,70.200000,89.000000,70.500000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.806,49.663,67.795,49.492
11/21/2024,15:45:28.738,1645.90,75213.32,119.540000,7.512000,897.500000,793.460000,0.000000,59.999000,897.900000,0.999500,1.534878,1.435754,9731.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.244444,59.579437,59.927551,106.219999,68.506328,0.002000,0.000000,-89.000000,-52.200001,-35.000000,0.000000,0.000000,0.998345,61.326275,0.038843,772.812383,92.669699,5.618273,151.404388,0.000000,0.005000,0.000000,0.000000,77.566666,70.800003,63.599998,62.266666,61.666667,61.566666,125,140,63.200000,74.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.200000,71.400000,3600.000000,0.000000,67.300000,70.200000,89.000000,70.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.807,49.658,67.796,49.487
11/21/2024,15:45:31.738,1648.90,75216.32,119.510000,7.512000,897.300000,794.210000,0.000000,60.002000,897.700000,0.999500,1.538339,1.435110,9734.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.266666,59.593934,59.935307,106.190000,68.509798,0.002000,0.000000,-86.699997,-51.700001,-36.799999,0.000000,0.000000,0.998352,61.327415,0.038843,772.812383,92.669699,5.617444,151.404221,0.000000,0.005000,0.000000,0.000000,77.599998,70.800003,63.599998,62.299999,61.700001,61.599998,125,140,63.200000,74.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.200000,71.200000,3600.000000,0.000000,67.400000,70.200000,89.000000,70.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.809,49.653,67.798,49.483
11/21/2024,15:45:34.739,1651.90,75219.32,119.540000,7.513000,897.600000,794.960000,0.000000,59.999000,898.100000,0.999500,1.545188,1.435754,9737.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.244444,59.608135,59.943878,106.173335,68.516124,0.002000,0.000000,-89.199997,-49.799999,-40.500000,0.000000,0.000000,0.998344,61.344543,0.038843,772.812383,92.669699,5.618043,151.404053,0.000000,0.005000,0.000000,0.000000,77.599998,70.800003,63.599998,62.266666,61.666667,61.533333,125,140,63.200000,74.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.100000,71.500000,3600.000000,0.000000,67.400000,70.200000,88.900000,70.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.810,49.648,67.799,49.478
11/21/2024,15:45:37.739,1654.90,75222.32,119.520000,7.511000,897.300000,795.710000,0.000000,59.999000,897.800000,0.999500,1.538543,1.433400,9740.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.294444,59.621745,59.951225,106.139999,68.525920,0.002000,0.000000,-95.500000,-47.000000,-44.099998,0.000000,0.000000,0.998355,61.341339,0.038843,772.812383,92.669699,5.617413,151.403992,0.000000,0.005000,0.000000,0.000000,77.666664,70.900002,63.599998,62.299999,61.700001,61.599998,125,140,63.200000,74.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.100000,71.600000,3600.000000,0.000000,67.400000,70.200000,88.900000,70.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.812,49.643,67.800,49.473
11/21/2024,15:45:40.739,1657.90,75225.32,119.530000,7.515000,897.800000,796.460000,0.000000,60.003000,898.200000,0.999500,1.538789,1.436376,9743.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.244444,59.633875,59.958572,106.130000,68.533266,0.002000,0.000000,-101.300003,-44.099998,-46.700001,0.001000,0.000000,0.998371,61.332577,0.038843,772.812383,92.669699,5.618460,151.403870,0.000000,0.005000,0.000000,0.000000,77.599998,70.866669,63.599998,62.266666,61.633333,61.500000,125,140,63.200000,74.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.000000,71.800000,3600.000000,0.000000,67.500000,70.200000,88.800000,70.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.813,49.638,67.802,49.468
11/21/2024,15:45:43.739,1660.90,75228.32,119.520000,7.516000,897.800000,797.200000,0.000000,60.002000,898.300000,0.999500,1.538185,1.434906,9746.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.283333,59.645414,59.965919,106.096664,68.536328,0.002000,0.000000,-106.599998,-41.299999,-49.099998,0.000000,0.000000,0.998382,61.329941,0.038843,772.812383,92.669699,5.618908,151.403687,0.000000,0.005000,0.000000,0.000000,77.599998,70.933334,63.599998,62.299999,61.700001,61.566666,125,140,63.200000,74.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,98.000000,71.900000,3600.000000,0.000000,67.500000,70.200000,88.800000,70.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.815,49.634,67.803,49.463
11/21/2024,15:45:46.739,1663.90,75231.32,119.530000,7.517000,898.000000,797.950000,0.000000,60.003000,898.500000,0.999500,1.539444,1.434284,9749.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.272222,59.656953,59.973266,106.083331,68.538980,0.002000,0.000000,-110.000000,-39.299999,-50.900002,0.000000,0.000000,0.998352,61.370174,0.038843,772.812383,92.669699,5.618011,151.403488,0.000000,0.005000,0.000000,0.000000,77.599998,70.966667,63.599998,62.299999,61.666667,61.500000,125,140,63.200000,74.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.900000,71.600000,3600.000000,0.000000,67.600000,70.200000,88.700000,70.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.816,49.629,67.805,49.459
11/21/2024,15:45:49.740,1666.90,75234.32,119.520000,7.519000,898.200000,798.700000,0.000000,60.000000,898.700000,0.999500,1.539965,1.436496,9752.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.294444,59.668491,59.982858,106.063334,68.543674,0.002000,0.000000,-112.199997,-37.700001,-52.000000,0.000000,0.000000,0.998364,61.365166,0.038843,772.812383,92.669699,5.618425,151.403381,0.000000,0.005000,0.000000,0.000000,77.666664,71.000000,63.599998,62.299999,61.666667,61.533333,125,140,63.200000,74.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.900000,71.700000,3600.000000,0.000000,67.600000,70.300000,88.700000,70.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.818,49.624,67.806,49.454
11/21/2024,15:45:52.740,1669.90,75237.32,119.520000,7.521000,898.400000,799.450000,0.000000,60.002000,898.900000,0.999400,1.539822,1.435994,9755.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.311110,59.678403,59.994286,106.050003,68.548979,0.002000,0.000000,-113.300003,-36.700001,-52.599998,0.000000,0.000000,0.998390,61.344250,0.038843,772.812383,92.669699,5.618920,151.403198,0.000000,0.005000,0.000000,0.000000,77.733332,71.033333,63.599998,62.299999,61.633333,61.566666,125,140,63.200000,74.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.800000,72.300000,3600.000000,0.000000,67.700000,70.300000,88.700000,70.600000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.819,49.619,67.807,49.449
11/21/2024,15:45:55.740,1672.90,75240.32,119.530000,7.523000,898.700000,800.200000,0.000000,59.999000,899.200000,0.999400,1.541141,1.433866,9758.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.322221,59.687870,60.003470,106.029999,68.554692,0.002000,0.000000,-114.199997,-36.400002,-52.799999,0.000000,0.000000,0.998362,61.381794,0.038843,772.812383,92.669699,5.619192,151.403015,0.000000,0.005000,0.000000,0.000000,77.733332,71.099998,63.599998,62.299999,61.633333,61.566666,125,140,63.200000,74.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.800000,73.000000,3600.000000,0.000000,67.700000,70.300000,88.700000,70.600000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.821,49.614,67.809,49.445
11/21/2024,15:45:58.741,1675.90,75243.33,119.520000,7.523000,898.600000,800.950000,0.000000,60.002000,899.100000,0.999400,1.554832,1.434488,9761.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.322222,59.697190,60.011429,105.989998,68.558365,0.002000,0.000000,-114.500000,-36.299999,-52.799999,0.000000,0.000000,0.998339,61.415161,0.038843,772.812383,92.669699,5.618484,151.403000,0.000000,0.005000,0.000000,0.000000,77.800003,71.099998,63.599998,62.299999,61.599998,61.533333,125,140,63.200000,74.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.700000,72.700000,3600.000000,0.000000,67.800000,70.300000,88.700000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.822,49.610,67.810,49.440
11/21/2024,15:46:01.742,1678.90,75246.33,119.530000,7.523000,898.800000,801.690000,0.000000,60.000000,899.300000,0.999400,1.540210,1.434368,9764.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.316666,59.706509,60.020000,105.976667,68.562039,0.002000,0.000000,-113.900002,-36.700001,-52.700001,0.000000,0.000000,0.998357,61.403454,0.038843,772.812383,92.669699,5.618937,151.402756,0.000000,0.005000,0.000000,0.000000,77.800003,71.099998,63.599998,62.299999,61.599998,61.500000,125,140,63.200000,75.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.700000,72.200000,3600.000000,0.000000,67.800000,70.300000,88.600000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.824,49.605,67.812,49.435
11/21/2024,15:46:04.742,1681.90,75249.33,119.540000,7.524000,898.900000,802.440000,0.000000,59.999000,899.400000,0.999400,1.544125,1.434248,9767.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.322222,59.717012,60.028572,105.956665,68.565713,0.002000,0.000000,-113.000000,-37.200001,-52.299999,0.000000,0.000000,0.998372,61.397705,0.038843,772.812383,92.669699,5.619188,151.402588,0.000000,0.005000,0.000000,0.000000,77.800003,71.133331,63.599998,62.299999,61.599998,61.500000,125,140,63.200000,75.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.600000,72.300000,3600.000000,0.000000,67.900000,70.300000,88.600000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.826,49.600,67.813,49.431
11/21/2024,15:46:07.743,1684.90,75252.33,119.570000,7.525000,899.200000,803.190000,0.000000,59.997000,899.700000,0.999400,1.544186,1.434892,9770.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.361111,59.729290,60.035919,105.943331,68.570612,0.002000,0.000000,-111.599998,-37.900002,-51.900002,0.000000,0.000000,0.998339,61.438766,0.038843,772.812383,92.669699,5.618543,151.402390,0.000000,0.005000,0.000000,0.000000,77.800003,71.233332,63.633333,62.299999,61.633333,61.566666,125,140,63.200000,75.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.600000,73.000000,3600.000000,0.000000,67.900000,70.300000,88.500000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.827,49.596,67.815,49.426
11/21/2024,15:46:10.744,1687.90,75255.33,119.550000,7.521000,898.600000,803.940000,0.000000,60.003000,899.100000,0.999400,1.544210,1.434546,9773.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.350000,59.743048,60.040817,105.923335,68.575919,0.002000,0.000000,-110.599998,-38.799999,-51.200001,0.000000,0.000000,0.998311,61.477425,0.038843,772.812383,92.669699,5.619050,151.402390,0.000000,0.005000,0.000000,0.000000,77.800003,71.300003,63.599998,62.299999,61.599998,61.500000,125,140,63.200000,75.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.500000,72.700000,3600.000000,0.000000,67.900000,70.300000,88.500000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.829,49.591,67.816,49.421
11/21/2024,15:46:13.744,1690.90,75258.33,119.560000,7.521000,898.800000,804.690000,0.000000,59.999000,899.300000,0.999500,1.541417,1.435012,9776.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.350000,59.758284,60.044899,105.900002,68.579185,0.002000,0.000000,-109.099998,-39.900002,-50.400002,0.001000,0.000000,0.998338,61.455135,0.038843,772.812383,92.669699,5.619591,151.402145,0.000000,0.005000,0.000000,0.000000,77.800003,71.300003,63.599998,62.299999,61.599998,61.500000,125,140,63.200000,75.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.500000,72.500000,3600.000000,0.000000,68.000000,70.400000,88.500000,70.600000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.830,49.587,67.818,49.417
11/21/2024,15:46:16.744,1693.90,75261.33,119.540000,7.521000,898.600000,805.440000,0.000000,60.000000,899.100000,0.999500,1.537163,1.436256,9779.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.350000,59.774261,60.053062,105.873332,68.584083,0.002000,0.000000,-106.400002,-41.500000,-49.099998,0.000000,0.000000,0.998367,61.431427,0.038843,772.812383,92.669699,5.619956,151.402008,0.000000,0.005000,0.000000,0.000000,77.800003,71.300003,63.599998,62.266666,61.599998,61.533333,125,140,63.200000,75.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.400000,72.300000,3600.000000,0.000000,68.000000,70.400000,88.400000,70.600000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.832,49.582,67.819,49.412
11/21/2024,15:46:19.745,1696.90,75264.33,119.570000,7.526000,899.300000,806.190000,0.000000,60.000000,899.800000,0.999400,1.539995,1.434390,9782.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.377778,59.791125,60.065715,105.860001,68.591428,0.002000,0.000000,-103.199997,-43.400002,-47.400002,0.000000,0.000000,0.998371,61.438648,0.038843,772.812383,92.669699,5.619134,151.401886,0.000000,0.005000,0.000000,0.000000,77.833336,71.366669,63.599998,62.299999,61.633333,61.533333,125,140,63.200000,75.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.300000,72.300000,3600.000000,0.000000,68.000000,70.400000,88.400000,70.600000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.833,49.577,67.820,49.408
11/21/2024,15:46:22.745,1699.90,75267.33,119.550000,7.523000,898.900000,806.940000,0.000000,60.003000,899.400000,0.999400,1.544065,1.433626,9785.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.372222,59.808136,60.081224,105.839996,68.597550,0.002000,0.000000,-99.599998,-45.099998,-45.799999,0.000000,0.000000,0.998361,61.455898,0.038843,772.812383,92.669699,5.619410,151.401688,0.000000,0.005000,0.000000,0.000000,77.833336,71.366669,63.599998,62.266666,61.633333,61.533333,125,140,63.200000,75.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.300000,72.200000,3600.000000,0.000000,68.100000,70.400000,88.400000,70.600000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.835,49.573,67.822,49.403
11/21/2024,15:46:25.747,1702.90,75270.33,119.550000,7.523000,898.800000,807.680000,0.000000,60.000000,899.300000,0.999400,1.540343,1.434128,9788.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.377778,59.825444,60.096734,105.809998,68.602448,0.002000,0.000000,-95.900002,-46.900002,-44.200001,0.000000,0.000000,0.998321,61.507236,0.038843,772.812383,92.669699,5.619697,151.401596,0.000000,0.005000,0.000000,0.000000,77.833336,71.400002,63.599998,62.299999,61.599998,61.533333,125,140,63.200000,75.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.200000,72.800000,3600.000000,0.000000,68.100000,70.400000,88.400000,70.600000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.837,49.569,67.823,49.399
11/21/2024,15:46:28.747,1705.90,75273.33,119.550000,7.523000,898.900000,808.430000,0.000000,60.000000,899.400000,0.999400,1.540742,1.436136,9791.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.388889,59.842456,60.107754,105.799998,68.607347,0.002000,0.000000,-93.099998,-48.299999,-42.700001,0.000000,0.000000,0.998332,61.503616,0.038843,772.812383,92.669699,5.619982,151.401382,0.000000,0.005000,0.000000,0.000000,77.900002,71.400002,63.599998,62.266666,61.599998,61.566666,125,140,63.200000,75.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.200000,73.600000,3600.000000,0.000000,68.100000,70.400000,88.300000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.838,49.564,67.825,49.395
11/21/2024,15:46:31.747,1708.90,75276.33,119.550000,7.520000,898.600000,809.180000,0.000000,60.002000,899.100000,0.999500,1.542952,1.433626,9794.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.394444,59.857989,60.117550,105.766668,68.611021,0.002000,0.000000,-90.199997,-49.400002,-41.099998,0.000000,0.000000,0.998298,61.547749,0.038843,772.812383,92.669699,5.620063,151.401306,0.000000,0.005000,0.000000,0.000000,77.933334,71.433334,63.599998,62.299999,61.599998,61.500000,125,140,63.200000,75.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.200000,73.900000,3600.000000,0.000000,68.200000,70.400000,88.300000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.840,49.560,67.826,49.390
11/21/2024,15:46:34.747,1711.90,75279.33,119.560000,7.519000,898.500000,809.930000,0.000000,60.000000,898.900000,0.999500,1.539300,1.435514,9797.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.411111,59.871007,60.125305,105.746666,68.611838,0.002000,0.000000,-87.900002,-50.700001,-39.099998,0.000000,0.000000,0.998282,61.570488,0.038843,772.812383,92.669699,5.620433,151.401184,0.000000,0.005000,0.000000,0.000000,78.000000,71.466667,63.599998,62.266666,61.599998,61.533333,125,140,63.200000,75.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.100000,73.700000,3600.000000,0.000000,68.200000,70.400000,88.200000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.842,49.555,67.828,49.386
11/21/2024,15:46:37.747,1714.90,75282.33,119.540000,7.517000,898.100000,810.680000,0.000000,60.003000,898.600000,0.999500,1.541306,1.435754,9800.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.433332,59.882250,60.131428,105.733332,68.615104,0.002000,0.000000,-87.199997,-51.200001,-37.700001,0.000000,0.000000,0.998296,61.560913,0.038843,772.812383,92.669699,5.619782,151.401047,0.000000,0.005000,0.000000,0.000000,78.033333,71.500000,63.599998,62.299999,61.599998,61.566666,125,140,63.200000,75.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.100000,73.300000,3600.000000,0.000000,68.200000,70.400000,88.200000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.843,49.551,67.829,49.382
11/21/2024,15:46:40.748,1717.90,75285.33,119.560000,7.524000,899.100000,811.430000,0.000000,60.002000,899.600000,0.999400,1.541866,1.435012,9803.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.455555,59.892457,60.136326,105.720001,68.618778,0.002000,0.000000,-87.199997,-51.599998,-36.799999,0.000000,0.000000,0.998314,61.551422,0.038843,772.812383,92.669699,5.620136,151.400894,0.000000,0.005000,0.000000,0.000000,78.066666,71.533333,63.599998,62.299999,61.633333,61.599998,125,140,63.200000,75.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,97.000000,72.900000,3600.000000,0.000000,68.300000,70.400000,88.200000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.845,49.547,67.831,49.377
11/21/2024,15:46:43.748,1720.90,75288.33,119.550000,7.526000,899.200000,812.180000,0.000000,59.999000,899.700000,0.999400,1.551422,1.433542,9806.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.455554,59.901924,60.141632,105.689997,68.622452,0.002000,0.000000,-87.500000,-51.700001,-36.099998,0.000000,0.000000,0.998312,61.562927,0.038843,772.812383,92.669699,5.619482,151.400681,0.000000,0.005000,0.000000,0.000000,78.066666,71.599998,63.599998,62.299999,61.599998,61.566666,125,140,63.200000,75.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.900000,73.200000,3600.000000,0.000000,68.300000,70.400000,88.200000,70.600000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.847,49.542,67.832,49.373
11/21/2024,15:46:46.748,1723.90,75291.33,119.560000,7.525000,899.200000,812.930000,0.000000,59.997000,899.700000,0.999400,1.547375,1.436015,9809.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.461110,59.911244,60.148979,105.669998,68.632248,0.002000,0.000000,-87.599998,-51.799999,-36.099998,0.000000,0.000000,0.998287,61.596771,0.038843,772.812383,92.669699,5.620271,151.400589,0.000000,0.005000,0.000000,0.000000,78.099998,71.599998,63.599998,62.299999,61.599998,61.566666,125,140,63.200000,75.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.900000,73.300000,3600.000000,0.000000,68.400000,70.400000,88.100000,70.600000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.848,49.538,67.834,49.369
11/21/2024,15:46:49.748,1726.90,75294.33,119.540000,7.522000,898.700000,813.670000,0.000000,60.000000,899.200000,0.999400,1.547328,1.434666,9812.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.466665,59.919972,60.157959,105.643333,68.647758,0.002000,0.000000,-87.300003,-51.599998,-36.500000,0.000000,0.000000,0.998308,61.582817,0.038843,772.812383,92.669699,5.620569,151.400421,0.000000,0.005000,0.000000,0.000000,78.099998,71.599998,63.599998,62.299999,61.599998,61.599998,125,140,63.200000,75.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.900000,73.100000,3600.000000,0.000000,68.400000,70.400000,88.100000,70.600000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.850,49.534,67.836,49.365
11/21/2024,15:46:52.748,1729.90,75297.33,119.570000,7.525000,899.300000,814.420000,0.000000,60.002000,899.800000,0.999400,1.540731,1.433804,9815.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.472221,59.928551,60.167755,105.636665,68.657555,0.002000,0.000000,-87.099998,-51.200001,-37.400002,0.000000,0.000000,0.998267,61.633244,0.038843,772.812383,92.669699,5.619711,151.400314,0.000000,0.005000,0.000000,0.000000,78.099998,71.633331,63.599998,62.299999,61.599998,61.599998,125,140,63.200000,75.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.800000,72.900000,3600.000000,0.000000,68.400000,70.400000,88.100000,70.600000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.852,49.530,67.837,49.361
11/21/2024,15:46:55.748,1732.90,75300.33,119.560000,7.526000,899.300000,815.170000,0.000000,60.004000,899.800000,0.999400,1.544247,1.435012,9818.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.472221,59.937723,60.176531,105.599998,68.660004,0.002000,0.000000,-87.500000,-50.900002,-38.599998,0.000000,0.000000,0.998262,61.647472,0.038843,772.812383,92.669699,5.620087,151.400131,0.000000,0.005000,0.000000,0.000000,78.133331,71.633331,63.599998,62.266666,61.599998,61.599998,125,140,63.100000,75.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.800000,73.200000,3600.000000,0.000000,68.400000,70.500000,88.100000,70.600000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.853,49.526,67.839,49.357
11/21/2024,15:46:58.748,1735.90,75303.33,119.560000,7.525000,899.100000,815.920000,0.000000,60.001000,899.700000,0.999400,1.537276,1.436601,9821.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.494443,59.948374,60.185714,105.580002,68.660004,0.002000,0.000000,-88.699997,-50.200001,-39.900002,0.000000,0.000000,0.998240,61.676861,0.038843,772.812383,92.669699,5.620802,151.399933,0.000000,0.005000,0.000000,0.000000,78.166664,71.699997,63.599998,62.299999,61.599998,61.599998,125,140,63.100000,75.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.800000,73.200000,3600.000000,0.000000,68.500000,70.500000,88.100000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.855,49.521,67.840,49.353
11/21/2024,15:47:01.748,1738.90,75306.33,119.550000,7.523000,898.900000,816.670000,0.000000,60.002000,899.400000,0.999400,1.539944,1.434128,9824.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.511110,59.960799,60.197551,105.560003,68.660412,0.002000,0.000000,-90.400002,-49.299999,-41.200001,0.000000,0.000000,0.998252,61.673946,0.038843,772.812383,92.669699,5.620637,151.399841,0.000000,0.005000,0.000000,0.000000,78.266668,71.699997,63.599998,62.299999,61.599998,61.599998,125,140,63.100000,75.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.700000,73.000000,3600.000000,0.000000,68.500000,70.500000,88.100000,70.700000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.857,49.517,67.842,49.349
11/21/2024,15:47:04.750,1741.90,75309.33,119.560000,7.520000,898.600000,817.420000,0.000000,60.002000,899.100000,0.999400,1.538298,1.434510,9827.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.522222,59.974113,60.207958,105.536667,68.664085,0.002000,0.000000,-92.599998,-48.500000,-42.299999,0.000000,0.000000,0.998274,61.657967,0.038843,772.812383,92.669699,5.621202,151.399673,0.000000,0.005000,0.000000,0.000000,78.300003,71.733332,63.599998,62.299999,61.599998,61.599998,125,140,63.100000,75.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.700000,72.900000,3600.000000,0.000000,68.500000,70.500000,88.100000,70.700000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.859,49.513,67.843,49.345
11/21/2024,15:47:07.753,1744.90,75312.34,119.560000,7.516000,898.100000,818.170000,0.000000,59.999000,898.600000,0.999500,1.544971,1.437605,9830.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.533333,59.987426,60.215305,105.523333,68.671430,0.002000,0.000000,-95.300003,-47.099998,-43.900002,0.000000,0.000000,0.998286,61.653767,0.038843,772.812383,92.669699,5.620973,151.399582,0.000000,0.005000,0.000000,0.000000,78.300003,71.800003,63.599998,62.299999,61.599998,61.599998,125,140,63.100000,75.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.600000,72.900000,3600.000000,0.000000,68.600000,70.500000,88.100000,70.700000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.859,49.513,67.843,49.345
11/21/2024,15:47:10.754,1747.90,75315.34,119.550000,7.514000,897.800000,818.920000,0.000000,60.000000,898.300000,0.999500,1.544583,1.434546,9833.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.516667,60.000296,60.222652,105.503334,68.677552,0.002000,0.000000,-98.599998,-45.599998,-45.400002,0.001000,0.000000,0.998311,61.635658,0.038843,772.812383,92.669699,5.621628,151.399475,0.000000,0.005000,0.000000,0.000000,78.300003,71.766668,63.599998,62.266666,61.599998,61.566666,125,140,63.100000,75.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.500000,72.900000,3600.000000,0.000000,68.600000,70.500000,88.100000,70.700000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.860,49.509,67.845,49.341
11/21/2024,15:47:13.754,1750.90,75318.34,119.560000,7.513000,897.700000,819.660000,0.000000,59.999000,898.200000,0.999500,1.536936,1.436015,9836.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.533333,60.013165,60.234898,105.489998,68.680000,0.002000,0.000000,-103.199997,-43.299999,-47.400002,0.000000,0.000000,0.998302,61.652557,0.038843,772.812383,92.669699,5.621181,151.399246,0.000000,0.005000,0.000000,0.000000,78.300003,71.800003,63.599998,62.299999,61.599998,61.599998,125,140,63.100000,75.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.500000,72.900000,3600.000000,0.000000,68.600000,70.500000,88.000000,70.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.862,49.505,67.846,49.337
11/21/2024,15:47:16.754,1753.90,75321.34,119.550000,7.515000,897.900000,820.410000,0.000000,60.002000,898.400000,0.999500,1.541051,1.436637,9839.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.538889,60.026479,60.245918,105.470001,68.681225,0.002000,0.000000,-107.099998,-40.799999,-49.500000,0.001000,0.000000,0.998257,61.708675,0.038843,772.812383,92.669699,5.621871,151.399124,0.000000,0.005000,0.000000,0.000000,78.300003,71.833336,63.599998,62.299999,61.599998,61.599998,125,140,63.100000,75.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.500000,73.400000,3600.000000,0.000000,68.600000,70.500000,88.000000,70.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.864,49.501,67.848,49.333
11/21/2024,15:47:19.756,1756.90,75324.34,119.560000,7.520000,898.700000,821.160000,0.000000,60.001000,899.100000,0.999500,1.544149,1.433924,9842.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.544444,60.039496,60.252449,105.430003,68.686122,0.002000,0.000000,-111.000000,-38.500000,-51.400002,0.000000,0.000000,0.998246,61.728683,0.038843,772.812383,92.669699,5.621188,151.399017,0.000000,0.005000,0.000000,0.000000,78.300003,71.900002,63.599998,62.299999,61.599998,61.566666,125,140,63.100000,75.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.400000,73.900000,3600.000000,0.000000,68.700000,70.500000,87.900000,70.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.865,49.497,67.850,49.330
11/21/2024,15:47:22.756,1759.90,75327.34,119.540000,7.522000,898.700000,821.910000,0.000000,59.997000,899.200000,0.999400,1.534831,1.434750,9845.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.555556,60.053254,60.258980,105.403336,68.693876,0.002000,0.000000,-114.599998,-36.299999,-52.799999,0.000000,0.000000,0.998208,61.774918,0.038843,772.812383,92.669699,5.621287,151.398834,0.000000,0.005000,0.000000,0.000000,78.300003,71.900002,63.599998,62.299999,61.633333,61.599998,125,140,63.100000,75.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.300000,74.700000,3600.000000,0.000000,68.700000,70.500000,87.900000,70.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.867,49.493,67.851,49.326
11/21/2024,15:47:25.756,1762.90,75330.34,119.570000,7.524000,899.100000,822.660000,0.000000,59.999000,899.600000,0.999400,1.543195,1.434306,9848.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.550000,60.066567,60.267347,105.389999,68.698773,0.002000,0.000000,-117.500000,-34.700001,-53.500000,0.000000,0.000000,0.998232,61.756268,0.038843,772.812383,92.669699,5.621863,151.398773,0.000000,0.005000,0.000000,0.000000,78.300003,71.900002,63.599998,62.299999,61.599998,61.599998,125,140,63.100000,75.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.300000,74.600000,3600.000000,0.000000,68.700000,70.500000,87.900000,70.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.869,49.489,67.853,49.322
11/21/2024,15:47:28.757,1765.90,75333.34,119.550000,7.523000,898.800000,823.410000,0.000000,60.000000,899.400000,0.999400,1.541273,1.434044,9851.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.566666,60.079289,60.278367,105.376668,68.700405,0.002000,0.000000,-120.900002,-33.799999,-53.799999,0.001000,0.000000,0.998255,61.741734,0.038843,772.812383,92.669699,5.621953,151.398514,0.000000,0.005000,0.000000,0.000000,78.300003,71.966667,63.599998,62.299999,61.633333,61.599998,125,140,63.100000,75.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.300000,74.200000,3600.000000,0.000000,68.800000,70.500000,87.900000,70.700000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.871,49.486,67.854,49.318
11/21/2024,15:47:31.757,1768.90,75336.34,119.560000,7.521000,898.700000,824.160000,0.000000,60.002000,899.200000,0.999400,1.544741,1.437019,9854.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.566666,60.091715,60.290816,105.356667,68.704079,0.002000,0.000000,-124.099998,-33.700001,-53.400002,0.000000,0.000000,0.998258,61.745537,0.038843,772.812383,92.669699,5.621452,151.398468,0.000000,0.005000,0.000000,0.000000,78.300003,72.000000,63.599998,62.299999,61.599998,61.599998,125,140,63.100000,75.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.200000,74.200000,3600.000000,0.000000,68.800000,70.500000,87.900000,70.700000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.872,49.482,67.856,49.315
