FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:47:34.757,1771.90,75339.34,119.540000,7.523000,898.800000,824.910000,0.000000,59.999000,899.300000,0.999400,1.542071,1.435252,9857.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.588889,60.104437,60.299999,105.329999,68.711428,0.002000,0.000000,-125.400002,-34.599998,-50.000000,0.000000,0.000000,0.998255,61.760395,0.038843,772.812383,92.669699,5.622014,151.398300,0.000000,0.005000,0.000000,0.000000,78.366669,72.000000,63.599998,62.299999,61.666667,61.599998,125,140,63.100000,75.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.200000,74.300000,3600.000000,0.000000,68.800000,70.500000,87.900000,70.700000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.874,49.478,67.858,49.311
11/21/2024,15:47:37.757,1774.90,75342.34,119.570000,7.526000,899.400000,825.650000,0.000000,60.002000,899.900000,0.999400,1.540128,1.434306,9860.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.566666,60.117751,60.309184,105.313334,68.717552,0.002000,0.000000,-118.599998,-37.400002,-46.099998,0.000000,0.000000,0.998238,61.781979,0.038843,772.812383,92.669699,5.621862,151.398102,0.000000,0.005000,0.000000,0.000000,78.300003,72.000000,63.599998,62.299999,61.599998,61.599998,125,140,63.100000,75.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.100000,74.800000,3600.000000,0.000000,68.800000,70.600000,87.900000,70.700000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.876,49.474,67.859,49.307
11/21/2024,15:47:40.757,1777.90,75345.34,119.560000,7.523000,898.900000,826.400000,0.000000,60.002000,899.400000,0.999400,1.543799,1.435514,9863.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.572222,60.131065,60.323266,105.286667,68.720001,0.002000,0.000000,-112.400002,-40.299999,-43.200001,0.000000,0.000000,0.998197,61.832779,0.038843,772.812383,92.669699,5.622295,151.398026,0.000000,0.005000,0.000000,0.000000,78.300003,72.000000,63.599998,62.299999,61.633333,61.599998,125,140,63.100000,75.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.100000,74.800000,3600.000000,0.000000,68.900000,70.600000,87.800000,70.700000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.878,49.470,67.861,49.304
11/21/2024,15:47:43.758,1780.90,75348.34,119.550000,7.524000,899.000000,827.150000,0.000000,60.000000,899.500000,0.999400,1.537347,1.435132,9866.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.577777,60.144378,60.336735,105.273333,68.721838,0.002000,0.000000,-107.099998,-42.900002,-41.200001,0.000000,0.000000,0.998232,61.801117,0.038843,772.812383,92.669699,5.621749,151.397888,0.000000,0.005000,0.000000,0.000000,78.333336,72.000000,63.599998,62.299999,61.633333,61.599998,125,140,63.100000,76.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.100000,74.300000,3600.000000,0.000000,68.900000,70.600000,87.800000,70.700000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.879,49.467,67.862,49.300
11/21/2024,15:47:46.759,1783.90,75351.34,119.550000,7.524000,899.000000,827.900000,0.000000,60.003000,899.500000,0.999400,1.532297,1.432037,9869.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.611110,60.157100,60.346326,105.246668,68.729185,0.002000,0.000000,-104.000000,-44.900002,-39.400002,0.000000,0.000000,0.998244,61.798401,0.038843,772.812383,92.669699,5.623276,151.397675,0.000000,0.005000,0.000000,0.000000,78.433334,72.099998,63.599998,62.299999,61.633333,61.599998,125,140,63.100000,76.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.000000,74.100000,3600.000000,0.000000,68.900000,70.600000,87.800000,70.700000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.881,49.463,67.864,49.297
11/21/2024,15:47:49.759,1786.90,75354.34,119.560000,7.519000,898.500000,828.650000,0.000000,60.003000,899.000000,0.999500,1.542625,1.435012,9872.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.599999,60.167899,60.352448,105.213333,68.740817,0.002000,0.000000,-101.199997,-46.700001,-38.099998,0.000000,0.000000,0.998245,61.805485,0.038843,772.812383,92.669699,5.623816,151.397644,0.000000,0.005000,0.000000,0.000000,78.400002,72.099998,63.599998,62.299999,61.599998,61.599998,125,140,63.100000,76.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,96.000000,74.100000,3600.000000,0.000000,68.900000,70.600000,87.800000,70.700000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.883,49.459,67.866,49.293
11/21/2024,15:47:52.759,1789.90,75357.34,119.560000,7.519000,898.500000,829.400000,0.000000,59.999000,898.900000,0.999500,1.535843,1.436517,9875.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.599999,60.177219,60.358978,105.193331,68.748163,0.002000,0.000000,-98.800003,-48.299999,-36.900002,0.000000,0.000000,0.998212,61.849499,0.038843,772.812383,92.669699,5.622393,151.397415,0.000000,0.005000,0.000000,0.000000,78.400002,72.099998,63.599998,62.299999,61.599998,61.599998,125,140,63.100000,76.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.900000,74.200000,3600.000000,0.000000,69.000000,70.600000,87.800000,70.700000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.885,49.455,67.867,49.290
11/21/2024,15:47:55.759,1792.90,75360.34,119.550000,7.518000,898.300000,830.150000,0.000000,60.002000,898.700000,0.999500,1.533387,1.433542,9878.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.627777,60.185651,60.366734,105.173335,68.750816,0.002000,0.000000,-97.199997,-49.500000,-36.299999,-0.001000,0.000000,0.998254,61.812748,0.038843,772.812383,92.669699,5.623333,151.397263,0.000000,0.005000,0.000000,0.000000,78.433334,72.166664,63.599998,62.299999,61.666667,61.599998,125,140,63.100000,76.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.900000,74.100000,3600.000000,0.000000,69.000000,70.600000,87.800000,70.700000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.887,49.452,67.869,49.286
11/21/2024,15:47:58.759,1795.90,75363.34,119.560000,7.520000,898.500000,830.900000,0.000000,60.002000,899.000000,0.999500,1.540426,1.434426,9881.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.622221,60.192752,60.374081,105.153336,68.753265,0.002000,0.000000,-95.699997,-50.299999,-36.000000,0.000000,0.000000,0.998221,61.855778,0.038843,772.812383,92.669699,5.622706,151.397217,0.000000,0.005000,0.000000,0.000000,78.433334,72.199997,63.599998,62.299999,61.599998,61.599998,125,140,63.100000,76.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.800000,74.000000,3600.000000,0.000000,69.000000,70.600000,87.700000,70.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.888,49.448,67.871,49.283
11/21/2024,15:48:01.759,1798.90,75366.34,119.560000,7.525000,899.200000,831.640000,0.000000,60.003000,899.700000,0.999400,1.539003,1.435514,9884.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.655555,60.199261,60.382652,105.130000,68.758570,0.002000,0.000000,-94.599998,-50.799999,-35.799999,0.000000,0.000000,0.998206,61.879742,0.038843,772.812383,92.669699,5.623178,151.397034,0.000000,0.005000,0.000000,0.000000,78.500000,72.233332,63.599998,62.299999,61.700001,61.599998,125,140,63.100000,76.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.700000,74.000000,3600.000000,0.000000,69.000000,70.600000,87.700000,70.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.890,49.444,67.872,49.279
11/21/2024,15:48:04.759,1801.90,75369.34,119.560000,7.526000,899.300000,832.390000,0.000000,59.999000,899.800000,0.999400,1.534813,1.433924,9887.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.655556,60.206657,60.392040,105.096664,68.765100,0.002000,0.000000,-94.500000,-50.900002,-35.799999,0.000000,0.000000,0.998194,61.900715,0.038843,772.812383,92.669699,5.623109,151.396942,0.000000,0.005000,0.000000,0.000000,78.466667,72.300003,63.599998,62.299999,61.666667,61.599998,125,140,63.100000,76.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.700000,74.000000,3600.000000,0.000000,69.000000,70.600000,87.700000,70.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.892,49.441,67.874,49.276
11/21/2024,15:48:07.759,1804.90,75372.34,119.540000,7.522000,898.800000,833.140000,0.000000,60.000000,899.300000,0.999400,1.536692,1.434248,9890.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.666667,60.214941,60.402244,105.089999,68.768772,0.002000,0.000000,-93.900002,-51.099998,-35.700001,0.000000,0.000000,0.998195,61.907097,0.038843,772.812383,92.669699,5.623587,151.396759,0.000000,0.005000,0.000000,0.000000,78.500000,72.300003,63.599998,62.299999,61.700001,61.599998,125,140,63.100000,76.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.700000,74.100000,3600.000000,0.000000,69.100000,70.600000,87.700000,70.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.894,49.437,67.876,49.272
11/21/2024,15:48:10.759,1807.90,75375.34,119.560000,7.522000,898.900000,833.890000,0.000000,60.002000,899.400000,0.999400,1.540548,1.434510,9893.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.661111,60.223965,60.413061,105.060000,68.769997,0.002000,0.000000,-94.400002,-50.900002,-35.599998,0.000000,0.000000,0.998194,61.915604,0.038843,772.812383,92.669699,5.623728,151.396606,0.000000,0.005000,0.000000,0.000000,78.500000,72.300003,63.599998,62.299999,61.666667,61.599998,125,140,63.100000,76.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.600000,74.200000,3600.000000,0.000000,69.100000,70.600000,87.700000,70.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,67.896,49.433,67.878,49.269
11/21/2024,15:48:13.759,1810.90,75378.34,119.550000,7.522000,898.800000,834.640000,0.000000,59.999000,899.300000,0.999400,1.541478,1.434546,9896.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.683333,60.233728,60.425305,105.040001,68.772038,0.002000,0.000000,-96.000000,-50.200001,-36.099998,0.000000,0.000000,0.998165,61.954819,0.038843,772.812383,92.669699,5.622581,151.396423,0.000000,0.005000,0.000000,0.000000,78.500000,72.400002,63.599998,62.299999,61.700001,61.599998,125,140,63.100000,76.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.600000,74.300000,3600.000000,0.000000,69.100000,70.600000,87.600000,70.800000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.897,49.430,67.879,49.266
11/21/2024,15:48:16.761,1813.90,75381.34,119.560000,7.525000,899.300000,835.390000,0.000000,60.002000,899.800000,0.999400,1.538605,1.435514,9899.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.688889,60.244971,60.436121,105.026665,68.774896,0.002000,0.000000,-99.400002,-47.900002,-37.200001,0.000000,0.000000,0.998182,61.942780,0.038843,772.812383,92.669699,5.622815,151.396317,0.000000,0.005000,0.000000,0.000000,78.533333,72.400002,63.599998,62.299999,61.700001,61.599998,125,140,63.100000,76.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.500000,74.400000,3600.000000,0.000000,69.200000,70.600000,87.600000,70.800000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.899,49.426,67.881,49.262
11/21/2024,15:48:19.760,1816.90,75384.34,119.540000,7.525000,899.100000,836.140000,0.000000,60.000000,899.600000,0.999400,1.544718,1.438347,9902.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.688888,60.257989,60.443468,104.989998,68.778570,0.002000,0.000000,-104.800003,-44.200001,-40.000000,0.000000,0.000000,0.998198,61.933975,0.038843,772.812383,92.669699,5.622965,151.396240,0.000000,0.005000,0.000000,0.000000,78.566666,72.400002,63.599998,62.299999,61.666667,61.599998,125,140,63.100000,76.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.500000,74.600000,3600.000000,0.000000,69.200000,70.600000,87.600000,70.800000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.901,49.423,67.883,49.259
11/21/2024,15:48:22.761,1819.90,75387.34,119.560000,7.526000,899.300000,836.890000,0.000000,59.999000,899.800000,0.999400,1.542918,1.434426,9905.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.683333,60.273077,60.451427,104.970001,68.783469,0.002000,0.000000,-112.400002,-40.099998,-43.400002,0.000000,0.000000,0.998188,61.952267,0.038843,772.812383,92.669699,5.623362,151.395950,0.000000,0.005000,0.000000,0.000000,78.566666,72.400002,63.599998,62.299999,61.666667,61.566666,125,140,63.100000,76.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.400000,74.500000,3600.000000,0.000000,69.200000,70.600000,87.600000,70.800000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.903,49.419,67.884,49.256
11/21/2024,15:48:25.760,1822.90,75390.34,119.560000,7.526000,899.200000,837.630000,0.000000,60.000000,899.700000,0.999400,1.540526,1.435514,9908.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.694444,60.290533,60.459591,104.956665,68.787551,0.002000,0.000000,-123.099998,-35.700001,-47.900002,0.001000,0.000000,0.998204,61.941917,0.038843,772.812383,92.669699,5.624052,151.395859,0.000000,0.005000,0.000000,0.000000,78.533333,72.433334,63.599998,62.299999,61.700001,61.599998,125,140,63.100000,76.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.400000,74.500000,3600.000000,0.000000,69.200000,70.600000,87.600000,70.800000,450,95,1183,90,3500,4200,0,0.000000,0.000000,67.905,49.416,67.886,49.252
11/21/2024,15:48:28.760,1825.90,75393.34,119.550000,7.525000,899.000000,838.380000,0.000000,60.000000,899.600000,0.999400,1.539402,1.436136,9911.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.699999,60.307397,60.466938,104.943331,68.790817,0.002000,0.000000,-125.000000,-33.500000,-52.799999,0.001000,0.000000,0.998203,61.952053,0.038843,772.812383,92.669699,5.623526,151.395676,0.000000,0.005000,0.000000,0.000000,78.566666,72.466667,63.599998,62.299999,61.700001,61.566666,125,140,63.100000,76.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.300000,74.500000,3600.000000,0.000000,69.200000,70.600000,87.600000,70.800000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.907,49.412,67.888,49.249
11/21/2024,15:48:31.760,1828.90,75396.34,119.550000,7.524000,899.000000,839.130000,0.000000,60.000000,899.500000,0.999400,1.539872,1.434546,9914.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.711110,60.322190,60.474693,104.936666,68.794490,0.002000,0.000000,-121.300003,-33.599998,-53.900002,0.001000,0.000000,0.998197,61.967873,0.038843,772.812383,92.669699,5.623962,151.395630,0.000000,0.005000,0.000000,0.000000,78.566666,72.500000,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.300000,74.700000,3600.000000,0.000000,69.200000,70.600000,87.600000,70.800000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.908,49.409,67.889,49.246
11/21/2024,15:48:34.760,1831.90,75399.34,119.550000,7.522000,898.800000,839.880000,0.000000,60.000000,899.200000,0.999500,1.542276,1.435132,9917.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.727777,60.335208,60.484489,104.910004,68.801019,0.002000,0.000000,-116.699997,-35.099998,-53.299999,0.001000,0.000000,0.998171,62.001301,0.038843,772.812383,92.669699,5.624477,151.395477,0.000000,0.005000,0.000000,0.000000,78.599998,72.566666,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.300000,74.800000,3600.000000,0.000000,69.300000,70.600000,87.600000,70.800000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.910,49.405,67.891,49.243
11/21/2024,15:48:37.760,1834.90,75402.34,119.560000,7.522000,898.900000,840.630000,0.000000,60.000000,899.400000,0.999400,1.547727,1.437605,9920.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.733332,60.347486,60.494898,104.889999,68.807141,0.002000,0.000000,-112.800003,-37.400002,-52.099998,0.001000,0.000000,0.998146,62.034222,0.038843,772.812383,92.669699,5.623667,151.395279,0.000000,0.005000,0.000000,0.000000,78.599998,72.599998,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.200000,74.700000,3600.000000,0.000000,69.300000,70.600000,87.600000,70.800000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.912,49.402,67.893,49.240
11/21/2024,15:48:40.761,1837.90,75405.34,119.540000,7.522000,898.700000,841.380000,0.000000,60.000000,899.200000,0.999400,1.543871,1.435252,9923.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.727777,60.359468,60.505714,104.849998,68.809998,0.002000,0.000000,-109.199997,-39.799999,-50.299999,0.000000,0.000000,0.998176,62.010300,0.038843,772.812383,92.669699,5.624156,151.395111,0.000000,0.005000,0.000000,0.000000,78.599998,72.599998,63.599998,62.299999,61.700001,61.566666,125,140,63.000000,76.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.200000,74.600000,3600.000000,0.000000,69.300000,70.600000,87.500000,70.800000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.914,49.399,67.895,49.236
11/21/2024,15:48:43.762,1840.90,75408.35,119.560000,7.515000,898.100000,842.250000,0.000000,60.000000,898.500000,0.999500,1.546507,1.435514,9927.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.749999,60.371746,60.517142,104.830002,68.812855,0.002000,0.000000,-104.900002,-42.500000,-47.900002,0.000000,0.000000,0.998162,62.034920,0.038843,772.812383,92.669699,5.623810,151.395035,0.000000,0.005000,0.000000,0.000000,78.599998,72.699997,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.100000,74.800000,3600.000000,0.000000,69.300000,70.600000,87.500000,70.800000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.916,49.395,67.896,49.233
11/21/2024,15:48:46.764,1843.90,75411.35,119.550000,7.521000,898.700000,843.000000,0.000000,60.003000,899.200000,0.999400,1.536897,1.435132,9930.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.744443,60.383581,60.526938,104.816666,68.817754,0.002000,0.000000,-100.000000,-45.000000,-45.700001,0.000000,0.000000,0.998151,62.052204,0.038843,772.812383,92.669699,5.623489,151.394867,0.000000,0.005000,0.000000,0.000000,78.599998,72.666664,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.100000,74.600000,3600.000000,0.000000,69.400000,70.600000,87.500000,70.800000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.918,49.392,67.898,49.230
11/21/2024,15:48:49.763,1846.90,75414.35,119.560000,7.515000,898.000000,843.750000,0.000000,60.000000,898.500000,0.999500,1.539854,1.435514,9933.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.749999,60.394232,60.534285,104.779999,68.821837,0.002000,0.000000,-94.699997,-47.700001,-43.400002,0.000000,0.000000,0.998165,62.046825,0.038843,772.812383,92.669699,5.624392,151.394699,0.000000,0.005000,0.000000,0.000000,78.599998,72.699997,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.000000,74.400000,3600.000000,0.000000,69.400000,70.700000,87.500000,70.800000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.920,49.389,67.900,49.227
11/21/2024,15:48:52.763,1849.90,75417.35,119.540000,7.514000,897.700000,844.500000,0.000000,59.999000,898.200000,0.999500,1.544184,1.436758,9936.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.761110,60.403995,60.542245,104.766668,68.823878,0.002000,0.000000,-90.199997,-49.700001,-40.599998,0.000000,0.000000,0.998126,62.095329,0.038843,772.812383,92.669699,5.624437,151.394577,0.000000,0.005000,0.000000,0.000000,78.666664,72.699997,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.000000,74.400000,3600.000000,0.000000,69.400000,70.700000,87.500000,70.800000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.922,49.385,67.902,49.224
11/21/2024,15:48:55.763,1852.90,75420.35,119.550000,7.518000,898.300000,845.250000,0.000000,60.003000,898.800000,0.999500,1.545757,1.434546,9939.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.783333,60.414646,60.552450,104.746666,68.827960,0.002000,0.000000,-87.699997,-51.099998,-37.500000,0.000000,0.000000,0.998096,62.134209,0.038843,772.812383,92.669699,5.624790,151.394424,0.000000,0.005000,0.000000,0.000000,78.699997,72.800003,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,95.000000,74.400000,3600.000000,0.000000,69.400000,70.700000,87.500000,70.800000,450,95,1178,90,3500,4200,0,0.000000,0.000000,67.924,49.382,67.904,49.221
11/21/2024,15:48:58.764,1855.90,75423.35,119.560000,7.524000,899.000000,846.000000,0.000000,60.000000,899.500000,0.999400,1.541467,1.435012,9942.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.783333,60.426184,60.561022,104.733332,68.836124,0.002000,0.000000,-88.900002,-51.900002,-35.200001,0.000000,0.000000,0.998103,62.135014,0.038843,772.812383,92.669699,5.624546,151.394379,0.000000,0.005000,0.000000,0.000000,78.699997,72.800003,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.900000,74.700000,3600.000000,0.000000,69.400000,70.700000,87.400000,70.800000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.925,49.379,67.905,49.218
11/21/2024,15:49:01.765,1858.90,75426.35,119.550000,7.516000,898.100000,846.740000,0.000000,60.000000,898.500000,0.999500,1.546035,1.436136,9945.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.783333,60.438462,60.568981,104.706665,68.848778,0.002000,0.000000,-91.699997,-51.700001,-35.200001,0.001000,0.000000,0.998101,62.143082,0.038843,772.812383,92.669699,5.626446,151.394119,0.000000,0.005000,0.000000,0.000000,78.733332,72.800003,63.599998,62.299999,61.700001,61.566666,125,140,63.000000,76.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.900000,75.000000,3600.000000,0.000000,69.400000,70.700000,87.400000,70.800000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.927,49.376,67.907,49.215
11/21/2024,15:49:04.765,1861.90,75429.35,119.550000,7.518000,898.200000,847.490000,0.000000,59.999000,898.700000,0.999500,1.543097,1.434546,9948.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.800001,60.450592,60.577961,104.693331,68.860207,0.002000,0.000000,-95.699997,-50.599998,-35.799999,0.000000,0.000000,0.998115,62.135914,0.038843,772.812383,92.669699,5.625136,151.394028,0.000000,0.005000,0.000000,0.000000,78.800003,72.800003,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.800000,75.400000,3600.000000,0.000000,69.500000,70.700000,87.400000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.929,49.373,67.909,49.212
11/21/2024,15:49:07.765,1864.90,75432.35,119.550000,7.519000,898.400000,848.240000,0.000000,60.002000,898.900000,0.999500,1.540364,1.434546,9951.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.811111,60.462575,60.587347,104.666667,68.867554,0.002000,0.000000,-98.599998,-48.599998,-36.799999,0.000000,0.000000,0.998161,62.094910,0.038843,772.812383,92.669699,5.625351,151.393860,0.000000,0.005000,0.000000,0.000000,78.833336,72.833336,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.800000,75.700000,3600.000000,0.000000,69.500000,70.700000,87.400000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.931,49.370,67.911,49.209
11/21/2024,15:49:10.765,1867.90,75435.35,119.560000,7.521000,898.700000,848.990000,0.000000,60.000000,899.200000,0.999500,1.545007,1.436517,9954.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.833333,60.473817,60.594285,104.639999,68.871635,0.002000,0.000000,-101.800003,-46.200001,-38.299999,0.000000,0.000000,0.998171,62.092373,0.038843,772.812383,92.669699,5.625154,151.393784,0.000000,0.005000,0.000000,0.000000,78.900002,72.900002,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.800000,75.600000,3600.000000,0.000000,69.500000,70.700000,87.400000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.933,49.366,67.912,49.206
11/21/2024,15:49:13.766,1870.90,75438.35,119.550000,7.517000,898.200000,849.740000,0.000000,59.999000,898.700000,0.999500,1.545962,1.436136,9957.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.833333,60.484911,60.599183,104.620003,68.876532,0.002000,0.000000,-106.400002,-43.299999,-40.700001,0.000000,0.000000,0.998132,62.140377,0.038843,772.812383,92.669699,5.625862,151.393600,0.000000,0.005000,0.000000,0.000000,78.900002,72.900002,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.700000,75.800000,3600.000000,0.000000,69.500000,70.700000,87.300000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.935,49.363,67.914,49.203
11/21/2024,15:49:16.767,1873.90,75441.35,119.560000,7.517000,898.200000,850.490000,0.000000,60.000000,898.700000,0.999500,1.536251,1.433423,9960.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.838889,60.496006,60.606938,104.593333,68.883470,0.002000,0.000000,-111.199997,-40.700001,-42.799999,0.000000,0.000000,0.998120,62.166286,0.038843,772.812383,92.669699,5.625656,151.393402,0.000000,0.005000,0.000000,0.000000,78.900002,72.933334,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.700000,75.600000,3600.000000,0.000000,69.500000,70.700000,87.300000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.937,49.360,67.916,49.201
11/21/2024,15:49:19.767,1876.90,75444.35,119.560000,7.517000,898.200000,851.240000,0.000000,60.003000,898.700000,0.999500,1.542770,1.434426,9963.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.855555,60.507100,60.616734,104.576668,68.888367,0.002000,0.000000,-117.099998,-38.299999,-45.000000,0.000000,0.000000,0.998121,62.173912,0.038843,772.812383,92.669699,5.625848,151.393326,0.000000,0.005000,0.000000,0.000000,78.900002,73.000000,63.633333,62.299999,61.733334,61.566666,125,140,63.000000,76.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.700000,75.500000,3600.000000,0.000000,69.600000,70.700000,87.300000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.939,49.357,67.918,49.198
11/21/2024,15:49:22.767,1879.90,75447.35,119.560000,7.523000,898.900000,851.980000,0.000000,60.001000,899.500000,0.999400,1.548186,1.437019,9966.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.850000,60.518195,60.624489,104.560003,68.891632,0.002000,0.000000,-122.199997,-35.900002,-47.599998,0.000000,0.000000,0.998121,62.179371,0.038843,772.812383,92.669699,5.625921,151.393066,0.000000,0.005000,0.000000,0.000000,78.900002,73.000000,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,76.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.700000,75.600000,3600.000000,0.000000,69.600000,70.800000,87.300000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.941,49.355,67.920,49.195
11/21/2024,15:49:25.767,1882.90,75450.35,119.550000,7.525000,899.000000,852.730000,0.000000,60.002000,899.500000,0.999400,1.542458,1.433041,9969.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.894444,60.529881,60.630611,104.536667,68.895307,0.002000,0.000000,-125.800003,-34.500000,-49.900002,0.001000,0.000000,0.998126,62.184406,0.038843,772.812383,92.669699,5.625378,151.393005,0.000000,0.005000,0.000000,0.000000,78.966667,73.066666,63.666667,62.299999,61.766666,61.599998,125,140,63.000000,76.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.600000,75.600000,3600.000000,0.000000,69.600000,70.800000,87.300000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,67.941,49.355,67.920,49.195
11/21/2024,15:49:28.768,1885.90,75453.35,119.550000,7.523000,898.900000,853.480000,0.000000,60.000000,899.400000,0.999400,1.543400,1.435132,9972.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.861111,60.541863,60.636734,104.503334,68.901022,0.002000,0.000000,-125.300003,-33.700001,-52.400002,0.000000,0.000000,0.998089,62.231377,0.038843,772.812383,92.669699,5.625761,151.392960,0.000000,0.005000,0.000000,0.000000,78.900002,73.099998,63.599998,62.299999,61.700001,61.566666,125,140,63.000000,77.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.500000,75.700000,3600.000000,0.000000,69.600000,70.800000,87.300000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.943,49.352,67.922,49.192
11/21/2024,15:49:31.769,1888.90,75456.35,119.560000,7.521000,898.700000,854.230000,0.000000,60.003000,899.200000,0.999400,1.547401,1.436517,9975.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.894444,60.555177,60.643265,104.496666,68.906329,0.002000,0.000000,-123.800003,-33.500000,-53.599998,0.000000,0.000000,0.998106,62.220135,0.038843,772.812383,92.669699,5.625504,151.392639,0.000000,0.005000,0.000000,0.000000,79.000000,73.099998,63.633333,62.299999,61.733334,61.599998,125,140,63.000000,77.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.500000,75.700000,3600.000000,0.000000,69.600000,70.800000,87.300000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.945,49.349,67.923,49.190
11/21/2024,15:49:34.769,1891.90,75459.35,119.550000,7.516000,898.000000,854.980000,0.000000,60.002000,898.500000,0.999500,1.540048,1.436136,9978.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.872222,60.568786,60.652856,104.459999,68.909595,0.002000,0.000000,-121.599998,-33.599998,-53.799999,0.001000,0.000000,0.998079,62.256321,0.038843,772.812383,92.669699,5.626312,151.392563,0.000000,0.005000,0.000000,0.000000,79.000000,73.099998,63.599998,62.266666,61.700001,61.566666,125,140,63.000000,77.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.500000,75.900000,3600.000000,0.000000,69.600000,70.800000,87.300000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.947,49.346,67.925,49.187
11/21/2024,15:49:37.769,1894.90,75462.35,119.550000,7.513000,897.800000,855.730000,0.000000,60.000000,898.200000,0.999500,1.538666,1.433626,9981.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.927777,60.582100,60.665100,104.440000,68.912860,0.002000,0.000000,-119.099998,-34.299999,-53.500000,0.000000,0.000000,0.998121,62.217014,0.038843,772.812383,92.669699,5.626446,151.392410,0.000000,0.005000,0.000000,0.000000,79.066666,73.166664,63.666667,62.299999,61.766666,61.599998,125,140,63.000000,77.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.400000,75.900000,3600.000000,0.000000,69.600000,70.800000,87.200000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.949,49.343,67.927,49.184
11/21/2024,15:49:40.772,1897.90,75465.36,119.550000,7.513000,897.700000,856.480000,0.000000,60.002000,898.200000,0.999500,1.547584,1.436219,9984.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.927777,60.595413,60.674284,104.416669,68.917757,0.002000,0.000000,-116.400002,-35.299999,-53.099998,0.001000,0.000000,0.998127,62.222988,0.038843,772.812383,92.669699,5.626001,151.392365,0.000000,0.005000,0.000000,0.000000,79.066666,73.199999,63.666667,62.299999,61.733334,61.599998,125,140,63.000000,77.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.400000,76.200000,3600.000000,0.000000,69.700000,70.800000,87.200000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.951,49.340,67.929,49.182
11/21/2024,15:49:43.772,1900.90,75468.36,119.560000,7.514000,897.900000,857.230000,0.000000,60.000000,898.300000,0.999500,1.535268,1.433423,9987.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.927777,60.608727,60.680611,104.396667,68.922247,0.002000,0.000000,-113.199997,-37.099998,-52.200001,0.000000,0.000000,0.998110,62.245411,0.038843,772.812383,92.669699,5.626061,151.392151,0.000000,0.005000,0.000000,0.000000,79.066666,73.233332,63.633333,62.299999,61.733334,61.599998,125,140,63.000000,77.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.300000,76.200000,3600.000000,0.000000,69.700000,70.800000,87.200000,70.900000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.953,49.338,67.931,49.179
11/21/2024,15:49:46.772,1903.90,75471.36,119.550000,7.515000,897.900000,857.970000,0.000000,60.003000,898.300000,0.999500,1.545709,1.435132,9990.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.922222,60.622041,60.687550,104.383334,68.927144,0.002000,0.000000,-110.199997,-39.200001,-50.700001,0.000000,0.000000,0.998109,62.256119,0.038843,772.812383,92.669699,5.626812,151.391953,0.000000,0.005000,0.000000,0.000000,79.099998,73.233332,63.633333,62.266666,61.700001,61.599998,125,140,63.000000,77.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.300000,75.900000,3600.000000,0.000000,69.700000,70.800000,87.200000,70.900000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.955,49.335,67.933,49.176
11/21/2024,15:49:49.772,1906.90,75474.36,119.550000,7.519000,898.400000,858.720000,0.000000,60.000000,898.900000,0.999500,1.546881,1.436721,9993.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.916666,60.635059,60.694080,104.363335,68.931225,0.002000,0.000000,-106.699997,-41.299999,-48.900002,0.000000,0.000000,0.998082,62.293365,0.038843,772.812383,92.669699,5.626999,151.391876,0.000000,0.005000,0.000000,0.000000,79.066666,73.266668,63.599998,62.266666,61.700001,61.599998,125,140,63.000000,77.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.200000,75.800000,3600.000000,0.000000,69.700000,70.800000,87.200000,70.900000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.957,49.332,67.934,49.174
11/21/2024,15:49:52.772,1909.90,75477.36,119.550000,7.520000,898.500000,859.470000,0.000000,59.999000,899.000000,0.999500,1.536170,1.434546,9996.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.950000,60.646893,60.701836,104.339999,68.935306,0.002000,0.000000,-102.900002,-43.500000,-46.900002,0.000000,0.000000,0.998114,62.267506,0.038843,772.812383,92.669699,5.627091,151.391693,0.000000,0.005000,0.000000,0.000000,79.166664,73.300003,63.633333,62.299999,61.700001,61.599998,125,140,63.000000,77.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.200000,76.600000,3600.000000,0.000000,69.700000,70.800000,87.100000,70.900000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.959,49.329,67.936,49.171
11/21/2024,15:49:55.772,1912.90,75480.36,119.560000,7.525000,899.200000,860.220000,0.000000,60.003000,899.700000,0.999400,1.541927,1.435012,9999.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.944444,60.658432,60.711224,104.313334,68.941019,0.002000,0.000000,-98.599998,-45.799999,-45.000000,0.000000,0.000000,0.998110,62.277550,0.038843,772.812383,92.669699,5.627064,151.391632,0.000000,0.005000,0.000000,0.000000,79.166664,73.300003,63.599998,62.266666,61.733334,61.599998,125,140,63.000000,77.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.200000,77.000000,3600.000000,0.000000,69.800000,70.800000,87.100000,70.900000,450,95,1177,90,3500,4200,0,0.000000,0.000000,67.961,49.327,67.938,49.169
11/21/2024,15:49:58.772,1915.90,75483.36,119.550000,7.522000,898.700000,860.970000,0.000000,60.000000,899.300000,0.999400,1.548657,1.436136,10002.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.966666,60.667899,60.718979,104.300003,68.947549,0.002000,0.000000,-93.599998,-48.099998,-42.700001,0.000000,0.000000,0.998101,62.297607,0.038843,772.812383,92.669699,5.627266,151.391418,0.000000,0.005000,0.000000,0.000000,79.199997,73.366669,63.666667,62.266666,61.733334,61.566666,125,140,63.000000,77.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.100000,76.800000,3600.000000,0.000000,69.800000,70.800000,87.100000,70.900000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.963,49.324,67.940,49.166
11/21/2024,15:50:01.773,1918.90,75486.36,119.550000,7.520000,898.600000,861.720000,0.000000,60.002000,899.100000,0.999500,1.538431,1.433041,10005.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.977777,60.676627,60.725101,104.279999,68.952855,0.002000,0.000000,-89.199997,-50.200001,-39.799999,0.000000,0.000000,0.998099,62.305786,0.038843,772.812383,92.669699,5.626933,151.391251,0.000000,0.005000,0.000000,0.000000,79.233332,73.400002,63.633333,62.299999,61.700001,61.599998,125,140,63.000000,77.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.100000,76.400000,3600.000000,0.000000,69.800000,70.800000,87.100000,70.900000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.965,49.321,67.942,49.164
11/21/2024,15:50:04.774,1921.90,75489.36,119.560000,7.522000,898.800000,862.470000,0.000000,60.003000,899.300000,0.999400,1.546796,1.435012,10008.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.994445,60.685503,60.733673,104.256666,68.957958,0.002000,0.000000,-88.000000,-51.700001,-36.299999,0.000000,0.000000,0.998100,62.313911,0.038843,772.812383,92.669699,5.627349,151.391083,0.000000,0.005000,0.000000,0.000000,79.300003,73.400002,63.633333,62.299999,61.733334,61.599998,125,140,63.000000,77.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.000000,76.400000,3600.000000,0.000000,69.800000,70.800000,87.000000,70.900000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.967,49.319,67.944,49.161
11/21/2024,15:50:07.774,1924.90,75492.36,119.560000,7.522000,898.900000,863.220000,0.000000,59.999000,899.400000,0.999400,1.539617,1.436517,10011.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,66.983333,60.693935,60.747551,104.250000,68.963469,0.002000,0.000000,-89.800003,-52.000000,-34.900002,0.000000,0.000000,0.998039,62.387184,0.038843,772.812383,92.669699,5.626722,151.390991,0.000000,0.005000,0.000000,0.000000,79.266668,73.433334,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,77.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.000000,76.100000,3600.000000,0.000000,69.800000,70.800000,87.000000,70.900000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.969,49.316,67.946,49.159
11/21/2024,15:50:10.774,1927.90,75495.36,119.550000,7.524000,899.000000,863.960000,0.000000,59.999000,899.500000,0.999400,1.539740,1.436136,10014.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.011111,60.702367,60.761021,104.213333,68.968368,0.002000,0.000000,-92.599998,-51.599998,-35.299999,0.000000,0.000000,0.998004,62.431522,0.038843,772.812383,92.669699,5.626866,151.390823,0.000000,0.005000,0.000000,0.000000,79.300003,73.500000,63.666667,62.299999,61.700001,61.599998,125,140,63.000000,77.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,94.000000,76.000000,3600.000000,0.000000,69.800000,70.800000,87.000000,70.900000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.971,49.314,67.948,49.156
11/21/2024,15:50:13.774,1930.90,75498.36,119.540000,7.525000,899.000000,864.710000,0.000000,60.000000,899.500000,0.999400,1.544718,1.434750,10017.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.000000,60.710651,60.770817,104.199997,68.975717,0.002000,0.000000,-96.800003,-49.799999,-36.000000,0.000000,0.000000,0.998011,62.430038,0.038843,772.812383,92.669699,5.627319,151.390656,0.000000,0.005000,0.000000,0.000000,79.300003,73.500000,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,77.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.900000,76.000000,3600.000000,0.000000,69.800000,70.800000,87.000000,70.900000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.973,49.311,67.949,49.154
11/21/2024,15:50:16.774,1933.90,75501.36,119.560000,7.524000,899.000000,865.460000,0.000000,59.999000,899.500000,0.999400,1.547581,1.437019,10020.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.044444,60.718935,60.778980,104.186666,68.981840,0.002000,0.000000,-100.199997,-47.400002,-37.400002,0.000000,0.000000,0.998007,62.444229,0.038843,772.812383,92.669699,5.630341,151.390564,0.000000,0.005000,0.000000,0.000000,79.400002,73.566666,63.666667,62.299999,61.733334,61.599998,125,140,63.000000,77.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.900000,76.000000,3600.000000,0.000000,69.800000,70.800000,87.000000,70.900000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.975,49.308,67.951,49.151
11/21/2024,15:50:19.775,1936.90,75504.36,119.550000,7.520000,898.500000,866.210000,0.000000,60.003000,899.000000,0.999500,1.543750,1.435634,10023.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.044444,60.727811,60.788776,104.166669,68.987349,0.002000,0.000000,-103.900002,-45.099998,-39.000000,0.000000,0.000000,0.998047,62.409004,0.038843,772.812383,92.669699,5.627595,151.390427,0.000000,0.005000,0.000000,0.000000,79.400002,73.599998,63.633333,62.299999,61.733334,61.599998,125,140,63.000000,77.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.800000,76.200000,3600.000000,0.000000,69.800000,70.800000,87.000000,70.900000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.977,49.306,67.953,49.149
11/21/2024,15:50:22.775,1939.90,75507.36,119.560000,7.520000,898.600000,866.960000,0.000000,60.000000,899.100000,0.999500,1.538431,1.435514,10026.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.038889,60.736243,60.796532,104.153336,68.993470,0.002000,0.000000,-106.900002,-43.099998,-40.700001,0.001000,0.000000,0.998063,62.403198,0.038843,772.812383,92.669699,5.628092,151.390213,0.000000,0.005000,0.000000,0.000000,79.400002,73.599998,63.633333,62.266666,61.733334,61.599998,125,140,63.000000,77.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.800000,76.400000,3600.000000,0.000000,69.800000,70.800000,87.000000,70.900000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.979,49.303,67.955,49.147
11/21/2024,15:50:25.776,1942.90,75510.36,119.540000,7.526000,899.200000,867.710000,0.000000,60.003000,899.700000,0.999400,1.545044,1.435252,10029.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.038889,60.746154,60.801022,104.139999,68.997960,0.002000,0.000000,-110.599998,-41.000000,-42.500000,0.000000,0.000000,0.998044,62.430923,0.038843,772.812383,92.669699,5.627696,151.390060,0.000000,0.005000,0.000000,0.000000,79.400002,73.599998,63.666667,62.266666,61.733334,61.566666,125,140,63.000000,77.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.700000,76.400000,3600.000000,0.000000,69.900000,70.800000,87.000000,70.900000,450,95,1182,90,3500,4200,0,0.000000,0.000000,67.981,49.301,67.957,49.144
11/21/2024,15:50:28.775,1945.90,75513.36,119.560000,7.526000,899.300000,868.460000,0.000000,60.000000,899.800000,0.999400,1.550625,1.435514,10032.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.049999,60.757248,60.804695,104.110001,69.001224,0.002000,0.000000,-116.800003,-38.099998,-45.099998,0.000000,0.000000,0.998070,62.408875,0.038843,772.812383,92.669699,5.628088,151.389893,0.000000,0.005000,0.000000,0.000000,79.400002,73.633331,63.633333,62.299999,61.733334,61.599998,125,140,63.000000,77.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.700000,76.300000,3600.000000,0.000000,69.900000,70.800000,86.900000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.983,49.298,67.959,49.142
11/21/2024,15:50:31.775,1948.90,75516.36,119.550000,7.521000,898.700000,869.210000,0.000000,60.000000,899.200000,0.999500,1.540221,1.434044,10035.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.061110,60.768639,60.810410,104.080002,69.005713,0.002000,0.000000,-123.199997,-35.400002,-48.099998,0.000000,0.000000,0.998039,62.452530,0.038843,772.812383,92.669699,5.627776,151.389740,0.000000,0.005000,0.000000,0.000000,79.400002,73.699997,63.633333,62.299999,61.733334,61.599998,125,140,63.000000,77.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.700000,76.200000,3600.000000,0.000000,69.900000,70.800000,86.900000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.985,49.295,67.961,49.139
11/21/2024,15:50:34.776,1951.90,75519.36,119.560000,7.522000,898.800000,869.950000,0.000000,60.002000,899.300000,0.999400,1.544004,1.434008,10038.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.088888,60.780621,60.818573,104.066666,69.010610,0.002000,0.000000,-125.400002,-33.900002,-51.599998,0.000000,0.000000,0.998059,62.438274,0.038843,772.812383,92.669699,5.629467,151.389648,0.000000,0.005000,0.000000,0.000000,79.433334,73.699997,63.700001,62.299999,61.799999,61.599998,125,140,63.000000,77.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.700000,76.200000,3600.000000,0.000000,69.900000,70.800000,86.900000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.987,49.293,67.963,49.137
11/21/2024,15:50:37.776,1954.90,75522.36,119.550000,7.524000,899.000000,870.700000,0.000000,59.999000,899.500000,0.999400,1.554891,1.434630,10041.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.050000,60.792455,60.826328,104.046666,69.015916,0.002000,0.000000,-123.000000,-33.599998,-53.599998,0.001000,0.000000,0.998059,62.445324,0.038843,772.812383,92.669699,5.628483,151.389511,0.000000,0.005000,0.000000,0.000000,79.400002,73.733332,63.633333,62.266666,61.700001,61.566666,125,140,63.000000,77.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.600000,76.100000,3600.000000,0.000000,69.900000,70.800000,86.800000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.989,49.290,67.965,49.135
11/21/2024,15:50:40.778,1957.90,75525.36,119.560000,7.521000,898.800000,871.450000,0.000000,60.003000,899.300000,0.999500,1.547667,1.435514,10044.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.077778,60.804586,60.833675,104.026665,69.020405,0.002000,0.000000,-119.099998,-34.200001,-53.400002,0.000000,0.000000,0.998079,62.432846,0.038843,772.812383,92.669699,5.628720,151.389343,0.000000,0.005000,0.000000,0.000000,79.466667,73.800003,63.633333,62.266666,61.700001,61.599998,125,140,63.000000,77.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.600000,76.200000,3600.000000,0.000000,69.900000,70.800000,86.800000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.991,49.288,67.967,49.132
11/21/2024,15:50:43.778,1960.90,75528.36,119.550000,7.516000,898.100000,872.200000,0.000000,60.000000,898.600000,0.999500,1.538984,1.434546,10047.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.083334,60.817012,60.841428,104.009997,69.026120,0.002000,0.000000,-114.900002,-36.099998,-52.599998,0.000000,0.000000,0.998058,62.461445,0.038843,772.812383,92.669699,5.628139,151.389206,0.000000,0.005000,0.000000,0.000000,79.466667,73.833336,63.633333,62.266666,61.700001,61.599998,125,140,63.000000,77.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.600000,76.300000,3600.000000,0.000000,69.900000,70.800000,86.800000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.993,49.285,67.969,49.130
11/21/2024,15:50:46.778,1963.90,75531.36,119.550000,7.518000,898.200000,872.950000,0.000000,59.997000,898.700000,0.999500,1.544693,1.434630,10050.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.116667,60.829882,60.847550,103.989998,69.033877,0.002000,0.000000,-110.699997,-38.700001,-50.900002,0.000000,0.000000,0.998060,62.469639,0.038843,772.812383,92.669699,5.628872,151.389053,0.000000,0.005000,0.000000,0.000000,79.500000,73.866669,63.666667,62.299999,61.766666,61.599998,125,140,63.000000,77.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.500000,76.300000,3600.000000,0.000000,69.900000,70.800000,86.800000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.995,49.282,67.971,49.127
