FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:50:49.780,1966.90,75534.36,119.550000,7.524000,899.000000,873.700000,0.000000,60.003000,899.500000,0.999400,1.544790,1.434044,10053.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.100000,60.843196,60.851835,103.970001,69.038776,0.002000,0.000000,-106.699997,-41.400002,-48.599998,0.000000,0.000000,0.998017,62.520779,0.038843,772.812383,92.669699,5.628858,151.388947,0.000000,0.005000,0.000000,0.000000,79.500000,73.866669,63.633333,62.266666,61.733334,61.599998,125,140,63.000000,77.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.500000,76.300000,3600.000000,0.000000,69.900000,70.800000,86.800000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,67.997,49.280,67.973,49.125
11/21/2024,15:50:52.780,1969.90,75537.36,119.550000,7.524000,899.000000,874.450000,0.000000,60.000000,899.500000,0.999400,1.543195,1.435634,10056.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.122222,60.856509,60.859183,103.956665,69.040409,0.002000,0.000000,-101.500000,-44.400002,-46.099998,0.000000,0.000000,0.997993,62.555084,0.038843,772.812383,92.669699,5.629117,151.388794,0.000000,0.005000,0.000000,0.000000,79.500000,73.900002,63.666667,62.299999,61.766666,61.599998,125,140,63.000000,77.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.500000,76.200000,3600.000000,0.000000,70.000000,70.800000,86.800000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.000,49.277,67.975,49.123
11/21/2024,15:50:55.782,1972.90,75540.37,119.550000,7.521000,898.600000,875.200000,0.000000,60.003000,899.100000,0.999400,1.543146,1.435132,10059.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.116666,60.869084,60.870817,103.936666,69.041633,0.002000,0.000000,-95.400002,-47.299999,-43.299999,0.000000,0.000000,0.998001,62.555050,0.038843,772.812383,92.669699,5.628702,151.388519,0.000000,0.005000,0.000000,0.000000,79.533333,73.900002,63.633333,62.299999,61.733334,61.599998,125,140,63.000000,77.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.400000,76.600000,3600.000000,0.000000,70.000000,70.800000,86.800000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.002,49.275,67.977,49.120
11/21/2024,15:50:58.782,1975.90,75543.37,119.530000,7.518000,898.200000,875.940000,0.000000,59.999000,898.700000,0.999500,1.549215,1.435372,10062.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.144444,60.881214,60.880613,103.923335,69.045306,0.002000,0.000000,-88.699997,-50.299999,-39.400002,0.000000,0.000000,0.998047,62.515846,0.038843,772.812383,92.669699,5.629486,151.388489,0.000000,0.005000,0.000000,0.000000,79.599998,73.933334,63.666667,62.299999,61.766666,61.599998,125,140,63.000000,77.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.400000,76.400000,3600.000000,0.000000,70.000000,70.800000,86.700000,70.900000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.004,49.272,67.979,49.118
11/21/2024,15:51:01.782,1978.90,75546.37,119.560000,7.524000,899.100000,876.690000,0.000000,60.000000,899.600000,0.999400,1.540936,1.434426,10065.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.144444,60.893196,60.888573,103.910004,69.050203,0.002000,0.000000,-88.699997,-52.000000,-35.000000,0.000000,0.000000,0.998046,62.523289,0.038843,772.812383,92.669699,5.629421,151.388351,0.000000,0.005000,0.000000,0.000000,79.599998,74.000000,63.666667,62.299999,61.700001,61.599998,125,140,63.000000,77.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.400000,76.300000,3600.000000,0.000000,70.000000,70.800000,86.700000,70.900000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.006,49.270,67.981,49.115
11/21/2024,15:51:04.782,1981.90,75549.37,119.550000,7.524000,899.000000,877.440000,0.000000,60.003000,899.500000,0.999400,1.548644,1.436136,10068.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.155555,60.905770,60.896328,103.870003,69.058774,0.002000,0.000000,-92.800003,-51.599998,-35.099998,0.000000,0.000000,0.998072,62.502964,0.038843,772.812383,92.669699,5.629181,151.388138,0.000000,0.005000,0.000000,0.000000,79.599998,74.099998,63.666667,62.266666,61.700001,61.599998,125,140,63.000000,77.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.300000,76.200000,3600.000000,0.000000,70.000000,70.800000,86.700000,70.900000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.008,49.267,67.983,49.113
11/21/2024,15:51:07.783,1984.90,75552.37,119.560000,7.524000,899.000000,878.190000,0.000000,60.000000,899.500000,0.999400,1.547980,1.435012,10071.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.161110,60.918196,60.903674,103.856667,69.069386,0.002000,0.000000,-98.099998,-49.099998,-36.099998,0.000000,0.000000,0.998004,62.586304,0.038843,772.812383,92.669699,5.629312,151.388016,0.000000,0.005000,0.000000,0.000000,79.599998,74.099998,63.633333,62.299999,61.733334,61.599998,125,140,63.000000,77.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.300000,76.400000,3600.000000,0.000000,70.000000,70.800000,86.700000,70.900000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.010,49.265,67.985,49.111
11/21/2024,15:51:10.784,1987.90,75555.37,119.540000,7.523000,898.800000,878.940000,0.000000,60.001000,899.300000,0.999400,1.542869,1.435252,10074.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.172221,60.930622,60.911428,103.830002,69.078773,0.002000,0.000000,-102.199997,-45.900002,-38.299999,0.000000,0.000000,0.998001,62.595398,0.038843,772.812383,92.669699,5.629866,151.387787,0.000000,0.005000,0.000000,0.000000,79.599998,74.099998,63.666667,62.299999,61.766666,61.599998,125,140,63.000000,77.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.200000,76.400000,3600.000000,0.000000,70.000000,70.800000,86.700000,70.900000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.012,49.262,67.987,49.108
11/21/2024,15:51:13.783,1990.90,75558.37,119.570000,7.527000,899.400000,879.690000,0.000000,60.002000,899.900000,0.999400,1.541650,1.435393,10077.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.177777,60.942161,60.917550,103.816666,69.088570,0.002000,0.000000,-107.099998,-43.099998,-40.599998,0.000000,0.000000,0.998024,62.580631,0.038843,772.812383,92.669699,5.630048,151.387772,0.000000,0.005000,0.000000,0.000000,79.599998,74.133331,63.666667,62.299999,61.766666,61.599998,125,140,63.000000,77.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.200000,76.700000,3600.000000,0.000000,70.000000,70.800000,86.700000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.014,49.259,67.989,49.106
11/21/2024,15:51:16.783,1993.90,75561.37,119.550000,7.524000,898.900000,880.440000,0.000000,59.999000,899.400000,0.999400,1.547315,1.435634,10080.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.199999,60.953995,60.922447,103.803332,69.095100,0.002000,0.000000,-112.400002,-40.299999,-43.099998,0.000000,0.000000,0.998014,62.599735,0.038843,772.812383,92.669699,5.629530,151.387604,0.000000,0.005000,0.000000,0.000000,79.633331,74.199997,63.666667,62.299999,61.799999,61.599998,125,140,63.000000,77.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.200000,76.700000,3600.000000,0.000000,70.000000,70.800000,86.600000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.016,49.257,67.991,49.104
11/21/2024,15:51:19.783,1996.90,75564.37,119.550000,7.523000,898.900000,881.190000,0.000000,60.003000,899.400000,0.999400,1.543001,1.435132,10083.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.205554,60.965089,60.928570,103.770002,69.099182,0.002000,0.000000,-118.300003,-37.400002,-45.799999,0.001000,0.000000,0.998056,62.561378,0.038843,772.812383,92.669699,5.629334,151.387299,0.000000,0.005000,0.000000,0.000000,79.666664,74.199997,63.666667,62.299999,61.799999,61.599998,125,140,63.000000,78.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.100000,76.700000,3600.000000,0.000000,70.000000,70.800000,86.600000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.019,49.254,67.993,49.101
11/21/2024,15:51:22.783,1999.90,75567.37,119.540000,7.519000,898.400000,881.930000,0.000000,60.000000,898.900000,0.999500,1.539965,1.435252,10086.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.211110,60.976628,60.937141,103.760002,69.102856,0.002000,0.000000,-125.300003,-34.700001,-49.299999,0.000000,0.000000,0.998069,62.555637,0.038843,772.812383,92.669699,5.630037,151.387207,0.000000,0.005000,0.000000,0.000000,79.699997,74.266668,63.599998,62.299999,61.799999,61.599998,125,140,63.000000,78.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.100000,77.000000,3600.000000,0.000000,70.000000,70.800000,86.500000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.021,49.252,67.995,49.099
11/21/2024,15:51:25.783,2002.90,75570.37,119.560000,7.518000,898.400000,882.680000,0.000000,60.003000,898.800000,0.999500,1.542431,1.437605,10089.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.222222,60.988166,60.944489,103.733332,69.105714,0.002000,0.000000,-124.300003,-33.900002,-52.900002,0.000000,0.000000,0.998077,62.559025,0.038843,772.812383,92.669699,5.630505,151.387161,0.000000,0.005000,0.000000,0.000000,79.699997,74.300003,63.633333,62.299999,61.799999,61.599998,125,140,63.000000,78.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.000000,77.100000,3600.000000,0.000000,70.000000,70.800000,86.500000,70.900000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.023,49.249,67.997,49.096
11/21/2024,15:51:28.784,2005.90,75573.37,119.550000,7.517000,898.100000,883.430000,0.000000,60.003000,898.600000,0.999500,1.539710,1.435132,10092.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.238888,60.999704,60.952857,103.720001,69.109796,0.002000,0.000000,-120.699997,-34.000000,-53.400002,0.000000,0.000000,0.998036,62.611340,0.038843,772.812383,92.669699,5.630206,151.386963,0.000000,0.005000,0.000000,0.000000,79.699997,74.333336,63.700001,62.299999,61.799999,61.599998,125,140,63.000000,78.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.000000,77.000000,3600.000000,0.000000,70.000000,70.800000,86.500000,70.900000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.023,49.249,67.997,49.096
11/21/2024,15:51:31.784,2008.90,75576.37,119.540000,7.515000,897.900000,884.180000,0.000000,60.001000,898.400000,0.999500,1.537325,1.434750,10095.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.238888,61.010799,60.963878,103.690002,69.115920,0.002000,0.000000,-116.400002,-35.299999,-52.799999,0.000000,0.000000,0.998042,62.610062,0.038843,772.812383,92.669699,5.630555,151.386810,0.000000,0.005000,0.000000,0.000000,79.699997,74.400002,63.666667,62.299999,61.766666,61.599998,125,140,63.000000,78.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.000000,77.000000,3600.000000,0.000000,70.000000,70.800000,86.500000,70.900000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.025,49.247,67.999,49.094
11/21/2024,15:51:34.785,2011.90,75579.37,119.550000,7.518000,898.200000,884.930000,0.000000,60.000000,898.700000,0.999500,1.537643,1.435132,10098.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.238888,61.021893,60.973470,103.680003,69.122043,0.002000,0.000000,-112.300003,-37.599998,-51.599998,0.000000,0.000000,0.998104,62.555996,0.038843,772.812383,92.669699,5.631223,151.386612,0.000000,0.005000,0.000000,0.000000,79.699997,74.400002,63.666667,62.299999,61.766666,61.599998,125,140,63.000000,78.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,93.000000,77.300000,3600.000000,0.000000,70.000000,70.800000,86.400000,70.900000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.027,49.244,68.001,49.092
11/21/2024,15:51:37.785,2014.90,75582.37,119.550000,7.517000,898.100000,885.680000,0.000000,59.999000,898.600000,0.999500,1.541705,1.434546,10101.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.244444,61.033136,60.984491,103.646667,69.126940,0.002000,0.000000,-108.199997,-40.500000,-49.299999,0.000000,0.000000,0.998006,62.668190,0.038843,772.812383,92.669699,5.630984,151.386520,0.000000,0.005000,0.000000,0.000000,79.733332,74.400002,63.633333,62.299999,61.799999,61.599998,125,140,63.000000,78.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.900000,77.200000,3600.000000,0.000000,70.100000,70.800000,86.400000,70.900000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.029,49.242,68.003,49.089
11/21/2024,15:51:40.786,2017.90,75585.37,119.550000,7.517000,898.100000,886.430000,0.000000,60.000000,898.600000,0.999500,1.548756,1.435634,10104.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.255556,61.044378,60.995511,103.626668,69.131021,0.002000,0.000000,-104.000000,-43.000000,-47.200001,0.000000,0.000000,0.998025,62.654476,0.038843,772.812383,92.669699,5.630299,151.386246,0.000000,0.005000,0.000000,0.000000,79.800003,74.400002,63.633333,62.299999,61.799999,61.599998,125,140,63.000000,78.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.900000,77.100000,3600.000000,0.000000,70.100000,70.800000,86.400000,70.900000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.031,49.239,68.005,49.087
11/21/2024,15:51:43.786,2020.90,75588.37,119.540000,7.517000,898.100000,887.170000,0.000000,60.003000,898.500000,0.999500,1.537182,1.434750,10107.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.261111,61.054881,61.002245,103.613335,69.135103,0.002000,0.000000,-99.099998,-45.400002,-45.000000,0.000000,0.000000,0.997971,62.720703,0.038843,772.812383,92.669699,5.630050,151.386093,0.000000,0.005000,0.000000,0.000000,79.800003,74.466667,63.633333,62.299999,61.766666,61.599998,125,140,63.000000,78.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.800000,77.000000,3600.000000,0.000000,70.100000,70.800000,86.400000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.034,49.237,68.007,49.085
11/21/2024,15:51:46.786,2023.90,75591.37,119.560000,7.521000,898.700000,887.920000,0.000000,60.000000,899.200000,0.999500,1.541284,1.434426,10110.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.266667,61.064792,61.008980,103.593333,69.140000,0.002000,0.000000,-94.099998,-47.900002,-42.599998,0.001000,0.000000,0.997990,62.707703,0.038843,772.812383,92.669699,5.630719,151.385986,0.000000,0.005000,0.000000,0.000000,79.800003,74.500000,63.633333,62.299999,61.766666,61.599998,125,140,63.000000,78.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.800000,77.200000,3600.000000,0.000000,70.100000,70.800000,86.300000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.036,49.235,68.009,49.082
11/21/2024,15:51:49.786,2026.90,75594.37,119.540000,7.517000,898.100000,888.670000,0.000000,60.002000,898.600000,0.999500,1.553146,1.435754,10113.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.255555,61.073668,61.016735,103.586667,69.142449,0.002000,0.000000,-89.099998,-50.200001,-39.700001,0.000000,0.000000,0.998034,62.669861,0.038843,772.812383,92.669699,5.630677,151.385834,0.000000,0.005000,0.000000,0.000000,79.800003,74.500000,63.599998,62.299999,61.733334,61.599998,125,140,63.000000,78.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.800000,77.200000,3600.000000,0.000000,70.100000,70.800000,86.300000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.038,49.232,68.011,49.080
11/21/2024,15:51:52.788,2029.90,75597.37,119.560000,7.516000,898.100000,889.420000,0.000000,60.000000,898.600000,0.999500,1.539782,1.435012,10116.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.288889,61.081212,61.022858,103.580002,69.144082,0.002000,0.000000,-87.699997,-51.799999,-36.099998,0.001000,0.000000,0.998021,62.691917,0.038843,772.812383,92.669699,5.630559,151.385696,0.000000,0.005000,0.000000,0.000000,79.833336,74.533333,63.666667,62.299999,61.799999,61.599998,125,140,63.000000,78.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.800000,77.000000,3600.000000,0.000000,70.100000,70.800000,86.300000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.040,49.230,68.013,49.078
11/21/2024,15:51:55.788,2032.90,75600.37,119.530000,7.516000,897.900000,890.170000,0.000000,60.002000,898.400000,0.999500,1.541778,1.433866,10119.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.305555,61.087425,61.028572,103.550003,69.147756,0.002000,0.000000,-89.599998,-52.200001,-34.599998,0.000000,0.000000,0.998001,62.722332,0.038843,772.812383,92.669699,5.631107,151.385498,0.000000,0.005000,0.000000,0.000000,79.900002,74.599998,63.666667,62.299999,61.766666,61.599998,125,140,63.000000,78.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.700000,77.200000,3600.000000,0.000000,70.100000,70.800000,86.200000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.042,49.227,68.015,49.076
11/21/2024,15:51:58.789,2035.90,75603.37,119.560000,7.520000,898.600000,890.920000,0.000000,60.003000,899.100000,0.999500,1.535505,1.437605,10122.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.316666,61.092306,61.035511,103.536667,69.153063,0.002000,0.000000,-93.099998,-51.700001,-34.900002,0.000000,0.000000,0.998040,62.690083,0.038843,772.812383,92.669699,5.630943,151.385513,0.000000,0.005000,0.000000,0.000000,79.900002,74.599998,63.700001,62.299999,61.799999,61.599998,125,140,63.000000,78.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.700000,77.100000,3600.000000,0.000000,70.100000,70.800000,86.200000,70.900000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.044,49.225,68.017,49.073
11/21/2024,15:52:01.789,2038.90,75606.37,119.540000,7.523000,898.800000,891.670000,0.000000,60.001000,899.400000,0.999400,1.541672,1.435754,10125.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.283333,61.095857,61.041634,103.516668,69.158778,0.002000,0.000000,-96.000000,-50.299999,-35.599998,0.000000,0.000000,0.997972,62.771591,0.038843,772.812383,92.669699,5.631341,151.385208,0.000000,0.005000,0.000000,0.000000,79.900002,74.599998,63.599998,62.299999,61.700001,61.599998,125,140,63.000000,78.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.600000,77.000000,3600.000000,0.000000,70.100000,70.800000,86.200000,70.900000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.046,49.222,68.019,49.071
11/21/2024,15:52:04.789,2041.90,75609.37,119.550000,7.525000,899.100000,892.420000,0.000000,60.002000,899.600000,0.999400,1.544585,1.433542,10128.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.344443,61.098963,61.048981,103.480003,69.168574,0.002000,0.000000,-98.599998,-48.599998,-36.400002,0.000000,0.000000,0.997999,62.750744,0.038843,772.812383,92.669699,5.630859,151.385071,0.000000,0.005000,0.000000,0.000000,80.000000,74.699997,63.666667,62.299999,61.799999,61.599998,125,140,63.000000,78.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.600000,77.100000,3600.000000,0.000000,70.100000,70.800000,86.200000,70.900000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.049,49.220,68.021,49.069
11/21/2024,15:52:07.789,2044.90,75612.37,119.540000,7.524000,898.900000,893.160000,0.000000,60.000000,899.400000,0.999400,1.543062,1.433746,10131.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.327777,61.101922,61.055920,103.480003,69.178982,0.002000,0.000000,-100.900002,-47.099998,-37.299999,0.000000,0.000000,0.998003,62.756149,0.038843,772.812383,92.669699,5.631315,151.384933,0.000000,0.005000,0.000000,0.000000,80.000000,74.699997,63.633333,62.299999,61.733334,61.599998,125,140,63.000000,78.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.500000,77.100000,3600.000000,0.000000,70.100000,70.800000,86.200000,70.900000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.051,49.217,68.023,49.067
11/21/2024,15:52:10.790,2047.90,75615.37,119.550000,7.526000,899.200000,893.910000,0.000000,60.003000,899.700000,0.999400,1.535344,1.436637,10134.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.338888,61.105620,61.062042,103.449999,69.183268,0.002000,0.000000,-102.300003,-45.900002,-38.299999,0.000000,0.000000,0.998046,62.716942,0.038843,772.812383,92.669699,5.632035,151.384674,0.000000,0.005000,0.000000,0.000000,80.000000,74.733332,63.633333,62.299999,61.766666,61.599998,125,140,63.000000,78.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.500000,77.500000,3600.000000,0.000000,70.100000,70.800000,86.200000,70.900000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.053,49.215,68.025,49.064
11/21/2024,15:52:13.792,2050.90,75618.38,119.550000,7.525000,899.100000,894.660000,0.000000,60.003000,899.600000,0.999400,1.542060,1.433041,10137.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.366667,61.110206,61.068981,103.433334,69.183268,0.002000,0.000000,-103.599998,-45.299999,-38.799999,0.000000,0.000000,0.998026,62.747559,0.038843,772.812383,92.669699,5.631901,151.384598,0.000000,0.005000,0.000000,0.000000,80.000000,74.800003,63.700001,62.299999,61.799999,61.599998,125,140,63.000000,78.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.500000,77.600000,3600.000000,0.000000,70.100000,70.800000,86.200000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.055,49.213,68.027,49.062
11/21/2024,15:52:16.791,2053.90,75621.37,119.540000,7.524000,898.900000,895.410000,0.000000,59.999000,899.400000,0.999400,1.536816,1.437845,10140.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.355556,61.115975,61.075512,103.410004,69.184901,0.002000,0.000000,-103.599998,-45.099998,-39.000000,0.000000,0.000000,0.997971,62.815525,0.038843,772.812383,92.669699,5.631546,151.384445,0.000000,0.005000,0.000000,0.000000,80.000000,74.800003,63.666667,62.299999,61.766666,61.599998,125,140,63.000000,78.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.500000,77.500000,3600.000000,0.000000,70.100000,70.800000,86.200000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.057,49.210,68.029,49.060
11/21/2024,15:52:19.791,2056.90,75624.38,119.550000,7.524000,899.000000,896.160000,0.000000,60.003000,899.500000,0.999400,1.538809,1.435634,10143.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.350000,61.123076,61.080410,103.383334,69.189798,0.002000,0.000000,-103.099998,-45.400002,-38.599998,0.000000,0.000000,0.997991,62.801540,0.038843,772.812383,92.669699,5.631175,151.384338,0.000000,0.005000,0.000000,0.000000,80.000000,74.800003,63.666667,62.299999,61.733334,61.599998,125,140,63.000000,78.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.400000,77.800000,3600.000000,0.000000,70.200000,70.800000,86.200000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.060,49.208,68.031,49.058
11/21/2024,15:52:22.791,2059.90,75627.38,119.540000,7.520000,898.500000,896.910000,0.000000,60.003000,899.000000,0.999500,1.545080,1.433662,10146.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.338889,61.131508,61.084900,103.370003,69.194491,0.002000,0.000000,-102.699997,-45.799999,-38.099998,0.000000,0.000000,0.998008,62.790749,0.038843,772.812383,92.669699,5.631709,151.384079,0.000000,0.005000,0.000000,0.000000,80.000000,74.800003,63.599998,62.299999,61.733334,61.599998,125,140,63.000000,78.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.400000,77.600000,3600.000000,0.000000,70.200000,70.800000,86.200000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.062,49.206,68.033,49.056
11/21/2024,15:52:25.791,2062.90,75630.38,119.550000,7.521000,898.700000,897.660000,0.000000,59.999000,899.100000,0.999400,1.541284,1.435634,10149.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.400000,61.141420,61.093267,103.356667,69.198164,0.002000,0.000000,-101.000000,-46.799999,-37.599998,0.000000,0.000000,0.997990,62.821346,0.038843,772.812383,92.669699,5.632638,151.383942,0.000000,0.005000,0.000000,0.000000,80.099998,74.900002,63.700001,62.299999,61.799999,61.599998,125,140,63.000000,78.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.300000,77.500000,3600.000000,0.000000,70.200000,70.800000,86.200000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.064,49.203,68.035,49.054
11/21/2024,15:52:28.791,2065.90,75633.37,119.530000,7.519000,898.200000,898.400000,0.000000,60.000000,898.700000,0.999500,1.542891,1.435874,10152.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.372222,61.152662,61.104695,103.329999,69.203878,0.002000,0.000000,-99.300003,-48.400002,-36.400002,0.000000,0.000000,0.997991,62.826920,0.038843,772.812383,92.669699,5.632265,151.383804,0.000000,0.005000,0.000000,0.000000,80.033333,74.900002,63.633333,62.299999,61.766666,61.599998,125,140,63.000000,78.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.300000,77.500000,3600.000000,0.000000,70.200000,70.800000,86.100000,70.900000,450,95,1183,90,3500,4200,0,0.000000,0.000000,68.066,49.201,68.037,49.051
11/21/2024,15:52:31.791,2068.90,75636.37,119.560000,7.518000,898.300000,899.150000,0.000000,59.999000,898.800000,0.999500,1.541234,1.434426,10155.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.377777,61.164053,61.115103,103.290001,69.208367,0.002000,0.000000,-96.199997,-50.299999,-35.500000,0.000000,0.000000,0.997989,62.839424,0.038843,772.812383,92.669699,5.632604,151.383606,0.000000,0.005000,0.000000,0.000000,80.099998,74.900002,63.599998,62.299999,61.766666,61.599998,125,140,63.000000,78.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.300000,77.400000,3600.000000,0.000000,70.200000,70.800000,86.100000,70.900000,450,95,1183,90,3500,4200,0,0.000000,0.000000,68.068,49.199,68.039,49.049
11/21/2024,15:52:34.791,2071.90,75639.38,119.540000,7.515000,898.000000,899.900000,0.000000,60.000000,898.400000,0.999500,1.542648,1.434248,10158.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.383333,61.176036,61.123062,103.283333,69.212449,0.002000,0.000000,-92.599998,-51.799999,-34.900002,0.000000,0.000000,0.997980,62.858303,0.038843,772.812383,92.669699,5.632159,151.383514,0.000000,0.005000,0.000000,0.000000,80.099998,74.933334,63.633333,62.299999,61.733334,61.599998,125,140,63.000000,78.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.300000,77.300000,3600.000000,0.000000,70.200000,70.800000,86.100000,70.900000,450,95,1183,90,3500,4200,0,0.000000,0.000000,68.071,49.196,68.041,49.047
11/21/2024,15:52:37.792,2074.90,75642.38,119.550000,7.513000,897.700000,900.650000,0.000000,60.002000,898.200000,0.999500,1.543724,1.435132,10161.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.399999,61.188018,61.129185,103.269997,69.217348,0.002000,0.000000,-89.300003,-52.299999,-34.400002,0.000000,0.000000,0.997944,62.903683,0.038843,772.812383,92.669699,5.632667,151.383316,0.000000,0.005000,0.000000,0.000000,80.133331,75.000000,63.599998,62.299999,61.766666,61.599998,125,140,63.000000,78.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.200000,77.400000,3600.000000,0.000000,70.200000,70.800000,86.100000,70.900000,450,95,1183,90,3500,4200,0,0.000000,0.000000,68.073,49.194,68.043,49.045
11/21/2024,15:52:40.791,2077.90,75645.37,119.530000,7.514000,897.700000,901.400000,0.000000,59.997000,898.200000,0.999500,1.543253,1.436376,10164.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.427777,61.200000,61.136124,103.250000,69.223471,0.002000,0.000000,-87.199997,-51.599998,-36.599998,0.000000,0.000000,0.997962,62.892212,0.038843,772.812383,92.669699,5.632375,151.383133,0.000000,0.005000,0.000000,0.000000,80.199997,75.000000,63.666667,62.299999,61.799999,61.599998,125,140,63.000000,78.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.200000,77.500000,3600.000000,0.000000,70.200000,70.800000,86.100000,70.900000,450,95,1183,90,3500,4200,0,0.000000,0.000000,68.075,49.192,68.045,49.043
11/21/2024,15:52:43.791,2080.90,75648.38,119.560000,7.520000,898.600000,902.150000,0.000000,60.002000,899.100000,0.999500,1.541888,1.435012,10167.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.416666,61.211983,61.143879,103.220001,69.227554,0.002000,0.000000,-90.599998,-49.299999,-40.900002,0.000000,0.000000,0.997979,62.884773,0.038843,772.812383,92.669699,5.633292,151.383011,0.000000,0.005000,0.000000,0.000000,80.199997,75.000000,63.633333,62.299999,61.766666,61.599998,125,140,63.000000,78.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.100000,77.400000,3600.000000,0.000000,70.200000,70.800000,86.000000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.077,49.190,68.047,49.041
11/21/2024,15:52:46.791,2083.90,75651.37,119.540000,7.521000,898.600000,902.900000,0.000000,59.999000,899.100000,0.999400,1.553650,1.437845,10170.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.427776,61.223965,61.148777,103.199997,69.229187,0.002000,0.000000,-97.500000,-46.200001,-44.299999,0.001000,0.000000,0.997991,62.879650,0.038843,772.812383,92.669699,5.632456,151.382919,0.000000,0.005000,0.000000,0.000000,80.199997,75.099998,63.599998,62.299999,61.766666,61.599998,125,140,63.000000,78.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.100000,77.400000,3600.000000,0.000000,70.200000,70.800000,86.000000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.079,49.187,68.050,49.039
11/21/2024,15:52:49.791,2086.90,75654.37,119.540000,7.517000,898.100000,903.650000,0.000000,60.000000,898.600000,0.999500,1.541572,1.433662,10173.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.427776,61.236095,61.153675,103.180000,69.230411,0.002000,0.000000,-104.000000,-42.900002,-47.200001,0.000000,0.000000,0.998010,62.868397,0.038843,772.812383,92.669699,5.631489,151.382706,0.000000,0.005000,0.000000,0.000000,80.199997,75.099998,63.599998,62.299999,61.766666,61.599998,125,140,63.000000,78.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.000000,77.300000,3600.000000,0.000000,70.200000,70.800000,86.000000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.082,49.185,68.052,49.037
11/21/2024,15:52:52.792,2089.90,75657.38,119.540000,7.522000,898.600000,904.390000,0.000000,60.003000,899.100000,0.999400,1.547860,1.433746,10176.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.427776,61.248077,61.161634,103.166669,69.232860,0.002000,0.000000,-108.900002,-39.700001,-50.000000,0.000000,0.000000,0.997994,62.890877,0.038843,772.812383,92.669699,5.631476,151.382568,0.000000,0.005000,0.000000,0.000000,80.199997,75.099998,63.599998,62.299999,61.766666,61.599998,125,140,63.000000,78.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.000000,77.300000,3600.000000,0.000000,70.200000,70.800000,86.000000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.084,49.183,68.054,49.035
11/21/2024,15:52:55.792,2092.90,75660.38,119.540000,7.517000,898.100000,905.140000,0.000000,60.000000,898.600000,0.999500,1.537182,1.435754,10179.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.455555,61.260651,61.170817,103.160004,69.236533,0.002000,0.000000,-113.699997,-36.700001,-51.900002,0.000000,0.000000,0.998018,62.876587,0.038843,772.812383,92.669699,5.634018,151.382401,0.000000,0.005000,0.000000,0.000000,80.300003,75.166664,63.599998,62.299999,61.766666,61.599998,125,140,63.000000,78.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,92.000000,77.300000,3600.000000,0.000000,70.200000,70.800000,86.000000,70.900000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.086,49.181,68.056,49.033
11/21/2024,15:52:58.792,2095.90,75663.38,119.550000,7.516000,898.000000,905.890000,0.000000,60.000000,898.500000,0.999500,1.538451,1.434044,10182.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.461110,61.273225,61.178164,103.139999,69.238573,0.002000,0.000000,-118.199997,-34.700001,-52.900002,0.000000,0.000000,0.998008,62.894894,0.038843,772.812383,92.669699,5.633638,151.382233,0.000000,0.005000,0.000000,0.000000,80.300003,75.199997,63.599998,62.299999,61.766666,61.599998,125,140,63.000000,78.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.900000,77.400000,3600.000000,0.000000,70.200000,70.800000,86.000000,70.900000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.088,49.179,68.058,49.031
11/21/2024,15:53:01.792,2098.90,75666.38,119.530000,7.516000,898.000000,906.640000,0.000000,60.000000,898.500000,0.999500,1.542842,1.434284,10185.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.466666,61.285651,61.186735,103.113332,69.240614,0.002000,0.000000,-122.300003,-34.200001,-53.000000,0.000000,0.000000,0.997975,62.938965,0.038843,772.812383,92.669699,5.633336,151.382126,0.000000,0.005000,0.000000,0.000000,80.300003,75.199997,63.599998,62.299999,61.799999,61.599998,125,140,63.000000,78.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.900000,77.500000,3600.000000,0.000000,70.200000,70.800000,85.900000,70.900000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.090,49.176,68.060,49.029
11/21/2024,15:53:04.792,2101.90,75669.38,119.540000,7.514000,897.800000,907.390000,0.000000,60.002000,898.300000,0.999500,1.544317,1.436256,10188.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.472221,61.298077,61.197143,103.086667,69.244287,0.002000,0.000000,-124.599998,-34.599998,-51.099998,0.000000,0.000000,0.997980,62.940002,0.038843,772.812383,92.669699,5.633223,151.381912,0.000000,0.005000,0.000000,0.000000,80.333336,75.199997,63.599998,62.299999,61.799999,61.599998,125,140,63.000000,78.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.900000,77.500000,3600.000000,0.000000,70.200000,70.800000,85.900000,70.800000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.093,49.174,68.062,49.026
11/21/2024,15:53:07.793,2104.90,75672.38,119.540000,7.513000,897.600000,908.140000,0.000000,60.002000,898.100000,0.999500,1.541861,1.433746,10191.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.494445,61.310503,61.203266,103.066666,69.247551,0.002000,0.000000,-123.199997,-35.799999,-47.900002,0.000000,0.000000,0.997943,62.990147,0.038843,772.812383,92.669699,5.634213,151.381851,0.000000,0.005000,0.000000,0.000000,80.400002,75.300003,63.599998,62.299999,61.766666,61.599998,125,140,63.000000,78.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.800000,77.500000,3600.000000,0.000000,70.200000,70.800000,85.800000,70.800000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.095,49.172,68.064,49.024
11/21/2024,15:53:10.793,2107.90,75675.38,119.550000,7.516000,898.100000,908.890000,0.000000,60.000000,898.500000,0.999500,1.535524,1.435634,10194.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.500000,61.322929,61.209796,103.053332,69.249592,0.002000,0.000000,-117.599998,-38.000000,-45.099998,0.000000,0.000000,0.997948,62.991108,0.038843,772.812383,92.669699,5.634278,151.381638,0.000000,0.005000,0.000000,0.000000,80.400002,75.300003,63.599998,62.299999,61.799999,61.599998,125,140,62.900000,78.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.800000,77.500000,3600.000000,0.000000,70.200000,70.800000,85.800000,70.800000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.097,49.170,68.066,49.022
11/21/2024,15:53:13.794,2110.90,75678.38,119.530000,7.517000,898.000000,909.630000,0.000000,60.000000,898.500000,0.999400,1.548756,1.435372,10197.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.505555,61.335355,61.221020,103.040001,69.252857,0.002000,0.000000,-112.400002,-40.599998,-42.700001,0.000000,0.000000,0.997978,62.970417,0.038843,772.812383,92.669699,5.633983,151.381485,0.000000,0.005000,0.000000,0.000000,80.400002,75.333336,63.599998,62.299999,61.799999,61.599998,125,140,62.900000,78.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.800000,77.500000,3600.000000,0.000000,70.200000,70.800000,85.800000,70.800000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.099,49.168,68.068,49.020
11/21/2024,15:53:16.794,2113.90,75681.38,119.560000,7.519000,898.400000,910.380000,0.000000,60.000000,898.900000,0.999500,1.538502,1.436015,10200.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.500000,61.347190,61.233265,103.033333,69.257754,0.002000,0.000000,-108.300003,-42.500000,-40.900002,0.000000,0.000000,0.997992,62.964149,0.038843,772.812383,92.669699,5.634035,151.381287,0.000000,0.005000,0.000000,0.000000,80.400002,75.366669,63.599998,62.299999,61.733334,61.599998,125,140,62.900000,78.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.700000,77.800000,3600.000000,0.000000,70.200000,70.800000,85.800000,70.800000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.102,49.165,68.070,49.018
11/21/2024,15:53:19.794,2116.90,75684.38,119.540000,7.516000,898.000000,911.130000,0.000000,60.000000,898.500000,0.999500,1.546567,1.435252,10203.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.527777,61.358580,61.243061,103.019997,69.262243,0.002000,0.000000,-105.000000,-44.299999,-39.599998,0.000000,0.000000,0.997983,62.983276,0.038843,772.812383,92.669699,5.634007,151.381180,0.000000,0.005000,0.000000,0.000000,80.466667,75.400002,63.599998,62.299999,61.799999,61.599998,125,140,62.900000,79.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.700000,78.400000,3600.000000,0.000000,70.200000,70.800000,85.700000,70.800000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.104,49.163,68.073,49.016
11/21/2024,15:53:22.794,2119.90,75687.38,119.550000,7.522000,898.700000,911.880000,0.000000,59.999000,899.200000,0.999400,1.542010,1.436136,10206.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.522222,61.368640,61.248775,102.999997,69.268773,0.002000,0.000000,-103.900002,-45.099998,-38.799999,-0.001000,0.000000,0.998000,62.972988,0.038843,772.812383,92.669699,5.634404,151.380997,0.000000,0.005000,0.000000,0.000000,80.466667,75.400002,63.599998,62.299999,61.766666,61.599998,125,140,62.900000,79.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.700000,78.700000,3600.000000,0.000000,70.200000,70.800000,85.700000,70.800000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.106,49.161,68.075,49.014
11/21/2024,15:53:25.795,2122.90,75690.38,119.530000,7.518000,898.200000,912.630000,0.000000,59.999000,898.700000,0.999500,1.541633,1.433782,10209.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.544444,61.378107,61.252041,102.970001,69.273670,0.002000,0.000000,-103.800003,-45.000000,-39.000000,0.000000,0.000000,0.998005,62.979370,0.038843,772.812383,92.669699,5.634439,151.380844,0.000000,0.005000,0.000000,0.000000,80.500000,75.500000,63.599998,62.299999,61.766666,61.599998,125,140,62.900000,79.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.600000,78.400000,3600.000000,0.000000,70.200000,70.800000,85.700000,70.800000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.108,49.159,68.077,49.012
11/21/2024,15:53:28.795,2125.90,75693.38,119.550000,7.517000,898.100000,913.380000,0.000000,59.999000,898.600000,0.999500,1.539843,1.434044,10212.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.538888,61.387131,61.256531,102.956665,69.275711,0.002000,0.000000,-104.500000,-44.400002,-39.400002,0.000000,0.000000,0.997986,63.004791,0.038843,772.812383,92.669699,5.633846,151.380630,0.000000,0.005000,0.000000,0.000000,80.500000,75.500000,63.599998,62.299999,61.733334,61.599998,125,140,62.900000,79.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.600000,78.200000,3600.000000,0.000000,70.200000,70.800000,85.600000,70.700000,450,95,1182,90,3500,4200,0,0.000000,0.000000,68.111,49.157,68.079,49.010
11/21/2024,15:53:31.796,2128.90,75696.38,119.540000,7.518000,898.200000,914.130000,0.000000,59.999000,898.700000,0.999500,1.540968,1.437259,10215.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.544444,61.396007,61.262653,102.939997,69.277344,0.002000,0.000000,-106.800003,-43.200001,-40.500000,0.000000,0.000000,0.998012,62.986378,0.038843,772.812383,92.669699,5.635118,151.380524,0.000000,0.005000,0.000000,0.000000,80.500000,75.500000,63.599998,62.299999,61.766666,61.599998,125,140,62.900000,79.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.600000,78.300000,3600.000000,0.000000,70.200000,70.700000,85.600000,70.700000,450,95,1182,90,3500,4200,0,0.000000,0.000000,68.111,49.157,68.079,49.010
11/21/2024,15:53:34.797,2131.90,75699.38,119.530000,7.518000,898.200000,914.870000,0.000000,60.003000,898.700000,0.999500,1.536978,1.433782,10218.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.566666,61.404883,61.267551,102.906667,69.283058,0.002000,0.000000,-109.199997,-41.799999,-41.700001,0.000000,0.000000,0.998003,63.005657,0.038843,772.812383,92.669699,5.635361,151.380432,0.000000,0.005000,0.000000,0.000000,80.533333,75.599998,63.599998,62.299999,61.766666,61.599998,125,140,62.900000,79.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.500000,78.200000,3600.000000,0.000000,70.200000,70.700000,85.600000,70.700000,450,95,1182,90,3500,4200,0,0.000000,0.000000,68.113,49.154,68.081,49.008
11/21/2024,15:53:37.797,2134.90,75702.38,119.530000,7.522000,898.600000,915.620000,0.000000,60.002000,899.100000,0.999400,1.539883,1.434368,10221.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.572221,61.413759,61.272449,102.890002,69.291222,0.002000,0.000000,-114.000000,-39.500000,-43.400002,0.000000,0.000000,0.997995,63.023258,0.038843,772.812383,92.669699,5.634856,151.380280,0.000000,0.005000,0.000000,0.000000,80.599998,75.599998,63.599998,62.299999,61.733334,61.599998,125,140,62.900000,79.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.500000,78.300000,3600.000000,0.000000,70.200000,70.700000,85.500000,70.700000,450,95,1182,90,3500,4200,0,0.000000,0.000000,68.115,49.152,68.083,49.006
11/21/2024,15:53:40.797,2137.90,75705.38,119.540000,7.516000,898.000000,916.370000,0.000000,59.999000,898.500000,0.999500,1.550692,1.435754,10224.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.572221,61.422634,61.278572,102.863335,69.300201,0.002000,0.000000,-119.199997,-37.200001,-45.900002,0.000000,0.000000,0.997993,63.030624,0.038843,772.812383,92.669699,5.634974,151.380005,0.000000,0.005000,0.000000,0.000000,80.599998,75.599998,63.599998,62.299999,61.733334,61.599998,125,140,62.900000,79.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.500000,78.400000,3600.000000,0.000000,70.200000,70.700000,85.500000,70.700000,450,95,1182,90,3500,4200,0,0.000000,0.000000,68.117,49.150,68.085,49.004
11/21/2024,15:53:43.798,2140.90,75708.38,119.550000,7.514000,897.900000,917.120000,0.000000,60.002000,898.400000,0.999500,1.538328,1.436219,10227.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.577777,61.431954,61.286736,102.849998,69.306732,0.002000,0.000000,-124.199997,-35.299999,-48.799999,0.000000,0.000000,0.998006,63.029552,0.038843,772.812383,92.669699,5.634767,151.379822,0.000000,0.005000,0.000000,0.000000,80.633331,75.599998,63.599998,62.299999,61.733334,61.599998,125,140,62.900000,79.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.500000,78.200000,3600.000000,0.000000,70.200000,70.700000,85.500000,70.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.119,49.148,68.087,49.002
11/21/2024,15:53:46.798,2143.90,75711.38,119.530000,7.513000,897.600000,917.870000,0.000000,60.002000,898.000000,0.999500,1.537335,1.433782,10230.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.588888,61.441865,61.294083,102.830002,69.309998,0.002000,0.000000,-123.800003,-34.400002,-51.799999,0.000000,0.000000,0.997972,63.074100,0.038843,772.812383,92.669699,5.634778,151.379684,0.000000,0.005000,0.000000,0.000000,80.699997,75.633331,63.599998,62.299999,61.700001,61.599998,125,140,62.900000,79.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.400000,78.000000,3600.000000,0.000000,70.200000,70.700000,85.500000,70.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.122,49.146,68.090,49.000
11/21/2024,15:53:49.798,2146.90,75714.38,119.550000,7.515000,897.900000,918.620000,0.000000,59.999000,898.400000,0.999500,1.541983,1.437139,10233.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.611109,61.451776,61.301022,102.809998,69.309998,0.002000,0.000000,-120.400002,-34.400002,-52.799999,0.000000,0.000000,0.997983,63.072495,0.038843,772.812383,92.669699,5.634625,151.379578,0.000000,0.005000,0.000000,0.000000,80.699997,75.699997,63.599998,62.299999,61.766666,61.599998,125,140,62.900000,79.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.400000,78.100000,3600.000000,0.000000,70.200000,70.700000,85.500000,70.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.124,49.144,68.092,48.998
11/21/2024,15:53:52.799,2149.90,75717.38,119.540000,7.515000,897.900000,919.370000,0.000000,59.999000,898.400000,0.999500,1.540918,1.434750,10236.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.611109,61.461835,61.308369,102.790001,69.309998,0.002000,0.000000,-116.099998,-35.500000,-52.299999,0.000000,0.000000,0.997987,63.075405,0.038843,772.812383,92.669699,5.635519,151.379410,0.000000,0.005000,0.000000,0.000000,80.699997,75.699997,63.599998,62.299999,61.766666,61.599998,125,140,62.900000,79.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.300000,78.100000,3600.000000,0.000000,70.200000,70.700000,85.500000,70.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.126,49.142,68.094,48.996
11/21/2024,15:53:55.799,2152.90,75720.38,119.550000,7.515000,898.000000,920.120000,0.000000,60.000000,898.400000,0.999500,1.540785,1.434546,10239.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.599998,61.471746,61.316328,102.770002,69.309998,0.002000,0.000000,-111.599998,-38.099998,-51.000000,0.000000,0.000000,0.997973,63.097691,0.038843,772.812383,92.669699,5.635274,151.379288,0.000000,0.005000,0.000000,0.000000,80.699997,75.699997,63.599998,62.299999,61.700001,61.599998,125,140,62.900000,79.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.300000,78.300000,3600.000000,0.000000,70.200000,70.700000,85.500000,70.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.128,49.139,68.096,48.994
11/21/2024,15:53:58.799,2155.90,75723.38,119.530000,7.515000,897.800000,920.860000,0.000000,60.003000,898.300000,0.999500,1.548769,1.434786,10242.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.622221,61.481509,61.326531,102.730003,69.310814,0.002000,0.000000,-107.800003,-40.700001,-49.000000,0.000000,0.000000,0.997968,63.110733,0.038843,772.812383,92.669699,5.635474,151.379074,0.000000,0.005000,0.000000,0.000000,80.733332,75.733332,63.599998,62.299999,61.766666,61.599998,125,140,62.900000,79.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.300000,78.400000,3600.000000,0.000000,70.200000,70.700000,85.500000,70.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.131,49.137,68.098,48.992
11/21/2024,15:54:01.800,2158.90,75726.38,119.550000,7.525000,899.100000,921.610000,0.000000,59.997000,899.700000,0.999400,1.539269,1.436721,10245.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.633333,61.491272,61.337755,102.716667,69.314488,0.002000,0.000000,-103.699997,-43.200001,-47.000000,0.000000,0.000000,0.998006,63.078632,0.038843,772.812383,92.669699,5.636081,151.378860,0.000000,0.005000,0.000000,0.000000,80.800003,75.766668,63.599998,62.299999,61.733334,61.599998,125,140,62.900000,79.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.200000,78.400000,3600.000000,0.000000,70.200000,70.700000,85.500000,70.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.133,49.135,68.100,48.990
