FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:54:04.800,2161.90,75729.38,119.540000,7.526000,899.200000,922.360000,0.000000,59.999000,899.700000,0.999400,1.539596,1.434666,10248.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.633334,61.501035,61.345511,102.696668,69.320204,0.002000,0.000000,-100.099998,-45.000000,-45.200001,0.000000,0.000000,0.998008,63.086918,0.038843,772.812383,92.669699,5.635628,151.378738,0.000000,0.005000,0.000000,0.000000,80.800003,75.800003,63.599998,62.299999,61.700001,61.599998,125,140,62.900000,79.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.200000,78.600000,3600.000000,0.000000,70.200000,70.700000,85.500000,70.600000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.135,49.133,68.102,48.988
11/21/2024,15:54:07.801,2164.90,75732.38,119.540000,7.519000,898.300000,923.110000,0.000000,60.000000,898.800000,0.999400,1.543024,1.436256,10251.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.644445,61.510799,61.351021,102.690002,69.325103,0.002000,0.000000,-97.199997,-46.200001,-44.099998,0.000000,0.000000,0.998010,63.096130,0.038843,772.812383,92.669699,5.634820,151.378540,0.000000,0.005000,0.000000,0.000000,80.800003,75.833336,63.599998,62.299999,61.733334,61.599998,125,140,62.900000,79.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.100000,78.700000,3600.000000,0.000000,70.200000,70.700000,85.500000,70.600000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.137,49.131,68.105,48.986
11/21/2024,15:54:10.802,2167.90,75735.39,119.530000,7.513000,897.600000,923.860000,0.000000,60.001000,898.100000,0.999500,1.538666,1.433782,10254.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.655556,61.520562,61.355511,102.660004,69.326328,0.002000,0.000000,-95.800003,-47.099998,-43.299999,0.001000,0.000000,0.998010,63.102253,0.038843,772.812383,92.669699,5.636263,151.378311,0.000000,0.005000,0.000000,0.000000,80.800003,75.866669,63.633333,62.299999,61.733334,61.599998,125,140,62.900000,79.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.100000,78.600000,3600.000000,0.000000,70.200000,70.700000,85.500000,70.600000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.140,49.129,68.107,48.984
11/21/2024,15:54:13.801,2170.90,75738.38,119.540000,7.514000,897.800000,924.610000,0.000000,60.003000,898.200000,0.999500,1.538994,1.434666,10257.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.650000,61.530473,61.359592,102.633334,69.326736,0.002000,0.000000,-95.000000,-47.500000,-42.900002,0.000000,0.000000,0.997975,63.147724,0.038843,772.812383,92.669699,5.636264,151.378189,0.000000,0.005000,0.000000,0.000000,80.800003,75.900002,63.599998,62.299999,61.700001,61.599998,125,140,62.900000,79.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.100000,78.700000,3600.000000,0.000000,70.200000,70.600000,85.500000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.142,49.127,68.109,48.982
11/21/2024,15:54:16.802,2173.90,75741.39,119.550000,7.516000,898.100000,925.360000,0.000000,60.004000,898.600000,0.999500,1.545104,1.436721,10260.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.672222,61.540976,61.366735,102.626668,69.327552,0.002000,0.000000,-93.400002,-48.000000,-42.400002,0.000000,0.000000,0.998022,63.107151,0.038843,772.812383,92.669699,5.635546,151.378082,0.000000,0.005000,0.000000,0.000000,80.833336,75.933334,63.633333,62.299999,61.733334,61.599998,125,140,62.900000,79.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.000000,78.800000,3600.000000,0.000000,70.200000,70.600000,85.500000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.144,49.125,68.111,48.980
11/21/2024,15:54:19.803,2176.90,75744.39,119.540000,7.518000,898.200000,926.100000,0.000000,60.005000,898.700000,0.999500,1.545757,1.434164,10263.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.672222,61.551479,61.377552,102.613335,69.328777,0.002000,0.000000,-92.400002,-48.700001,-41.599998,0.000000,0.000000,0.998062,63.073387,0.038843,772.812383,92.669699,5.636566,151.377930,0.000000,0.005000,0.000000,0.000000,80.833336,75.933334,63.633333,62.299999,61.733334,61.599998,125,140,62.900000,79.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,91.000000,78.600000,3600.000000,0.000000,70.200000,70.600000,85.500000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.146,49.122,68.113,48.978
11/21/2024,15:54:22.803,2179.90,75747.39,119.540000,7.517000,898.100000,926.850000,0.000000,60.000000,898.600000,0.999500,1.543036,1.435754,10266.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.672222,61.562277,61.387960,102.599998,69.330818,0.002000,0.000000,-91.000000,-49.299999,-40.900002,0.000000,0.000000,0.998049,63.098682,0.038843,772.812383,92.669699,5.636082,151.377731,0.000000,0.005000,0.000000,0.000000,80.833336,75.966667,63.599998,62.299999,61.733334,61.599998,125,140,62.900000,79.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.900000,78.500000,3600.000000,0.000000,70.200000,70.600000,85.400000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.149,49.120,68.115,48.976
11/21/2024,15:54:25.803,2182.90,75750.39,119.540000,7.513000,897.600000,927.600000,0.000000,60.002000,898.100000,0.999500,1.547983,1.435754,10269.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.666667,61.572040,61.396531,102.580002,69.334083,0.002000,0.000000,-89.000000,-50.200001,-39.799999,0.000000,0.000000,0.998026,63.130455,0.038843,772.812383,92.669699,5.636647,151.377625,0.000000,0.005000,0.000000,0.000000,80.800003,76.000000,63.599998,62.299999,61.700001,61.599998,125,140,62.900000,79.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.900000,78.500000,3600.000000,0.000000,70.200000,70.600000,85.400000,70.600000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.151,49.118,68.117,48.974
11/21/2024,15:54:28.804,2185.90,75753.39,119.550000,7.520000,898.500000,928.350000,0.000000,60.000000,899.000000,0.999400,1.543750,1.434630,10272.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.705555,61.581212,61.408775,102.560003,69.338572,0.002000,0.000000,-87.199997,-51.099998,-38.500000,0.000000,0.000000,0.998034,63.133682,0.038843,772.812383,92.669699,5.636979,151.377365,0.000000,0.005000,0.000000,0.000000,80.900002,76.066666,63.599998,62.299999,61.766666,61.599998,125,140,62.900000,79.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.900000,78.400000,3600.000000,0.000000,70.200000,70.600000,85.400000,70.600000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.153,49.116,68.119,48.972
11/21/2024,15:54:31.804,2188.90,75756.39,119.540000,7.519000,898.400000,929.100000,0.000000,59.999000,898.800000,0.999500,1.540630,1.434248,10275.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.733333,61.590088,61.419795,102.519997,69.342245,0.002000,0.000000,-86.599998,-52.000000,-36.700001,0.000000,0.000000,0.998027,63.147232,0.038843,772.812383,92.669699,5.636974,151.377380,0.000000,0.005000,0.000000,0.000000,80.900002,76.099998,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,79.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.800000,78.400000,3600.000000,0.000000,70.200000,70.600000,85.400000,70.600000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.155,49.114,68.122,48.970
11/21/2024,15:54:34.805,2191.90,75759.39,119.550000,7.521000,898.700000,929.850000,0.000000,60.004000,899.200000,0.999400,1.550060,1.439732,10278.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.705555,61.598372,61.428366,102.500000,69.343469,0.002000,0.000000,-86.900002,-52.500000,-34.799999,0.000000,0.000000,0.997983,63.202682,0.038843,772.812383,92.669699,5.637067,151.377106,0.000000,0.005000,0.000000,0.000000,80.900002,76.099998,63.599998,62.299999,61.733334,61.599998,125,140,62.900000,79.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.800000,78.600000,3600.000000,0.000000,70.200000,70.600000,85.400000,70.600000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.158,49.112,68.124,48.968
11/21/2024,15:54:37.805,2194.90,75762.39,119.540000,7.514000,897.800000,930.600000,0.000000,60.000000,898.300000,0.999500,1.536066,1.434666,10281.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.744444,61.606360,61.435305,102.480003,69.342653,0.002000,0.000000,-87.900002,-52.799999,-33.900002,0.000000,0.000000,0.998003,63.188229,0.038843,772.812383,92.669699,5.637021,151.376862,0.000000,0.005000,0.000000,0.000000,80.900002,76.199997,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,79.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.800000,78.600000,3600.000000,0.000000,70.200000,70.600000,85.300000,70.600000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.160,49.110,68.126,48.967
11/21/2024,15:54:40.805,2197.90,75765.39,119.540000,7.516000,898.000000,931.340000,0.000000,60.003000,898.400000,0.999500,1.549494,1.433160,10284.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.749999,61.614052,61.441223,102.480003,69.341837,0.002000,0.000000,-90.300003,-52.700001,-34.099998,0.000000,0.000000,0.997993,63.208862,0.038843,772.812383,92.669699,5.637422,151.376755,0.000000,0.005000,0.000000,0.000000,80.966667,76.199997,63.666667,62.299999,61.766666,61.599998,125,140,62.900000,79.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.800000,78.700000,3600.000000,0.000000,70.200000,70.600000,85.300000,70.500000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.162,49.108,68.128,48.965
11/21/2024,15:54:43.805,2200.90,75768.39,119.540000,7.513000,897.500000,932.090000,0.000000,60.001000,898.000000,0.999500,1.542393,1.435754,10287.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.727777,61.621745,61.446529,102.459999,69.343469,0.002000,0.000000,-93.099998,-51.799999,-34.599998,0.000000,0.000000,0.997972,63.242878,0.038843,772.812383,92.669699,5.637554,151.376678,0.000000,0.005000,0.000000,0.000000,80.900002,76.199997,63.599998,62.299999,61.766666,61.599998,125,140,62.900000,79.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.700000,78.600000,3600.000000,0.000000,70.200000,70.600000,85.300000,70.500000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.165,49.106,68.130,48.963
11/21/2024,15:54:46.805,2203.90,75771.39,119.540000,7.524000,898.900000,932.840000,0.000000,59.999000,899.400000,0.999400,1.539075,1.434750,10290.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.761111,61.629733,61.452652,102.440000,69.347142,0.002000,0.000000,-96.699997,-49.799999,-35.299999,0.000000,0.000000,0.998004,63.214088,0.038843,772.812383,92.669699,5.637623,151.376450,0.000000,0.005000,0.000000,0.000000,80.966667,76.300003,63.633333,62.299999,61.766666,61.599998,125,140,62.900000,79.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.700000,78.800000,3600.000000,0.000000,70.200000,70.500000,85.300000,70.500000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.167,49.104,68.132,48.961
11/21/2024,15:54:49.806,2206.90,75774.39,119.540000,7.519000,898.400000,933.590000,0.000000,60.003000,898.900000,0.999500,1.535311,1.435252,10293.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.772222,61.638017,61.458366,102.423335,69.349182,0.002000,0.000000,-99.900002,-47.500000,-36.900002,0.001000,0.000000,0.998008,63.219067,0.038843,772.812383,92.669699,5.637115,151.376266,0.000000,0.005000,0.000000,0.000000,80.966667,76.333336,63.633333,62.299999,61.799999,61.599998,125,140,62.900000,79.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.600000,79.200000,3600.000000,0.000000,70.200000,70.500000,85.300000,70.500000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.169,49.102,68.134,48.959
11/21/2024,15:54:52.807,2209.90,75777.39,119.530000,7.524000,898.900000,934.340000,0.000000,60.000000,899.400000,0.999400,1.541069,1.436878,10296.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.750000,61.647041,61.464489,102.410004,69.350815,0.002000,0.000000,-103.400002,-45.099998,-38.900002,0.000000,0.000000,0.998013,63.220676,0.038843,772.812383,92.669699,5.637855,151.376068,0.000000,0.005000,0.000000,0.000000,80.933334,76.333336,63.599998,62.299999,61.733334,61.599998,125,140,62.900000,79.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.600000,79.300000,3600.000000,0.000000,70.200000,70.500000,85.300000,70.500000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.171,49.100,68.137,48.957
11/21/2024,15:54:55.808,2212.90,75780.39,119.540000,7.521000,898.500000,935.090000,0.000000,60.002000,899.000000,0.999400,1.540221,1.435754,10299.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.783333,61.655769,61.471020,102.389999,69.352040,0.002000,0.000000,-108.800003,-42.099998,-41.299999,0.000000,0.000000,0.998040,63.204430,0.038843,772.812383,92.669699,5.638200,151.376022,0.000000,0.005000,0.000000,0.000000,81.000000,76.400002,63.599998,62.299999,61.799999,61.599998,125,140,62.900000,79.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.600000,79.500000,3600.000000,0.000000,70.200000,70.500000,85.200000,70.500000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.174,49.098,68.139,48.955
11/21/2024,15:54:58.809,2215.90,75783.39,119.540000,7.516000,897.900000,935.840000,0.000000,60.000000,898.400000,0.999500,1.542177,1.433662,10302.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.777777,61.664349,61.477959,102.370003,69.352448,0.002000,0.000000,-114.800003,-39.099998,-43.900002,0.000000,0.000000,0.998023,63.228886,0.038843,772.812383,92.669699,5.637391,151.375824,0.000000,0.005000,0.000000,0.000000,81.000000,76.400002,63.599998,62.299999,61.766666,61.599998,125,140,62.900000,79.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.600000,79.100000,3600.000000,0.000000,70.200000,70.500000,85.200000,70.500000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.176,49.096,68.141,48.954
11/21/2024,15:55:01.810,2218.90,75786.39,119.550000,7.515000,897.900000,936.580000,0.000000,60.002000,898.400000,0.999500,1.548902,1.435634,10305.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.794444,61.673669,61.484081,102.343335,69.352448,0.002000,0.000000,-122.099998,-36.200001,-47.299999,0.000000,0.000000,0.998038,63.219551,0.038843,772.812383,92.669699,5.637403,151.375595,0.000000,0.005000,0.000000,0.000000,81.066666,76.400002,63.633333,62.299999,61.766666,61.599998,125,140,62.900000,79.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.500000,78.800000,3600.000000,0.000000,70.200000,70.500000,85.200000,70.500000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.178,49.094,68.143,48.952
11/21/2024,15:55:04.812,2221.90,75789.40,119.530000,7.523000,898.700000,937.330000,0.000000,60.002000,899.300000,0.999400,1.545527,1.437380,10308.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.827777,61.682988,61.491020,102.316666,69.355306,0.002000,0.000000,-123.000000,-34.700001,-51.599998,0.001000,0.000000,0.998034,63.235909,0.038843,772.812383,92.669699,5.637905,151.375427,0.000000,0.005000,0.000000,0.000000,81.099998,76.500000,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,79.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.500000,79.000000,3600.000000,0.000000,70.200000,70.500000,85.200000,70.500000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.180,49.092,68.145,48.950
11/21/2024,15:55:07.811,2224.90,75792.39,119.540000,7.520000,898.400000,938.080000,0.000000,60.000000,898.900000,0.999500,1.542420,1.435252,10311.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.827777,61.693196,61.497551,102.309998,69.361838,0.002000,0.000000,-118.800003,-34.799999,-52.500000,0.000000,0.000000,0.998030,63.247849,0.038843,772.812383,92.669699,5.637810,151.375336,0.000000,0.005000,0.000000,0.000000,81.133331,76.500000,63.633333,62.299999,61.799999,61.599998,125,140,62.900000,79.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.500000,79.500000,3600.000000,0.000000,70.200000,70.500000,85.100000,70.500000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.183,49.090,68.147,48.948
11/21/2024,15:55:10.811,2227.90,75795.40,119.540000,7.519000,898.300000,938.830000,0.000000,60.002000,898.800000,0.999400,1.542226,1.435754,10314.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.833332,61.703403,61.502857,102.283333,69.365512,0.002000,0.000000,-113.599998,-36.799999,-51.599998,0.000000,0.000000,0.998047,63.236893,0.038843,772.812383,92.669699,5.638269,151.375183,0.000000,0.005000,0.000000,0.000000,81.166664,76.500000,63.633333,62.299999,61.799999,61.599998,125,140,62.900000,79.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.400000,79.500000,3600.000000,0.000000,70.200000,70.500000,85.100000,70.500000,450,95,1181,90,3500,4200,0,0.000000,0.000000,68.185,49.088,68.149,48.946
11/21/2024,15:55:13.811,2230.90,75798.39,119.550000,7.516000,898.100000,939.580000,0.000000,60.002000,898.600000,0.999500,1.544572,1.435132,10317.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.844443,61.713610,61.509388,102.263331,69.366737,0.002000,0.000000,-108.900002,-39.799999,-49.700001,0.000000,0.000000,0.998021,63.278770,0.038843,772.812383,92.669699,5.637568,151.374878,0.000000,0.005000,0.000000,0.000000,81.199997,76.500000,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,79.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.400000,79.000000,3600.000000,0.000000,70.200000,70.500000,85.100000,70.500000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.187,49.086,68.152,48.945
11/21/2024,15:55:16.811,2233.90,75801.40,119.530000,7.516000,897.900000,940.330000,0.000000,59.999000,898.400000,0.999500,1.537653,1.433782,10320.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.861110,61.724261,61.515102,102.250000,69.367553,0.002000,0.000000,-103.900002,-43.099998,-46.900002,0.000000,0.000000,0.998006,63.300339,0.038843,772.812383,92.669699,5.638055,151.374771,0.000000,0.005000,0.000000,0.000000,81.199997,76.599998,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,79.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.300000,78.900000,3600.000000,0.000000,70.200000,70.500000,85.100000,70.500000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.189,49.084,68.154,48.943
11/21/2024,15:55:19.813,2236.90,75804.40,119.540000,7.519000,898.300000,941.080000,0.000000,60.002000,898.800000,0.999400,1.543955,1.434750,10323.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.844443,61.735355,61.520613,102.220001,69.368778,0.002000,0.000000,-96.699997,-46.799999,-43.599998,0.001000,0.000000,0.998042,63.273071,0.038843,772.812383,92.669699,5.638917,151.374664,0.000000,0.005000,0.000000,0.000000,81.199997,76.599998,63.633333,62.299999,61.733334,61.599998,125,140,62.900000,79.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.300000,79.200000,3600.000000,0.000000,70.200000,70.500000,85.100000,70.500000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.192,49.082,68.156,48.941
11/21/2024,15:55:22.813,2239.90,75807.40,119.540000,7.517000,898.100000,941.820000,0.000000,60.002000,898.600000,0.999500,1.541972,1.436256,10326.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.855554,61.747189,61.527347,102.199997,69.370003,0.002000,0.000000,-89.699997,-50.000000,-40.200001,0.000000,0.000000,0.998023,63.300724,0.038843,772.812383,92.669699,5.638813,151.374527,0.000000,0.005000,0.000000,0.000000,81.199997,76.599998,63.666667,62.299999,61.766666,61.599998,125,140,62.900000,79.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.300000,79.100000,3600.000000,0.000000,70.200000,70.500000,85.100000,70.500000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.194,49.080,68.158,48.939
11/21/2024,15:55:25.813,2242.90,75810.40,119.540000,7.520000,898.400000,942.570000,0.000000,60.002000,898.900000,0.999500,1.547074,1.433160,10329.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.855554,61.759024,61.536326,102.186666,69.370003,0.002000,0.000000,-86.099998,-52.099998,-36.400002,-0.001000,0.000000,0.997987,63.349514,0.038843,772.812383,92.669699,5.638937,151.374435,0.000000,0.005000,0.000000,0.000000,81.199997,76.633331,63.633333,62.299999,61.766666,61.599998,125,140,62.900000,80.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.300000,78.900000,3600.000000,0.000000,70.200000,70.500000,85.100000,70.500000,450,95,1180,90,3500,4200,0,0.000000,0.000000,68.196,49.078,68.160,48.937
11/21/2024,15:55:28.814,2245.90,75813.40,119.540000,7.518000,898.200000,943.320000,0.000000,60.000000,898.600000,0.999500,1.544959,1.435754,10332.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.883333,61.770710,61.549183,102.170001,69.370003,0.002000,0.000000,-87.400002,-53.000000,-33.799999,0.000000,0.000000,0.997990,63.352505,0.038843,772.812383,92.669699,5.639547,151.374130,0.000000,0.005000,0.000000,0.000000,81.266668,76.699997,63.666667,62.299999,61.766666,61.599998,125,140,62.900000,80.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.200000,78.800000,3600.000000,0.000000,70.200000,70.500000,85.100000,70.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.198,49.076,68.162,48.936
11/21/2024,15:55:31.814,2248.90,75816.40,119.530000,7.517000,898.100000,944.070000,0.000000,59.999000,898.600000,0.999500,1.543169,1.434786,10335.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.894444,61.782544,61.560816,102.143333,69.371227,0.002000,0.000000,-90.099998,-52.900002,-34.000000,0.000000,0.000000,0.998060,63.289799,0.038843,772.812383,92.669699,5.639817,151.374069,0.000000,0.005000,0.000000,0.000000,81.300003,76.699997,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,80.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.200000,78.800000,3600.000000,0.000000,70.200000,70.500000,85.100000,70.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.201,49.074,68.164,48.934
11/21/2024,15:55:34.815,2251.90,75819.40,119.550000,7.515000,897.900000,944.820000,0.000000,60.000000,898.400000,0.999500,1.540386,1.434546,10338.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.900000,61.794083,61.568775,102.136665,69.373676,0.002000,0.000000,-94.000000,-51.500000,-34.599998,0.000000,0.000000,0.998043,63.316460,0.038843,772.812383,92.669699,5.638741,151.373917,0.000000,0.005000,0.000000,0.000000,81.300003,76.699997,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,80.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.200000,78.800000,3600.000000,0.000000,70.200000,70.500000,85.100000,70.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.201,49.074,68.164,48.934
11/21/2024,15:55:37.814,2254.90,75822.40,119.530000,7.515000,897.800000,945.570000,0.000000,60.002000,898.200000,0.999500,1.539854,1.435372,10341.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.911112,61.805621,61.574898,102.099998,69.374492,0.002000,0.000000,-97.500000,-49.200001,-35.700001,0.000000,0.000000,0.998046,63.323334,0.038843,772.812383,92.669699,5.639830,151.373688,0.000000,0.005000,0.000000,0.000000,81.300003,76.800003,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,80.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.100000,79.100000,3600.000000,0.000000,70.200000,70.500000,85.100000,70.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.203,49.072,68.167,48.932
11/21/2024,15:55:40.815,2257.90,75825.40,119.540000,7.520000,898.500000,946.320000,0.000000,59.999000,899.000000,0.999400,1.542553,1.436256,10344.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.916667,61.817160,61.580612,102.086667,69.372859,0.002000,0.000000,-101.500000,-46.500000,-37.700001,-0.001000,0.000000,0.998008,63.368786,0.038843,772.812383,92.669699,5.639376,151.373520,0.000000,0.005000,0.000000,0.000000,81.300003,76.800003,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,80.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.100000,79.600000,3600.000000,0.000000,70.200000,70.500000,85.000000,70.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.205,49.070,68.169,48.930
11/21/2024,15:55:43.815,2260.90,75828.40,119.530000,7.516000,897.900000,947.060000,0.000000,59.999000,898.400000,0.999500,1.544305,1.434284,10347.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.927778,61.828698,61.587143,102.066666,69.372451,0.002000,0.000000,-105.400002,-43.799999,-39.900002,0.000000,0.000000,0.998029,63.357353,0.038843,772.812383,92.669699,5.639288,151.373398,0.000000,0.005000,0.000000,0.000000,81.366669,76.833336,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,80.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.100000,79.700000,3600.000000,0.000000,70.200000,70.500000,85.000000,70.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.207,49.068,68.171,48.929
11/21/2024,15:55:46.816,2263.90,75831.40,119.550000,7.521000,898.700000,947.810000,0.000000,60.001000,899.200000,0.999500,1.542215,1.433041,10350.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.938889,61.840237,61.592857,102.053332,69.375308,0.002000,0.000000,-110.400002,-41.299999,-42.099998,0.000000,0.000000,0.998039,63.354767,0.038843,772.812383,92.669699,5.639438,151.373169,0.000000,0.005000,0.000000,0.000000,81.400002,76.900002,63.666667,62.299999,61.766666,61.599998,125,140,62.900000,80.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.100000,79.700000,3600.000000,0.000000,70.200000,70.400000,85.000000,70.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.210,49.066,68.173,48.927
11/21/2024,15:55:49.817,2266.90,75834.40,119.530000,7.517000,898.000000,948.560000,0.000000,60.000000,898.500000,0.999500,1.541838,1.434368,10353.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.950000,61.850888,61.599388,102.033333,69.379797,0.002000,0.000000,-116.300003,-38.400002,-44.599998,0.000000,0.000000,0.998041,63.367725,0.038843,772.812383,92.669699,5.640117,151.372971,0.000000,0.005000,0.000000,0.000000,81.400002,76.900002,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,80.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.000000,79.600000,3600.000000,0.000000,70.200000,70.400000,84.900000,70.500000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.212,49.064,68.175,48.925
11/21/2024,15:55:52.817,2270.90,75837.40,119.540000,7.510000,897.300000,949.310000,0.000000,59.999000,897.800000,0.999500,1.540746,1.434750,10356.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.966667,61.861835,61.605715,102.026665,69.383062,0.002000,0.000000,-121.800003,-36.000000,-47.500000,0.000000,0.000000,0.998011,63.403629,0.038843,772.812383,92.669699,5.639797,151.372818,0.000000,0.005000,0.000000,0.000000,81.433334,76.966667,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,80.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.000000,79.400000,3600.000000,0.000000,70.200000,70.400000,84.900000,70.400000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.214,49.062,68.177,48.923
11/21/2024,15:55:55.818,2273.90,75840.40,119.540000,7.519000,898.300000,950.060000,0.000000,60.004000,898.800000,0.999500,1.544620,1.433746,10359.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.983333,61.872486,61.613674,101.999997,69.385918,0.002000,0.000000,-123.199997,-35.000000,-50.500000,0.000000,0.000000,0.998018,63.405602,0.038843,772.812383,92.669699,5.639493,151.372665,0.000000,0.005000,0.000000,0.000000,81.500000,77.000000,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,80.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,90.000000,79.200000,3600.000000,0.000000,70.200000,70.400000,84.900000,70.400000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.216,49.060,68.179,48.921
11/21/2024,15:55:58.821,2276.90,75843.40,119.540000,7.523000,898.900000,950.810000,0.000000,60.003000,899.400000,0.999400,1.541406,1.435252,10362.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.983333,61.883137,61.622245,101.979998,69.385918,0.002000,0.000000,-121.199997,-34.799999,-52.200001,0.000000,0.000000,0.998047,63.383446,0.038843,772.812383,92.669699,5.640171,151.372467,0.000000,0.005000,0.000000,0.000000,81.500000,77.000000,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,80.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.900000,79.500000,3600.000000,0.000000,70.200000,70.400000,84.900000,70.400000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.219,49.058,68.182,48.920
11/21/2024,15:56:01.821,2279.90,75846.41,119.540000,7.523000,898.700000,951.560000,0.000000,59.999000,899.200000,0.999400,1.547521,1.435754,10365.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.983333,61.893788,61.628979,101.953334,69.385510,0.002000,0.000000,-118.300003,-35.099998,-52.200001,0.000000,0.000000,0.998021,63.418793,0.038843,772.812383,92.669699,5.640132,151.372299,0.000000,0.005000,0.000000,0.000000,81.500000,77.000000,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,80.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.900000,79.900000,3600.000000,0.000000,70.200000,70.400000,84.800000,70.400000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.221,49.056,68.184,48.918
11/21/2024,15:56:04.823,2282.90,75849.41,119.530000,7.513000,897.500000,952.300000,0.000000,60.002000,898.000000,0.999500,1.537868,1.432778,10368.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,67.988888,61.904439,61.638163,101.933334,69.387143,0.002000,0.000000,-115.900002,-35.799999,-51.900002,0.000000,0.000000,0.997992,63.459717,0.038843,772.812383,92.669699,5.640623,151.372177,0.000000,0.005000,0.000000,0.000000,81.599998,77.000000,63.633333,62.299999,61.799999,61.599998,125,140,62.900000,80.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.900000,80.100000,3600.000000,0.000000,70.200000,70.400000,84.800000,70.400000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.223,49.055,68.186,48.916
11/21/2024,15:56:07.825,2285.90,75852.41,119.540000,7.515000,897.900000,953.050000,0.000000,60.000000,898.400000,0.999500,1.540652,1.435754,10371.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.016666,61.915090,61.647346,101.926666,69.389183,0.002000,0.000000,-114.400002,-36.400002,-51.700001,0.000000,0.000000,0.998015,63.445061,0.038843,772.812383,92.669699,5.639957,151.371979,0.000000,0.005000,0.000000,0.000000,81.599998,77.099998,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,80.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.800000,79.900000,3600.000000,0.000000,70.200000,70.400000,84.800000,70.400000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.225,49.053,68.188,48.914
11/21/2024,15:56:10.826,2288.90,75855.41,119.530000,7.525000,898.900000,953.800000,0.000000,60.003000,899.500000,0.999400,1.545914,1.435874,10374.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.016666,61.925741,61.655917,101.906667,69.389999,0.002000,0.000000,-112.900002,-36.900002,-51.400002,0.001000,0.000000,0.998032,63.433197,0.038843,772.812383,92.669699,5.640963,151.371887,0.000000,0.005000,0.000000,0.000000,81.599998,77.133331,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,80.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.800000,79.500000,3600.000000,0.000000,70.200000,70.300000,84.800000,70.400000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.228,49.051,68.190,48.913
11/21/2024,15:56:13.827,2291.90,75858.41,119.540000,7.521000,898.500000,954.550000,0.000000,60.003000,899.000000,0.999400,1.537296,1.432157,10377.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.027776,61.936539,61.663876,101.890002,69.389999,0.002000,0.000000,-111.199997,-38.099998,-50.700001,0.000000,0.000000,0.998041,63.432930,0.038843,772.812383,92.669699,5.641429,151.371704,0.000000,0.005000,0.000000,0.000000,81.633331,77.199997,63.633333,62.299999,61.799999,61.599998,125,140,62.900000,80.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.800000,79.200000,3600.000000,0.000000,70.100000,70.300000,84.800000,70.300000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.230,49.049,68.192,48.911
11/21/2024,15:56:16.828,2294.90,75861.41,119.520000,7.518000,898.100000,955.300000,0.000000,60.000000,898.600000,0.999500,1.542032,1.434906,10380.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.044443,61.948669,61.669386,101.870003,69.389999,0.002000,0.000000,-108.699997,-39.700001,-49.700001,0.000000,0.000000,0.998023,63.464508,0.038843,772.812383,92.669699,5.641005,151.371689,0.000000,0.005000,0.000000,0.000000,81.699997,77.199997,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,80.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.800000,78.900000,3600.000000,0.000000,70.100000,70.300000,84.700000,70.300000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.232,49.047,68.195,48.909
11/21/2024,15:56:19.828,2297.90,75864.41,119.550000,7.517000,898.100000,956.050000,0.000000,60.001000,898.600000,0.999500,1.542371,1.435634,10383.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.049999,61.960651,61.676121,101.849998,69.389999,0.002000,0.000000,-106.000000,-41.700001,-48.099998,0.000000,0.000000,0.998024,63.467373,0.038843,772.812383,92.669699,5.641061,151.371414,0.000000,0.005000,0.000000,0.000000,81.699997,77.199997,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,80.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.800000,79.000000,3600.000000,0.000000,70.100000,70.300000,84.700000,70.300000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.234,49.045,68.197,48.907
11/21/2024,15:56:22.829,2300.90,75867.41,119.530000,7.515000,897.700000,956.800000,0.000000,59.999000,898.200000,0.999500,1.548902,1.434368,10386.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.049999,61.971450,61.684692,101.843333,69.391224,0.002000,0.000000,-102.500000,-43.799999,-46.200001,0.000000,0.000000,0.998040,63.462627,0.038843,772.812383,92.669699,5.641231,151.371216,0.000000,0.005000,0.000000,0.000000,81.733332,77.199997,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,80.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.700000,79.600000,3600.000000,0.000000,70.100000,70.300000,84.700000,70.300000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.237,49.043,68.199,48.905
11/21/2024,15:56:25.828,2303.90,75870.41,119.540000,7.522000,898.700000,957.540000,0.000000,59.999000,899.200000,0.999400,1.539218,1.437845,10389.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.072222,61.981361,61.693264,101.830002,69.394897,0.002000,0.000000,-98.000000,-46.000000,-44.400002,0.000000,0.000000,0.998067,63.441345,0.038843,772.812383,92.669699,5.641275,151.371063,0.000000,0.005000,0.000000,0.000000,81.800003,77.266668,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,80.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.700000,80.100000,3600.000000,0.000000,70.100000,70.300000,84.700000,70.300000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.239,49.041,68.201,48.904
11/21/2024,15:56:28.829,2306.90,75873.41,119.540000,7.526000,899.100000,958.290000,0.000000,60.000000,899.600000,0.999400,1.544778,1.436256,10392.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.088890,61.991124,61.701019,101.809998,69.399183,0.002000,0.000000,-93.099998,-48.500000,-42.099998,-0.001000,0.000000,0.998054,63.466175,0.038843,772.812383,92.669699,5.641262,151.371002,0.000000,0.005000,0.000000,0.000000,81.800003,77.300003,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,80.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.600000,80.000000,3600.000000,0.000000,70.100000,70.300000,84.700000,70.300000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.241,49.039,68.203,48.902
11/21/2024,15:56:31.829,2309.90,75876.41,119.550000,7.518000,898.300000,959.040000,0.000000,59.999000,898.800000,0.999500,1.536180,1.434546,10395.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.088889,62.000888,61.707142,101.796666,69.400407,0.002000,0.000000,-88.099998,-50.599998,-39.500000,0.000000,0.000000,0.998044,63.485416,0.038843,772.812383,92.669699,5.641595,151.370758,0.000000,0.005000,0.000000,0.000000,81.800003,77.366669,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,80.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.600000,79.800000,3600.000000,0.000000,70.100000,70.300000,84.700000,70.300000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.243,49.037,68.205,48.900
11/21/2024,15:56:34.830,2312.90,75879.41,119.530000,7.511000,897.400000,959.790000,0.000000,60.002000,897.800000,0.999500,1.550526,1.434870,10398.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.094445,62.010651,61.710815,101.763334,69.399183,0.002000,0.000000,-85.500000,-52.400002,-36.500000,0.000000,0.000000,0.997999,63.539394,0.038843,772.812383,92.669699,5.641712,151.370651,0.000000,0.005000,0.000000,0.000000,81.800003,77.400002,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,80.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.600000,79.500000,3600.000000,0.000000,70.100000,70.300000,84.700000,70.300000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.246,49.035,68.207,48.898
11/21/2024,15:56:37.830,2315.90,75882.41,119.530000,7.516000,897.900000,960.540000,0.000000,59.999000,898.400000,0.999500,1.542443,1.434368,10401.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.127778,62.020414,61.714897,101.743334,69.394897,0.002000,0.000000,-86.000000,-53.099998,-34.000000,0.000000,0.000000,0.998023,63.518692,0.038843,772.812383,92.669699,5.641963,151.370422,0.000000,0.005000,0.000000,0.000000,81.900002,77.466667,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,80.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.500000,79.700000,3600.000000,0.000000,70.100000,70.300000,84.700000,70.300000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.248,49.033,68.210,48.896
11/21/2024,15:56:40.830,2318.90,75885.41,119.540000,7.525000,899.100000,961.290000,0.000000,60.003000,899.600000,0.999400,1.535947,1.434248,10404.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.105555,62.029881,61.720612,101.716667,69.393060,0.002000,0.000000,-87.599998,-53.400002,-33.400002,0.000000,0.000000,0.998100,63.450851,0.038843,772.812383,92.669699,5.641616,151.370209,0.000000,0.005000,0.000000,0.000000,81.866669,77.433334,63.633333,62.299999,61.799999,61.599998,125,140,62.900000,80.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.500000,79.600000,3600.000000,0.000000,70.100000,70.300000,84.700000,70.300000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.250,49.031,68.212,48.894
11/21/2024,15:56:43.830,2321.90,75888.41,119.540000,7.521000,898.500000,962.040000,0.000000,60.003000,899.000000,0.999400,1.543279,1.436758,10407.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.150000,62.038165,61.726734,101.703334,69.395509,0.002000,0.000000,-89.400002,-53.200001,-33.700001,0.001000,0.000000,0.998049,63.515301,0.038843,772.812383,92.669699,5.641920,151.370071,0.000000,0.005000,0.000000,0.000000,81.900002,77.500000,63.700001,62.366667,61.799999,61.633333,125,140,62.900000,80.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.500000,79.500000,3600.000000,0.000000,70.100000,70.300000,84.600000,70.300000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.252,49.029,68.214,48.893
11/21/2024,15:56:46.830,2324.90,75891.41,119.540000,7.513000,897.600000,962.780000,0.000000,59.995000,898.100000,0.999500,1.544257,1.436339,10410.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.127778,62.047041,61.732040,101.680003,69.396734,0.002000,0.000000,-91.000000,-52.700001,-34.000000,0.000000,0.000000,0.998006,63.567863,0.038843,772.812383,92.669699,5.641962,151.369919,0.000000,0.005000,0.000000,0.000000,81.900002,77.500000,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,80.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.500000,80.000000,3600.000000,0.000000,70.100000,70.200000,84.600000,70.300000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.255,49.027,68.216,48.891
11/21/2024,15:56:49.830,2327.90,75894.41,119.520000,7.514000,897.600000,963.530000,0.000000,60.002000,898.100000,0.999500,1.535667,1.434404,10413.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.127778,62.056656,61.738571,101.660004,69.399183,0.002000,0.000000,-92.599998,-52.200001,-34.200001,0.000000,0.000000,0.997988,63.597260,0.038843,772.812383,92.669699,5.641438,151.369781,0.000000,0.005000,0.000000,0.000000,81.900002,77.500000,63.666667,62.299999,61.799999,61.599998,125,140,62.900000,80.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.400000,80.400000,3600.000000,0.000000,70.100000,70.200000,84.600000,70.300000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.257,49.025,68.218,48.889
11/21/2024,15:56:52.831,2330.90,75897.41,119.550000,7.519000,898.400000,964.280000,0.000000,59.999000,898.900000,0.999400,1.546216,1.436637,10416.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.155555,62.066419,61.745918,101.639999,69.401632,0.002000,0.000000,-93.300003,-51.799999,-34.299999,0.000000,0.000000,0.997977,63.614952,0.038843,772.812383,92.669699,5.641985,151.369614,0.000000,0.005000,0.000000,0.000000,81.966667,77.533333,63.666667,62.366667,61.799999,61.599998,125,140,62.900000,80.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.400000,80.300000,3600.000000,0.000000,70.100000,70.200000,84.600000,70.200000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.259,49.024,68.220,48.887
11/21/2024,15:56:55.831,2333.90,75900.41,119.530000,7.523000,898.700000,965.030000,0.000000,59.999000,899.200000,0.999400,1.544597,1.435874,10419.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.150000,62.075295,61.752041,101.620003,69.402244,0.002000,0.000000,-93.599998,-51.500000,-34.400002,0.000000,0.000000,0.998007,63.592743,0.038843,772.812383,92.669699,5.642633,151.369415,0.000000,0.005000,0.000000,0.000000,81.933334,77.533333,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,80.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.400000,79.900000,3600.000000,0.000000,70.100000,70.200000,84.600000,70.200000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.261,49.022,68.222,48.885
11/21/2024,15:56:58.831,2336.90,75903.41,119.540000,7.522000,898.700000,965.780000,0.000000,60.002000,899.200000,0.999400,1.538022,1.434666,10422.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.172222,62.083135,61.757959,101.606667,69.399183,0.002000,0.000000,-94.500000,-51.099998,-34.700001,0.000000,0.000000,0.998025,63.582771,0.038843,772.812383,92.669699,5.642711,151.369354,0.000000,0.005000,0.000000,0.000000,82.000000,77.599998,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,80.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.400000,79.600000,3600.000000,0.000000,70.100000,70.200000,84.600000,70.200000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.264,49.020,68.224,48.883
11/21/2024,15:57:01.831,2339.90,75906.41,119.530000,7.518000,898.100000,966.530000,0.000000,60.000000,898.600000,0.999400,1.541500,1.435372,10425.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.188888,62.090383,61.766530,101.579999,69.397346,0.002000,0.000000,-94.900002,-50.799999,-34.700001,0.000000,0.000000,0.998044,63.574131,0.038843,772.812383,92.669699,5.642439,151.369171,0.000000,0.005000,0.000000,0.000000,82.033333,77.633331,63.700001,62.366667,61.799999,61.599998,125,140,62.900000,80.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.300000,79.500000,3600.000000,0.000000,70.100000,70.200000,84.500000,70.200000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.266,49.018,68.227,48.881
11/21/2024,15:57:04.831,2342.90,75909.42,119.550000,7.515000,898.000000,967.280000,0.000000,60.002000,898.400000,0.999500,1.548104,1.436637,10428.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.194444,62.097484,61.774489,101.560000,69.404080,0.002000,0.000000,-95.800003,-50.400002,-34.799999,0.000000,0.000000,0.998011,63.617535,0.038843,772.812383,92.669699,5.642351,151.368866,0.000000,0.005000,0.000000,0.000000,82.066666,77.666664,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,80.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.300000,79.600000,3600.000000,0.000000,70.100000,70.200000,84.500000,70.200000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.268,49.016,68.229,48.880
11/21/2024,15:57:07.831,2345.90,75912.41,119.530000,7.513000,897.500000,968.020000,0.000000,59.999000,898.000000,0.999500,1.539731,1.434284,10431.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.199999,62.104880,61.779999,101.540001,69.411427,0.002000,0.000000,-95.800003,-50.299999,-35.000000,0.000000,0.000000,0.998029,63.606308,0.038843,772.812383,92.669699,5.643422,151.368866,0.000000,0.005000,0.000000,0.000000,82.066666,77.699997,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,80.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.200000,80.000000,3600.000000,0.000000,70.000000,70.100000,84.500000,70.200000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.270,49.014,68.231,48.878
11/21/2024,15:57:10.832,2348.90,75915.42,119.540000,7.516000,898.000000,968.770000,0.000000,59.999000,898.500000,0.999500,1.544305,1.435754,10434.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.205555,62.112573,61.786121,101.526665,69.415100,0.002000,0.000000,-96.900002,-49.799999,-35.200001,0.000000,0.000000,0.998049,63.591301,0.038843,772.812383,92.669699,5.643265,151.368515,0.000000,0.005000,0.000000,0.000000,82.099998,77.733332,63.666667,62.333333,61.799999,61.599998,125,140,62.900000,80.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.200000,80.600000,3600.000000,0.000000,70.000000,70.100000,84.500000,70.200000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.273,49.012,68.233,48.876
11/21/2024,15:57:13.831,2351.90,75918.41,119.530000,7.520000,898.300000,969.520000,0.000000,60.002000,898.800000,0.999400,1.539229,1.435874,10437.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.211111,62.120117,61.793877,101.513331,69.416325,0.002000,0.000000,-98.000000,-48.700001,-36.000000,0.000000,0.000000,0.998066,63.581791,0.038843,772.812383,92.669699,5.643523,151.368408,0.000000,0.005000,0.000000,0.000000,82.099998,77.766668,63.666667,62.333333,61.799999,61.599998,125,140,62.900000,80.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.200000,80.400000,3600.000000,0.000000,70.000000,70.100000,84.400000,70.100000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.275,49.010,68.235,48.874
11/21/2024,15:57:16.831,2354.90,75921.41,119.540000,7.520000,898.500000,970.270000,0.000000,60.000000,899.000000,0.999400,1.540027,1.434666,10440.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.227778,62.127810,61.801224,101.486669,69.415100,0.002000,0.000000,-99.400002,-47.700001,-36.700001,0.000000,0.000000,0.998066,63.592590,0.038843,772.812383,92.669699,5.642643,151.368362,0.000000,0.005000,0.000000,0.000000,82.166664,77.800003,63.666667,62.366667,61.766666,61.599998,125,140,62.900000,80.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.100000,80.200000,3600.000000,0.000000,70.000000,70.100000,84.400000,70.100000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.277,49.008,68.237,48.872
