FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:57:19.831,2357.90,75924.42,119.530000,7.518000,898.200000,971.020000,0.000000,59.999000,898.700000,0.999500,1.546422,1.436878,10443.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.227778,62.135946,61.808571,101.466667,69.412652,0.002000,0.000000,-101.800003,-46.299999,-37.799999,0.000000,0.000000,0.998038,63.631916,0.038843,772.812383,92.669699,5.643825,151.368164,0.000000,0.005000,0.000000,0.000000,82.133331,77.800003,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,80.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.100000,80.300000,3600.000000,0.000000,70.000000,70.100000,84.400000,70.100000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.279,49.007,68.239,48.870
11/21/2024,15:57:22.831,2360.90,75927.42,119.520000,7.514000,897.600000,971.770000,0.000000,60.001000,898.100000,0.999500,1.546314,1.436998,10446.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.227777,62.144822,61.815918,101.459999,69.413876,0.002000,0.000000,-104.000000,-44.599998,-39.299999,0.000000,0.000000,0.998079,63.595829,0.038843,772.812383,92.669699,5.643990,151.368042,0.000000,0.005000,0.000000,0.000000,82.166664,77.800003,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,80.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.100000,80.400000,3600.000000,0.000000,70.000000,70.100000,84.400000,70.100000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.281,49.005,68.241,48.869
11/21/2024,15:57:25.831,2363.90,75930.42,119.540000,7.517000,898.000000,972.520000,0.000000,60.002000,898.500000,0.999500,1.543036,1.433160,10449.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.233333,62.154142,61.820204,101.430000,69.417549,0.002000,0.000000,-107.199997,-42.900002,-40.599998,0.000000,0.000000,0.998104,63.577145,0.038843,772.812383,92.669699,5.642916,151.367798,0.000000,0.005000,0.000000,0.000000,82.166664,77.833336,63.666667,62.333333,61.799999,61.599998,125,140,62.900000,80.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.100000,80.500000,3600.000000,0.000000,70.000000,70.100000,84.300000,70.100000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.284,49.003,68.243,48.867
11/21/2024,15:57:28.831,2366.90,75933.41,119.530000,7.520000,898.400000,973.260000,0.000000,60.002000,898.900000,0.999400,1.540824,1.435874,10452.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.255555,62.163905,61.826122,101.416669,69.419998,0.002000,0.000000,-111.800003,-40.599998,-42.700001,0.000000,0.000000,0.998081,63.611198,0.038843,772.812383,92.669699,5.643262,151.367737,0.000000,0.005000,0.000000,0.000000,82.199997,77.900002,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,80.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.000000,80.900000,3600.000000,0.000000,70.000000,70.100000,84.300000,70.100000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.286,49.001,68.246,48.865
11/21/2024,15:57:31.831,2369.90,75936.42,119.540000,7.525000,899.000000,974.010000,0.000000,60.000000,899.500000,0.999400,1.549635,1.437259,10455.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.261111,62.173077,61.837142,101.400002,69.419386,0.002000,0.000000,-116.599998,-38.099998,-45.000000,0.001000,0.000000,0.998119,63.578617,0.038843,772.812383,92.669699,5.644981,151.367508,0.000000,0.005000,0.000000,0.000000,82.199997,77.933334,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,80.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.000000,81.100000,3600.000000,0.000000,70.000000,70.100000,84.300000,70.100000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.286,49.001,68.246,48.865
11/21/2024,15:57:34.831,2372.90,75939.42,119.510000,7.522000,898.500000,974.760000,0.000000,60.001000,899.000000,0.999400,1.547461,1.433520,10458.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.266666,62.181953,61.846325,101.379997,69.417549,0.002000,0.000000,-122.099998,-36.200001,-47.700001,0.000000,0.000000,0.998128,63.579388,0.038843,772.812383,92.669699,5.644108,151.367294,0.000000,0.005000,0.000000,0.000000,82.199997,78.000000,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,80.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,89.000000,81.100000,3600.000000,0.000000,70.000000,70.100000,84.300000,70.100000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.288,48.999,68.248,48.863
11/21/2024,15:57:37.831,2375.90,75942.42,119.550000,7.517000,898.200000,975.510000,0.000000,60.002000,898.700000,0.999500,1.545696,1.435132,10461.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.272222,62.191420,61.849998,101.360001,69.415100,0.002000,0.000000,-122.000000,-35.299999,-50.700001,0.000000,0.000000,0.998108,63.609848,0.038843,772.812383,92.669699,5.643956,151.367233,0.000000,0.005000,0.000000,0.000000,82.233332,78.000000,63.666667,62.333333,61.799999,61.599998,125,140,62.900000,81.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.900000,81.100000,3600.000000,0.000000,70.000000,70.100000,84.200000,70.100000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.290,48.997,68.250,48.861
11/21/2024,15:57:40.831,2378.90,75945.42,119.530000,7.514000,897.700000,976.260000,0.000000,59.999000,898.200000,0.999500,1.549375,1.435874,10464.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.277778,62.200296,61.853672,101.346664,69.413264,0.002000,0.000000,-119.800003,-35.200001,-52.000000,0.000000,0.000000,0.998063,63.667088,0.038843,772.812383,92.669699,5.643864,151.367035,0.000000,0.005000,0.000000,0.000000,82.266668,78.000000,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,81.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.900000,80.900000,3600.000000,0.000000,70.000000,70.100000,84.200000,70.100000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.292,48.995,68.252,48.860
11/21/2024,15:57:43.831,2381.90,75948.41,119.540000,7.516000,898.000000,977.010000,0.000000,60.002000,898.500000,0.999500,1.553486,1.434164,10467.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.288889,62.210059,61.862857,101.329997,69.409590,0.002000,0.000000,-116.500000,-35.700001,-51.799999,0.000000,0.000000,0.998061,63.676785,0.038843,772.812383,92.669699,5.643644,151.366867,0.000000,0.005000,0.000000,0.000000,82.300003,78.033333,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,81.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.900000,81.200000,3600.000000,0.000000,69.900000,70.100000,84.200000,70.100000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.295,48.994,68.254,48.858
11/21/2024,15:57:46.831,2384.90,75951.41,119.520000,7.512000,897.400000,977.750000,0.000000,59.996000,897.800000,0.999500,1.541933,1.433902,10470.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.305556,62.220119,61.874694,101.309998,69.407754,0.002000,0.000000,-113.300003,-36.900002,-51.299999,0.000000,0.000000,0.998055,63.692295,0.038843,772.812383,92.669699,5.644151,151.366653,0.000000,0.005000,0.000000,0.000000,82.300003,78.099998,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,81.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.900000,81.100000,3600.000000,0.000000,69.900000,70.100000,84.200000,70.100000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.297,48.992,68.256,48.856
11/21/2024,15:57:49.832,2387.90,75954.42,119.540000,7.513000,897.700000,978.500000,0.000000,59.999000,898.200000,0.999500,1.545721,1.436841,10473.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.300000,62.230474,61.881838,101.283333,69.409590,0.002000,0.000000,-110.699997,-38.400002,-50.599998,0.000000,0.000000,0.998056,63.700508,0.038843,772.812383,92.669699,5.644299,151.366547,0.000000,0.005000,0.000000,0.000000,82.300003,78.099998,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,81.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.900000,81.000000,3600.000000,0.000000,69.900000,70.000000,84.200000,70.100000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.299,48.990,68.258,48.854
11/21/2024,15:57:52.833,2390.90,75957.42,119.530000,7.512000,897.500000,979.250000,0.000000,60.003000,898.000000,0.999500,1.541400,1.433280,10476.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.311111,62.240237,61.885307,101.269997,69.412652,0.002000,0.000000,-109.300003,-39.400002,-49.900002,0.000000,0.000000,0.998046,63.718842,0.038843,772.812383,92.669699,5.644777,151.366394,0.000000,0.005000,0.000000,0.000000,82.333336,78.133331,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,81.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.800000,80.600000,3600.000000,0.000000,69.900000,70.000000,84.200000,70.100000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.301,48.988,68.260,48.853
11/21/2024,15:57:55.834,2393.90,75960.42,119.530000,7.517000,898.000000,980.000000,0.000000,60.000000,898.500000,0.999500,1.541173,1.437380,10479.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.333333,62.250592,61.891022,101.263331,69.415713,0.002000,0.000000,-108.500000,-39.799999,-49.700001,0.001000,0.000000,0.998048,63.725422,0.038843,772.812383,92.669699,5.644603,151.366226,0.000000,0.005000,0.000000,0.000000,82.400002,78.199997,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,81.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.800000,80.300000,3600.000000,0.000000,69.900000,70.000000,84.200000,70.100000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.303,48.987,68.262,48.851
11/21/2024,15:57:58.834,2396.90,75963.42,119.540000,7.524000,898.900000,980.750000,0.000000,60.002000,899.400000,0.999400,1.539208,1.435754,10482.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.338888,62.261242,61.897960,101.243334,69.418774,0.002000,0.000000,-108.199997,-40.200001,-49.400002,0.000000,0.000000,0.998021,63.763123,0.038843,772.812383,92.669699,5.645049,151.366104,0.000000,0.005000,0.000000,0.000000,82.400002,78.199997,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,81.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.800000,80.300000,3600.000000,0.000000,69.900000,70.000000,84.200000,70.100000,450,95,1171,90,3500,4200,0,0.000000,0.000000,68.306,48.985,68.264,48.849
11/21/2024,15:58:01.834,2399.90,75966.42,119.530000,7.522000,898.700000,981.500000,0.000000,60.000000,899.200000,0.999400,1.537889,1.434786,10485.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.349999,62.271302,61.905715,101.230003,69.419998,0.002000,0.000000,-108.300003,-40.000000,-49.500000,0.000000,0.000000,0.997998,63.798443,0.038843,772.812383,92.669699,5.644811,151.365860,0.000000,0.005000,0.000000,0.000000,82.466667,78.199997,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,81.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.700000,80.700000,3600.000000,0.000000,69.900000,70.000000,84.200000,70.100000,450,95,1171,90,3500,4200,0,0.000000,0.000000,68.308,48.983,68.267,48.847
11/21/2024,15:58:04.834,2402.90,75969.42,119.540000,7.518000,898.200000,982.250000,0.000000,59.999000,898.700000,0.999500,1.544693,1.435252,10488.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.361111,62.282248,61.912652,101.209999,69.419998,0.002000,0.000000,-108.900002,-39.599998,-49.900002,0.000000,0.000000,0.997991,63.811611,0.038843,772.812383,92.669699,5.645270,151.365692,0.000000,0.005000,0.000000,0.000000,82.500000,78.266668,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,81.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.700000,81.000000,3600.000000,0.000000,69.900000,70.000000,84.200000,70.100000,450,95,1171,90,3500,4200,0,0.000000,0.000000,68.310,48.981,68.269,48.846
11/21/2024,15:58:07.834,2405.90,75972.42,119.520000,7.517000,897.900000,982.990000,0.000000,60.003000,898.400000,0.999500,1.553279,1.434488,10491.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.355556,62.293639,61.917550,101.179998,69.419386,0.002000,0.000000,-111.000000,-38.200001,-50.700001,0.000000,0.000000,0.998050,63.757721,0.038843,772.812383,92.669699,5.645426,151.365585,0.000000,0.005000,0.000000,0.000000,82.500000,78.300003,63.700001,62.299999,61.733334,61.599998,125,140,62.900000,81.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.600000,81.200000,3600.000000,0.000000,69.900000,70.000000,84.200000,70.100000,450,95,1171,90,3500,4200,0,0.000000,0.000000,68.312,48.980,68.271,48.844
11/21/2024,15:58:10.834,2408.90,75975.42,119.550000,7.515000,897.900000,983.740000,0.000000,60.000000,898.300000,0.999500,1.541450,1.434546,10494.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.372222,62.304734,61.922447,101.156667,69.416325,0.002000,0.000000,-113.900002,-36.599998,-51.500000,0.000000,0.000000,0.998044,63.775074,0.038843,772.812383,92.669699,5.645538,151.365417,0.000000,0.005000,0.000000,0.000000,82.533333,78.300003,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,81.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.600000,81.200000,3600.000000,0.000000,69.900000,70.000000,84.200000,70.100000,450,95,1171,90,3500,4200,0,0.000000,0.000000,68.314,48.978,68.273,48.842
11/21/2024,15:58:13.835,2411.90,75978.42,119.530000,7.511000,897.300000,984.490000,0.000000,60.000000,897.800000,0.999500,1.547996,1.435372,10497.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.383333,62.315828,61.928570,101.143333,69.411427,0.002000,0.000000,-116.400002,-35.700001,-51.799999,0.000000,0.000000,0.998056,63.769516,0.038843,772.812383,92.669699,5.645296,151.365326,0.000000,0.005000,0.000000,0.000000,82.599998,78.300003,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,81.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.600000,81.000000,3600.000000,0.000000,69.900000,70.000000,84.200000,70.100000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.317,48.976,68.275,48.841
11/21/2024,15:58:16.834,2414.90,75981.42,119.540000,7.516000,897.900000,985.240000,0.000000,59.999000,898.400000,0.999500,1.547233,1.436256,10500.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.388889,62.327071,61.935917,101.129997,69.410203,0.002000,0.000000,-118.500000,-35.400002,-51.900002,0.000000,0.000000,0.998042,63.791225,0.038843,772.812383,92.669699,5.645484,151.365082,0.000000,0.005000,0.000000,0.000000,82.599998,78.300003,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,81.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.600000,80.700000,3600.000000,0.000000,69.900000,70.000000,84.200000,70.100000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.319,48.975,68.277,48.839
11/21/2024,15:58:19.834,2417.90,75984.42,119.520000,7.513000,897.500000,985.990000,0.000000,60.002000,897.900000,0.999500,1.536670,1.433400,10503.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.394444,62.338610,61.940815,101.109998,69.411427,0.002000,0.000000,-120.099998,-35.299999,-51.700001,0.000000,0.000000,0.998034,63.809307,0.038843,772.812383,92.669699,5.645325,151.364929,0.000000,0.005000,0.000000,0.000000,82.599998,78.333336,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,81.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.600000,80.600000,3600.000000,0.000000,69.900000,70.000000,84.100000,70.100000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.321,48.973,68.279,48.838
11/21/2024,15:58:22.834,2420.90,75987.42,119.540000,7.514000,897.800000,986.740000,0.000000,60.002000,898.300000,0.999500,1.543120,1.434750,10506.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.394444,62.349853,61.946121,101.093333,69.413876,0.002000,0.000000,-120.900002,-35.400002,-51.500000,-0.001000,0.000000,0.998044,63.806519,0.038843,772.812383,92.669699,5.646000,151.364777,0.000000,0.005000,0.000000,0.000000,82.599998,78.366669,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,81.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.600000,80.700000,3600.000000,0.000000,69.900000,70.000000,84.100000,70.100000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.323,48.971,68.281,48.836
11/21/2024,15:58:25.835,2423.90,75990.42,119.530000,7.517000,898.000000,987.490000,0.000000,60.001000,898.500000,0.999500,1.538247,1.434786,10509.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.405555,62.360504,61.953876,101.073334,69.417549,0.002000,0.000000,-120.699997,-35.400002,-51.400002,0.000000,0.000000,0.998051,63.810043,0.038843,772.812383,92.669699,5.646917,151.364548,0.000000,0.005000,0.000000,0.000000,82.599998,78.400002,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,81.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.500000,80.700000,3600.000000,0.000000,69.900000,69.900000,84.100000,70.100000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.325,48.970,68.283,48.834
11/21/2024,15:58:28.835,2426.90,75993.42,119.530000,7.520000,898.300000,988.230000,0.000000,60.000000,898.800000,0.999500,1.540293,1.433782,10512.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.405555,62.370859,61.958775,101.059998,69.419386,0.002000,0.000000,-119.800003,-35.299999,-51.700001,0.000000,0.000000,0.998098,63.766289,0.038843,772.812383,92.669699,5.646420,151.364426,0.000000,0.005000,0.000000,0.000000,82.599998,78.400002,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,81.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.400000,80.500000,3600.000000,0.000000,69.900000,69.900000,84.100000,70.100000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.327,48.968,68.285,48.833
11/21/2024,15:58:31.836,2429.90,75996.42,119.530000,7.522000,898.600000,988.980000,0.000000,59.999000,899.100000,0.999400,1.540415,1.434368,10515.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.416666,62.380031,61.961836,101.040001,69.418162,0.002000,0.000000,-117.900002,-35.500000,-51.900002,0.000000,0.000000,0.998102,63.772606,0.038843,772.812383,92.669699,5.645994,151.364258,0.000000,0.005000,0.000000,0.000000,82.633331,78.466667,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,81.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.400000,80.500000,3600.000000,0.000000,69.900000,69.900000,84.100000,70.100000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.330,48.967,68.287,48.831
11/21/2024,15:58:34.836,2432.90,75999.42,119.540000,7.521000,898.600000,989.730000,0.000000,59.999000,899.100000,0.999400,1.544077,1.435754,10518.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.438888,62.388463,61.969184,101.026665,69.413876,0.002000,0.000000,-115.000000,-36.099998,-51.599998,0.000000,0.000000,0.998084,63.799786,0.038843,772.812383,92.669699,5.645716,151.364151,0.000000,0.005000,0.000000,0.000000,82.699997,78.500000,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,81.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.400000,80.600000,3600.000000,0.000000,69.900000,69.900000,84.000000,70.100000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.332,48.965,68.289,48.830
11/21/2024,15:58:37.838,2435.90,76002.42,119.540000,7.518000,898.300000,990.480000,0.000000,60.003000,898.700000,0.999500,1.540702,1.434666,10521.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.433332,62.396895,61.980817,101.006666,69.408366,0.002000,0.000000,-111.500000,-37.799999,-50.799999,0.001000,0.000000,0.998080,63.815685,0.038843,772.812383,92.669699,5.646288,151.364029,0.000000,0.005000,0.000000,0.000000,82.699997,78.500000,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,81.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.400000,80.700000,3600.000000,0.000000,69.900000,69.900000,84.000000,70.100000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.334,48.963,68.291,48.828
11/21/2024,15:58:40.839,2438.90,76005.42,119.520000,7.517000,897.900000,991.230000,0.000000,60.001000,898.400000,0.999500,1.545031,1.435492,10524.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.433332,62.405327,61.988981,100.973335,69.402856,0.002000,0.000000,-107.199997,-40.700001,-49.000000,0.000000,0.000000,0.998057,63.844742,0.038843,772.812383,92.669699,5.646288,151.363861,0.000000,0.005000,0.000000,0.000000,82.699997,78.533333,63.700001,62.299999,61.766666,61.599998,125,140,62.900000,81.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.400000,80.600000,3600.000000,0.000000,69.900000,69.900000,83.900000,70.000000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.336,48.962,68.293,48.826
11/21/2024,15:58:43.839,2441.90,76008.42,119.540000,7.518000,898.300000,991.980000,0.000000,60.003000,898.700000,0.999500,1.540436,1.436256,10527.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.472222,62.413759,61.994083,100.959999,69.401632,0.002000,0.000000,-101.800003,-44.299999,-46.200001,0.000000,0.000000,0.998052,63.857132,0.038843,772.812383,92.669699,5.646669,151.363724,0.000000,0.005000,0.000000,0.000000,82.766668,78.566666,63.700001,62.400002,61.799999,61.599998,125,140,62.900000,81.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.300000,80.400000,3600.000000,0.000000,69.900000,69.900000,83.900000,70.000000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.338,48.960,68.295,48.825
11/21/2024,15:58:46.840,2444.90,76011.42,119.530000,7.521000,898.500000,992.720000,0.000000,60.003000,899.000000,0.999400,1.545140,1.433782,10530.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.466667,62.422486,62.000204,100.953334,69.403468,0.002000,0.000000,-94.099998,-48.000000,-42.599998,0.001000,0.000000,0.998076,63.842548,0.038843,772.812383,92.669699,5.646498,151.363510,0.000000,0.005000,0.000000,0.000000,82.800003,78.599998,63.700001,62.299999,61.799999,61.599998,125,140,62.900000,81.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.300000,80.300000,3600.000000,0.000000,69.900000,69.900000,83.900000,70.000000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.340,48.958,68.297,48.823
11/21/2024,15:58:49.841,2447.90,76014.43,119.540000,7.521000,898.600000,993.470000,0.000000,59.999000,899.100000,0.999400,1.541816,1.435252,10533.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.472222,62.431806,62.006326,100.933334,69.404693,0.002000,0.000000,-85.699997,-51.700001,-38.200001,0.000000,0.000000,0.998072,63.857647,0.038843,772.812383,92.669699,5.647192,151.363312,0.000000,0.005000,0.000000,0.000000,82.800003,78.599998,63.700001,62.333333,61.799999,61.599998,125,140,62.900000,81.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.300000,80.100000,3600.000000,0.000000,69.900000,69.900000,83.900000,70.000000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.342,48.957,68.299,48.822
11/21/2024,15:58:52.842,2450.90,76017.43,119.520000,7.520000,898.300000,994.220000,0.000000,60.000000,898.800000,0.999400,1.544681,1.435492,10536.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.461111,62.441717,62.012856,100.919998,69.402244,0.002000,0.000000,-85.400002,-53.700001,-33.400002,0.000000,0.000000,0.998068,63.867004,0.038843,772.812383,92.669699,5.646144,151.363098,0.000000,0.005000,0.000000,0.000000,82.800003,78.599998,63.700001,62.299999,61.766666,61.599998,125,140,62.900000,81.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.200000,80.100000,3600.000000,0.000000,69.900000,69.900000,83.800000,70.000000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.345,48.955,68.301,48.820
11/21/2024,15:58:55.843,2453.90,76020.43,119.550000,7.520000,898.500000,994.970000,0.000000,59.997000,899.000000,0.999500,1.538963,1.433542,10539.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.494444,62.451628,62.018162,100.900002,69.402244,0.002000,0.000000,-90.199997,-53.099998,-33.700001,0.000000,0.000000,0.998057,63.891296,0.038843,772.812383,92.669699,5.646832,151.363052,0.000000,0.005000,0.000000,0.000000,82.900002,78.666664,63.700001,62.333333,61.733334,61.633333,125,140,62.900000,81.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.200000,80.100000,3600.000000,0.000000,69.800000,69.900000,83.800000,70.000000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.347,48.953,68.304,48.819
11/21/2024,15:58:58.844,2456.90,76023.43,119.530000,7.518000,898.200000,995.720000,0.000000,60.002000,898.700000,0.999500,1.541899,1.435372,10542.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.505555,62.461687,62.023468,100.880002,69.406529,0.002000,0.000000,-96.300003,-49.799999,-35.299999,0.000000,0.000000,0.998097,63.856258,0.038843,772.812383,92.669699,5.646674,151.362915,0.000000,0.005000,0.000000,0.000000,82.900002,78.699997,63.700001,62.333333,61.766666,61.633333,125,140,62.900000,81.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.200000,80.000000,3600.000000,0.000000,69.800000,69.900000,83.800000,70.000000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.349,48.952,68.306,48.817
11/21/2024,15:59:01.844,2459.90,76026.43,119.540000,7.521000,898.500000,996.470000,0.000000,59.999000,899.000000,0.999400,1.545007,1.437259,10545.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.505556,62.471154,62.027550,100.863335,69.407142,0.002000,0.000000,-101.800003,-46.000000,-38.299999,0.000000,0.000000,0.998077,63.886047,0.038843,772.812383,92.669699,5.646538,151.362762,0.000000,0.005000,0.000000,0.000000,82.900002,78.733332,63.700001,62.333333,61.733334,61.633333,125,140,62.900000,81.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.100000,79.900000,3600.000000,0.000000,69.800000,69.900000,83.800000,70.000000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.351,48.950,68.308,48.815
11/21/2024,15:59:04.844,2462.90,76029.43,119.520000,7.521000,898.500000,997.220000,0.000000,59.999000,899.000000,0.999400,1.539822,1.434488,10548.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.500000,62.479586,62.029182,100.849998,69.401019,0.002000,0.000000,-109.300003,-42.099998,-41.400002,0.000000,0.000000,0.998126,63.839031,0.038843,772.812383,92.669699,5.646175,151.362640,0.000000,0.005000,0.000000,0.000000,82.900002,78.733332,63.700001,62.333333,61.733334,61.599998,125,140,62.900000,81.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.100000,80.500000,3600.000000,0.000000,69.800000,69.900000,83.800000,69.900000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.353,48.948,68.310,48.814
11/21/2024,15:59:07.846,2465.90,76032.43,119.540000,7.525000,899.000000,997.960000,0.000000,60.002000,899.600000,0.999400,1.543654,1.435252,10551.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.511112,62.487130,62.032448,100.830002,69.395509,0.002000,0.000000,-115.000000,-38.900002,-44.200001,0.000000,0.000000,0.998134,63.842117,0.038843,772.812383,92.669699,5.647190,151.362381,0.000000,0.005000,0.000000,0.000000,82.900002,78.800003,63.666667,62.333333,61.733334,61.633333,125,140,62.900000,81.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.100000,80.300000,3600.000000,0.000000,69.800000,69.900000,83.800000,69.900000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.355,48.947,68.312,48.812
11/21/2024,15:59:10.845,2468.90,76035.43,119.540000,7.521000,898.600000,998.710000,0.000000,60.000000,899.100000,0.999400,1.541417,1.436256,10554.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.533334,62.493639,62.039183,100.800003,69.391836,0.002000,0.000000,-119.800003,-36.900002,-46.799999,0.001000,0.000000,0.998112,63.871250,0.038843,772.812383,92.669699,5.647517,151.362259,0.000000,0.005000,0.000000,0.000000,82.933334,78.833336,63.700001,62.333333,61.766666,61.633333,125,140,62.800000,81.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.100000,80.100000,3600.000000,0.000000,69.800000,69.900000,83.800000,69.900000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.357,48.945,68.314,48.810
11/21/2024,15:59:13.845,2471.90,76038.43,119.530000,7.521000,898.400000,999.460000,0.000000,59.997000,898.900000,0.999400,1.540354,1.433280,10557.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.500000,62.498965,62.048367,100.790001,69.389999,0.002000,0.000000,-121.699997,-35.599998,-49.799999,0.000000,0.000000,0.998117,63.877522,0.038843,772.812383,92.669699,5.647364,151.362152,0.000000,0.005000,0.000000,0.000000,82.900002,78.833336,63.666667,62.299999,61.700001,61.599998,125,140,62.800000,81.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.000000,80.100000,3600.000000,0.000000,69.800000,69.800000,83.800000,69.900000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.359,48.943,68.316,48.809
11/21/2024,15:59:16.845,2474.90,76041.43,119.530000,7.521000,898.400000,1000.200000,0.000000,60.002000,898.900000,0.999400,1.540487,1.434284,10560.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.550000,62.503402,62.055714,100.769997,69.389999,0.002000,0.000000,-119.000000,-35.400002,-51.900002,0.000000,0.000000,0.998094,63.908775,0.038843,772.812383,92.669699,5.647249,151.362000,0.000000,0.005000,0.000000,0.000000,82.933334,78.900002,63.700001,62.333333,61.799999,61.633333,125,140,62.800000,81.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.000000,80.400000,3600.000000,0.000000,69.800000,69.800000,83.700000,69.900000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.362,48.942,68.318,48.807
11/21/2024,15:59:19.846,2477.90,76044.43,119.530000,7.518000,898.200000,1001.000000,0.000000,60.000000,898.700000,0.999400,1.552807,1.436459,10563.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.561111,62.507988,62.061633,100.750000,69.389999,0.002000,0.000000,-115.400002,-36.000000,-51.700001,0.000000,0.000000,0.998092,63.918995,0.038843,772.812383,92.669699,5.646927,151.361832,0.000000,0.005000,0.000000,0.000000,82.966667,78.933334,63.700001,62.333333,61.799999,61.633333,125,140,62.800000,81.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,88.000000,80.700000,3600.000000,0.000000,69.800000,69.800000,83.700000,69.900000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.364,48.940,68.320,48.806
11/21/2024,15:59:22.845,2480.90,76047.43,119.540000,7.517000,898.100000,1001.700000,0.000000,60.002000,898.600000,0.999500,1.538912,1.433746,10566.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.544445,62.513165,62.071430,100.730003,69.389999,0.002000,0.000000,-111.400002,-37.900002,-50.900002,0.000000,0.000000,0.998073,63.949806,0.038843,772.812383,92.669699,5.647812,151.361649,0.000000,0.005000,0.000000,0.000000,82.966667,78.933334,63.666667,62.333333,61.733334,61.633333,125,140,62.800000,81.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.900000,80.900000,3600.000000,0.000000,69.800000,69.800000,83.700000,69.900000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.366,48.938,68.322,48.804
11/21/2024,15:59:25.846,2483.90,76050.43,119.520000,7.515000,897.700000,1002.500000,0.000000,60.000000,898.200000,0.999500,1.539854,1.434488,10569.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.566667,62.519083,62.080002,100.716667,69.389999,0.002000,0.000000,-107.900002,-40.299999,-49.400002,0.000000,0.000000,0.998066,63.962528,0.038843,772.812383,92.669699,5.647941,151.361526,0.000000,0.005000,0.000000,0.000000,83.000000,79.000000,63.700001,62.333333,61.733334,61.633333,125,140,62.800000,81.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.900000,81.100000,3600.000000,0.000000,69.800000,69.800000,83.700000,69.900000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.368,48.936,68.324,48.802
11/21/2024,15:59:28.845,2486.90,76053.43,119.550000,7.520000,898.500000,1003.200000,0.000000,60.000000,899.000000,0.999400,1.547340,1.434630,10572.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.561111,62.525591,62.089185,100.703334,69.389999,0.002000,0.000000,-103.699997,-43.000000,-47.299999,0.000000,0.000000,0.998090,63.947083,0.038843,772.812383,92.669699,5.648237,151.361389,0.000000,0.005000,0.000000,0.000000,83.000000,79.000000,63.666667,62.333333,61.733334,61.633333,125,140,62.800000,81.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.900000,81.100000,3600.000000,0.000000,69.800000,69.800000,83.700000,69.900000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.370,48.935,68.326,48.801
11/21/2024,15:59:31.845,2489.90,76056.43,119.530000,7.521000,898.500000,1004.000000,0.000000,60.002000,899.000000,0.999400,1.538226,1.434786,10575.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.561111,62.532840,62.100817,100.690002,69.389999,0.002000,0.000000,-98.099998,-46.000000,-44.599998,0.000000,0.000000,0.998081,63.967236,0.038843,772.812383,92.669699,5.647916,151.361191,0.000000,0.005000,0.000000,0.000000,83.066666,79.033333,63.666667,62.299999,61.700001,61.599998,125,140,62.800000,81.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.900000,80.800000,3600.000000,0.000000,69.800000,69.800000,83.700000,69.900000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.372,48.933,68.328,48.799
11/21/2024,15:59:34.845,2492.90,76059.43,119.550000,7.524000,898.900000,1004.700000,0.000000,59.996000,899.400000,0.999400,1.547980,1.437139,10578.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.605555,62.541124,62.108164,100.669998,69.389999,0.002000,0.000000,-92.400002,-48.799999,-42.000000,0.000000,0.000000,0.998047,64.010887,0.038843,772.812383,92.669699,5.648648,151.360992,0.000000,0.005000,0.000000,0.000000,83.099998,79.099998,63.700001,62.333333,61.799999,61.599998,125,140,62.800000,81.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.900000,80.800000,3600.000000,0.000000,69.700000,69.800000,83.700000,69.900000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.374,48.931,68.330,48.797
11/21/2024,15:59:37.845,2495.90,76062.43,119.520000,7.520000,898.400000,1005.400000,0.000000,60.001000,898.900000,0.999400,1.548936,1.435994,10581.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.627777,62.550443,62.111225,100.659999,69.389999,0.002000,0.000000,-87.099998,-51.099998,-39.500000,0.000000,0.000000,0.998054,64.011246,0.038843,772.812383,92.669699,5.648516,151.360901,0.000000,0.005000,0.000000,0.000000,83.166664,79.099998,63.700001,62.366667,61.766666,61.666667,125,140,62.800000,82.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.800000,80.900000,3600.000000,0.000000,69.700000,69.800000,83.700000,69.900000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.374,48.931,68.330,48.797
11/21/2024,15:59:40.848,2498.90,76065.43,119.540000,7.522000,898.700000,1006.200000,0.000000,59.999000,899.200000,0.999400,1.545334,1.435252,10584.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.633333,62.562129,62.114899,100.630000,69.389999,0.002000,0.000000,-84.199997,-52.599998,-36.799999,0.000000,0.000000,0.998068,64.005615,0.038843,772.812383,92.669699,5.648655,151.360703,0.000000,0.005000,0.000000,0.000000,83.199997,79.099998,63.700001,62.366667,61.799999,61.633333,125,140,62.800000,82.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.800000,80.800000,3600.000000,0.000000,69.700000,69.700000,83.600000,69.900000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.376,48.930,68.332,48.796
11/21/2024,15:59:43.848,2501.90,76068.43,119.540000,7.521000,898.500000,1006.900000,0.000000,59.999000,899.000000,0.999400,1.548996,1.435252,10587.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.633333,62.573816,62.121429,100.610001,69.389999,0.002000,0.000000,-84.199997,-53.500000,-34.500000,0.000000,0.000000,0.998116,63.960140,0.038843,772.812383,92.669699,5.648611,151.360641,0.000000,0.005000,0.000000,0.000000,83.233332,79.133331,63.700001,62.333333,61.766666,61.633333,125,140,62.800000,82.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.700000,80.700000,3600.000000,0.000000,69.700000,69.700000,83.600000,69.900000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.378,48.928,68.334,48.794
11/21/2024,15:59:46.849,2504.90,76071.43,119.540000,7.522000,898.700000,1007.700000,0.000000,60.004000,899.200000,0.999400,1.542276,1.436758,10590.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.627777,62.584762,62.126736,100.589996,69.388367,0.002000,0.000000,-85.199997,-53.799999,-33.299999,0.000000,0.000000,0.998132,63.954605,0.038843,772.812383,92.669699,5.648765,151.360428,0.000000,0.005000,0.000000,0.000000,83.233332,79.133331,63.700001,62.333333,61.733334,61.633333,125,140,62.800000,82.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.700000,80.700000,3600.000000,0.000000,69.700000,69.700000,83.600000,69.800000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.380,48.926,68.336,48.792
11/21/2024,15:59:49.849,2507.90,76074.43,119.530000,7.520000,898.300000,1008.400000,0.000000,59.999000,898.800000,0.999400,1.546676,1.434368,10593.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.644444,62.594969,62.131634,100.570000,69.385510,0.002000,0.000000,-87.199997,-53.799999,-33.299999,0.000000,0.000000,0.998090,64.003349,0.038843,772.812383,92.669699,5.648466,151.360291,0.000000,0.005000,0.000000,0.000000,83.300003,79.166664,63.666667,62.333333,61.766666,61.633333,125,140,62.800000,82.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.700000,80.700000,3600.000000,0.000000,69.700000,69.700000,83.600000,69.800000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.382,48.924,68.338,48.790
11/21/2024,15:59:52.849,2510.90,76077.43,119.540000,7.518000,898.300000,1009.200000,0.000000,60.002000,898.700000,0.999500,1.541899,1.436339,10596.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.633333,62.604733,62.138573,100.550001,69.383470,0.002000,0.000000,-89.699997,-53.299999,-33.599998,0.000000,0.000000,0.998096,64.008263,0.038843,772.812383,92.669699,5.648484,151.360107,0.000000,0.005000,0.000000,0.000000,83.300003,79.199997,63.666667,62.299999,61.733334,61.599998,125,140,62.800000,82.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.700000,80.600000,3600.000000,0.000000,69.700000,69.700000,83.500000,69.800000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.384,48.923,68.340,48.789
11/21/2024,15:59:55.849,2513.90,76080.43,119.540000,7.518000,898.200000,1009.900000,0.000000,60.000000,898.700000,0.999500,1.537111,1.435754,10599.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.683334,62.614940,62.145920,100.533333,69.383062,0.002000,0.000000,-92.500000,-52.200001,-34.099998,0.000000,0.000000,0.998113,63.996281,0.038843,772.812383,92.669699,5.648920,151.359924,0.000000,0.005000,0.000000,0.000000,83.366669,79.266668,63.666667,62.366667,61.766666,61.666667,125,140,62.800000,82.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.700000,80.900000,3600.000000,0.000000,69.700000,69.700000,83.500000,69.800000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.387,48.921,68.342,48.787
11/21/2024,15:59:58.849,2516.90,76083.43,119.530000,7.514000,897.700000,1010.700000,0.000000,60.002000,898.200000,0.999500,1.538328,1.433280,10602.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.661111,62.625443,62.150001,100.519997,69.383470,0.002000,0.000000,-95.300003,-50.500000,-35.000000,0.000000,0.000000,0.998133,63.986061,0.038843,772.812383,92.669699,5.648892,151.359802,0.000000,0.005000,0.000000,0.000000,83.366669,79.233332,63.700001,62.299999,61.766666,61.599998,125,140,62.800000,82.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.600000,81.000000,3600.000000,0.000000,69.700000,69.700000,83.500000,69.800000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.389,48.919,68.344,48.785
11/21/2024,16:00:01.850,2519.90,76086.43,119.530000,7.516000,897.900000,1011.400000,0.000000,60.001000,898.400000,0.999500,1.547499,1.434870,10605.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.672222,62.635354,62.152858,100.500000,69.380613,0.002000,0.000000,-98.300003,-48.400002,-36.400002,0.000000,0.000000,0.998104,64.021919,0.038843,772.812383,92.669699,5.649134,151.359650,0.000000,0.005000,0.000000,0.000000,83.400002,79.233332,63.700001,62.333333,61.733334,61.633333,125,140,62.800000,82.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.600000,80.900000,3600.000000,0.000000,69.700000,69.700000,83.500000,69.800000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.391,48.918,68.346,48.784
11/21/2024,16:00:04.851,2522.90,76089.43,119.530000,7.518000,898.200000,1012.200000,0.000000,60.002000,898.700000,0.999400,1.543097,1.435874,10608.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.683334,62.643934,62.158980,100.493334,69.376532,0.002000,0.000000,-100.900002,-46.500000,-37.900002,0.000000,0.000000,0.998170,63.961040,0.038843,772.812383,92.669699,5.649220,151.359573,0.000000,0.005000,0.000000,0.000000,83.400002,79.300003,63.666667,62.333333,61.766666,61.633333,125,140,62.800000,82.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.600000,80.700000,3600.000000,0.000000,69.700000,69.700000,83.400000,69.800000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.393,48.916,68.348,48.782
11/21/2024,16:00:07.851,2525.90,76092.44,119.540000,7.521000,898.600000,1012.900000,0.000000,60.000000,899.100000,0.999400,1.542082,1.435252,10611.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.677778,62.651479,62.165509,100.480003,69.374900,0.002000,0.000000,-103.800003,-44.799999,-39.000000,0.000000,0.000000,0.998110,64.037239,0.038843,772.812383,92.669699,5.649238,151.359451,0.000000,0.005000,0.000000,0.000000,83.400002,79.300003,63.700001,62.299999,61.766666,61.599998,125,140,62.800000,82.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.500000,80.700000,3600.000000,0.000000,69.700000,69.700000,83.400000,69.800000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.395,48.914,68.350,48.780
11/21/2024,16:00:10.854,2528.90,76095.44,119.520000,7.519000,898.300000,1013.700000,0.000000,60.000000,898.800000,0.999400,1.542891,1.435492,10614.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.711111,62.659763,62.171631,100.459999,69.375308,0.002000,0.000000,-105.300003,-43.799999,-40.000000,0.000000,0.000000,0.998079,64.071510,0.038843,772.812383,92.669699,5.649401,151.359207,0.000000,0.005000,0.000000,0.000000,83.433334,79.400002,63.700001,62.333333,61.799999,61.599998,125,140,62.800000,82.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.500000,80.800000,3600.000000,0.000000,69.700000,69.700000,83.400000,69.800000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.397,48.912,68.351,48.778
11/21/2024,16:00:13.855,2531.90,76098.44,119.540000,7.519000,898.300000,1014.400000,0.000000,59.999000,898.800000,0.999400,1.541162,1.435754,10617.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.727778,62.669379,62.178570,100.430000,69.374900,0.002000,0.000000,-107.500000,-43.000000,-40.700001,0.000000,0.000000,0.998125,64.030891,0.038843,772.812383,92.669699,5.649893,151.359100,0.000000,0.005000,0.000000,0.000000,83.466667,79.400002,63.700001,62.366667,61.766666,61.666667,125,140,62.800000,82.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.500000,80.900000,3600.000000,0.000000,69.700000,69.700000,83.400000,69.800000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.399,48.911,68.353,48.777
11/21/2024,16:00:16.856,2534.90,76101.44,119.530000,7.515000,897.800000,1015.200000,0.000000,60.003000,898.300000,0.999500,1.540918,1.432695,10620.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.727778,62.679734,62.185917,100.410001,69.373676,0.002000,0.000000,-108.800003,-42.099998,-41.500000,0.000000,0.000000,0.998115,64.050377,0.038843,772.812383,92.669699,5.648953,151.358856,0.000000,0.005000,0.000000,0.000000,83.466667,79.400002,63.700001,62.366667,61.766666,61.666667,125,140,62.800000,82.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.400000,81.100000,3600.000000,0.000000,69.700000,69.700000,83.400000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.401,48.909,68.355,48.775
11/21/2024,16:00:19.858,2537.90,76104.44,119.540000,7.514000,897.800000,1015.900000,0.000000,60.000000,898.200000,0.999500,1.539925,1.435252,10623.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.727778,62.690385,62.190815,100.393333,69.371635,0.002000,0.000000,-110.599998,-41.099998,-42.299999,0.000000,0.000000,0.998104,64.068169,0.038843,772.812383,92.669699,5.650097,151.358765,0.000000,0.005000,0.000000,0.000000,83.500000,79.433334,63.700001,62.299999,61.799999,61.633333,125,140,62.800000,82.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.400000,80.900000,3600.000000,0.000000,69.700000,69.600000,83.400000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.403,48.907,68.357,48.773
11/21/2024,16:00:22.858,2540.90,76107.44,119.520000,7.513000,897.500000,1016.700000,0.000000,60.003000,898.000000,0.999500,1.542260,1.434488,10626.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.688889,62.700888,62.194897,100.379997,69.367961,0.002000,0.000000,-113.300003,-39.700001,-43.599998,0.001000,0.000000,0.998124,64.056610,0.038843,772.812383,92.669699,5.650156,151.358688,0.000000,0.005000,0.000000,0.000000,83.466667,79.400002,63.666667,62.299999,61.700001,61.599998,125,140,62.800000,82.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.400000,80.700000,3600.000000,0.000000,69.700000,69.600000,83.400000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.405,48.906,68.359,48.772
11/21/2024,16:00:25.858,2543.90,76110.44,119.540000,7.515000,897.900000,1017.400000,0.000000,60.001000,898.400000,0.999500,1.546108,1.434164,10629.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.744445,62.711243,62.202857,100.360001,69.364695,0.002000,0.000000,-116.400002,-38.200001,-45.200001,0.000000,0.000000,0.998100,64.090904,0.038843,772.812383,92.669699,5.650041,151.358459,0.000000,0.005000,0.000000,0.000000,83.500000,79.500000,63.700001,62.333333,61.766666,61.666667,125,140,62.800000,82.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.400000,80.800000,3600.000000,0.000000,69.700000,69.600000,83.400000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.407,48.904,68.361,48.770
11/21/2024,16:00:28.859,2546.90,76113.44,119.540000,7.521000,898.500000,1018.200000,0.000000,60.000000,899.000000,0.999400,1.537694,1.436256,10632.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.772222,62.722042,62.212654,100.339996,69.366328,0.002000,0.000000,-120.400002,-36.599998,-47.099998,0.000000,0.000000,0.998116,64.082230,0.038843,772.812383,92.669699,5.649979,151.358307,0.000000,0.005000,0.000000,0.000000,83.599998,79.533333,63.700001,62.333333,61.799999,61.666667,125,140,62.800000,82.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.300000,80.700000,3600.000000,0.000000,69.600000,69.600000,83.400000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.409,48.902,68.363,48.768
11/21/2024,16:00:31.859,2549.90,76116.44,119.520000,7.521000,898.500000,1018.900000,0.000000,60.001000,899.000000,0.999400,1.543545,1.436580,10635.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.766666,62.733284,62.218981,100.329997,69.368778,0.002000,0.000000,-121.500000,-35.799999,-49.400002,0.000000,0.000000,0.998117,64.091805,0.038843,772.812383,92.669699,5.649852,151.358170,0.000000,0.005000,0.000000,0.000000,83.566666,79.566666,63.700001,62.333333,61.766666,61.666667,125,140,62.800000,82.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.300000,80.700000,3600.000000,0.000000,69.600000,69.600000,83.400000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.411,48.901,68.365,48.767
