FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,16:00:34.860,2552.90,76119.44,119.520000,7.520000,898.400000,1019.700000,0.000000,60.000000,898.900000,0.999400,1.540957,1.435492,10638.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.761110,62.744822,62.223267,100.309998,69.370003,0.002000,0.000000,-120.199997,-35.500000,-51.200001,0.000000,0.000000,0.998091,64.127037,0.038843,772.812383,92.669699,5.649904,151.358078,0.000000,0.005000,0.000000,0.000000,83.599998,79.599998,63.700001,62.299999,61.766666,61.599998,125,140,62.800000,82.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.300000,80.700000,3600.000000,0.000000,69.600000,69.600000,83.400000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.413,48.899,68.367,48.765
11/21/2024,16:00:37.861,2555.90,76122.44,119.530000,7.521000,898.400000,1020.400000,0.000000,60.002000,898.900000,0.999400,1.541816,1.435874,10641.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.766666,62.755177,62.227757,100.283333,69.367553,0.002000,0.000000,-118.400002,-35.500000,-51.900002,0.000000,0.000000,0.998073,64.152740,0.038843,772.812383,92.669699,5.650212,151.357880,0.000000,0.005000,0.000000,0.000000,83.599998,79.599998,63.700001,62.333333,61.766666,61.599998,125,140,62.800000,82.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.300000,80.900000,3600.000000,0.000000,69.600000,69.600000,83.400000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.415,48.897,68.369,48.763
11/21/2024,16:00:40.862,2558.90,76125.45,119.540000,7.524000,898.900000,1021.200000,0.000000,60.003000,899.400000,0.999400,1.544125,1.437845,10644.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.811110,62.764645,62.233063,100.276665,69.363879,0.002000,0.000000,-116.300003,-35.799999,-51.799999,0.001000,0.000000,0.998118,64.112434,0.038843,772.812383,92.669699,5.650824,151.357742,0.000000,0.005000,0.000000,0.000000,83.699997,79.699997,63.700001,62.299999,61.799999,61.666667,125,140,62.800000,82.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.200000,81.100000,3600.000000,0.000000,69.600000,69.600000,83.400000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.417,48.896,68.371,48.762
11/21/2024,16:00:43.862,2561.90,76128.45,119.520000,7.523000,898.700000,1021.900000,0.000000,60.000000,899.200000,0.999400,1.538216,1.433400,10647.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.816666,62.774260,62.236328,100.269997,69.361021,0.002000,0.000000,-113.900002,-36.500000,-51.599998,0.000000,0.000000,0.998126,64.113075,0.038843,772.812383,92.669699,5.650382,151.357620,0.000000,0.005000,0.000000,0.000000,83.699997,79.699997,63.700001,62.333333,61.799999,61.666667,125,140,62.800000,82.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.200000,81.000000,3600.000000,0.000000,69.600000,69.600000,83.300000,69.700000,450,95,1172,90,3500,4200,0,0.000000,0.000000,68.419,48.894,68.373,48.760
11/21/2024,16:00:46.862,2564.90,76131.45,119.540000,7.523000,898.800000,1022.700000,0.000000,60.000000,899.300000,0.999400,1.546590,1.434248,10650.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.794443,62.783875,62.240410,100.236666,69.359796,0.002000,0.000000,-111.699997,-37.599998,-51.099998,0.000000,0.000000,0.998116,64.127556,0.038843,772.812383,92.669699,5.651049,151.357376,0.000000,0.005000,0.000000,0.000000,83.699997,79.699997,63.700001,62.299999,61.766666,61.599998,125,140,62.800000,82.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.200000,80.800000,3600.000000,0.000000,69.600000,69.600000,83.300000,69.700000,450,95,1172,90,3500,4200,0,0.000000,0.000000,68.421,48.893,68.375,48.758
11/21/2024,16:00:49.863,2567.90,76134.45,119.530000,7.521000,898.500000,1023.400000,0.000000,59.999000,899.000000,0.999400,1.548065,1.435372,10653.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.805554,62.793343,62.246123,100.209999,69.356122,0.002000,0.000000,-109.500000,-39.099998,-50.400002,0.000000,0.000000,0.998121,64.133385,0.038843,772.812383,92.669699,5.650291,151.357330,0.000000,0.005000,0.000000,0.000000,83.699997,79.699997,63.666667,62.333333,61.766666,61.666667,125,140,62.800000,82.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.200000,80.800000,3600.000000,0.000000,69.600000,69.600000,83.300000,69.700000,450,95,1172,90,3500,4200,0,0.000000,0.000000,68.423,48.891,68.376,48.757
11/21/2024,16:00:52.864,2570.90,76137.45,119.540000,7.520000,898.500000,1024.200000,0.000000,59.999000,899.000000,0.999500,1.536436,1.434164,10656.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.811111,62.803106,62.251836,100.196668,69.352448,0.002000,0.000000,-107.099998,-40.799999,-49.299999,0.001000,0.000000,0.998127,64.134804,0.038843,772.812383,92.669699,5.650603,151.357101,0.000000,0.005000,0.000000,0.000000,83.699997,79.766668,63.700001,62.299999,61.766666,61.633333,125,140,62.800000,82.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.100000,80.800000,3600.000000,0.000000,69.600000,69.600000,83.300000,69.700000,450,95,1172,90,3500,4200,0,0.000000,0.000000,68.425,48.889,68.378,48.755
11/21/2024,16:00:55.864,2573.90,76140.45,119.530000,7.515000,897.800000,1024.900000,0.000000,59.999000,898.300000,0.999500,1.543846,1.434786,10659.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.838889,62.812870,62.255509,100.176666,69.352040,0.002000,0.000000,-104.699997,-42.400002,-47.799999,0.000000,0.000000,0.998125,64.143448,0.038843,772.812383,92.669699,5.650751,151.357071,0.000000,0.005000,0.000000,0.000000,83.766668,79.800003,63.700001,62.333333,61.799999,61.633333,125,140,62.800000,82.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.100000,80.800000,3600.000000,0.000000,69.600000,69.600000,83.300000,69.700000,450,95,1172,90,3500,4200,0,0.000000,0.000000,68.427,48.888,68.380,48.754
11/21/2024,16:00:58.864,2576.90,76143.45,119.540000,7.515000,897.900000,1025.700000,0.000000,60.000000,898.300000,0.999500,1.543446,1.436758,10662.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.838890,62.823077,62.258978,100.169998,69.352448,0.002000,0.000000,-101.699997,-44.200001,-46.299999,0.000000,0.000000,0.998092,64.186989,0.038843,772.812383,92.669699,5.650677,151.356827,0.000000,0.005000,0.000000,0.000000,83.800003,79.800003,63.700001,62.333333,61.799999,61.599998,125,140,62.800000,82.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.100000,80.700000,3600.000000,0.000000,69.600000,69.500000,83.300000,69.700000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.429,48.886,68.382,48.752
11/21/2024,16:01:01.865,2579.90,76146.45,119.540000,7.513000,897.600000,1026.400000,0.000000,60.003000,898.000000,0.999500,1.538400,1.433662,10665.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.844445,62.833432,62.265713,100.156667,69.351223,0.002000,0.000000,-98.099998,-46.000000,-44.700001,0.000000,0.000000,0.998116,64.169075,0.038843,772.812383,92.669699,5.650938,151.356689,0.000000,0.005000,0.000000,0.000000,83.800003,79.800003,63.700001,62.333333,61.799999,61.633333,125,140,62.800000,82.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.000000,80.600000,3600.000000,0.000000,69.600000,69.500000,83.300000,69.700000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.431,48.885,68.384,48.751
11/21/2024,16:01:04.865,2582.90,76149.45,119.540000,7.514000,897.700000,1027.200000,0.000000,59.999000,898.200000,0.999500,1.545914,1.434248,10668.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.838889,62.844675,62.277551,100.136665,69.349998,0.002000,0.000000,-94.800003,-47.500000,-43.299999,0.000000,0.000000,0.998156,64.134323,0.038843,772.812383,92.669699,5.651119,151.356522,0.000000,0.005000,0.000000,0.000000,83.866669,79.800003,63.700001,62.299999,61.766666,61.599998,125,140,62.800000,82.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.000000,80.500000,3600.000000,0.000000,69.600000,69.500000,83.200000,69.700000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.432,48.883,68.386,48.749
11/21/2024,16:01:07.865,2585.90,76152.45,119.530000,7.515000,897.800000,1027.900000,0.000000,60.002000,898.200000,0.999500,1.543313,1.434368,10671.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.888890,62.855178,62.288776,100.119998,69.349590,0.002000,0.000000,-91.900002,-48.799999,-42.200001,0.000000,0.000000,0.998128,64.171944,0.038843,772.812383,92.669699,5.651901,151.356430,0.000000,0.005000,0.000000,0.000000,83.900002,79.900002,63.700001,62.333333,61.799999,61.700001,125,140,62.800000,82.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,87.000000,80.500000,3600.000000,0.000000,69.500000,69.500000,83.200000,69.700000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.434,48.882,68.388,48.748
11/21/2024,16:01:10.865,2588.90,76155.45,119.530000,7.517000,898.100000,1028.700000,0.000000,60.003000,898.600000,0.999500,1.542105,1.434284,10674.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.883334,62.865089,62.294899,100.099998,69.348366,0.002000,0.000000,-90.099998,-49.700001,-41.099998,0.000000,0.000000,0.998157,64.149399,0.038843,772.812383,92.669699,5.651347,151.356308,0.000000,0.005000,0.000000,0.000000,83.900002,79.900002,63.700001,62.366667,61.799999,61.633333,125,140,62.800000,82.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.900000,80.600000,3600.000000,0.000000,69.500000,69.500000,83.200000,69.700000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.436,48.880,68.389,48.746
11/21/2024,16:01:13.868,2591.90,76158.45,119.540000,7.516000,898.000000,1029.400000,0.000000,59.996000,898.500000,0.999500,1.546434,1.436256,10677.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.916667,62.875297,62.296532,100.080002,69.344693,0.002000,0.000000,-88.000000,-50.299999,-40.299999,0.001000,0.000000,0.998167,64.148933,0.038843,772.812383,92.669699,5.651170,151.356155,0.000000,0.005000,0.000000,0.000000,84.000000,79.933334,63.700001,62.366667,61.799999,61.700001,125,140,62.800000,82.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.900000,80.900000,3600.000000,0.000000,69.500000,69.500000,83.200000,69.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.438,48.879,68.391,48.745
11/21/2024,16:01:16.870,2594.90,76161.45,119.530000,7.514000,897.700000,1030.200000,0.000000,59.999000,898.200000,0.999500,1.543785,1.434284,10680.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.905555,62.885948,62.300205,100.059998,69.340204,0.002000,0.000000,-87.199997,-50.900002,-39.700001,0.000000,0.000000,0.998121,64.203667,0.038843,772.812383,92.669699,5.651331,151.356079,0.000000,0.005000,0.000000,0.000000,84.000000,80.000000,63.700001,62.299999,61.799999,61.633333,125,140,62.800000,82.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.900000,80.900000,3600.000000,0.000000,69.500000,69.500000,83.200000,69.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.440,48.878,68.393,48.744
11/21/2024,16:01:19.871,2597.90,76164.45,119.530000,7.514000,897.700000,1030.900000,0.000000,60.003000,898.200000,0.999500,1.542986,1.434368,10683.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.916667,62.896599,62.305920,100.059998,69.335307,0.002000,0.000000,-86.599998,-51.099998,-39.299999,0.000000,0.000000,0.998111,64.223396,0.038843,772.812383,92.669699,5.651333,151.355865,0.000000,0.005000,0.000000,0.000000,84.000000,80.000000,63.700001,62.333333,61.799999,61.666667,125,140,62.800000,82.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.900000,81.100000,3600.000000,0.000000,69.500000,69.500000,83.200000,69.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.442,48.876,68.395,48.742
11/21/2024,16:01:22.870,2600.90,76167.45,119.530000,7.515000,897.800000,1031.600000,0.000000,60.004000,898.300000,0.999500,1.546374,1.435372,10686.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.905555,62.907250,62.309593,100.023333,69.334083,0.002000,0.000000,-85.599998,-51.599998,-38.900002,0.000000,0.000000,0.998150,64.186836,0.038843,772.812383,92.669699,5.652527,151.355728,0.000000,0.005000,0.000000,0.000000,84.000000,80.000000,63.700001,62.333333,61.799999,61.599998,125,140,62.800000,82.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.900000,81.200000,3600.000000,0.000000,69.500000,69.500000,83.200000,69.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.444,48.875,68.397,48.741
11/21/2024,16:01:25.870,2603.90,76170.45,119.550000,7.517000,898.200000,1032.400000,0.000000,60.003000,898.700000,0.999500,1.543834,1.435634,10689.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.927778,62.917900,62.313675,100.010002,69.334899,0.002000,0.000000,-84.800003,-51.900002,-38.099998,0.001000,0.000000,0.998150,64.196236,0.038843,772.812383,92.669699,5.651906,151.355469,0.000000,0.005000,0.000000,0.000000,84.000000,80.066666,63.700001,62.366667,61.799999,61.633333,125,140,62.800000,82.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.800000,81.100000,3600.000000,0.000000,69.500000,69.500000,83.200000,69.700000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.446,48.873,68.399,48.740
11/21/2024,16:01:28.871,2606.90,76173.45,119.520000,7.518000,898.100000,1033.100000,0.000000,60.000000,898.600000,0.999500,1.536047,1.432815,10692.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.922222,62.928551,62.322858,100.000003,69.335307,0.002000,0.000000,-84.099998,-52.299999,-37.200001,0.001000,0.000000,0.998191,64.159462,0.038843,772.812383,92.669699,5.651904,151.355469,0.000000,0.005000,0.000000,0.000000,84.000000,80.099998,63.700001,62.333333,61.766666,61.633333,125,140,62.800000,82.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.800000,81.200000,3600.000000,0.000000,69.500000,69.500000,83.200000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.448,48.872,68.401,48.738
11/21/2024,16:01:31.872,2609.90,76176.46,119.540000,7.521000,898.600000,1033.900000,0.000000,60.000000,899.100000,0.999400,1.540620,1.435754,10695.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.927777,62.939646,62.333878,99.973335,69.333267,0.002000,0.000000,-83.599998,-53.099998,-35.599998,0.000000,0.000000,0.998207,64.151733,0.038843,772.812383,92.669699,5.652047,151.355225,0.000000,0.005000,0.000000,0.000000,84.000000,80.099998,63.700001,62.366667,61.799999,61.599998,125,140,62.800000,82.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.800000,81.200000,3600.000000,0.000000,69.500000,69.500000,83.200000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.450,48.871,68.402,48.737
11/21/2024,16:01:34.873,2612.90,76179.46,119.540000,7.522000,898.600000,1034.600000,0.000000,60.000000,899.100000,0.999400,1.542276,1.434666,10698.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.966666,62.950740,62.340612,99.959999,69.330818,0.002000,0.000000,-84.099998,-53.500000,-33.900002,0.000000,0.000000,0.998179,64.190193,0.038843,772.812383,92.669699,5.652388,151.355148,0.000000,0.005000,0.000000,0.000000,84.099998,80.166664,63.733334,62.366667,61.799999,61.633333,125,140,62.800000,82.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.700000,81.000000,3600.000000,0.000000,69.500000,69.500000,83.200000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.450,48.871,68.402,48.737
11/21/2024,16:01:37.873,2615.90,76182.46,119.540000,7.519000,898.400000,1035.400000,0.000000,60.000000,898.900000,0.999500,1.541694,1.434666,10701.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.966666,62.961687,62.346123,99.946668,69.330002,0.002000,0.000000,-86.300003,-53.799999,-33.299999,0.000000,0.000000,0.998182,64.194481,0.038843,772.812383,92.669699,5.652742,151.355057,0.000000,0.005000,0.000000,0.000000,84.099998,80.199997,63.700001,62.366667,61.799999,61.633333,125,140,62.800000,82.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.700000,81.100000,3600.000000,0.000000,69.500000,69.500000,83.200000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.452,48.869,68.404,48.736
11/21/2024,16:01:40.873,2618.90,76185.46,119.520000,7.520000,898.200000,1036.100000,0.000000,60.002000,898.700000,0.999400,1.541622,1.436496,10704.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.977777,62.971154,62.353878,99.933334,69.329594,0.002000,0.000000,-89.599998,-53.200001,-33.799999,0.000000,0.000000,0.998151,64.234055,0.038843,772.812383,92.669699,5.652868,151.354935,0.000000,0.005000,0.000000,0.000000,84.133331,80.199997,63.733334,62.366667,61.799999,61.633333,125,140,62.800000,82.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.700000,81.100000,3600.000000,0.000000,69.500000,69.500000,83.100000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.454,48.868,68.406,48.734
11/21/2024,16:01:43.873,2621.90,76188.46,119.540000,7.521000,898.600000,1036.900000,0.000000,60.001000,899.100000,0.999400,1.542215,1.434248,10707.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.966665,62.979142,62.358776,99.919998,69.327961,0.002000,0.000000,-92.699997,-51.900002,-34.400002,0.000000,0.000000,0.998128,64.265259,0.038843,772.812383,92.669699,5.652790,151.354660,0.000000,0.005000,0.000000,0.000000,84.199997,80.199997,63.700001,62.299999,61.799999,61.599998,125,140,62.800000,82.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.700000,81.200000,3600.000000,0.000000,69.500000,69.500000,83.100000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.456,48.867,68.408,48.733
11/21/2024,16:01:46.873,2624.90,76191.46,119.540000,7.523000,898.800000,1037.600000,0.000000,60.002000,899.300000,0.999400,1.539280,1.434248,10710.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.977777,62.985799,62.360817,99.900002,69.325511,0.002000,0.000000,-95.500000,-50.400002,-35.200001,0.000000,0.000000,0.998123,64.279518,0.038843,772.812383,92.669699,5.652430,151.354538,0.000000,0.005000,0.000000,0.000000,84.199997,80.199997,63.700001,62.366667,61.799999,61.599998,125,140,62.800000,83.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.700000,81.300000,3600.000000,0.000000,69.500000,69.500000,83.100000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.458,48.866,68.410,48.732
11/21/2024,16:01:49.875,2627.90,76194.46,119.520000,7.521000,898.400000,1038.400000,0.000000,60.000000,898.900000,0.999400,1.543013,1.435994,10713.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,68.983333,62.991124,62.363266,99.870003,69.325103,0.002000,0.000000,-96.900002,-49.299999,-35.900002,0.000000,0.000000,0.998143,64.262482,0.038843,772.812383,92.669699,5.652159,151.354446,0.000000,0.005000,0.000000,0.000000,84.199997,80.233332,63.700001,62.333333,61.799999,61.633333,125,140,62.800000,83.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.600000,81.400000,3600.000000,0.000000,69.500000,69.500000,83.100000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.459,48.864,68.411,48.730
11/21/2024,16:01:52.875,2630.90,76197.46,119.530000,7.519000,898.200000,1039.100000,0.000000,60.002000,898.700000,0.999500,1.542359,1.434284,10716.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.022223,62.995118,62.368572,99.863335,69.324286,0.002000,0.000000,-98.400002,-48.299999,-36.400002,0.000000,0.000000,0.998137,64.279785,0.038843,772.812383,92.669699,5.652779,151.354233,0.000000,0.005000,0.000000,0.000000,84.266668,80.300003,63.700001,62.400002,61.799999,61.666667,125,140,62.800000,83.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.600000,81.300000,3600.000000,0.000000,69.500000,69.500000,83.100000,69.700000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.461,48.863,68.413,48.729
11/21/2024,16:01:55.877,2633.90,76200.46,119.530000,7.520000,898.400000,1039.900000,0.000000,60.001000,898.900000,0.999400,1.544947,1.434284,10719.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.011112,62.997781,62.375103,99.829999,69.319796,0.002000,0.000000,-99.199997,-47.700001,-37.000000,0.000000,0.000000,0.998140,64.283180,0.038843,772.812383,92.669699,5.652875,151.354111,0.000000,0.005000,0.000000,0.000000,84.300003,80.300003,63.700001,62.333333,61.799999,61.633333,125,140,62.800000,83.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.600000,81.200000,3600.000000,0.000000,69.500000,69.500000,83.100000,69.600000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.463,48.862,68.415,48.728
11/21/2024,16:01:58.877,2636.90,76203.46,119.540000,7.521000,898.600000,1040.600000,0.000000,59.999000,899.100000,0.999400,1.548464,1.435754,10722.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.061112,62.999704,62.378777,99.829999,69.316530,0.002000,0.000000,-99.800003,-47.200001,-37.400002,0.001000,0.000000,0.998131,64.299995,0.038843,772.812383,92.669699,5.652558,151.354004,0.000000,0.005000,0.000000,0.000000,84.366669,80.366669,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,83.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.500000,81.000000,3600.000000,0.000000,69.500000,69.500000,83.000000,69.600000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.465,48.860,68.417,48.727
11/21/2024,16:02:01.877,2639.90,76206.46,119.530000,7.518000,898.100000,1041.400000,0.000000,60.003000,898.600000,0.999500,1.538707,1.434368,10725.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.033334,63.001775,62.381226,99.806669,69.314080,0.002000,0.000000,-101.199997,-46.500000,-37.900002,0.000000,0.000000,0.998175,64.260933,0.038843,772.812383,92.669699,5.653558,151.353867,0.000000,0.005000,0.000000,0.000000,84.366669,80.400002,63.700001,62.333333,61.799999,61.599998,125,140,62.800000,83.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.500000,81.100000,3600.000000,0.000000,69.500000,69.500000,83.000000,69.600000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.467,48.859,68.419,48.725
11/21/2024,16:02:04.880,2642.90,76209.46,119.530000,7.517000,898.000000,1042.100000,0.000000,60.002000,898.500000,0.999500,1.544100,1.435874,10728.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.066667,63.003698,62.386124,99.786667,69.312447,0.002000,0.000000,-102.099998,-45.799999,-38.599998,0.000000,0.000000,0.998169,64.276024,0.038843,772.812383,92.669699,5.653086,151.353745,0.000000,0.005000,0.000000,0.000000,84.433334,80.433334,63.733334,62.366667,61.799999,61.633333,125,140,62.800000,83.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.500000,81.000000,3600.000000,0.000000,69.500000,69.500000,83.000000,69.600000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.469,48.858,68.420,48.724
11/21/2024,16:02:07.881,2645.90,76212.46,119.530000,7.514000,897.700000,1042.900000,0.000000,59.999000,898.200000,0.999500,1.540325,1.435372,10731.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.061112,63.006805,62.393879,99.779999,69.310814,0.002000,0.000000,-103.000000,-45.200001,-38.900002,0.000000,0.000000,0.998150,64.306007,0.038843,772.812383,92.669699,5.652878,151.353592,0.000000,0.005000,0.000000,0.000000,84.400002,80.433334,63.700001,62.366667,61.799999,61.666667,125,140,62.800000,83.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.400000,81.000000,3600.000000,0.000000,69.500000,69.400000,83.000000,69.600000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.471,48.856,68.422,48.723
11/21/2024,16:02:10.883,2648.90,76215.47,119.550000,7.514000,897.700000,1043.600000,0.000000,60.002000,898.200000,0.999500,1.545781,1.435132,10734.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.055556,63.011242,62.399593,99.750000,69.309998,0.002000,0.000000,-103.099998,-45.000000,-39.200001,0.000000,0.000000,0.998127,64.333908,0.038843,772.812383,92.669699,5.653626,151.353439,0.000000,0.005000,0.000000,0.000000,84.400002,80.500000,63.700001,62.333333,61.799999,61.599998,125,140,62.800000,83.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.400000,81.100000,3600.000000,0.000000,69.500000,69.400000,83.000000,69.600000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.473,48.855,68.424,48.722
11/21/2024,16:02:13.884,2651.90,76218.47,119.520000,7.512000,897.400000,1044.400000,0.000000,60.002000,897.900000,0.999500,1.552982,1.435994,10737.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.083333,63.017012,62.404491,99.743334,69.309998,0.002000,0.000000,-104.199997,-44.400002,-39.700001,0.000000,0.000000,0.998139,64.326714,0.038843,772.812383,92.669699,5.653910,151.353241,0.000000,0.005000,0.000000,0.000000,84.500000,80.500000,63.700001,62.366667,61.799999,61.633333,125,140,62.800000,83.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.400000,81.100000,3600.000000,0.000000,69.500000,69.400000,83.000000,69.600000,450,95,1175,90,3500,4200,0,0.000000,0.000000,68.474,48.854,68.426,48.720
11/21/2024,16:02:16.884,2654.90,76221.47,119.530000,7.514000,897.600000,1045.100000,0.000000,59.999000,898.100000,0.999500,1.541123,1.435372,10740.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.072222,63.024112,62.411020,99.716667,69.306324,0.002000,0.000000,-106.800003,-43.000000,-40.700001,0.000000,0.000000,0.998170,64.305466,0.038843,772.812383,92.669699,5.654014,151.353180,0.000000,0.005000,0.000000,0.000000,84.500000,80.500000,63.700001,62.333333,61.799999,61.599998,125,140,62.800000,83.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.400000,81.100000,3600.000000,0.000000,69.500000,69.400000,83.000000,69.600000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.476,48.852,68.428,48.719
11/21/2024,16:02:19.886,2657.90,76224.47,119.530000,7.514000,897.700000,1045.900000,0.000000,60.002000,898.100000,0.999500,1.539260,1.434786,10743.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.083333,63.032544,62.417142,99.709999,69.299386,0.002000,0.000000,-110.099998,-41.200001,-42.400002,0.001000,0.000000,0.998189,64.293541,0.038843,772.812383,92.669699,5.653963,151.352951,0.000000,0.005000,0.000000,0.000000,84.500000,80.500000,63.700001,62.366667,61.799999,61.633333,125,140,62.800000,83.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.300000,81.000000,3600.000000,0.000000,69.500000,69.400000,83.000000,69.600000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.478,48.851,68.429,48.718
11/21/2024,16:02:22.887,2660.90,76227.47,119.530000,7.515000,897.800000,1046.600000,0.000000,59.999000,898.300000,0.999500,1.545975,1.436878,10746.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.066666,63.042011,62.419590,99.690002,69.296528,0.002000,0.000000,-114.500000,-39.200001,-44.200001,0.000000,0.000000,0.998146,64.348625,0.038843,772.812383,92.669699,5.654259,151.352921,0.000000,0.005000,0.000000,0.000000,84.500000,80.500000,63.700001,62.333333,61.766666,61.599998,125,140,62.800000,83.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.300000,80.800000,3600.000000,0.000000,69.400000,69.400000,82.900000,69.600000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.480,48.850,68.431,48.716
11/21/2024,16:02:25.890,2663.90,76230.47,119.530000,7.516000,897.900000,1047.400000,0.000000,60.002000,898.400000,0.999500,1.535524,1.435372,10749.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.094444,63.051331,62.420610,99.669998,69.295303,0.002000,0.000000,-119.199997,-37.099998,-46.700001,0.000000,0.000000,0.998155,64.345352,0.038843,772.812383,92.669699,5.653510,151.352829,0.000000,0.005000,0.000000,0.000000,84.500000,80.599998,63.700001,62.366667,61.799999,61.599998,125,140,62.800000,83.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.300000,80.800000,3600.000000,0.000000,69.400000,69.400000,82.900000,69.600000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.482,48.848,68.433,48.715
11/21/2024,16:02:28.891,2666.90,76233.47,119.530000,7.517000,898.100000,1048.100000,0.000000,60.002000,898.600000,0.999500,1.538779,1.434284,10752.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.083333,63.061094,62.426121,99.656665,69.287956,0.002000,0.000000,-121.400002,-36.099998,-49.000000,0.000000,0.000000,0.998160,64.344543,0.038843,772.812383,92.669699,5.652260,151.352615,0.000000,0.005000,0.000000,0.000000,84.500000,80.599998,63.700001,62.299999,61.799999,61.599998,125,140,62.800000,83.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.200000,81.000000,3600.000000,0.000000,69.400000,69.400000,82.900000,69.600000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.484,48.847,68.435,48.714
11/21/2024,16:02:31.891,2669.90,76236.48,119.540000,7.520000,898.400000,1048.900000,0.000000,60.000000,898.900000,0.999400,1.542686,1.437845,10755.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.088888,63.070413,62.437143,99.616666,69.278568,0.002000,0.000000,-120.900002,-35.500000,-50.700001,0.000000,0.000000,0.998138,64.377571,0.038843,772.812383,92.669699,5.653918,151.352493,0.000000,0.005000,0.000000,0.000000,84.500000,80.599998,63.700001,62.333333,61.799999,61.599998,125,140,62.800000,83.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.200000,81.000000,3600.000000,0.000000,69.400000,69.400000,82.900000,69.600000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.485,48.845,68.436,48.712
11/21/2024,16:02:34.892,2672.90,76239.48,119.520000,7.521000,898.400000,1049.600000,0.000000,60.002000,899.000000,0.999400,1.546869,1.435492,10758.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.111110,63.078549,62.447551,99.610001,69.273262,0.002000,0.000000,-119.699997,-35.400002,-51.900002,0.000000,0.000000,0.998135,64.387360,0.038843,772.812383,92.669699,5.654516,151.352371,0.000000,0.005000,0.000000,0.000000,84.566666,80.633331,63.700001,62.366667,61.799999,61.599998,125,140,62.800000,83.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.200000,81.000000,3600.000000,0.000000,69.400000,69.400000,82.900000,69.600000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.487,48.844,68.438,48.711
11/21/2024,16:02:37.893,2675.90,76242.48,119.530000,7.522000,898.600000,1050.400000,0.000000,60.000000,899.100000,0.999400,1.537091,1.433782,10761.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.150000,63.086241,62.455307,99.589996,69.269589,0.002000,0.000000,-118.199997,-35.400002,-52.200001,0.000000,0.000000,0.998139,64.390907,0.038843,772.812383,92.669699,5.652374,151.352249,0.000000,0.005000,0.000000,0.000000,84.599998,80.733332,63.733334,62.366667,61.833333,61.633333,125,140,62.800000,83.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.200000,81.000000,3600.000000,0.000000,69.400000,69.400000,82.900000,69.500000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.489,48.843,68.440,48.710
11/21/2024,16:02:40.894,2678.90,76245.48,119.530000,7.521000,898.500000,1051.100000,0.000000,60.000000,899.000000,0.999400,1.550459,1.435372,10764.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.144444,63.093490,62.461838,99.583331,69.268364,0.002000,0.000000,-116.800003,-35.700001,-52.099998,0.000000,0.000000,0.998126,64.410980,0.038843,772.812383,92.669699,5.654999,151.352066,0.000000,0.005000,0.000000,0.000000,84.633331,80.733332,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,83.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.200000,80.900000,3600.000000,0.000000,69.400000,69.400000,82.900000,69.500000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.491,48.841,68.442,48.708
11/21/2024,16:02:43.895,2681.90,76248.48,119.550000,7.518000,898.200000,1051.900000,0.000000,60.000000,898.700000,0.999500,1.543496,1.435634,10767.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.144445,63.100590,62.466940,99.540001,69.267548,0.002000,0.000000,-115.400002,-36.000000,-51.900002,0.000000,0.000000,0.998173,64.369537,0.038843,772.812383,92.669699,5.654088,151.351913,0.000000,0.005000,0.000000,0.000000,84.599998,80.800003,63.700001,62.366667,61.799999,61.599998,125,140,62.800000,83.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.100000,81.000000,3600.000000,0.000000,69.400000,69.400000,82.800000,69.500000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.493,48.840,68.443,48.707
11/21/2024,16:02:46.895,2684.90,76251.48,119.530000,7.514000,897.700000,1052.600000,0.000000,60.000000,898.100000,0.999500,1.541789,1.434786,10770.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.144444,63.107691,62.471226,99.533333,69.264691,0.002000,0.000000,-113.199997,-36.900002,-51.700001,0.001000,0.000000,0.998202,64.345108,0.038843,772.812383,92.669699,5.651984,151.351852,0.000000,0.005000,0.000000,0.000000,84.633331,80.800003,63.700001,62.333333,61.799999,61.599998,125,140,62.800000,83.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.100000,81.200000,3600.000000,0.000000,69.400000,69.400000,82.800000,69.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.495,48.838,68.445,48.705
11/21/2024,16:02:49.896,2687.90,76254.48,119.540000,7.515000,897.800000,1053.400000,0.000000,59.999000,898.300000,0.999500,1.546108,1.435252,10773.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.155555,63.115088,62.476123,99.519997,69.262243,0.002000,0.000000,-111.000000,-38.000000,-51.099998,0.001000,0.000000,0.998213,64.340202,0.038843,772.812383,92.669699,5.656225,151.351700,0.000000,0.005000,0.000000,0.000000,84.699997,80.800003,63.700001,62.333333,61.799999,61.599998,125,140,62.800000,83.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.100000,81.100000,3600.000000,0.000000,69.400000,69.300000,82.800000,69.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.496,48.837,68.447,48.704
11/21/2024,16:02:52.896,2690.90,76257.48,119.530000,7.519000,898.300000,1054.100000,0.000000,60.002000,898.800000,0.999400,1.543689,1.435372,10776.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.172222,63.123372,62.481633,99.500000,69.262243,0.002000,0.000000,-108.900002,-39.500000,-50.299999,0.000000,0.000000,0.998210,64.351875,0.038843,772.812383,92.669699,5.658213,151.351517,0.000000,0.005000,0.000000,0.000000,84.699997,80.833336,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,83.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.000000,81.000000,3600.000000,0.000000,69.400000,69.300000,82.800000,69.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.498,48.835,68.449,48.702
11/21/2024,16:02:55.897,2693.90,76260.48,119.530000,7.522000,898.700000,1054.900000,0.000000,60.002000,899.200000,0.999400,1.540415,1.434870,10779.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.177778,63.132100,62.491429,99.493334,69.263059,0.002000,0.000000,-106.500000,-41.299999,-49.000000,0.000000,0.000000,0.998170,64.398499,0.038843,772.812383,92.669699,5.656240,151.351395,0.000000,0.005000,0.000000,0.000000,84.733332,80.866669,63.700001,62.333333,61.799999,61.633333,125,140,62.800000,83.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.000000,81.100000,3600.000000,0.000000,69.400000,69.300000,82.800000,69.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.500,48.834,68.450,48.701
11/21/2024,16:02:58.899,2696.90,76263.48,119.530000,7.521000,898.500000,1055.600000,0.000000,60.003000,899.000000,0.999400,1.544874,1.434786,10782.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.177778,63.142307,62.499388,99.470001,69.260202,0.002000,0.000000,-103.800003,-42.900002,-47.599998,0.000000,0.000000,0.998208,64.363792,0.038843,772.812383,92.669699,5.654705,151.351288,0.000000,0.005000,0.000000,0.000000,84.733332,80.900002,63.700001,62.366667,61.766666,61.599998,125,140,62.800000,83.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.000000,81.200000,3600.000000,0.000000,69.400000,69.300000,82.700000,69.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.502,48.832,68.452,48.699
11/21/2024,16:03:01.900,2699.90,76266.48,119.530000,7.519000,898.300000,1056.300000,0.000000,59.999000,898.800000,0.999400,1.540098,1.435372,10785.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.211112,63.153106,62.504082,99.449997,69.255713,0.002000,0.000000,-100.500000,-44.599998,-46.099998,0.000000,0.000000,0.998213,64.369957,0.038843,772.812383,92.669699,5.655437,151.351105,0.000000,0.005000,0.000000,0.000000,84.800003,80.933334,63.733334,62.366667,61.799999,61.633333,125,140,62.800000,83.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.000000,81.200000,3600.000000,0.000000,69.400000,69.300000,82.700000,69.500000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.504,48.831,68.454,48.698
11/21/2024,16:03:04.900,2702.90,76269.48,119.540000,7.518000,898.200000,1057.100000,0.000000,60.002000,898.700000,0.999500,1.539106,1.436758,10788.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.200001,63.163757,62.508572,99.429998,69.253265,0.002000,0.000000,-97.500000,-46.200001,-44.700001,0.001000,0.000000,0.998182,64.410530,0.038843,772.812383,92.669699,5.657619,151.350983,0.000000,0.005000,0.000000,0.000000,84.800003,80.900002,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,83.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,86.000000,81.000000,3600.000000,0.000000,69.300000,69.300000,82.700000,69.500000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.505,48.829,68.455,48.696
11/21/2024,16:03:07.902,2705.90,76272.49,119.520000,7.516000,897.800000,1057.800000,0.000000,59.996000,898.300000,0.999500,1.542443,1.437584,10791.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.222223,63.174260,62.514286,99.406667,69.252857,0.002000,0.000000,-95.400002,-47.200001,-43.700001,0.001000,0.000000,0.998168,64.435791,0.038843,772.812383,92.669699,5.657600,151.350815,0.000000,0.005000,0.000000,0.000000,84.800003,80.966667,63.733334,62.400002,61.799999,61.633333,125,140,62.800000,83.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.900000,80.900000,3600.000000,0.000000,69.300000,69.300000,82.700000,69.500000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.507,48.828,68.457,48.695
11/21/2024,16:03:10.904,2708.90,76275.49,119.530000,7.517000,898.000000,1058.600000,0.000000,60.002000,898.500000,0.999500,1.537315,1.433866,10794.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.216667,63.183876,62.518368,99.400002,69.251632,0.002000,0.000000,-93.400002,-48.099998,-42.900002,0.000000,0.000000,0.998144,64.467018,0.038843,772.812383,92.669699,5.653098,151.350677,0.000000,0.005000,0.000000,0.000000,84.800003,81.000000,63.700001,62.366667,61.799999,61.633333,125,140,62.800000,83.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.900000,81.400000,3600.000000,0.000000,69.300000,69.300000,82.700000,69.500000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.509,48.826,68.459,48.694
11/21/2024,16:03:13.903,2711.90,76278.49,119.530000,7.516000,897.900000,1059.300000,0.000000,60.000000,898.400000,0.999500,1.538984,1.434284,10797.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.216667,63.192900,62.520613,99.366666,69.250408,0.002000,0.000000,-92.199997,-48.500000,-42.400002,0.000000,0.000000,0.998138,64.477745,0.038843,772.812383,92.669699,5.654256,151.350693,0.000000,0.005000,0.000000,0.000000,84.800003,81.000000,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,83.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.900000,81.500000,3600.000000,0.000000,69.300000,69.300000,82.600000,69.500000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.511,48.825,68.460,48.692
11/21/2024,16:03:16.904,2714.90,76281.49,119.540000,7.515000,897.900000,1060.100000,0.000000,59.999000,898.400000,0.999500,1.546507,1.437845,10800.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.227778,63.201776,62.526123,99.366666,69.250000,0.002000,0.000000,-91.500000,-48.700001,-42.299999,0.000000,0.000000,0.998150,64.473991,0.038843,772.812383,92.669699,5.656269,151.350479,0.000000,0.005000,0.000000,0.000000,84.833336,81.000000,63.700001,62.400002,61.799999,61.633333,125,140,62.800000,83.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.900000,81.200000,3600.000000,0.000000,69.300000,69.300000,82.600000,69.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.512,48.823,68.462,48.691
11/21/2024,16:03:19.905,2717.90,76284.49,119.530000,7.514000,897.700000,1060.800000,0.000000,60.002000,898.100000,0.999500,1.542321,1.433280,10803.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.255556,63.210651,62.537143,99.339996,69.249592,0.002000,0.000000,-91.800003,-48.700001,-42.200001,0.000000,0.000000,0.998140,64.489502,0.038843,772.812383,92.669699,5.653932,151.350296,0.000000,0.005000,0.000000,0.000000,84.900002,81.099998,63.700001,62.400002,61.799999,61.633333,125,140,62.800000,83.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.800000,81.100000,3600.000000,0.000000,69.300000,69.300000,82.600000,69.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.514,48.822,68.464,48.689
11/21/2024,16:03:22.905,2720.90,76287.49,119.530000,7.514000,897.700000,1061.600000,0.000000,59.997000,898.100000,0.999500,1.541389,1.434368,10806.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.255556,63.218935,62.546326,99.319997,69.247551,0.002000,0.000000,-92.599998,-48.400002,-42.599998,0.000000,0.000000,0.998180,64.456642,0.038843,772.812383,92.669699,5.655252,151.350204,0.000000,0.005000,0.000000,0.000000,84.900002,81.099998,63.700001,62.400002,61.799999,61.633333,125,140,62.800000,83.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.800000,80.900000,3600.000000,0.000000,69.300000,69.300000,82.600000,69.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.514,48.822,68.464,48.689
11/21/2024,16:03:25.907,2723.90,76290.49,119.540000,7.514000,897.800000,1062.300000,0.000000,60.002000,898.200000,0.999500,1.546180,1.435754,10809.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.250000,63.226923,62.549999,99.303332,69.242654,0.002000,0.000000,-93.199997,-48.200001,-43.099998,-0.001000,0.000000,0.998149,64.496506,0.038843,772.812383,92.669699,5.656075,151.349945,0.000000,0.005000,0.000000,0.000000,84.900002,81.099998,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,83.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.800000,81.100000,3600.000000,0.000000,69.300000,69.300000,82.600000,69.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.516,48.820,68.466,48.688
11/21/2024,16:03:28.908,2726.90,76293.49,119.540000,7.517000,898.100000,1063.100000,0.000000,60.004000,898.500000,0.999500,1.538513,1.435754,10812.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.277777,63.235059,62.551224,99.283333,69.237349,0.002000,0.000000,-94.400002,-47.599998,-43.400002,0.000000,0.000000,0.998174,64.478836,0.038843,772.812383,92.669699,5.654585,151.349854,0.000000,0.005000,0.000000,0.000000,84.933334,81.199997,63.733334,62.400002,61.799999,61.599998,125,140,62.800000,83.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.800000,81.300000,3600.000000,0.000000,69.300000,69.300000,82.600000,69.500000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.518,48.819,68.467,48.686
11/21/2024,16:03:31.908,2729.90,76296.49,119.530000,7.517000,898.000000,1063.800000,0.000000,60.001000,898.500000,0.999500,1.541838,1.434786,10815.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.294444,63.243787,62.554897,99.276665,69.232452,0.002000,0.000000,-95.500000,-47.099998,-44.099998,0.000000,0.000000,0.998150,64.510117,0.038843,772.812383,92.669699,5.654815,151.349777,0.000000,0.005000,0.000000,0.000000,85.000000,81.199997,63.733334,62.400002,61.799999,61.633333,125,140,62.800000,83.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.700000,81.300000,3600.000000,0.000000,69.300000,69.300000,82.600000,69.400000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.519,48.817,68.469,48.685
11/21/2024,16:03:34.908,2732.90,76299.49,119.530000,7.516000,897.900000,1064.600000,0.000000,60.002000,898.400000,0.999500,1.546833,1.436376,10818.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.283333,63.252663,62.560612,99.249997,69.230411,0.002000,0.000000,-97.900002,-46.000000,-44.900002,0.000000,0.000000,0.998153,64.514503,0.038843,772.812383,92.669699,5.655675,151.349686,0.000000,0.005000,0.000000,0.000000,85.000000,81.199997,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,83.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.700000,81.200000,3600.000000,0.000000,69.300000,69.300000,82.500000,69.400000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.521,48.816,68.471,48.683
11/21/2024,16:03:37.908,2735.90,76302.49,119.540000,7.517000,898.100000,1065.300000,0.000000,59.999000,898.600000,0.999500,1.537581,1.434666,10821.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.294444,63.261686,62.567142,99.229998,69.230003,0.002000,0.000000,-100.199997,-44.900002,-45.900002,0.000000,0.000000,0.998163,64.510605,0.038843,772.812383,92.669699,5.655681,151.349487,0.000000,0.005000,0.000000,0.000000,85.000000,81.233332,63.733334,62.400002,61.799999,61.599998,125,140,62.800000,83.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.700000,81.200000,3600.000000,0.000000,69.300000,69.300000,82.500000,69.400000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.523,48.815,68.472,48.682
11/21/2024,16:03:40.909,2738.90,76305.49,119.530000,7.517000,898.100000,1066.100000,0.000000,60.000000,898.500000,0.999500,1.543302,1.434786,10824.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.305556,63.270562,62.571224,99.203334,69.229187,0.002000,0.000000,-101.400002,-44.299999,-46.599998,0.000000,0.000000,0.998148,64.532005,0.038843,772.812383,92.669699,5.654982,151.349396,0.000000,0.005000,0.000000,0.000000,85.066666,81.266668,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,83.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.700000,80.900000,3600.000000,0.000000,69.300000,69.300000,82.500000,69.400000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.525,48.813,68.474,48.680
11/21/2024,16:03:43.908,2741.90,76308.49,119.530000,7.520000,898.300000,1066.800000,0.000000,60.002000,898.800000,0.999400,1.546144,1.435874,10827.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.316667,63.278106,62.574490,99.196668,69.227146,0.002000,0.000000,-101.500000,-44.200001,-46.500000,0.000000,0.000000,0.998176,64.511490,0.038843,772.812383,92.669699,5.655291,151.349365,0.000000,0.005000,0.000000,0.000000,85.099998,81.300003,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,83.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.600000,80.600000,3600.000000,0.000000,69.300000,69.200000,82.500000,69.400000,450,95,1179,90,3500,4200,0,0.000000,0.000000,68.526,48.812,68.476,48.679
11/21/2024,16:03:46.908,2744.90,76311.49,119.530000,7.519000,898.300000,1067.600000,0.000000,59.999000,898.700000,0.999500,1.537970,1.435874,10830.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.316667,63.284319,62.578163,99.176666,69.225104,0.002000,0.000000,-100.800003,-44.599998,-46.200001,0.000000,0.000000,0.998177,64.516113,0.038843,772.812383,92.669699,5.655442,151.349121,0.000000,0.005000,0.000000,0.000000,85.099998,81.300003,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,83.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.600000,80.600000,3600.000000,0.000000,69.300000,69.200000,82.500000,69.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.528,48.810,68.477,48.677
