FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,16:03:49.909,2747.90,76314.49,119.540000,7.518000,898.200000,1068.300000,0.000000,60.002000,898.700000,0.999500,1.536978,1.435754,10833.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.333334,63.289644,62.583878,99.163333,69.222247,0.002000,0.000000,-99.500000,-45.299999,-45.599998,0.001000,0.000000,0.998175,64.526024,0.038843,772.812383,92.669699,5.656713,151.348938,0.000000,0.005000,0.000000,0.000000,85.099998,81.366669,63.700001,62.400002,61.799999,61.633333,125,140,62.800000,83.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.600000,80.700000,3600.000000,0.000000,69.300000,69.200000,82.500000,69.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.530,48.809,68.479,48.676
11/21/2024,16:03:52.909,2750.90,76317.49,119.530000,7.514000,897.600000,1069.100000,0.000000,60.000000,898.100000,0.999500,1.544850,1.436376,10836.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.344444,63.294082,62.589184,99.150002,69.219389,0.002000,0.000000,-98.199997,-45.900002,-45.099998,0.000000,0.000000,0.998148,64.559052,0.038843,772.812383,92.669699,5.656304,151.348831,0.000000,0.005000,0.000000,0.000000,85.099998,81.400002,63.733334,62.400002,61.799999,61.633333,125,140,62.800000,83.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.600000,80.800000,3600.000000,0.000000,69.300000,69.200000,82.500000,69.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.531,48.808,68.480,48.675
11/21/2024,16:03:55.911,2753.90,76320.49,119.530000,7.513000,897.600000,1069.800000,0.000000,59.999000,898.100000,0.999500,1.539997,1.434786,10839.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.338889,63.298816,62.593266,99.129997,69.217756,0.002000,0.000000,-96.400002,-46.700001,-44.500000,0.000000,0.000000,0.998190,64.523232,0.038843,772.812383,92.669699,5.655755,151.348694,0.000000,0.005000,0.000000,0.000000,85.099998,81.433334,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,83.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.600000,80.900000,3600.000000,0.000000,69.300000,69.200000,82.500000,69.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.533,48.806,68.482,48.673
11/21/2024,16:03:58.913,2756.90,76323.50,119.530000,7.512000,897.500000,1070.600000,0.000000,60.002000,898.000000,0.999500,1.541933,1.435372,10842.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.366666,63.302958,62.598572,99.099998,69.216531,0.002000,0.000000,-94.900002,-47.400002,-43.599998,0.000000,0.000000,0.998134,64.591209,0.038843,772.812383,92.669699,5.656551,151.348618,0.000000,0.005000,0.000000,0.000000,85.166664,81.500000,63.733334,62.400002,61.799999,61.599998,125,140,62.800000,83.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.500000,80.900000,3600.000000,0.000000,69.300000,69.200000,82.500000,69.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.535,48.805,68.484,48.672
11/21/2024,16:04:01.912,2759.90,76326.50,119.540000,7.514000,897.800000,1071.300000,0.000000,60.002000,898.300000,0.999500,1.543253,1.437259,10845.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.361111,63.306804,62.605103,99.086667,69.214490,0.002000,0.000000,-92.900002,-48.099998,-43.000000,0.000000,0.000000,0.998135,64.595909,0.038843,772.812383,92.669699,5.655670,151.348434,0.000000,0.005000,0.000000,0.000000,85.166664,81.500000,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,84.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.500000,81.000000,3600.000000,0.000000,69.300000,69.200000,82.500000,69.400000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.537,48.803,68.485,48.671
11/21/2024,16:04:04.912,2762.90,76329.50,119.530000,7.514000,897.700000,1072.100000,0.000000,60.002000,898.200000,0.999500,1.535667,1.434786,10848.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.355555,63.310650,62.608776,99.070002,69.211224,0.002000,0.000000,-91.000000,-49.200001,-41.799999,0.000000,0.000000,0.998186,64.547897,0.038843,772.812383,92.669699,5.656444,151.348312,0.000000,0.005000,0.000000,0.000000,85.166664,81.500000,63.700001,62.366667,61.799999,61.599998,125,140,62.800000,84.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.500000,81.000000,3600.000000,0.000000,69.300000,69.200000,82.500000,69.400000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.538,48.802,68.487,48.669
11/21/2024,16:04:07.912,2765.90,76332.50,119.520000,7.517000,898.000000,1072.800000,0.000000,60.000000,898.500000,0.999500,1.547426,1.434990,10851.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.394444,63.315532,62.610001,99.050003,69.209999,0.002000,0.000000,-90.099998,-49.500000,-41.400002,0.000000,0.000000,0.998241,64.495506,0.038843,772.812383,92.669699,5.656660,151.348190,0.000000,0.005000,0.000000,0.000000,85.199997,81.599998,63.700001,62.400002,61.833333,61.633333,125,140,62.800000,84.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.500000,81.200000,3600.000000,0.000000,69.300000,69.200000,82.500000,69.400000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.540,48.801,68.489,48.668
11/21/2024,16:04:10.914,2768.90,76335.50,119.540000,7.521000,898.600000,1073.600000,0.000000,59.999000,899.100000,0.999400,1.539157,1.436256,10854.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.383333,63.321745,62.612450,99.029999,69.208367,0.002000,0.000000,-89.800003,-49.400002,-41.500000,0.000000,0.000000,0.998216,64.531464,0.038843,772.812383,92.669699,5.656371,151.348099,0.000000,0.005000,0.000000,0.000000,85.199997,81.599998,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,84.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.400000,81.500000,3600.000000,0.000000,69.200000,69.200000,82.500000,69.400000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.542,48.800,68.490,48.667
11/21/2024,16:04:13.913,2771.90,76338.50,119.530000,7.519000,898.200000,1074.300000,0.000000,60.003000,898.700000,0.999500,1.537704,1.433782,10857.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.405556,63.329438,62.618572,99.016668,69.204286,0.002000,0.000000,-90.900002,-49.099998,-41.900002,0.000000,0.000000,0.998212,64.543564,0.038843,772.812383,92.669699,5.656597,151.347946,0.000000,0.005000,0.000000,0.000000,85.300003,81.599998,63.700001,62.400002,61.799999,61.633333,125,140,62.800000,84.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.400000,81.400000,3600.000000,0.000000,69.200000,69.200000,82.500000,69.400000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.543,48.798,68.492,48.666
11/21/2024,16:04:16.915,2774.91,76341.50,119.530000,7.520000,898.300000,1075.100000,0.000000,59.999000,898.800000,0.999400,1.540824,1.434870,10860.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.400000,63.339201,62.625919,98.990003,69.200205,0.002000,0.000000,-92.400002,-48.200001,-42.799999,0.000000,0.000000,0.998151,64.616539,0.038843,772.812383,92.669699,5.656635,151.347763,0.000000,0.005000,0.000000,0.000000,85.300003,81.599998,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,84.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.400000,81.300000,3600.000000,0.000000,69.200000,69.200000,82.500000,69.400000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.545,48.797,68.493,48.665
11/21/2024,16:04:19.914,2777.90,76344.50,119.530000,7.519000,898.200000,1075.800000,0.000000,60.002000,898.700000,0.999400,1.539566,1.434368,10863.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.405556,63.349852,62.630817,98.980003,69.198164,0.002000,0.000000,-95.800003,-46.900002,-44.099998,0.000000,0.000000,0.998131,64.643333,0.038843,772.812383,92.669699,5.656846,151.347702,0.000000,0.005000,0.000000,0.000000,85.300003,81.633331,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,84.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.400000,81.200000,3600.000000,0.000000,69.200000,69.200000,82.400000,69.400000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.547,48.796,68.495,48.663
11/21/2024,16:04:22.914,2780.90,76347.50,119.540000,7.523000,898.800000,1076.600000,0.000000,60.000000,899.300000,0.999400,1.542337,1.434666,10866.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.444444,63.361095,62.634899,98.959999,69.196124,0.002000,0.000000,-100.300003,-44.799999,-46.000000,0.000000,0.000000,0.998169,64.608658,0.038843,772.812383,92.669699,5.656649,151.347610,0.000000,0.005000,0.000000,0.000000,85.400002,81.699997,63.700001,62.400002,61.799999,61.666667,125,140,62.800000,84.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.400000,81.100000,3600.000000,0.000000,69.200000,69.200000,82.400000,69.400000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.548,48.795,68.497,48.662
11/21/2024,16:04:25.915,2783.90,76350.50,119.530000,7.522000,898.500000,1077.300000,0.000000,60.000000,899.000000,0.999400,1.542542,1.435372,10869.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.433333,63.374113,62.642858,98.946668,69.192451,0.002000,0.000000,-104.400002,-42.500000,-48.299999,0.000000,0.000000,0.998176,64.608147,0.038843,772.812383,92.669699,5.656811,151.347488,0.000000,0.005000,0.000000,0.000000,85.400002,81.699997,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,84.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.300000,81.000000,3600.000000,0.000000,69.200000,69.200000,82.400000,69.400000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.550,48.794,68.498,48.661
11/21/2024,16:04:28.915,2786.90,76353.50,119.530000,7.521000,898.500000,1078.100000,0.000000,60.002000,899.000000,0.999400,1.540753,1.434870,10872.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.455556,63.388610,62.652653,98.933334,69.188574,0.002000,0.000000,-108.400002,-39.900002,-50.200001,0.000000,0.000000,0.998153,64.640808,0.038843,772.812383,92.669699,5.657182,151.347321,0.000000,0.005000,0.000000,0.000000,85.400002,81.699997,63.700001,62.400002,61.866667,61.666667,125,140,62.800000,84.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.300000,81.000000,3600.000000,0.000000,69.200000,69.200000,82.400000,69.400000,450,95,1174,90,3500,4200,0,0.000000,0.000000,68.552,48.793,68.500,48.660
11/21/2024,16:04:31.919,2789.90,76356.50,119.530000,7.519000,898.300000,1078.800000,0.000000,60.001000,898.800000,0.999500,1.538635,1.433782,10875.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.461112,63.403699,62.658163,98.919998,69.186329,0.002000,0.000000,-111.900002,-37.400002,-51.700001,0.000000,0.000000,0.998147,64.654015,0.038843,772.812383,92.669699,5.657076,151.347229,0.000000,0.005000,0.000000,0.000000,85.400002,81.800003,63.700001,62.400002,61.833333,61.633333,125,140,62.800000,84.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.300000,81.000000,3600.000000,0.000000,69.200000,69.200000,82.400000,69.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.553,48.792,68.501,48.659
11/21/2024,16:04:34.919,2792.90,76359.50,119.540000,7.520000,898.500000,1079.600000,0.000000,60.002000,899.000000,0.999400,1.553324,1.437259,10878.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.450001,63.418788,62.660816,98.886668,69.186941,0.002000,0.000000,-115.500000,-35.799999,-52.400002,0.000000,0.000000,0.998142,64.666687,0.038843,772.812383,92.669699,5.657246,151.347122,0.000000,0.005000,0.000000,0.000000,85.400002,81.800003,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,84.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.200000,81.200000,3600.000000,0.000000,69.200000,69.200000,82.400000,69.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.555,48.791,68.503,48.658
11/21/2024,16:04:37.919,2795.90,76362.50,119.530000,7.518000,898.100000,1080.300000,0.000000,59.999000,898.500000,0.999500,1.546156,1.435372,10881.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.444445,63.433876,62.664490,98.860001,69.186941,0.002000,0.000000,-118.699997,-35.099998,-52.599998,0.000000,0.000000,0.998183,64.630035,0.038843,772.812383,92.669699,5.657425,151.346893,0.000000,0.005000,0.000000,0.000000,85.433334,81.766668,63.700001,62.366667,61.799999,61.599998,125,140,62.800000,84.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.200000,81.500000,3600.000000,0.000000,69.200000,69.200000,82.400000,69.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.557,48.789,68.505,48.657
11/21/2024,16:04:40.920,2798.90,76365.50,119.520000,7.516000,897.800000,1081.100000,0.000000,60.000000,898.300000,0.999500,1.544971,1.433902,10884.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.477778,63.448373,62.671021,98.846664,69.185717,0.002000,0.000000,-121.000000,-35.099998,-51.700001,0.000000,0.000000,0.998204,64.613197,0.038843,772.812383,92.669699,5.657367,151.346741,0.000000,0.005000,0.000000,0.000000,85.500000,81.833336,63.700001,62.400002,61.799999,61.633333,125,140,62.800000,84.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.200000,81.400000,3600.000000,0.000000,69.200000,69.200000,82.300000,69.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.558,48.788,68.506,48.656
11/21/2024,16:04:43.921,2801.90,76368.50,119.540000,7.514000,897.800000,1081.800000,0.000000,60.003000,898.200000,0.999500,1.541522,1.435252,10887.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.488889,63.460947,62.677143,98.833331,69.180819,0.002000,0.000000,-122.099998,-35.799999,-49.400002,0.000000,0.000000,0.998225,64.598145,0.038843,772.812383,92.669699,5.657906,151.346664,0.000000,0.005000,0.000000,0.000000,85.500000,81.900002,63.700001,62.400002,61.799999,61.633333,125,140,62.800000,84.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.200000,81.200000,3600.000000,0.000000,69.200000,69.100000,82.300000,69.400000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.560,48.787,68.508,48.655
11/21/2024,16:04:46.921,2804.90,76371.51,119.530000,7.514000,897.700000,1082.500000,0.000000,59.999000,898.100000,0.999500,1.543652,1.434870,10890.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.477778,63.472042,62.679592,98.806669,69.171636,0.002000,0.000000,-119.500000,-37.000000,-46.900002,0.001000,0.000000,0.998236,64.594666,0.038843,772.812383,92.669699,5.657616,151.346603,0.000000,0.005000,0.000000,0.000000,85.500000,81.900002,63.700001,62.366667,61.799999,61.599998,125,140,62.800000,84.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.200000,81.300000,3600.000000,0.000000,69.200000,69.100000,82.300000,69.400000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.562,48.786,68.509,48.654
11/21/2024,16:04:49.925,2807.90,76374.51,119.530000,7.514000,897.700000,1083.300000,0.000000,60.000000,898.100000,0.999500,1.539260,1.436376,10893.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.488889,63.481213,62.680000,98.800003,69.163677,0.002000,0.000000,-115.300003,-38.799999,-44.900002,0.001000,0.000000,0.998244,64.592033,0.038843,772.812383,92.669699,5.657732,151.346359,0.000000,0.005000,0.000000,0.000000,85.533333,81.900002,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,84.200000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.200000,81.200000,3600.000000,0.000000,69.200000,69.100000,82.300000,69.400000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.563,48.785,68.511,48.652
11/21/2024,16:04:52.925,2810.90,76377.51,119.520000,7.516000,897.800000,1084.000000,0.000000,60.003000,898.300000,0.999500,1.541245,1.435492,10896.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.494445,63.488166,62.681225,98.779999,69.160004,0.002000,0.000000,-111.699997,-40.599998,-43.200001,0.000000,0.000000,0.998205,64.641319,0.038843,772.812383,92.669699,5.657205,151.346390,0.000000,0.005000,0.000000,0.000000,85.533333,81.933334,63.700001,62.366667,61.799999,61.633333,125,140,62.800000,84.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.100000,81.300000,3600.000000,0.000000,69.200000,69.100000,82.300000,69.400000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.565,48.784,68.512,48.651
11/21/2024,16:04:55.925,2813.90,76380.51,119.540000,7.518000,898.200000,1084.800000,0.000000,60.003000,898.700000,0.999500,1.547353,1.435252,10899.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.516667,63.493195,62.686123,98.769999,69.160004,0.002000,0.000000,-109.400002,-41.700001,-42.099998,0.000000,0.000000,0.998205,64.647179,0.038843,772.812383,92.669699,5.657367,151.346100,0.000000,0.005000,0.000000,0.000000,85.566666,82.000000,63.700001,62.400002,61.799999,61.633333,125,140,62.800000,84.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.100000,81.500000,3600.000000,0.000000,69.200000,69.100000,82.300000,69.400000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.567,48.783,68.514,48.650
11/21/2024,16:04:58.925,2816.90,76383.51,119.520000,7.515000,897.800000,1085.500000,0.000000,60.002000,898.200000,0.999500,1.544112,1.436998,10902.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.527778,63.496746,62.693878,98.743334,69.160004,0.002000,0.000000,-107.500000,-42.700001,-41.400002,0.000000,0.000000,0.998174,64.684143,0.038843,772.812383,92.669699,5.657665,151.346024,0.000000,0.005000,0.000000,0.000000,85.599998,82.000000,63.700001,62.400002,61.799999,61.666667,125,140,62.800000,84.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.100000,81.300000,3600.000000,0.000000,69.200000,69.100000,82.300000,69.400000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.568,48.782,68.516,48.649
11/21/2024,16:05:01.925,2819.90,76386.51,119.530000,7.516000,897.900000,1086.300000,0.000000,59.996000,898.300000,0.999500,1.543108,1.435372,10905.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.505555,63.498965,62.698776,98.730003,69.158779,0.002000,0.000000,-105.900002,-43.299999,-40.799999,0.000000,0.000000,0.998209,64.656929,0.038843,772.812383,92.669699,5.657809,151.345901,0.000000,0.005000,0.000000,0.000000,85.566666,82.000000,63.700001,62.366667,61.799999,61.599998,125,140,62.800000,84.300000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.000000,81.200000,3600.000000,0.000000,69.100000,69.100000,82.300000,69.400000,450,95,1172,90,3500,4200,0,0.000000,0.000000,68.570,48.782,68.517,48.648
11/21/2024,16:05:04.926,2822.90,76389.51,119.530000,7.518000,898.100000,1087.000000,0.000000,60.001000,898.600000,0.999500,1.543230,1.433782,10908.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.550001,63.500296,62.703674,98.709999,69.155513,0.002000,0.000000,-105.099998,-43.799999,-40.200001,0.000000,0.000000,0.998214,64.661125,0.038843,772.812383,92.669699,5.657516,151.345825,0.000000,0.005000,0.000000,0.000000,85.599998,82.000000,63.700001,62.400002,61.900002,61.700001,125,140,62.800000,84.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.000000,81.600000,3600.000000,0.000000,69.100000,69.100000,82.300000,69.400000,450,95,1172,90,3500,4200,0,0.000000,0.000000,68.572,48.781,68.519,48.647
11/21/2024,16:05:07.926,2825.90,76392.51,119.540000,7.520000,898.500000,1087.800000,0.000000,60.002000,899.000000,0.999400,1.540957,1.435754,10911.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.544444,63.501923,62.712857,98.690002,69.151022,0.002000,0.000000,-103.300003,-44.799999,-39.599998,0.001000,0.000000,0.998217,64.662880,0.038843,772.812383,92.669699,5.657581,151.345657,0.000000,0.005000,0.000000,0.000000,85.599998,82.066666,63.700001,62.400002,61.833333,61.666667,125,140,62.800000,84.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.000000,81.800000,3600.000000,0.000000,69.100000,69.100000,82.300000,69.300000,450,95,1172,90,3500,4200,0,0.000000,0.000000,68.573,48.780,68.520,48.646
11/21/2024,16:05:10.926,2828.90,76395.51,119.530000,7.523000,898.700000,1088.500000,0.000000,60.001000,899.200000,0.999400,1.537286,1.434870,10914.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.544444,63.504586,62.723877,98.676669,69.146940,0.002000,0.000000,-102.400002,-45.700001,-38.799999,0.000000,0.000000,0.998196,64.690636,0.038843,772.812383,92.669699,5.657563,151.345490,0.000000,0.005000,0.000000,0.000000,85.599998,82.099998,63.700001,62.400002,61.799999,61.666667,125,140,62.800000,84.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.000000,81.600000,3600.000000,0.000000,69.100000,69.100000,82.200000,69.300000,450,95,1172,90,3500,4200,0,0.000000,0.000000,68.575,48.779,68.522,48.645
11/21/2024,16:05:13.926,2831.90,76398.51,119.520000,7.522000,898.500000,1089.300000,0.000000,60.002000,899.000000,0.999400,1.542010,1.433902,10917.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.550000,63.508580,62.730204,98.650002,69.144082,0.002000,0.000000,-101.400002,-46.099998,-38.599998,0.000000,0.000000,0.998192,64.701080,0.038843,772.812383,92.669699,5.657403,151.345398,0.000000,0.005000,0.000000,0.000000,85.599998,82.099998,63.700001,62.400002,61.866667,61.633333,125,140,62.800000,84.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,85.000000,81.400000,3600.000000,0.000000,69.100000,69.100000,82.200000,69.300000,450,95,1172,90,3500,4200,0,0.000000,0.000000,68.576,48.777,68.523,48.644
11/21/2024,16:05:16.926,2834.15,76401.51,119.530000,7.521000,898.500000,1090.000000,0.000000,60.002000,899.000000,0.999400,1.548597,1.435874,10920.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.572222,63.513905,62.733265,98.629997,69.142857,0.002000,0.000000,-101.300003,-46.099998,-38.500000,0.000000,0.000000,0.998223,64.676559,0.038843,772.812383,92.669699,5.657486,151.345200,0.000000,0.005000,0.000000,0.000000,85.666664,82.133331,63.733334,62.400002,61.833333,61.666667,125,140,62.800000,84.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.900000,81.100000,3600.000000,0.000000,69.100000,69.100000,82.200000,69.300000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.578,48.776,68.525,48.643
11/21/2024,16:05:19.926,2837.15,76404.51,119.520000,7.520000,898.300000,1090.800000,0.000000,60.002000,898.800000,0.999400,1.541622,1.436998,10923.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.538888,63.520118,62.736122,98.610001,69.141224,0.002000,0.000000,-102.500000,-45.599998,-39.000000,0.000000,0.000000,0.998217,64.688957,0.038843,772.812383,92.669699,5.657804,151.345139,0.000000,0.005000,0.000000,0.000000,85.633331,82.133331,63.700001,62.366667,61.799999,61.599998,125,140,62.800000,84.400000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.900000,81.100000,3600.000000,0.000000,69.100000,69.100000,82.200000,69.300000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.580,48.775,68.527,48.642
11/21/2024,16:05:22.927,2840.15,76407.51,119.530000,7.520000,898.400000,1091.500000,0.000000,60.002000,898.900000,0.999500,1.538165,1.435372,10926.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.588888,63.527662,62.739388,98.596664,69.139999,0.002000,0.000000,-103.900002,-44.400002,-40.000000,0.001000,0.000000,0.998231,64.681984,0.038843,772.812383,92.669699,5.657514,151.345016,0.000000,0.005000,0.000000,0.000000,85.699997,82.199997,63.733334,62.400002,61.833333,61.666667,125,140,62.800000,84.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.900000,81.000000,3600.000000,0.000000,69.100000,69.100000,82.200000,69.300000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.581,48.774,68.528,48.641
11/21/2024,16:05:25.927,2843.15,76410.51,119.510000,7.517000,897.900000,1092.300000,0.000000,60.002000,898.400000,0.999500,1.539045,1.435110,10929.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.577777,63.536538,62.744694,98.583331,69.139999,0.002000,0.000000,-107.300003,-42.799999,-41.200001,0.000000,0.000000,0.998192,64.731842,0.038843,772.812383,92.669699,5.657759,151.344864,0.000000,0.005000,0.000000,0.000000,85.733332,82.199997,63.700001,62.366667,61.799999,61.666667,125,140,62.800000,84.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.800000,80.900000,3600.000000,0.000000,69.100000,69.100000,82.200000,69.300000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.583,48.773,68.530,48.640
11/21/2024,16:05:28.927,2846.15,76413.51,119.540000,7.516000,898.000000,1093.000000,0.000000,59.999000,898.500000,0.999500,1.544572,1.435754,10932.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.594445,63.546745,62.748775,98.560000,69.138775,0.002000,0.000000,-110.900002,-40.799999,-43.000000,0.001000,0.000000,0.998192,64.735085,0.038843,772.812383,92.669699,5.657425,151.344742,0.000000,0.005000,0.000000,0.000000,85.766668,82.266668,63.700001,62.400002,61.799999,61.633333,125,140,62.800000,84.500000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.800000,80.800000,3600.000000,0.000000,69.100000,69.100000,82.200000,69.300000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.584,48.772,68.531,48.639
11/21/2024,16:05:31.927,2849.15,76416.51,119.520000,7.514000,897.600000,1093.800000,0.000000,60.000000,898.100000,0.999500,1.546580,1.434906,10935.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.605556,63.556656,62.751837,98.540001,69.136327,0.002000,0.000000,-114.900002,-38.900002,-44.799999,0.000000,0.000000,0.998226,64.709946,0.038843,772.812383,92.669699,5.657676,151.344650,0.000000,0.005000,0.000000,0.000000,85.800003,82.266668,63.700001,62.366667,61.833333,61.666667,125,140,62.800000,84.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.800000,81.000000,3600.000000,0.000000,69.100000,69.100000,82.100000,69.300000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.586,48.771,68.533,48.638
11/21/2024,16:05:34.928,2852.15,76419.51,119.530000,7.516000,898.000000,1094.500000,0.000000,59.999000,898.500000,0.999500,1.546700,1.435874,10938.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.627779,63.566419,62.757347,98.533333,69.133878,0.002000,0.000000,-119.699997,-36.799999,-47.099998,0.001000,0.000000,0.998219,64.723518,0.038843,772.812383,92.669699,5.657711,151.344482,0.000000,0.005000,0.000000,0.000000,85.900002,82.300003,63.700001,62.400002,61.799999,61.666667,125,140,62.800000,84.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.800000,81.000000,3600.000000,0.000000,69.100000,69.100000,82.100000,69.300000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.586,48.771,68.533,48.638
11/21/2024,16:05:37.927,2855.15,76422.51,119.530000,7.517000,898.000000,1095.300000,0.000000,60.000000,898.500000,0.999500,1.541173,1.434786,10941.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.644445,63.575591,62.767142,98.513331,69.133878,0.002000,0.000000,-122.199997,-35.700001,-49.000000,0.001000,0.000000,0.998214,64.736145,0.038843,772.812383,92.669699,5.657720,151.344391,0.000000,0.005000,0.000000,0.000000,85.900002,82.333336,63.733334,62.400002,61.833333,61.666667,125,140,62.800000,84.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.800000,81.000000,3600.000000,0.000000,69.100000,69.100000,82.100000,69.300000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.588,48.770,68.534,48.637
11/21/2024,16:05:40.928,2858.15,76425.51,119.540000,7.522000,898.700000,1096.000000,0.000000,60.007000,899.200000,0.999400,1.540947,1.435252,10944.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.650001,63.584170,62.775101,98.500000,69.131021,0.002000,0.000000,-122.099998,-35.099998,-51.200001,0.000000,0.000000,0.998218,64.735542,0.038843,772.812383,92.669699,5.657468,151.344193,0.000000,0.005000,0.000000,0.000000,85.900002,82.366669,63.700001,62.400002,61.833333,61.700001,125,140,62.800000,84.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.700000,81.000000,3600.000000,0.000000,69.100000,69.100000,82.100000,69.300000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.589,48.769,68.536,48.635
11/21/2024,16:05:43.927,2861.15,76428.51,119.530000,7.522000,898.500000,1096.800000,0.000000,59.999000,899.000000,0.999400,1.537623,1.436878,10947.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.644445,63.592898,62.779999,98.470001,69.124900,0.002000,0.000000,-120.400002,-34.700001,-52.799999,0.001000,0.000000,0.998209,64.753639,0.038843,772.812383,92.669699,5.657728,151.344162,0.000000,0.005000,0.000000,0.000000,85.900002,82.400002,63.700001,62.400002,61.799999,61.666667,125,140,62.800000,84.600000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.700000,81.000000,3600.000000,0.000000,69.100000,69.100000,82.100000,69.300000,450,95,1178,90,3500,4200,0,0.000000,0.000000,68.591,48.768,68.537,48.634
11/21/2024,16:05:46.929,2864.15,76431.51,119.520000,7.517000,897.900000,1097.500000,0.000000,60.002000,898.400000,0.999500,1.545031,1.434906,10950.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.633334,63.602218,62.784081,98.456665,69.121227,0.002000,0.000000,-117.599998,-35.000000,-52.900002,0.000000,0.000000,0.998199,64.769814,0.038843,772.812383,92.669699,5.657875,151.344055,0.000000,0.005000,0.000000,0.000000,85.900002,82.400002,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,84.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.700000,81.000000,3600.000000,0.000000,69.100000,69.100000,82.100000,69.300000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.592,48.766,68.539,48.633
11/21/2024,16:05:49.930,2867.15,76434.51,119.540000,7.514000,897.700000,1098.300000,0.000000,60.000000,898.200000,0.999500,1.539925,1.434666,10953.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.638889,63.611537,62.789387,98.429998,69.120003,0.002000,0.000000,-114.400002,-36.299999,-52.500000,0.000000,0.000000,0.998223,64.749435,0.038843,772.812383,92.669699,5.657629,151.343872,0.000000,0.005000,0.000000,0.000000,85.900002,82.433334,63.700001,62.400002,61.799999,61.599998,125,140,62.800000,84.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.700000,80.900000,3600.000000,0.000000,69.100000,69.100000,82.100000,69.300000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.594,48.765,68.540,48.632
11/21/2024,16:05:52.931,2870.15,76437.51,119.530000,7.515000,897.800000,1099.000000,0.000000,59.999000,898.300000,0.999500,1.548769,1.435372,10956.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.661111,63.620857,62.794285,98.419998,69.120003,0.002000,0.000000,-110.800003,-38.299999,-51.500000,0.000000,0.000000,0.998218,64.763931,0.038843,772.812383,92.669699,5.657668,151.343735,0.000000,0.005000,0.000000,0.000000,85.900002,82.500000,63.733334,62.400002,61.799999,61.633333,125,140,62.800000,84.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.600000,81.100000,3600.000000,0.000000,69.100000,69.000000,82.100000,69.300000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.596,48.764,68.542,48.631
11/21/2024,16:05:55.932,2873.15,76440.52,119.530000,7.518000,898.200000,1099.800000,0.000000,60.001000,898.600000,0.999500,1.538840,1.435372,10959.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.655556,63.630325,62.797958,98.400002,69.120003,0.002000,0.000000,-106.699997,-41.299999,-49.299999,0.000000,0.000000,0.998212,64.776268,0.038843,772.812383,92.669699,5.657696,151.343658,0.000000,0.005000,0.000000,0.000000,85.900002,82.500000,63.700001,62.400002,61.799999,61.633333,125,140,62.800000,84.700000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.600000,81.000000,3600.000000,0.000000,69.100000,69.000000,82.100000,69.300000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.597,48.763,68.543,48.629
11/21/2024,16:05:58.932,2876.15,76443.52,119.510000,7.517000,897.900000,1100.500000,0.000000,60.000000,898.400000,0.999500,1.546761,1.433520,10962.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.666667,63.640088,62.800407,98.379997,69.119594,0.002000,0.000000,-100.199997,-44.900002,-46.000000,0.000000,0.000000,0.998210,64.786171,0.038843,772.812383,92.669699,5.657519,151.343475,0.000000,0.005000,0.000000,0.000000,85.966667,82.500000,63.700001,62.400002,61.799999,61.633333,125,140,62.800000,84.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.600000,80.900000,3600.000000,0.000000,69.100000,69.000000,82.100000,69.200000,450,95,1176,90,3500,4200,0,0.000000,0.000000,68.599,48.762,68.545,48.628
11/21/2024,16:06:01.932,2879.15,76446.52,119.540000,7.519000,898.300000,1101.300000,0.000000,59.997000,898.800000,0.999400,1.541561,1.437845,10965.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.688889,63.650000,62.802856,98.366666,69.115920,0.002000,0.000000,-91.599998,-48.900002,-42.099998,0.000000,0.000000,0.998193,64.810066,0.038843,772.812383,92.669699,5.657817,151.343430,0.000000,0.005000,0.000000,0.000000,86.000000,82.566666,63.700001,62.400002,61.799999,61.666667,125,140,62.800000,84.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.600000,80.900000,3600.000000,0.000000,69.100000,69.000000,82.000000,69.200000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.600,48.760,68.546,48.627
11/21/2024,16:06:04.932,2882.15,76449.52,119.530000,7.518000,898.200000,1102.000000,0.000000,60.000000,898.600000,0.999400,1.540170,1.435372,10968.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.705556,63.659467,62.808979,98.360001,69.109796,0.002000,0.000000,-84.900002,-52.000000,-37.099998,0.000000,0.000000,0.998200,64.813522,0.038843,772.812383,92.669699,5.657592,151.343307,0.000000,0.005000,0.000000,0.000000,86.000000,82.599998,63.733334,62.400002,61.799999,61.700001,125,140,62.800000,84.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.600000,80.800000,3600.000000,0.000000,69.100000,69.000000,82.000000,69.200000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.602,48.759,68.548,48.626
11/21/2024,16:06:07.932,2885.15,76452.52,119.530000,7.521000,898.500000,1102.800000,0.000000,60.001000,899.000000,0.999400,1.542215,1.434368,10971.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.716666,63.668787,62.815510,98.329997,69.107347,0.002000,0.000000,-87.000000,-53.000000,-34.200001,0.001000,0.000000,0.998211,64.806267,0.038843,772.812383,92.669699,5.657531,151.343033,0.000000,0.005000,0.000000,0.000000,86.066666,82.599998,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,84.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.600000,80.600000,3600.000000,0.000000,69.100000,69.000000,82.000000,69.200000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.603,48.758,68.549,48.624
11/21/2024,16:06:10.933,2888.15,76455.52,119.520000,7.521000,898.300000,1103.500000,0.000000,60.003000,898.800000,0.999400,1.542614,1.434906,10974.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.705555,63.676480,62.819183,98.319997,69.107755,0.002000,0.000000,-92.599998,-51.900002,-35.000000,0.000000,0.000000,0.998218,64.805588,0.038843,772.812383,92.669699,5.657732,151.343033,0.000000,0.005000,0.000000,0.000000,86.066666,82.599998,63.700001,62.400002,61.799999,61.666667,125,140,62.800000,84.800000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.500000,80.800000,3600.000000,0.000000,69.100000,69.000000,81.900000,69.200000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.605,48.756,68.551,48.623
11/21/2024,16:06:13.934,2891.15,76458.52,119.530000,7.522000,898.700000,1104.300000,0.000000,60.000000,899.200000,0.999400,1.544802,1.434870,10977.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.727777,63.683136,62.820408,98.289998,69.104897,0.002000,0.000000,-98.800003,-47.900002,-37.200001,0.000000,0.000000,0.998205,64.824120,0.038843,772.812383,92.669699,5.657739,151.342926,0.000000,0.005000,0.000000,0.000000,86.099998,82.599998,63.766666,62.400002,61.799999,61.700001,125,140,62.800000,84.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.500000,81.300000,3600.000000,0.000000,69.000000,69.000000,81.900000,69.200000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.606,48.755,68.552,48.622
11/21/2024,16:06:16.934,2894.15,76461.52,119.530000,7.522000,898.600000,1105.000000,0.000000,60.000000,899.100000,0.999400,1.543207,1.433280,10980.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.722222,63.689202,62.824081,98.279999,69.101223,0.002000,0.000000,-105.099998,-43.700001,-40.599998,0.000000,0.000000,0.998196,64.842941,0.038843,772.812383,92.669699,5.657682,151.342728,0.000000,0.005000,0.000000,0.000000,86.099998,82.633331,63.766666,62.400002,61.799999,61.633333,125,140,62.800000,84.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.500000,81.400000,3600.000000,0.000000,69.000000,69.000000,81.900000,69.200000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.608,48.754,68.554,48.620
11/21/2024,16:06:19.935,2897.15,76464.52,119.520000,7.519000,898.100000,1105.800000,0.000000,60.000000,898.600000,0.999400,1.545817,1.434488,10983.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.738888,63.694971,62.831429,98.266668,69.099998,0.002000,0.000000,-113.900002,-39.400002,-44.099998,0.000000,0.000000,0.998207,64.836098,0.038843,772.812383,92.669699,5.657769,151.342636,0.000000,0.005000,0.000000,0.000000,86.099998,82.666664,63.799999,62.400002,61.799999,61.666667,125,140,62.800000,84.900000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.400000,81.500000,3600.000000,0.000000,69.000000,69.000000,81.900000,69.200000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.610,48.752,68.555,48.619
11/21/2024,16:06:22.935,2900.15,76467.52,119.530000,7.519000,898.300000,1106.500000,0.000000,60.001000,898.800000,0.999400,1.536375,1.435874,10986.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.761110,63.700740,62.837551,98.239998,69.098366,0.002000,0.000000,-122.699997,-35.400002,-49.400002,0.001000,0.000000,0.998222,64.826920,0.038843,772.812383,92.669699,5.657869,151.342438,0.000000,0.005000,0.000000,0.000000,86.199997,82.699997,63.766666,62.400002,61.833333,61.666667,125,140,62.800000,85.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.400000,81.600000,3600.000000,0.000000,69.000000,69.000000,81.900000,69.200000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.611,48.751,68.556,48.618
11/21/2024,16:06:25.935,2903.15,76470.52,119.520000,7.516000,897.800000,1107.200000,0.000000,60.000000,898.300000,0.999500,1.540447,1.433902,10989.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.755555,63.707545,62.841225,98.226667,69.095917,0.002000,0.000000,-119.900002,-34.500000,-53.099998,0.000000,0.000000,0.998233,64.820923,0.038843,772.812383,92.669699,5.657701,151.342377,0.000000,0.005000,0.000000,0.000000,86.199997,82.699997,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,85.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.400000,81.800000,3600.000000,0.000000,69.000000,69.000000,81.900000,69.200000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.613,48.750,68.558,48.616
11/21/2024,16:06:28.936,2906.15,76473.52,119.530000,7.515000,897.700000,1108.000000,0.000000,59.999000,898.200000,0.999500,1.543846,1.436376,10992.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.772222,63.715089,62.842857,98.210002,69.091835,0.002000,0.000000,-113.099998,-37.000000,-52.299999,0.000000,0.000000,0.998245,64.815430,0.038843,772.812383,92.669699,5.657528,151.342331,0.000000,0.005000,0.000000,0.000000,86.199997,82.766668,63.766666,62.400002,61.799999,61.700001,125,140,62.800000,85.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.400000,81.900000,3600.000000,0.000000,69.000000,69.000000,81.900000,69.200000,450,95,1173,90,3500,4200,0,0.000000,0.000000,68.614,48.748,68.559,48.615
11/21/2024,16:06:31.936,2909.15,76476.52,119.510000,7.514000,897.500000,1108.700000,0.000000,60.003000,898.000000,0.999500,1.543785,1.434106,10995.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.761111,63.723373,62.844898,98.190002,69.086937,0.002000,0.000000,-105.900002,-41.700001,-48.799999,0.000000,0.000000,0.998255,64.813263,0.038843,772.812383,92.669699,5.657694,151.342178,0.000000,0.005000,0.000000,0.000000,86.199997,82.800003,63.733334,62.400002,61.799999,61.633333,125,140,62.800000,85.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.400000,82.000000,3600.000000,0.000000,69.000000,69.000000,81.900000,69.200000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.616,48.747,68.561,48.613
11/21/2024,16:06:34.937,2912.15,76479.52,119.540000,7.515000,897.900000,1109.500000,0.000000,59.999000,898.400000,0.999500,1.542648,1.433746,10998.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.805556,63.732692,62.848980,98.169998,69.080406,0.002000,0.000000,-96.699997,-46.299999,-44.700001,0.001000,0.000000,0.998233,64.840599,0.038843,772.812383,92.669699,5.657783,151.342026,0.000000,0.005000,0.000000,0.000000,86.199997,82.866669,63.799999,62.400002,61.866667,61.700001,125,140,62.800000,85.000000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.300000,81.800000,3600.000000,0.000000,69.000000,69.000000,81.900000,69.200000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.617,48.746,68.562,48.612
11/21/2024,16:06:37.937,2915.15,76482.52,119.520000,7.513000,897.500000,1110.200000,0.000000,60.003000,898.000000,0.999500,1.545721,1.436580,11001.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.777778,63.743343,62.853470,98.150002,69.073875,0.002000,0.000000,-87.300003,-50.900002,-39.599998,0.001000,0.000000,0.998220,64.863045,0.038843,772.812383,92.669699,5.657650,151.341965,0.000000,0.005000,0.000000,0.000000,86.199997,82.833336,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,85.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.300000,81.600000,3600.000000,0.000000,69.000000,69.000000,81.800000,69.200000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.619,48.744,68.564,48.611
11/21/2024,16:06:40.939,2918.15,76485.52,119.530000,7.514000,897.700000,1111.000000,0.000000,60.002000,898.200000,0.999500,1.544983,1.434870,11004.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.788889,63.753846,62.858572,98.143333,69.065712,0.002000,0.000000,-86.000000,-52.700001,-34.700001,0.000000,0.000000,0.998237,64.851814,0.038843,772.812383,92.669699,5.657629,151.341843,0.000000,0.005000,0.000000,0.000000,86.233332,82.866669,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,85.100000,8.800000,119.000000,Hybrid,1,0,0,1,3.000000,31.000000,84.300000,81.800000,3600.000000,0.000000,69.000000,69.000000,81.800000,69.200000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.620,48.743,68.565,48.609
11/21/2024,16:06:43.939,2921.15,76488.52,119.530000,7.401000,884.500000,1111.700000,0.000000,60.003000,884.600000,0.999800,1.488583,1.434786,11007.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.816668,63.764201,62.864898,98.123332,69.060814,0.002000,0.000000,-91.400002,-52.299999,-34.900002,0.000000,0.000000,0.998244,64.850113,0.038843,772.812383,92.669699,5.657720,151.341629,0.000000,0.005000,0.000000,0.000000,86.300003,82.900002,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.300000,81.800000,3600.000000,0.000000,69.000000,68.900000,81.800000,69.200000,450,95,1177,90,3500,4200,0,0.000000,0.000000,68.622,48.742,68.567,48.608
11/21/2024,16:06:46.939,2924.15,76491.52,119.560000,7.402000,884.900000,1112.500000,0.000000,60.000000,885.000000,0.999800,1.491894,1.435012,11010.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.811112,63.773520,62.872857,98.110001,69.059589,0.002000,0.000000,-97.500000,-48.900002,-36.500000,0.001000,0.000000,0.998217,64.884506,0.038843,772.812383,92.669699,5.658300,151.341553,0.000000,0.005000,0.000000,0.000000,86.300003,82.933334,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,85.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.300000,81.500000,3600.000000,0.000000,69.000000,68.900000,81.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.623,48.740,68.568,48.607
11/21/2024,16:06:49.940,2927.15,76494.52,119.550000,7.402000,884.700000,1113.200000,0.000000,60.002000,884.900000,0.999800,1.492299,1.434044,11013.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.805556,63.781508,62.881428,98.083333,69.058365,0.002000,0.000000,-104.800003,-43.900002,-40.200001,0.000000,0.000000,0.998213,64.894478,0.038843,772.812383,92.669699,5.657507,151.341461,0.000000,0.005000,0.000000,0.000000,86.300003,82.933334,63.766666,62.366667,61.799999,61.666667,125,140,62.800000,85.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.200000,81.400000,3600.000000,0.000000,69.000000,68.900000,81.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.625,48.739,68.570,48.605
11/21/2024,16:06:52.940,2930.15,76497.52,119.550000,7.402000,884.800000,1113.900000,0.000000,60.000000,884.900000,0.999800,1.491489,1.433041,11016.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.827778,63.787721,62.888367,98.063334,69.055917,0.002000,0.000000,-114.699997,-38.799999,-44.799999,0.000000,0.000000,0.998242,64.875961,0.038843,772.812383,92.669699,5.657737,151.341354,0.000000,0.005000,0.000000,0.000000,86.300003,83.000000,63.766666,62.400002,61.799999,61.700001,125,140,62.800000,85.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.200000,81.300000,3600.000000,0.000000,69.000000,68.900000,81.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.626,48.738,68.571,48.604
11/21/2024,16:06:55.940,2933.15,76500.52,119.540000,7.401000,884.600000,1114.700000,0.000000,60.000000,884.800000,0.999800,1.491420,1.434248,11019.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.827778,63.792603,62.892040,98.043335,69.054692,0.002000,0.000000,-123.000000,-34.900002,-50.700001,0.000000,0.000000,0.998250,64.871422,0.038843,772.812383,92.669699,5.657753,151.341110,0.000000,0.005000,0.000000,0.000000,86.300003,83.000000,63.766666,62.400002,61.799999,61.700001,125,140,62.800000,85.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.200000,81.400000,3600.000000,0.000000,69.000000,68.900000,81.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.628,48.736,68.572,48.603
11/21/2024,16:06:58.941,2936.15,76503.52,119.550000,7.402000,884.800000,1115.400000,0.000000,60.000000,884.900000,0.999800,1.495677,1.434630,11022.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.844445,63.796153,62.894081,98.036667,69.055100,0.002000,0.000000,-119.099998,-34.599998,-53.200001,0.000000,0.000000,0.998243,64.886200,0.038843,772.812383,92.669699,5.658202,151.341141,0.000000,0.005000,0.000000,0.000000,86.400002,83.000000,63.799999,62.400002,61.799999,61.666667,125,140,62.800000,85.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.200000,81.700000,3600.000000,0.000000,69.000000,68.900000,81.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.629,48.735,68.574,48.601
11/21/2024,16:07:01.941,2939.15,76506.53,119.550000,7.402000,884.800000,1116.200000,0.000000,60.000000,884.900000,0.999800,1.490948,1.433626,11025.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.866667,63.798372,62.897755,98.016668,69.055917,0.002000,0.000000,-113.400002,-36.799999,-52.400002,0.000000,0.000000,0.998260,64.871727,0.038843,772.812383,92.669699,5.658078,151.340958,0.000000,0.005000,0.000000,0.000000,86.400002,83.099998,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.200000,81.600000,3600.000000,0.000000,69.000000,68.900000,82.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.631,48.734,68.575,48.600
