FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,16:07:04.941,2942.15,76509.53,119.540000,7.401000,884.500000,1116.900000,0.000000,60.003000,884.700000,0.999800,1.491961,1.434750,11028.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.866667,63.799555,62.903469,97.990003,69.054284,0.002000,0.000000,-107.500000,-40.799999,-49.700001,0.000000,0.000000,0.998237,64.902855,0.038843,772.812383,92.669699,5.658108,151.340805,0.000000,0.005000,0.000000,0.000000,86.400002,83.099998,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.200000,81.600000,3600.000000,0.000000,69.000000,68.900000,82.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.632,48.733,68.577,48.599
11/21/2024,16:07:07.941,2945.15,76512.53,119.550000,7.402000,884.800000,1117.600000,0.000000,59.999000,885.000000,0.999800,1.489868,1.433542,11031.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.866667,63.801183,62.908367,97.973335,69.048571,0.002000,0.000000,-100.000000,-45.000000,-46.000000,0.000000,0.000000,0.998228,64.919518,0.038843,772.812383,92.669699,5.658675,151.340775,0.000000,0.005000,0.000000,0.000000,86.400002,83.099998,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.100000,81.700000,3600.000000,0.000000,69.000000,68.900000,82.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.634,48.732,68.578,48.598
11/21/2024,16:07:10.941,2948.15,76515.53,119.540000,7.401000,884.700000,1118.400000,0.000000,60.000000,884.800000,0.999800,1.491690,1.435252,11034.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.883333,63.803402,62.911224,97.953334,69.043266,0.002000,0.000000,-91.099998,-49.200001,-41.799999,0.000000,0.000000,0.998209,64.945747,0.038843,772.812383,92.669699,5.658331,151.340591,0.000000,0.005000,0.000000,0.000000,86.500000,83.099998,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.100000,81.800000,3600.000000,0.000000,68.900000,68.900000,82.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.635,48.730,68.579,48.596
11/21/2024,16:07:13.941,2951.15,76518.52,119.550000,7.402000,884.800000,1119.100000,0.000000,59.999000,884.900000,0.999800,1.492434,1.436136,11037.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.894445,63.806952,62.913673,97.940002,69.040817,0.002000,0.000000,-85.400002,-52.400002,-36.200001,0.001000,0.000000,0.998221,64.939919,0.038843,772.812383,92.669699,5.658742,151.340408,0.000000,0.005000,0.000000,0.000000,86.500000,83.099998,63.799999,62.400002,61.866667,61.700001,125,140,62.800000,85.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.100000,81.600000,3600.000000,0.000000,68.900000,68.900000,82.500000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.637,48.729,68.581,48.595
11/21/2024,16:07:16.943,2954.15,76521.53,119.530000,7.401000,884.500000,1119.800000,0.000000,60.002000,884.600000,0.999800,1.495609,1.434870,11040.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.894444,63.811834,62.918163,97.919998,69.040001,0.002000,0.000000,-90.000000,-52.599998,-34.799999,0.000000,0.000000,0.998247,64.917046,0.038843,772.812383,92.669699,5.658334,151.340286,0.000000,0.005000,0.000000,0.000000,86.500000,83.166664,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.100000,81.700000,3600.000000,0.000000,68.900000,68.900000,82.600000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.638,48.728,68.582,48.594
11/21/2024,16:07:19.943,2957.15,76524.53,119.560000,7.402000,884.900000,1120.600000,0.000000,60.000000,885.000000,0.999800,1.487166,1.434008,11043.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.900000,63.818047,62.924694,97.889999,69.040001,0.002000,0.000000,-97.000000,-49.500000,-36.200001,0.000000,0.000000,0.998255,64.917107,0.038843,772.812383,92.669699,5.658323,151.340240,0.000000,0.005000,0.000000,0.000000,86.500000,83.199997,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.100000,81.600000,3600.000000,0.000000,68.900000,68.900000,82.700000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.639,48.727,68.584,48.593
11/21/2024,16:07:22.943,2960.15,76527.53,119.550000,7.402000,884.700000,1121.300000,0.000000,60.000000,884.900000,0.999800,1.496623,1.435132,11046.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.900000,63.825592,62.928776,97.880000,69.038368,0.002000,0.000000,-103.199997,-45.000000,-39.500000,0.000000,0.000000,0.998255,64.926567,0.038843,772.812383,92.669699,5.658478,151.340134,0.000000,0.005000,0.000000,0.000000,86.500000,83.199997,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,81.800000,3600.000000,0.000000,68.900000,68.900000,82.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.641,48.726,68.585,48.592
11/21/2024,16:07:25.943,2963.15,76530.53,119.540000,7.401000,884.600000,1122.000000,0.000000,60.000000,884.800000,0.999800,1.498041,1.434666,11049.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.911111,63.834467,62.931837,97.860001,69.035918,0.002000,0.000000,-110.300003,-41.000000,-42.799999,0.001000,0.000000,0.998214,64.974716,0.038843,772.812383,92.669699,5.658533,151.339981,0.000000,0.005000,0.000000,0.000000,86.533333,83.233332,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,81.900000,3600.000000,0.000000,68.900000,68.900000,82.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.642,48.725,68.586,48.591
11/21/2024,16:07:28.943,2966.15,76533.53,119.540000,7.401000,884.600000,1122.800000,0.000000,59.999000,884.700000,0.999800,1.486691,1.431655,11052.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.905556,63.844675,62.937347,97.839996,69.032652,0.002000,0.000000,-120.099998,-36.599998,-47.000000,0.000000,0.000000,0.998235,64.958427,0.038843,772.812383,92.669699,5.658391,151.339844,0.000000,0.005000,0.000000,0.000000,86.566666,83.266668,63.766666,62.400002,61.799999,61.633333,125,140,62.800000,85.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,81.900000,3600.000000,0.000000,68.900000,68.900000,83.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.644,48.724,68.588,48.590
11/21/2024,16:07:31.943,2969.15,76536.53,119.550000,7.402000,884.700000,1123.500000,0.000000,59.996000,884.900000,0.999800,1.494056,1.435132,11055.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.933334,63.855326,62.947142,97.826665,69.030611,0.002000,0.000000,-123.000000,-34.500000,-51.799999,0.000000,0.000000,0.998245,64.953499,0.038843,772.812383,92.669699,5.658866,151.339676,0.000000,0.005000,0.000000,0.000000,86.599998,83.300003,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.500000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,81.700000,3600.000000,0.000000,68.900000,68.900000,83.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.645,48.723,68.589,48.589
11/21/2024,16:07:34.945,2972.15,76539.53,119.550000,7.402000,884.700000,1124.300000,0.000000,59.999000,884.800000,0.999800,1.492029,1.434546,11058.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.927778,63.865533,62.955101,97.813334,69.029386,0.002000,0.000000,-119.900002,-34.400002,-53.400002,0.000000,0.000000,0.998274,64.929749,0.038843,772.812383,92.669699,5.659159,151.339554,0.000000,0.005000,0.000000,0.000000,86.599998,83.300003,63.799999,62.400002,61.799999,61.666667,125,140,62.800000,85.500000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,81.600000,3600.000000,0.000000,68.900000,68.900000,83.200000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.647,48.722,68.590,48.588
11/21/2024,16:07:37.945,2975.15,76542.53,119.530000,7.401000,884.500000,1125.000000,0.000000,59.999000,884.600000,0.999800,1.486961,1.433782,11061.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.961111,63.874557,62.959183,97.800003,69.029386,0.002000,0.000000,-114.900002,-36.000000,-52.799999,0.000000,0.000000,0.998271,64.938515,0.038843,772.812383,92.669699,5.658781,151.339539,0.000000,0.005000,0.000000,0.000000,86.699997,83.366669,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.500000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,81.900000,3600.000000,0.000000,68.900000,68.900000,83.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.647,48.722,68.590,48.588
11/21/2024,16:07:40.944,2978.15,76545.53,119.550000,7.402000,884.700000,1125.700000,0.000000,60.003000,884.900000,0.999800,1.493245,1.436136,11064.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.972222,63.883137,62.962856,97.779999,69.027345,0.002000,0.000000,-109.599998,-39.400002,-50.799999,0.000000,0.000000,0.998276,64.940666,0.038843,772.812383,92.669699,5.659187,151.339417,0.000000,0.005000,0.000000,0.000000,86.699997,83.400002,63.799999,62.400002,61.833333,61.700001,125,140,62.800000,85.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,82.100000,3600.000000,0.000000,68.900000,68.900000,83.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.648,48.721,68.592,48.587
11/21/2024,16:07:43.944,2981.15,76548.53,119.540000,7.401000,884.600000,1126.500000,0.000000,59.999000,884.800000,0.999800,1.489258,1.434164,11067.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.966667,63.891421,62.966938,97.750000,69.022854,0.002000,0.000000,-102.099998,-43.700001,-47.099998,0.000000,0.000000,0.998308,64.916229,0.038843,772.812383,92.669699,5.658661,151.339203,0.000000,0.005000,0.000000,0.000000,86.699997,83.400002,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,82.200000,3600.000000,0.000000,68.900000,68.900000,83.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.650,48.720,68.593,48.586
11/21/2024,16:07:46.944,2984.15,76551.53,119.560000,7.402000,884.900000,1127.200000,0.000000,60.000000,885.000000,0.999800,1.486895,1.433506,11070.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.972223,63.899410,62.968979,97.736669,69.020405,0.002000,0.000000,-92.199997,-48.700001,-42.400002,0.001000,0.000000,0.998253,64.978233,0.038843,772.812383,92.669699,5.659642,151.339096,0.000000,0.005000,0.000000,0.000000,86.766668,83.400002,63.799999,62.400002,61.799999,61.666667,125,140,62.800000,85.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,82.000000,3600.000000,0.000000,68.900000,68.900000,83.500000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.651,48.719,68.595,48.585
11/21/2024,16:07:49.948,2987.15,76554.53,119.530000,7.401000,884.400000,1127.900000,0.000000,60.003000,884.600000,0.999800,1.493987,1.433782,11073.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.994445,63.907398,62.972244,97.720001,69.019180,0.002000,0.000000,-85.800003,-52.099998,-36.400002,0.000000,0.000000,0.998238,64.998215,0.038843,772.812383,92.669699,5.659582,151.338974,0.000000,0.005000,0.000000,0.000000,86.800003,83.466667,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,81.700000,3600.000000,0.000000,68.900000,68.900000,83.600000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.652,48.718,68.596,48.584
11/21/2024,16:07:52.947,2990.15,76557.53,119.560000,7.402000,884.900000,1128.700000,0.000000,59.999000,885.000000,0.999800,1.490273,1.433506,11076.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.000001,63.915386,62.976326,97.693331,69.017140,0.002000,0.000000,-90.500000,-52.400002,-34.900002,0.000000,0.000000,0.998232,65.013924,0.038843,772.812383,92.669699,5.659187,151.338898,0.000000,0.005000,0.000000,0.000000,86.800003,83.500000,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,81.500000,3600.000000,0.000000,68.900000,68.900000,83.700000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.654,48.718,68.597,48.583
11/21/2024,16:07:55.948,2993.15,76560.53,119.540000,7.401000,884.600000,1129.400000,0.000000,60.003000,884.800000,0.999800,1.491825,1.435252,11079.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,69.988889,63.922930,62.979795,97.680000,69.014691,0.002000,0.000000,-96.699997,-49.599998,-36.200001,0.000000,0.000000,0.998307,64.937164,0.038843,772.812383,92.669699,5.659436,151.338852,0.000000,0.005000,0.000000,0.000000,86.800003,83.500000,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,85.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,81.500000,3600.000000,0.000000,68.900000,68.900000,83.700000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.655,48.717,68.599,48.582
11/21/2024,16:07:58.948,2996.15,76563.53,119.550000,7.402000,884.700000,1130.200000,0.000000,59.999000,884.900000,0.999800,1.495947,1.434044,11082.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.022223,63.931214,62.986122,97.643333,69.011835,0.002000,0.000000,-102.300003,-45.799999,-38.900002,0.000000,0.000000,0.998280,64.976807,0.038843,772.812383,92.669699,5.659679,151.338623,0.000000,0.005000,0.000000,0.000000,86.866669,83.566666,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.700000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,81.500000,3600.000000,0.000000,68.900000,68.900000,83.700000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.657,48.716,68.600,48.581
11/21/2024,16:08:01.949,2999.15,76566.53,119.540000,7.401000,884.500000,1130.900000,0.000000,59.999000,884.700000,0.999800,1.495474,1.432659,11085.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.027778,63.940533,62.997142,97.623332,69.007754,0.002000,0.000000,-107.599998,-42.500000,-41.599998,0.000000,0.000000,0.998245,65.015556,0.038843,772.812383,92.669699,5.659499,151.338455,0.000000,0.005000,0.000000,0.000000,86.900002,83.599998,63.766666,62.400002,61.799999,61.700001,125,140,62.800000,85.700000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,81.600000,3600.000000,0.000000,68.900000,68.900000,83.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.658,48.715,68.601,48.580
11/21/2024,16:08:04.949,3002.15,76569.53,119.550000,7.402000,884.800000,1131.600000,0.000000,59.999000,884.900000,0.999800,1.489327,1.435634,11088.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.038889,63.950297,63.006325,97.616666,69.002857,0.002000,0.000000,-113.199997,-39.700001,-44.099998,0.000000,0.000000,0.998248,65.021011,0.038843,772.812383,92.669699,5.659183,151.338455,0.000000,0.005000,0.000000,0.000000,86.900002,83.599998,63.799999,62.400002,61.833333,61.700001,125,140,62.800000,85.700000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,81.600000,3600.000000,0.000000,68.900000,68.900000,83.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.660,48.714,68.603,48.580
11/21/2024,16:08:07.949,3005.15,76572.53,119.550000,7.402000,884.700000,1132.400000,0.000000,60.002000,884.900000,0.999800,1.494191,1.434546,11091.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.027778,63.959764,63.009998,97.596664,69.000408,0.002000,0.000000,-119.000000,-37.099998,-46.400002,0.000000,0.000000,0.998242,65.034874,0.038843,772.812383,92.669699,5.660230,151.338287,0.000000,0.005000,0.000000,0.000000,86.900002,83.633331,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,85.700000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.200000,3600.000000,0.000000,68.900000,68.900000,83.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.661,48.714,68.604,48.579
11/21/2024,16:08:10.950,3008.15,76575.53,119.540000,7.401000,884.600000,1133.100000,0.000000,59.997000,884.700000,0.999800,1.496825,1.433160,11094.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.011111,63.968787,63.012447,97.576665,69.000000,0.002000,0.000000,-123.400002,-35.299999,-49.099998,0.000000,0.000000,0.998235,65.047554,0.038843,772.812383,92.669699,5.659606,151.338150,0.000000,0.005000,0.000000,0.000000,86.900002,83.599998,63.733334,62.400002,61.799999,61.633333,125,140,62.800000,85.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.200000,3600.000000,0.000000,68.900000,68.900000,84.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.662,48.713,68.605,48.578
11/21/2024,16:08:13.950,3011.15,76578.53,119.550000,7.401000,884.700000,1133.800000,0.000000,60.001000,884.800000,0.999800,1.495068,1.432037,11097.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.044444,63.977219,63.017754,97.560000,68.999184,0.002000,0.000000,-123.400002,-34.400002,-51.700001,0.000000,0.000000,0.998265,65.022865,0.038843,772.812383,92.669699,5.659785,151.338043,0.000000,0.005000,0.000000,0.000000,86.900002,83.699997,63.766666,62.400002,61.833333,61.666667,125,140,62.800000,85.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.200000,3600.000000,0.000000,68.900000,68.900000,84.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.664,48.712,68.607,48.577
11/21/2024,16:08:16.952,3014.15,76581.54,119.550000,7.402000,884.700000,1134.600000,0.000000,60.000000,884.800000,0.999800,1.490273,1.434630,11100.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.061111,63.984911,63.023876,97.540001,68.997960,0.002000,0.000000,-122.000000,-34.099998,-53.400002,-0.001000,0.000000,0.998248,65.047813,0.038843,772.812383,92.669699,5.660289,151.337906,0.000000,0.005000,0.000000,0.000000,86.933334,83.699997,63.799999,62.400002,61.833333,61.700001,125,140,62.800000,85.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.200000,3600.000000,0.000000,68.900000,68.900000,84.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.665,48.711,68.608,48.576
11/21/2024,16:08:19.953,3017.15,76584.54,119.560000,7.402000,884.800000,1135.300000,0.000000,60.000000,885.000000,0.999800,1.493245,1.435012,11103.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.083333,63.992752,63.027142,97.519997,68.997551,0.002000,0.000000,-119.800003,-34.299999,-53.500000,0.000000,0.000000,0.998204,65.099121,0.038843,772.812383,92.669699,5.659452,151.337769,0.000000,0.005000,0.000000,0.000000,87.000000,83.699997,63.799999,62.400002,61.900002,61.700001,125,140,62.800000,85.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.000000,3600.000000,0.000000,68.900000,68.900000,84.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.667,48.710,68.610,48.576
11/21/2024,16:08:22.954,3020.15,76587.54,119.530000,7.401000,884.500000,1136.100000,0.000000,60.000000,884.600000,0.999800,1.490069,1.434284,11106.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.077778,64.001183,63.030815,97.489998,68.997551,0.002000,0.000000,-117.099998,-35.000000,-53.200001,0.000000,0.000000,0.998241,65.066093,0.038843,772.812383,92.669699,5.660147,151.337753,0.000000,0.005000,0.000000,0.000000,87.000000,83.733332,63.799999,62.400002,61.833333,61.700001,125,140,62.800000,85.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.000000,3600.000000,0.000000,68.900000,68.900000,84.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.668,48.710,68.611,48.575
11/21/2024,16:08:25.954,3023.15,76590.54,119.550000,7.402000,884.800000,1136.800000,0.000000,60.003000,884.900000,0.999800,1.495407,1.436136,11109.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.094445,64.009615,63.034897,97.476667,68.996327,0.002000,0.000000,-114.699997,-36.099998,-52.799999,0.000000,0.000000,0.998246,65.065788,0.038843,772.812383,92.669699,5.660219,151.337509,0.000000,0.005000,0.000000,0.000000,87.000000,83.800003,63.799999,62.400002,61.866667,61.700001,125,140,62.800000,85.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,81.800000,3600.000000,0.000000,68.900000,68.900000,84.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.669,48.709,68.612,48.574
11/21/2024,16:08:28.955,3026.15,76593.54,119.540000,7.402000,884.700000,1137.500000,0.000000,60.000000,884.800000,0.999800,1.494866,1.433662,11112.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.083334,64.018047,63.036530,97.456665,68.992246,0.002000,0.000000,-112.199997,-37.400002,-52.200001,0.000000,0.000000,0.998245,65.074425,0.038843,772.812383,92.669699,5.660189,151.337494,0.000000,0.005000,0.000000,0.000000,87.000000,83.800003,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,85.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,81.800000,3600.000000,0.000000,68.900000,68.900000,84.200000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.671,48.708,68.614,48.573
11/21/2024,16:08:31.955,3029.15,76596.54,119.550000,7.402000,884.700000,1138.300000,0.000000,60.001000,884.900000,0.999800,1.493515,1.434546,11115.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.100000,64.027219,63.036530,97.429998,68.986941,0.002000,0.000000,-110.300003,-38.900002,-51.200001,0.000000,0.000000,0.998250,65.072510,0.038843,772.812383,92.669699,5.660539,151.337341,0.000000,0.005000,0.000000,0.000000,87.066666,83.833336,63.799999,62.400002,61.833333,61.666667,125,140,62.800000,85.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,81.700000,3600.000000,0.000000,68.900000,68.900000,84.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.672,48.707,68.615,48.572
11/21/2024,16:08:34.955,3032.15,76599.54,119.530000,7.401000,884.500000,1139.000000,0.000000,60.002000,884.700000,0.999800,1.494663,1.434786,11118.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.122223,64.036834,63.036938,97.413333,68.984084,0.002000,0.000000,-108.699997,-40.099998,-50.200001,0.001000,0.000000,0.998278,65.051201,0.038843,772.812383,92.669699,5.659759,151.337265,0.000000,0.005000,0.000000,0.000000,87.099998,83.866669,63.799999,62.400002,61.866667,61.700001,125,140,62.800000,85.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,81.700000,3600.000000,0.000000,68.900000,68.900000,84.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.674,48.706,68.616,48.572
11/21/2024,16:08:37.958,3035.15,76602.54,119.540000,7.401000,884.700000,1139.700000,0.000000,60.001000,884.800000,0.999800,1.491015,1.434164,11121.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.094445,64.046301,63.040611,97.400002,68.981636,0.002000,0.000000,-106.500000,-41.200001,-49.200001,0.000000,0.000000,0.998284,65.053207,0.038843,772.812383,92.669699,5.660397,151.337173,0.000000,0.005000,0.000000,0.000000,87.099998,83.866669,63.733334,62.400002,61.833333,61.633333,125,140,62.800000,85.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,81.700000,3600.000000,0.000000,68.900000,68.900000,84.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.675,48.706,68.618,48.571
11/21/2024,16:08:40.957,3038.15,76605.54,119.550000,7.403000,884.900000,1140.500000,0.000000,60.002000,885.100000,0.999800,1.490072,1.433626,11124.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.105556,64.055768,63.047550,97.386665,68.980411,0.002000,0.000000,-104.599998,-42.599998,-48.000000,0.000000,0.000000,0.998279,65.061676,0.038843,772.812383,92.669699,5.660270,151.336975,0.000000,0.005000,0.000000,0.000000,87.099998,83.900002,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,85.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,81.600000,3600.000000,0.000000,68.900000,68.900000,84.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.676,48.705,68.619,48.570
11/21/2024,16:08:43.957,3041.15,76608.54,119.540000,7.401000,884.500000,1141.200000,0.000000,60.003000,884.700000,0.999800,1.496555,1.435754,11127.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.155556,64.065088,63.055305,97.373332,68.977554,0.002000,0.000000,-101.800003,-43.799999,-46.900002,0.001000,0.000000,0.998264,65.083420,0.038843,772.812383,92.669699,5.660986,151.336838,0.000000,0.005000,0.000000,0.000000,87.166664,84.000000,63.799999,62.400002,61.866667,61.700001,125,140,62.800000,85.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.000000,3600.000000,0.000000,68.900000,68.900000,84.500000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.678,48.704,68.620,48.569
11/21/2024,16:08:46.957,3044.15,76611.54,119.530000,7.401000,884.500000,1142.000000,0.000000,60.000000,884.700000,0.999800,1.488448,1.432695,11130.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.161111,64.072780,63.060204,97.346664,68.971430,0.002000,0.000000,-98.900002,-45.500000,-45.500000,0.000000,0.000000,0.998228,65.131783,0.038843,772.812383,92.669699,5.660964,151.336777,0.000000,0.005000,0.000000,0.000000,87.199997,84.000000,63.799999,62.400002,61.866667,61.700001,125,140,62.800000,86.000000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.300000,3600.000000,0.000000,68.900000,68.900000,84.500000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.679,48.703,68.622,48.568
11/21/2024,16:08:49.957,3047.15,76614.54,119.540000,7.401000,884.600000,1142.700000,0.000000,59.999000,884.700000,0.999800,1.494122,1.433160,11133.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.172222,64.079289,63.061428,97.339996,68.965919,0.002000,0.000000,-95.300003,-47.299999,-44.000000,-0.001000,0.000000,0.998232,65.130249,0.038843,772.812383,92.669699,5.660410,151.336731,0.000000,0.005000,0.000000,0.000000,87.233332,84.033333,63.799999,62.400002,61.866667,61.700001,125,140,62.800000,86.000000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.300000,3600.000000,0.000000,68.900000,68.900000,84.500000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.681,48.702,68.623,48.567
11/21/2024,16:08:52.957,3050.15,76617.54,119.550000,7.402000,884.800000,1143.400000,0.000000,59.999000,884.900000,0.999800,1.494461,1.434546,11136.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.177778,64.085502,63.063877,97.299998,68.964694,0.002000,0.000000,-91.000000,-49.299999,-41.900002,0.000000,0.000000,0.998259,65.107269,0.038843,772.812383,92.669699,5.660702,151.336487,0.000000,0.005000,0.000000,0.000000,87.266668,84.099998,63.799999,62.400002,61.833333,61.666667,125,140,62.800000,86.000000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.200000,3600.000000,0.000000,68.900000,68.900000,84.600000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.682,48.701,68.624,48.566
11/21/2024,16:08:55.958,3053.15,76620.54,119.530000,7.401000,884.500000,1144.200000,0.000000,60.003000,884.700000,0.999800,1.490474,1.434368,11139.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.166667,64.091419,63.067959,97.279999,68.962244,0.002000,0.000000,-87.800003,-50.700001,-39.500000,0.000000,0.000000,0.998292,65.079330,0.038843,772.812383,92.669699,5.660851,151.336395,0.000000,0.005000,0.000000,0.000000,87.300003,84.066666,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,86.000000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.100000,3600.000000,0.000000,68.900000,68.900000,84.600000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.683,48.700,68.626,48.565
11/21/2024,16:08:58.959,3056.15,76623.54,119.540000,7.401000,884.700000,1144.900000,0.000000,60.000000,884.800000,0.999800,1.490069,1.434750,11142.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.205556,64.097188,63.072449,97.260002,68.956121,0.002000,0.000000,-86.400002,-51.400002,-37.700001,0.000000,0.000000,0.998255,65.123360,0.038843,772.812383,92.669699,5.661587,151.336288,0.000000,0.005000,0.000000,0.000000,87.333336,84.133331,63.799999,62.400002,61.866667,61.700001,125,140,62.800000,86.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.000000,3600.000000,0.000000,68.900000,68.900000,84.600000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.685,48.699,68.627,48.565
11/21/2024,16:09:01.959,3059.15,76626.54,119.540000,7.401000,884.700000,1145.600000,0.000000,60.003000,884.800000,0.999800,1.492231,1.433746,11145.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.172223,64.103253,63.077347,97.239998,68.951222,0.002000,0.000000,-86.400002,-51.799999,-36.500000,0.000000,0.000000,0.998240,65.145187,0.038843,772.812383,92.669699,5.661300,151.336243,0.000000,0.005000,0.000000,0.000000,87.300003,84.099998,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,86.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,81.900000,3600.000000,0.000000,68.900000,68.900000,84.600000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.686,48.698,68.628,48.564
11/21/2024,16:09:04.959,3062.15,76629.54,119.550000,7.402000,884.800000,1146.400000,0.000000,60.000000,884.900000,0.999800,1.491489,1.434128,11148.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.227778,64.110797,63.082653,97.226667,68.949997,0.002000,0.000000,-86.400002,-51.700001,-36.799999,0.000000,0.000000,0.998252,65.140656,0.038843,772.812383,92.669699,5.661547,151.336166,0.000000,0.005000,0.000000,0.000000,87.400002,84.199997,63.799999,62.400002,61.866667,61.700001,125,140,62.800000,86.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,81.700000,3600.000000,0.000000,68.900000,68.900000,84.700000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.687,48.697,68.629,48.563
11/21/2024,16:09:07.959,3065.15,76632.54,119.540000,7.401000,884.600000,1147.100000,0.000000,60.000000,884.700000,0.999800,1.487907,1.435252,11151.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.227778,64.119081,63.087551,97.210002,68.949997,0.002000,0.000000,-86.599998,-51.099998,-38.400002,0.000000,0.000000,0.998228,65.171524,0.038843,772.812383,92.669699,5.661069,151.336090,0.000000,0.005000,0.000000,0.000000,87.433334,84.199997,63.799999,62.400002,61.833333,61.700001,125,140,62.800000,86.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,81.600000,3600.000000,0.000000,68.900000,68.900000,84.700000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.689,48.696,68.631,48.562
11/21/2024,16:09:10.959,3068.15,76635.54,119.540000,7.401000,884.600000,1147.900000,0.000000,60.003000,884.700000,0.999800,1.499122,1.435252,11154.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.211111,64.128105,63.089592,97.183334,68.948773,0.002000,0.000000,-89.500000,-49.799999,-40.799999,0.000000,0.000000,0.998215,65.190918,0.038843,772.812383,92.669699,5.661352,151.335831,0.000000,0.005000,0.000000,0.000000,87.433334,84.199997,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,86.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,81.900000,3600.000000,0.000000,68.900000,68.900000,84.700000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.690,48.695,68.632,48.561
11/21/2024,16:09:13.961,3071.15,76638.54,119.540000,7.401000,884.700000,1148.600000,0.000000,60.002000,884.800000,0.999800,1.494663,1.433746,11157.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.233333,64.138311,63.090000,97.163333,68.944692,0.002000,0.000000,-94.400002,-47.400002,-43.599998,0.001000,0.000000,0.998227,65.183212,0.038843,772.812383,92.669699,5.660956,151.335770,0.000000,0.005000,0.000000,0.000000,87.500000,84.199997,63.799999,62.400002,61.833333,61.666667,125,140,62.800000,86.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.900000,3600.000000,0.000000,68.900000,68.900000,84.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.692,48.694,68.633,48.559
11/21/2024,16:09:16.960,3074.15,76641.54,119.540000,7.401000,884.600000,1149.300000,0.000000,60.000000,884.700000,0.999800,1.492771,1.434666,11160.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.255556,64.148666,63.091837,97.150002,68.938570,0.002000,0.000000,-99.500000,-45.000000,-45.900002,0.000000,0.000000,0.998191,65.227646,0.038843,772.812383,92.669699,5.661905,151.335693,0.000000,0.005000,0.000000,0.000000,87.500000,84.233332,63.799999,62.400002,61.900002,61.700001,125,140,62.800000,86.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.000000,3600.000000,0.000000,68.900000,68.900000,84.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.693,48.693,68.635,48.558
11/21/2024,16:09:19.960,3077.15,76644.54,119.540000,7.401000,884.500000,1150.100000,0.000000,60.003000,884.700000,0.999800,1.492501,1.434164,11163.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.238889,64.157986,63.099183,97.130002,68.935306,0.002000,0.000000,-104.500000,-42.599998,-48.000000,0.000000,0.000000,0.998229,65.192940,0.038843,772.812383,92.669699,5.661758,151.335510,0.000000,0.005000,0.000000,0.000000,87.500000,84.266668,63.766666,62.400002,61.799999,61.700001,125,140,62.800000,86.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.600000,3600.000000,0.000000,68.900000,68.900000,84.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.694,48.692,68.636,48.557
11/21/2024,16:09:22.961,3080.15,76647.54,119.540000,7.401000,884.600000,1150.800000,0.000000,60.002000,884.700000,0.999800,1.493717,1.436256,11166.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.255556,64.167305,63.110816,97.110001,68.934081,0.002000,0.000000,-108.000000,-40.200001,-50.099998,0.001000,0.000000,0.998251,65.177467,0.038843,772.812383,92.669699,5.661541,151.335373,0.000000,0.005000,0.000000,0.000000,87.500000,84.300003,63.799999,62.400002,61.833333,61.700001,125,140,62.800000,86.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.300000,3600.000000,0.000000,68.900000,69.000000,84.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.696,48.691,68.637,48.556
11/21/2024,16:09:25.961,3083.15,76650.55,119.550000,7.402000,884.700000,1151.500000,0.000000,60.000000,884.900000,0.999800,1.490948,1.434546,11169.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.244445,64.175589,63.118162,97.089996,68.931633,0.002000,0.000000,-111.800003,-38.000000,-51.900002,0.000000,0.000000,0.998289,65.144058,0.038843,772.812383,92.669699,5.661952,151.335312,0.000000,0.005000,0.000000,0.000000,87.500000,84.300003,63.766666,62.400002,61.799999,61.700001,125,140,62.800000,86.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.500000,3600.000000,0.000000,68.900000,69.000000,84.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.697,48.690,68.638,48.555
11/21/2024,16:09:28.961,3086.15,76653.55,119.530000,7.401000,884.500000,1152.300000,0.000000,60.001000,884.700000,0.999800,1.496284,1.435874,11172.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.266667,64.183577,63.121223,97.070000,68.930408,0.002000,0.000000,-115.599998,-35.700001,-53.099998,0.000000,0.000000,0.998287,65.149185,0.038843,772.812383,92.669699,5.660750,151.335251,0.000000,0.005000,0.000000,0.000000,87.599998,84.300003,63.766666,62.400002,61.833333,61.700001,125,140,62.800000,86.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.900000,3600.000000,0.000000,68.900000,69.000000,85.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.698,48.689,68.640,48.554
11/21/2024,16:09:31.961,3089.15,76656.54,119.540000,7.401000,884.600000,1153.000000,0.000000,60.000000,884.700000,0.999800,1.491825,1.433160,11175.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.255556,64.190974,63.124897,97.056669,68.930000,0.002000,0.000000,-118.900002,-34.400002,-53.599998,0.000000,0.000000,0.998348,65.093231,0.038843,772.812383,92.669699,5.662522,151.335083,0.000000,0.005000,0.000000,0.000000,87.599998,84.300003,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,86.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.100000,3600.000000,0.000000,68.900000,69.000000,85.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.700,48.687,68.641,48.553
11/21/2024,16:09:34.961,3092.15,76659.55,119.540000,7.401000,884.600000,1153.700000,0.000000,60.003000,884.800000,0.999800,1.489123,1.433746,11178.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.272223,64.198075,63.130203,97.043335,68.930000,0.002000,0.000000,-122.099998,-33.900002,-53.700001,0.000000,0.000000,0.998316,65.132362,0.038843,772.812383,92.669699,5.661945,151.335052,0.000000,0.005000,0.000000,0.000000,87.599998,84.333336,63.799999,62.400002,61.833333,61.666667,125,140,62.800000,86.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.100000,3600.000000,0.000000,68.900000,69.000000,85.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.701,48.686,68.642,48.552
11/21/2024,16:09:37.961,3095.15,76662.54,119.550000,7.402000,884.800000,1154.500000,0.000000,60.003000,885.000000,0.999800,1.493245,1.436637,11181.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.283333,64.205767,63.133469,97.023333,68.928776,0.002000,0.000000,-124.300003,-34.200001,-51.900002,0.000000,0.000000,0.998271,65.185730,0.038843,772.812383,92.669699,5.661907,151.334900,0.000000,0.005000,0.000000,0.000000,87.599998,84.400002,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,86.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.300000,3600.000000,0.000000,68.900000,69.000000,85.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.701,48.686,68.642,48.552
11/21/2024,16:09:40.961,3098.15,76665.54,119.540000,7.401000,884.500000,1155.200000,0.000000,60.002000,884.700000,0.999800,1.494122,1.434666,11184.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.305556,64.213460,63.137142,97.010002,68.925103,0.002000,0.000000,-123.599998,-35.400002,-48.700001,0.000000,0.000000,0.998294,65.166298,0.038843,772.812383,92.669699,5.662149,151.334808,0.000000,0.005000,0.000000,0.000000,87.633331,84.433334,63.799999,62.433334,61.833333,61.700001,125,140,62.800000,86.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.200000,3600.000000,0.000000,68.900000,69.000000,85.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.702,48.685,68.643,48.550
11/21/2024,16:09:43.962,3101.15,76668.55,119.540000,7.401000,884.500000,1156.000000,0.000000,60.002000,884.700000,0.999800,1.488042,1.433160,11187.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.288889,64.221892,63.139591,96.980003,68.918574,0.002000,0.000000,-119.099998,-37.500000,-46.200001,0.000000,0.000000,0.998326,65.138359,0.038843,772.812383,92.669699,5.662354,151.334717,0.000000,0.005000,0.000000,0.000000,87.633331,84.400002,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,86.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.200000,3600.000000,0.000000,68.900000,69.000000,85.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.704,48.684,68.645,48.549
11/21/2024,16:09:46.961,3104.15,76671.54,119.540000,7.401000,884.600000,1156.700000,0.000000,60.000000,884.800000,0.999800,1.494933,1.436339,11190.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.305555,64.231212,63.141224,96.973335,68.914085,0.002000,0.000000,-115.800003,-38.599998,-44.799999,0.000000,0.000000,0.998326,65.143478,0.038843,772.812383,92.669699,5.662030,151.334549,0.000000,0.005000,0.000000,0.000000,87.666664,84.466667,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,86.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.900000,3600.000000,0.000000,68.900000,69.000000,85.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.705,48.683,68.646,48.548
11/21/2024,16:09:49.962,3107.15,76674.55,119.540000,7.401000,884.600000,1157.400000,0.000000,60.002000,884.800000,0.999800,1.494393,1.433746,11193.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.311111,64.240976,63.146122,96.946668,68.912860,0.002000,0.000000,-113.900002,-39.500000,-44.200001,0.000000,0.000000,0.998292,65.184540,0.038843,772.812383,92.669699,5.661819,151.334442,0.000000,0.005000,0.000000,0.000000,87.699997,84.500000,63.799999,62.400002,61.799999,61.666667,125,140,62.800000,86.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.900000,3600.000000,0.000000,68.900000,69.000000,85.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.706,48.682,68.647,48.547
11/21/2024,16:09:52.962,3110.15,76677.55,119.540000,7.401000,884.600000,1158.200000,0.000000,60.002000,884.700000,0.999800,1.489664,1.433160,11196.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.316666,64.251184,63.154080,96.930003,68.912452,0.002000,0.000000,-113.400002,-39.900002,-43.799999,0.001000,0.000000,0.998336,65.144646,0.038843,772.812383,92.669699,5.662483,151.334396,0.000000,0.005000,0.000000,0.000000,87.699997,84.500000,63.799999,62.400002,61.799999,61.700001,125,140,62.800000,86.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.000000,3600.000000,0.000000,68.900000,69.000000,85.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.707,48.680,68.648,48.546
11/21/2024,16:09:55.962,3113.15,76680.55,119.530000,7.401000,884.400000,1158.900000,0.000000,60.000000,884.600000,0.999800,1.496149,1.434786,11199.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.322222,64.260504,63.160815,96.910004,68.911228,0.002000,0.000000,-113.599998,-39.500000,-44.200001,0.000000,0.000000,0.998347,65.135567,0.038843,772.812383,92.669699,5.662782,151.334274,0.000000,0.005000,0.000000,0.000000,87.699997,84.500000,63.799999,62.400002,61.833333,61.700001,125,140,62.800000,86.500000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.000000,3600.000000,0.000000,68.900000,69.000000,85.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.709,48.679,68.650,48.544
11/21/2024,16:09:58.962,3116.15,76683.55,119.550000,7.402000,884.700000,1159.600000,0.000000,60.000000,884.800000,0.999800,1.490273,1.433542,11202.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.322222,64.269084,63.164488,96.880000,68.907554,0.002000,0.000000,-115.099998,-38.900002,-44.799999,0.000000,0.000000,0.998320,65.173660,0.038843,772.812383,92.669699,5.662771,151.334213,0.000000,0.005000,0.000000,0.000000,87.699997,84.500000,63.799999,62.400002,61.833333,61.700001,125,140,62.800000,86.500000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.000000,3600.000000,0.000000,68.900000,69.000000,85.200000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.710,48.678,68.651,48.543
11/21/2024,16:10:01.964,3119.15,76686.55,119.530000,7.401000,884.500000,1160.400000,0.000000,60.000000,884.600000,0.999800,1.492096,1.433782,11205.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.316666,64.276481,63.165917,96.870000,68.903472,0.002000,0.000000,-118.000000,-37.599998,-46.000000,0.000000,0.000000,0.998330,65.166191,0.038843,772.812383,92.669699,5.662485,151.334015,0.000000,0.005000,0.000000,0.000000,87.699997,84.533333,63.766666,62.400002,61.833333,61.666667,125,140,62.800000,86.500000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.900000,3600.000000,0.000000,68.900000,69.000000,85.200000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.711,48.677,68.652,48.542
11/21/2024,16:10:04.965,3122.15,76689.55,119.540000,7.401000,884.500000,1161.100000,0.000000,59.997000,884.700000,0.999800,1.490744,1.434164,11208.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.355556,64.283138,63.169590,96.853333,68.898573,0.002000,0.000000,-121.000000,-36.299999,-47.500000,0.000000,0.000000,0.998351,65.151344,0.038843,772.812383,92.669699,5.662628,151.333969,0.000000,0.005000,0.000000,0.000000,87.766668,84.599998,63.799999,62.400002,61.866667,61.700001,125,140,62.800000,86.500000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.100000,3600.000000,0.000000,68.900000,69.000000,85.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.713,48.676,68.653,48.541
11/21/2024,16:10:07.964,3125.15,76692.55,119.530000,7.401000,884.400000,1161.900000,0.000000,60.003000,884.600000,0.999800,1.492771,1.433280,11211.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.361112,64.288464,63.173060,96.839996,68.895715,0.002000,0.000000,-123.500000,-35.500000,-48.500000,0.001000,0.000000,0.998334,65.174934,0.038843,772.812383,92.669699,5.662899,151.333740,0.000000,0.005000,0.000000,0.000000,87.766668,84.599998,63.799999,62.400002,61.900002,61.700001,125,140,62.800000,86.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.400000,3600.000000,0.000000,68.900000,69.000000,85.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.714,48.674,68.654,48.539
11/21/2024,16:10:10.965,3128.15,76695.55,119.550000,7.402000,884.800000,1162.600000,0.000000,60.000000,884.900000,0.999800,1.488111,1.435132,11214.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.366667,64.292458,63.176121,96.820000,68.894082,0.002000,0.000000,-124.699997,-34.799999,-49.700001,0.000000,0.000000,0.998318,65.200005,0.038843,772.812383,92.669699,5.663036,151.333649,0.000000,0.005000,0.000000,0.000000,87.800003,84.633331,63.799999,62.400002,61.900002,61.666667,125,140,62.800000,86.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.500000,3600.000000,0.000000,68.900000,69.000000,85.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.715,48.673,68.656,48.538
11/21/2024,16:10:13.965,3131.15,76698.55,119.530000,7.401000,884.500000,1163.300000,0.000000,60.000000,884.600000,0.999800,1.497365,1.435874,11217.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.350000,64.295417,63.181427,96.806669,68.892041,0.002000,0.000000,-124.900002,-34.299999,-51.000000,0.001000,0.000000,0.998333,65.185905,0.038843,772.812383,92.669699,5.663112,151.333511,0.000000,0.005000,0.000000,0.000000,87.766668,84.699997,63.766666,62.400002,61.799999,61.666667,125,140,62.800000,86.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.500000,3600.000000,0.000000,68.900000,69.000000,85.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.716,48.672,68.657,48.537
11/21/2024,16:10:16.964,3134.15,76701.55,119.540000,7.401000,884.500000,1164.100000,0.000000,59.999000,884.700000,0.999800,1.493717,1.436256,11220.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.383334,64.297488,63.186733,96.793335,68.889592,0.002000,0.000000,-124.400002,-33.900002,-52.400002,0.000000,0.000000,0.998344,65.182587,0.038843,772.812383,92.669699,5.662949,151.333496,0.000000,0.005000,0.000000,0.000000,87.800003,84.699997,63.799999,62.433334,61.866667,61.700001,125,140,62.800000,86.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.300000,3600.000000,0.000000,68.900000,69.000000,85.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.718,48.671,68.658,48.536
