FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,16:10:19.964,3137.15,76704.55,119.540000,7.401000,884.600000,1164.800000,0.000000,60.002000,884.700000,0.999800,1.489258,1.433160,11223.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.394446,64.298967,63.189182,96.769999,68.885918,0.002000,0.000000,-123.500000,-33.700001,-53.400002,0.000000,0.000000,0.998316,65.215729,0.038843,772.812383,92.669699,5.663641,151.333450,0.000000,0.005000,0.000000,0.000000,87.800003,84.766668,63.799999,62.400002,61.900002,61.700001,125,140,62.800000,86.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.000000,3600.000000,0.000000,68.900000,69.000000,85.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.719,48.670,68.659,48.534
11/21/2024,16:10:22.965,3140.15,76707.55,119.540000,7.401000,884.600000,1165.500000,0.000000,60.002000,884.700000,0.999800,1.493582,1.434248,11226.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.400002,64.301186,63.189999,96.750000,68.882246,0.002000,0.000000,-122.500000,-33.700001,-53.799999,0.000000,0.000000,0.998274,65.263168,0.038843,772.812383,92.669699,5.663405,151.333267,0.000000,0.005000,0.000000,0.000000,87.800003,84.800003,63.799999,62.400002,61.900002,61.700001,125,140,62.800000,86.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.700000,3600.000000,0.000000,68.900000,69.000000,85.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.720,48.668,68.660,48.533
11/21/2024,16:10:25.965,3143.15,76710.55,119.530000,7.401000,884.500000,1166.300000,0.000000,59.999000,884.700000,0.999800,1.490339,1.436459,11229.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.400002,64.304293,63.193672,96.736669,68.875716,0.002000,0.000000,-121.099998,-33.799999,-53.799999,0.000000,0.000000,0.998320,65.221214,0.038843,772.812383,92.669699,5.663086,151.333252,0.000000,0.005000,0.000000,0.000000,87.800003,84.800003,63.799999,62.400002,61.900002,61.700001,125,140,62.800000,86.700000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.600000,3600.000000,0.000000,68.900000,69.000000,85.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.721,48.667,68.661,48.532
11/21/2024,16:10:28.965,3146.15,76713.55,119.520000,7.400000,884.400000,1167.000000,0.000000,60.002000,884.500000,0.999800,1.486892,1.434906,11232.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.411112,64.308583,63.200408,96.709999,68.871227,0.002000,0.000000,-119.800003,-34.099998,-53.700001,0.001000,0.000000,0.998316,65.233223,0.038843,772.812383,92.669699,5.663134,151.333130,0.000000,0.005000,0.000000,0.000000,87.833336,84.800003,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,86.700000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.700000,3600.000000,0.000000,68.900000,69.000000,85.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.723,48.666,68.663,48.531
11/21/2024,16:10:31.965,3149.15,76716.55,119.540000,7.401000,884.600000,1167.800000,0.000000,60.000000,884.700000,0.999800,1.489799,1.434164,11235.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.427779,64.313908,63.207755,96.680000,68.870003,0.002000,0.000000,-117.900002,-34.700001,-53.500000,0.001000,0.000000,0.998307,65.247597,0.038843,772.812383,92.669699,5.663229,151.332993,0.000000,0.005000,0.000000,0.000000,87.900002,84.833336,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,86.700000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.700000,3600.000000,0.000000,68.900000,69.000000,85.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.724,48.665,68.664,48.530
11/21/2024,16:10:34.965,3152.15,76719.55,119.530000,7.401000,884.500000,1168.500000,0.000000,59.999000,884.600000,0.999800,1.492636,1.434870,11238.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.416668,64.320121,63.210204,96.660004,68.867554,0.002000,0.000000,-116.500000,-35.299999,-53.200001,0.000000,0.000000,0.998314,65.245255,0.038843,772.812383,92.669699,5.662772,151.332840,0.000000,0.005000,0.000000,0.000000,87.866669,84.866669,63.799999,62.433334,61.866667,61.666667,125,140,62.800000,86.700000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.600000,3600.000000,0.000000,68.900000,69.000000,85.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.725,48.664,68.665,48.528
11/21/2024,16:10:37.967,3155.15,76722.55,119.540000,7.401000,884.600000,1169.200000,0.000000,60.002000,884.700000,0.999800,1.490204,1.432659,11241.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.433334,64.327665,63.212654,96.650002,68.864288,0.002000,0.000000,-115.199997,-35.900002,-53.000000,0.000000,0.000000,0.998344,65.217659,0.038843,772.812383,92.669699,5.663908,151.332764,0.000000,0.005000,0.000000,0.000000,87.900002,84.900002,63.799999,62.400002,61.900002,61.700001,125,140,62.800000,86.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.600000,3600.000000,0.000000,68.900000,69.000000,85.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.726,48.663,68.666,48.527
11/21/2024,16:10:40.967,3158.15,76725.55,119.520000,7.400000,884.300000,1170.000000,0.000000,60.000000,884.400000,0.999800,1.494595,1.433400,11244.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.422223,64.336541,63.216327,96.623332,68.860207,0.002000,0.000000,-113.800003,-36.799999,-52.599998,0.000000,0.000000,0.998331,65.239273,0.038843,772.812383,92.669699,5.664482,151.332764,0.000000,0.005000,0.000000,0.000000,87.900002,84.933334,63.766666,62.400002,61.866667,61.666667,125,140,62.800000,86.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.600000,3600.000000,0.000000,68.900000,69.000000,85.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.727,48.662,68.667,48.526
11/21/2024,16:10:43.968,3161.15,76728.55,119.550000,7.402000,884.700000,1170.700000,0.000000,60.003000,884.900000,0.999800,1.492705,1.434546,11247.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.455556,64.346156,63.218777,96.610001,68.850410,0.002000,0.000000,-113.099998,-37.200001,-52.299999,0.000000,0.000000,0.998336,65.236702,0.038843,772.812383,92.669699,5.664193,151.332520,0.000000,0.005000,0.000000,0.000000,87.900002,85.000000,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,86.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.600000,3600.000000,0.000000,68.800000,69.000000,85.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.729,48.661,68.668,48.525
11/21/2024,16:10:46.969,3164.15,76731.55,119.530000,7.401000,884.500000,1171.400000,0.000000,60.000000,884.600000,0.999800,1.488718,1.433866,11250.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.450001,64.356511,63.221634,96.589996,68.838982,0.002000,0.000000,-112.599998,-37.400002,-52.299999,0.000000,0.000000,0.998300,65.281372,0.038843,772.812383,92.669699,5.663344,151.332535,0.000000,0.005000,0.000000,0.000000,87.933334,85.000000,63.799999,62.400002,61.866667,61.700001,125,140,62.800000,86.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.500000,3600.000000,0.000000,68.800000,69.000000,85.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.730,48.660,68.669,48.524
11/21/2024,16:10:49.969,3167.15,76734.55,119.540000,7.401000,884.600000,1172.200000,0.000000,60.000000,884.700000,0.999800,1.491285,1.433160,11253.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.494445,64.365830,63.226124,96.576665,68.830410,0.002000,0.000000,-113.000000,-37.200001,-52.299999,0.000000,0.000000,0.998302,65.285767,0.038843,772.812383,92.669699,5.663719,151.332352,0.000000,0.005000,0.000000,0.000000,88.000000,85.099998,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,86.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.600000,3600.000000,0.000000,68.800000,69.000000,85.500000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.731,48.659,68.670,48.523
11/21/2024,16:10:52.970,3170.15,76737.55,119.520000,7.400000,884.400000,1172.900000,0.000000,59.999000,884.500000,0.999800,1.495270,1.434906,11256.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.488889,64.374262,63.231838,96.556669,68.825511,0.002000,0.000000,-113.000000,-37.000000,-52.400002,0.000000,0.000000,0.998329,65.261353,0.038843,772.812383,92.669699,5.664174,151.332306,0.000000,0.005000,0.000000,0.000000,88.000000,85.099998,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,86.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.700000,3600.000000,0.000000,68.800000,69.000000,85.500000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.732,48.658,68.672,48.522
11/21/2024,16:10:55.969,3173.15,76740.55,119.550000,7.402000,884.700000,1173.700000,0.000000,60.001000,884.900000,0.999800,1.500811,1.433542,11259.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.511111,64.381807,63.235512,96.523336,68.821020,0.002000,0.000000,-113.300003,-37.000000,-52.400002,0.000000,0.000000,0.998331,65.267151,0.038843,772.812383,92.669699,5.664322,151.332123,0.000000,0.005000,0.000000,0.000000,88.099998,85.099998,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,86.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.900000,3600.000000,0.000000,68.800000,69.000000,85.500000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.733,48.657,68.673,48.521
11/21/2024,16:10:58.970,3176.15,76743.55,119.530000,7.401000,884.500000,1174.400000,0.000000,59.999000,884.700000,0.999800,1.490069,1.434284,11262.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.488889,64.389499,63.238369,96.503334,68.816121,0.002000,0.000000,-113.599998,-36.799999,-52.500000,0.000000,0.000000,0.998317,65.284721,0.038843,772.812383,92.669699,5.664133,151.332123,0.000000,0.005000,0.000000,0.000000,88.099998,85.099998,63.799999,62.400002,61.866667,61.666667,125,140,62.800000,86.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.900000,3600.000000,0.000000,68.800000,69.100000,85.500000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.734,48.656,68.674,48.520
11/21/2024,16:11:01.971,3179.15,76746.55,119.530000,7.401000,884.500000,1175.100000,0.000000,60.001000,884.700000,0.999800,1.492501,1.435874,11265.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.494444,64.397191,63.241634,96.489998,68.812039,0.002000,0.000000,-113.300003,-36.900002,-52.500000,0.000000,0.000000,0.998326,65.281837,0.038843,772.812383,92.669699,5.664265,151.332031,0.000000,0.005000,0.000000,0.000000,88.099998,85.099998,63.766666,62.466667,61.866667,61.666667,125,140,62.800000,86.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.700000,3600.000000,0.000000,68.800000,69.100000,85.600000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.735,48.655,68.675,48.519
11/21/2024,16:11:04.971,3182.15,76749.56,119.540000,7.401000,884.500000,1175.900000,0.000000,59.999000,884.700000,0.999800,1.489258,1.433662,11268.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.516666,64.404735,63.245715,96.470001,68.809182,0.002000,0.000000,-112.699997,-37.500000,-52.200001,0.000000,0.000000,0.998340,65.271294,0.038843,772.812383,92.669699,5.664350,151.331909,0.000000,0.005000,0.000000,0.000000,88.166664,85.099998,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,86.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.600000,3600.000000,0.000000,68.800000,69.100000,85.600000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.737,48.654,68.676,48.518
11/21/2024,16:11:07.971,3185.15,76752.55,119.540000,7.401000,884.600000,1176.600000,0.000000,59.999000,884.700000,0.999800,1.498716,1.433746,11271.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.538888,64.412279,63.250612,96.456665,68.807549,0.002000,0.000000,-111.800003,-38.099998,-51.700001,0.000000,0.000000,0.998340,65.278099,0.038843,772.812383,92.669699,5.664717,151.331818,0.000000,0.005000,0.000000,0.000000,88.199997,85.166664,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,87.000000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.800000,3600.000000,0.000000,68.800000,69.100000,85.600000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.738,48.653,68.677,48.517
11/21/2024,16:11:10.972,3188.15,76755.56,119.540000,7.401000,884.600000,1177.300000,0.000000,59.999000,884.700000,0.999800,1.491015,1.434666,11274.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.549999,64.420267,63.255917,96.419998,68.805917,0.002000,0.000000,-110.199997,-39.200001,-51.000000,0.000000,0.000000,0.998336,65.284920,0.038843,772.812383,92.669699,5.664224,151.331726,0.000000,0.005000,0.000000,0.000000,88.199997,85.199997,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.000000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.800000,3600.000000,0.000000,68.800000,69.100000,85.600000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.739,48.652,68.678,48.516
11/21/2024,16:11:13.975,3191.15,76758.56,119.520000,7.400000,884.300000,1178.100000,0.000000,60.002000,884.500000,0.999800,1.494730,1.434906,11277.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.544444,64.428699,63.258774,96.400002,68.802244,0.002000,0.000000,-107.900002,-40.599998,-49.599998,0.000000,0.000000,0.998346,65.279343,0.038843,772.812383,92.669699,5.663747,151.331619,0.000000,0.005000,0.000000,0.000000,88.199997,85.199997,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,87.000000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.800000,3600.000000,0.000000,68.800000,69.100000,85.600000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.740,48.651,68.679,48.515
11/21/2024,16:11:16.975,3194.15,76761.56,119.550000,7.402000,884.700000,1178.800000,0.000000,60.003000,884.900000,0.999800,1.491219,1.434630,11280.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.538889,64.438167,63.260406,96.393333,68.796939,0.002000,0.000000,-104.500000,-42.400002,-48.099998,0.000000,0.000000,0.998344,65.287865,0.038843,772.812383,92.669699,5.664074,151.331543,0.000000,0.005000,0.000000,0.000000,88.233332,85.199997,63.799999,62.400002,61.900002,61.700001,125,140,62.800000,87.000000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.800000,3600.000000,0.000000,68.800000,69.100000,85.600000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.741,48.650,68.680,48.514
11/21/2024,16:11:19.976,3197.15,76764.56,119.530000,7.401000,884.500000,1179.600000,0.000000,60.000000,884.600000,0.999800,1.492096,1.434870,11283.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.577779,64.448374,63.262447,96.366666,68.792041,0.002000,0.000000,-101.099998,-44.400002,-46.400002,0.000000,0.000000,0.998358,65.276855,0.038843,772.812383,92.669699,5.664350,151.331451,0.000000,0.005000,0.000000,0.000000,88.300003,85.300003,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,87.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,82.900000,3600.000000,0.000000,68.800000,69.100000,85.700000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.742,48.649,68.681,48.513
11/21/2024,16:11:22.978,3200.15,76767.56,119.550000,7.402000,884.700000,1180.300000,0.000000,60.003000,884.900000,0.999800,1.497433,1.434128,11286.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.572224,64.458137,63.266937,96.330002,68.787960,0.002000,0.000000,-97.900002,-45.900002,-45.000000,0.000000,0.000000,0.998326,65.316193,0.038843,772.812383,92.669699,5.664364,151.331314,0.000000,0.005000,0.000000,0.000000,88.300003,85.300003,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,87.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.100000,3600.000000,0.000000,68.800000,69.100000,85.700000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.743,48.648,68.682,48.512
11/21/2024,16:11:25.977,3203.15,76770.56,119.520000,7.400000,884.400000,1181.000000,0.000000,59.999000,884.500000,0.999800,1.488919,1.433902,11289.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.566668,64.466864,63.271019,96.320002,68.781428,0.002000,0.000000,-95.300003,-47.200001,-43.799999,0.000000,0.000000,0.998312,65.337608,0.038843,772.812383,92.669699,5.664467,151.331314,0.000000,0.005000,0.000000,0.000000,88.300003,85.300003,63.799999,62.466667,61.866667,61.666667,125,140,62.800000,87.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.000000,3600.000000,0.000000,68.800000,69.100000,85.700000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.744,48.647,68.683,48.511
11/21/2024,16:11:28.977,3206.15,76773.56,119.560000,7.402000,884.800000,1181.800000,0.000000,60.002000,885.000000,0.999800,1.490948,1.434426,11292.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.572224,64.475296,63.273468,96.293335,68.774079,0.002000,0.000000,-94.099998,-47.799999,-43.099998,0.000000,0.000000,0.998354,65.294395,0.038843,772.812383,92.669699,5.664007,151.331146,0.000000,0.005000,0.000000,0.000000,88.300003,85.300003,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,87.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.100000,3600.000000,0.000000,68.800000,69.100000,85.700000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.745,48.646,68.684,48.511
11/21/2024,16:11:31.977,3209.15,76776.56,119.540000,7.401000,884.600000,1182.500000,0.000000,60.000000,884.800000,0.999800,1.499527,1.434666,11295.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.583335,64.483284,63.275509,96.273333,68.770405,0.002000,0.000000,-93.000000,-48.200001,-42.500000,0.000000,0.000000,0.998402,65.251656,0.038843,772.812383,92.669699,5.664631,151.331009,0.000000,0.005000,0.000000,0.000000,88.300003,85.400002,63.799999,62.400002,61.900002,61.700001,125,140,62.800000,87.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.100000,3600.000000,0.000000,68.800000,69.100000,85.700000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.746,48.645,68.685,48.510
11/21/2024,16:11:34.977,3212.15,76779.56,119.540000,7.401000,884.600000,1183.200000,0.000000,59.999000,884.800000,0.999800,1.488177,1.434248,11298.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.583335,64.490385,63.277550,96.260002,68.769997,0.002000,0.000000,-91.599998,-49.000000,-41.700001,0.000000,0.000000,0.998388,65.273087,0.038843,772.812383,92.669699,5.664974,151.330994,0.000000,0.005000,0.000000,0.000000,88.300003,85.400002,63.799999,62.400002,61.900002,61.700001,125,140,62.800000,87.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.300000,3600.000000,0.000000,68.800000,69.100000,85.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.748,48.645,68.686,48.509
11/21/2024,16:11:37.978,3215.15,76782.56,119.530000,7.401000,884.400000,1184.000000,0.000000,60.000000,884.600000,0.999800,1.495338,1.434786,11301.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.611112,64.497041,63.279182,96.233332,68.768364,0.002000,0.000000,-90.699997,-49.299999,-41.200001,0.000000,0.000000,0.998382,65.282120,0.038843,772.812383,92.669699,5.664958,151.330841,0.000000,0.005000,0.000000,0.000000,88.366669,85.400002,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.400000,3600.000000,0.000000,68.800000,69.100000,85.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.748,48.645,68.686,48.509
11/21/2024,16:11:40.978,3218.15,76785.56,119.540000,7.401000,884.600000,1184.700000,0.000000,59.999000,884.800000,0.999800,1.496555,1.434666,11304.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.622223,64.503254,63.280407,96.226667,68.763875,0.002000,0.000000,-89.300003,-50.000000,-40.400002,0.001000,0.000000,0.998353,65.318001,0.038843,772.812383,92.669699,5.664836,151.330826,0.000000,0.005000,0.000000,0.000000,88.400002,85.466667,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,87.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.500000,3600.000000,0.000000,68.800000,69.100000,85.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.749,48.644,68.687,48.508
11/21/2024,16:11:43.980,3221.15,76788.56,119.550000,7.402000,884.700000,1185.400000,0.000000,60.002000,884.800000,0.999800,1.496352,1.433041,11307.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.633334,64.509763,63.282856,96.200002,68.758162,0.002000,0.000000,-88.400002,-50.400002,-39.400002,0.000000,0.000000,0.998366,65.308861,0.038843,772.812383,92.669699,5.664524,151.330643,0.000000,0.005000,0.000000,0.000000,88.400002,85.500000,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,83.900000,83.400000,3600.000000,0.000000,68.800000,69.100000,85.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.750,48.643,68.688,48.507
11/21/2024,16:11:46.981,3224.15,76791.56,119.530000,7.400000,884.400000,1186.200000,0.000000,59.997000,884.600000,0.999800,1.494324,1.434284,11310.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.633334,64.516568,63.288979,96.176666,68.753877,0.002000,0.000000,-87.800003,-50.799999,-38.500000,0.000000,0.000000,0.998367,65.310471,0.038843,772.812383,92.669699,5.664996,151.330505,0.000000,0.005000,0.000000,0.000000,88.400002,85.500000,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.400000,3600.000000,0.000000,68.800000,69.100000,85.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.751,48.642,68.689,48.506
11/21/2024,16:11:49.981,3227.15,76794.56,119.540000,7.401000,884.600000,1186.900000,0.000000,60.000000,884.800000,0.999800,1.493312,1.433160,11313.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.605556,64.524260,63.295101,96.156667,68.747347,0.002000,0.000000,-87.400002,-51.299999,-37.400002,0.000000,0.000000,0.998392,65.290321,0.038843,772.812383,92.669699,5.665299,151.330460,0.000000,0.005000,0.000000,0.000000,88.366669,85.533333,63.766666,62.466667,61.833333,61.666667,125,140,62.800000,87.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.500000,3600.000000,0.000000,68.800000,69.100000,85.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.752,48.641,68.690,48.506
11/21/2024,16:11:52.981,3230.15,76797.57,119.540000,7.401000,884.600000,1187.700000,0.000000,60.000000,884.700000,0.999800,1.488583,1.433662,11316.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.622222,64.532544,63.297550,96.130002,68.736939,0.002000,0.000000,-87.599998,-51.599998,-36.299999,0.000000,0.000000,0.998404,65.283112,0.038843,772.812383,92.669699,5.665295,151.330338,0.000000,0.005000,0.000000,0.000000,88.400002,85.566666,63.799999,62.433334,61.833333,61.700001,125,140,62.800000,87.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.500000,3600.000000,0.000000,68.800000,69.100000,85.800000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.753,48.640,68.691,48.505
11/21/2024,16:11:55.982,3233.15,76800.57,119.550000,7.402000,884.700000,1188.400000,0.000000,59.999000,884.800000,0.999800,1.492570,1.434546,11319.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.650000,64.541567,63.297142,96.120003,68.726736,0.002000,0.000000,-88.300003,-51.900002,-35.500000,0.000000,0.000000,0.998364,65.329681,0.038843,772.812383,92.669699,5.665555,151.330307,0.000000,0.005000,0.000000,0.000000,88.466667,85.599998,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,87.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.400000,3600.000000,0.000000,68.800000,69.100000,85.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.754,48.639,68.692,48.504
11/21/2024,16:11:58.982,3236.15,76803.57,119.530000,7.400000,884.400000,1189.100000,0.000000,60.000000,884.500000,0.999800,1.498378,1.436376,11322.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.655556,64.549851,63.302040,96.089996,68.721226,0.002000,0.000000,-88.900002,-51.900002,-35.099998,0.001000,0.000000,0.998355,65.343399,0.038843,772.812383,92.669699,5.665723,151.330185,0.000000,0.005000,0.000000,0.000000,88.500000,85.599998,63.799999,62.466667,61.866667,61.700001,125,140,62.800000,87.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.100000,3600.000000,0.000000,68.800000,69.100000,85.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.755,48.638,68.693,48.503
11/21/2024,16:12:01.983,3239.15,76806.57,119.550000,7.402000,884.800000,1189.900000,0.000000,60.002000,884.900000,0.999800,1.489868,1.435634,11325.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.661111,64.558875,63.310612,96.070000,68.718776,0.002000,0.000000,-89.300003,-51.900002,-35.099998,0.000000,0.000000,0.998362,65.340561,0.038843,772.812383,92.669699,5.665240,151.330124,0.000000,0.005000,0.000000,0.000000,88.500000,85.599998,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,87.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,82.900000,3600.000000,0.000000,68.800000,69.100000,85.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.756,48.637,68.694,48.502
11/21/2024,16:12:04.983,3242.15,76809.57,119.540000,7.401000,884.600000,1190.600000,0.000000,60.000000,884.700000,0.999800,1.489258,1.435252,11328.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.677778,64.567159,63.317144,96.050003,68.716327,0.002000,0.000000,-89.800003,-51.900002,-35.099998,0.000000,0.000000,0.998321,65.389481,0.038843,772.812383,92.669699,5.665572,151.330170,0.000000,0.005000,0.000000,0.000000,88.500000,85.666664,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,82.900000,3600.000000,0.000000,68.800000,69.100000,85.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.757,48.636,68.694,48.501
11/21/2024,16:12:07.983,3245.15,76812.57,119.550000,7.402000,884.700000,1191.300000,0.000000,60.000000,884.900000,0.999800,1.497163,1.436219,11331.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.672222,64.574703,63.318980,96.036667,68.711836,0.002000,0.000000,-89.300003,-51.900002,-35.099998,0.000000,0.000000,0.998339,65.373978,0.038843,772.812383,92.669699,5.665463,151.329987,0.000000,0.005000,0.000000,0.000000,88.533333,85.699997,63.799999,62.433334,61.866667,61.700001,125,140,62.800000,87.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,82.900000,3600.000000,0.000000,68.800000,69.100000,85.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.757,48.635,68.695,48.500
11/21/2024,16:12:10.985,3248.15,76815.57,119.530000,7.400000,884.400000,1192.100000,0.000000,60.002000,884.500000,0.999800,1.486892,1.432695,11334.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.694444,64.580916,63.319593,96.016668,68.705304,0.002000,0.000000,-89.000000,-52.000000,-35.200001,0.000000,0.000000,0.998345,65.374458,0.038843,772.812383,92.669699,5.665612,151.329926,0.000000,0.005000,0.000000,0.000000,88.566666,85.699997,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,82.900000,3600.000000,0.000000,68.800000,69.100000,85.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.758,48.634,68.696,48.499
11/21/2024,16:12:13.986,3251.15,76818.57,119.550000,7.402000,884.700000,1192.800000,0.000000,60.000000,884.900000,0.999800,1.491759,1.433542,11337.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.699999,64.586241,63.322654,96.000003,68.700814,0.002000,0.000000,-88.900002,-51.900002,-35.200001,0.000000,0.000000,0.998366,65.354019,0.038843,772.812383,92.669699,5.665532,151.329880,0.000000,0.005000,0.000000,0.000000,88.599998,85.699997,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.000000,3600.000000,0.000000,68.800000,69.100000,85.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.759,48.633,68.697,48.498
11/21/2024,16:12:16.986,3254.15,76821.57,119.540000,7.401000,884.600000,1193.600000,0.000000,60.007000,884.800000,0.999800,1.493852,1.433746,11340.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.700000,64.592158,63.327553,95.973335,68.696732,0.002000,0.000000,-88.800003,-51.900002,-35.099998,0.000000,0.000000,0.998400,65.323257,0.038843,772.812383,92.669699,5.665536,151.329712,0.000000,0.005000,0.000000,0.000000,88.599998,85.766668,63.799999,62.466667,61.866667,61.700001,125,140,62.800000,87.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.100000,3600.000000,0.000000,68.800000,69.100000,85.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.760,48.632,68.698,48.497
11/21/2024,16:12:19.987,3257.15,76824.57,119.530000,7.401000,884.500000,1194.300000,0.000000,60.000000,884.700000,0.999800,1.493852,1.434870,11343.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.727778,64.597927,63.329390,95.959999,68.691835,0.002000,0.000000,-88.900002,-51.900002,-35.099998,0.000000,0.000000,0.998406,65.322922,0.038843,772.812383,92.669699,5.666342,151.329590,0.000000,0.005000,0.000000,0.000000,88.699997,85.800003,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,87.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.300000,3600.000000,0.000000,68.800000,69.100000,85.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.761,48.631,68.699,48.496
11/21/2024,16:12:22.987,3260.15,76827.57,119.530000,7.401000,884.500000,1195.000000,0.000000,60.002000,884.600000,0.999800,1.488988,1.432778,11346.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.727778,64.604140,63.331226,95.940000,68.688162,0.002000,0.000000,-88.300003,-51.700001,-35.500000,0.000000,0.000000,0.998392,65.342857,0.038843,772.812383,92.669699,5.666104,151.329559,0.000000,0.005000,0.000000,0.000000,88.699997,85.800003,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,87.500000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.400000,3600.000000,0.000000,68.800000,69.100000,85.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.762,48.630,68.700,48.495
11/21/2024,16:12:25.988,3263.15,76830.57,119.540000,7.401000,884.600000,1195.800000,0.000000,60.002000,884.700000,0.999800,1.494122,1.434750,11349.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.750000,64.611241,63.334899,95.910004,68.685306,0.002000,0.000000,-87.699997,-51.500000,-36.599998,0.000000,0.000000,0.998388,65.349945,0.038843,772.812383,92.669699,5.666105,151.329391,0.000000,0.005000,0.000000,0.000000,88.699997,85.900002,63.833333,62.466667,61.866667,61.733334,125,140,62.800000,87.500000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.200000,3600.000000,0.000000,68.800000,69.100000,85.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.763,48.629,68.700,48.494
11/21/2024,16:12:28.989,3266.15,76833.57,119.540000,7.401000,884.600000,1196.500000,0.000000,59.999000,884.800000,0.999800,1.496419,1.433160,11352.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.761112,64.618785,63.341428,95.896667,68.682857,0.002000,0.000000,-87.900002,-50.700001,-38.599998,0.000000,0.000000,0.998395,65.347893,0.038843,772.812383,92.669699,5.665310,151.329361,0.000000,0.005000,0.000000,0.000000,88.766668,85.900002,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.500000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.100000,3600.000000,0.000000,68.800000,69.100000,85.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.764,48.627,68.701,48.493
11/21/2024,16:12:31.989,3269.15,76836.57,119.530000,7.400000,884.400000,1197.200000,0.000000,60.003000,884.600000,0.999800,1.491757,1.432778,11355.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.750001,64.627365,63.345509,95.880000,68.677960,0.002000,0.000000,-91.099998,-49.099998,-41.299999,0.000000,0.000000,0.998398,65.348022,0.038843,772.812383,92.669699,5.667004,151.329315,0.000000,0.005000,0.000000,0.000000,88.766668,85.900002,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,87.500000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.100000,3600.000000,0.000000,68.800000,69.100000,85.900000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.765,48.626,68.702,48.492
11/21/2024,16:12:34.989,3272.15,76839.57,119.540000,7.401000,884.600000,1198.000000,0.000000,59.999000,884.700000,0.999800,1.495744,1.435252,11358.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.761112,64.637128,63.346734,95.860001,68.670614,0.002000,0.000000,-96.099998,-46.700001,-44.299999,0.000000,0.000000,0.998414,65.336441,0.038843,772.812383,92.669699,5.667175,151.329132,0.000000,0.005000,0.000000,0.000000,88.800003,85.900002,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,87.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.100000,3600.000000,0.000000,68.800000,69.200000,86.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.766,48.625,68.703,48.490
11/21/2024,16:12:37.989,3275.15,76842.57,119.540000,7.401000,884.600000,1198.700000,0.000000,60.003000,884.700000,0.999800,1.490069,1.434164,11361.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.761112,64.648223,63.347958,95.839996,68.664901,0.002000,0.000000,-102.699997,-43.500000,-47.099998,0.000000,0.000000,0.998388,65.368423,0.038843,772.812383,92.669699,5.667167,151.329071,0.000000,0.005000,0.000000,0.000000,88.800003,85.900002,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,87.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.100000,3600.000000,0.000000,68.800000,69.200000,86.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.767,48.623,68.704,48.489
11/21/2024,16:12:40.990,3278.15,76845.57,119.550000,7.402000,884.700000,1199.500000,0.000000,59.999000,884.900000,0.999800,1.488246,1.437139,11364.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.783334,64.658725,63.349182,95.820000,68.660412,0.002000,0.000000,-108.099998,-40.299999,-49.900002,0.000000,0.000000,0.998414,65.345291,0.038843,772.812383,92.669699,5.665761,151.329041,0.000000,0.005000,0.000000,0.000000,88.833336,85.933334,63.833333,62.500000,61.900002,61.700001,125,140,62.800000,87.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.200000,3600.000000,0.000000,68.800000,69.200000,86.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.767,48.622,68.705,48.488
11/21/2024,16:12:43.990,3281.15,76848.57,119.530000,7.401000,884.400000,1200.200000,0.000000,60.000000,884.600000,0.999800,1.490744,1.436459,11367.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.783334,64.668489,63.350611,95.806669,68.651840,0.002000,0.000000,-112.699997,-37.400002,-52.099998,0.000000,0.000000,0.998400,65.365532,0.038843,772.812383,92.669699,5.666095,151.328934,0.000000,0.005000,0.000000,0.000000,88.866669,85.966667,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,87.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.200000,3600.000000,0.000000,68.800000,69.200000,86.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.768,48.620,68.705,48.486
11/21/2024,16:12:46.991,3284.15,76851.58,119.550000,7.402000,884.700000,1200.900000,0.000000,59.999000,884.800000,0.999800,1.489057,1.434630,11370.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.800001,64.676920,63.354897,95.786667,68.637146,0.002000,0.000000,-117.400002,-34.799999,-53.299999,0.000000,0.000000,0.998360,65.408890,0.038843,772.812383,92.669699,5.666558,151.328857,0.000000,0.005000,0.000000,0.000000,88.900002,86.000000,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.200000,3600.000000,0.000000,68.800000,69.200000,86.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.769,48.619,68.706,48.485
11/21/2024,16:12:49.993,3287.15,76854.58,119.540000,7.401000,884.600000,1201.700000,0.000000,59.999000,884.700000,0.999800,1.491420,1.433746,11373.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.766667,64.684021,63.362244,95.779999,68.624901,0.002000,0.000000,-121.500000,-33.700001,-53.799999,0.001000,0.000000,0.998397,65.375519,0.038843,772.812383,92.669699,5.666160,151.328735,0.000000,0.005000,0.000000,0.000000,88.833336,86.000000,63.799999,62.433334,61.833333,61.700001,125,140,62.800000,87.600000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.100000,3600.000000,0.000000,68.800000,69.200000,86.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.770,48.617,68.707,48.483
11/21/2024,16:12:52.993,3290.15,76857.58,119.540000,7.401000,884.600000,1202.400000,0.000000,60.003000,884.700000,0.999800,1.491961,1.436339,11376.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.805556,64.689790,63.368980,95.750000,68.620003,0.002000,0.000000,-124.500000,-33.700001,-53.000000,0.001000,0.000000,0.998394,65.384026,0.038843,772.812383,92.669699,5.666500,151.328690,0.000000,0.005000,0.000000,0.000000,88.900002,86.033333,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.700000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.000000,3600.000000,0.000000,68.800000,69.200000,86.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.771,48.616,68.708,48.482
11/21/2024,16:12:55.994,3293.15,76860.58,119.530000,7.401000,884.400000,1203.100000,0.000000,60.000000,884.600000,0.999800,1.493852,1.432276,11379.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.805556,64.694228,63.375103,95.730001,68.617553,0.002000,0.000000,-125.500000,-34.400002,-50.299999,0.001000,0.000000,0.998395,65.385689,0.038843,772.812383,92.669699,5.666677,151.328674,0.000000,0.005000,0.000000,0.000000,88.900002,86.033333,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.700000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,82.900000,3600.000000,0.000000,68.800000,69.200000,86.000000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.772,48.614,68.708,48.480
11/21/2024,16:12:58.994,3296.15,76863.58,119.540000,7.401000,884.600000,1203.900000,0.000000,60.000000,884.800000,0.999800,1.488853,1.433160,11382.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.816667,64.697334,63.378776,95.713333,68.611429,0.002000,0.000000,-123.599998,-35.500000,-48.299999,0.000000,0.000000,0.998394,65.394386,0.038843,772.812383,92.669699,5.666912,151.328506,0.000000,0.005000,0.000000,0.000000,88.900002,86.099998,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.700000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.200000,3600.000000,0.000000,68.800000,69.200000,86.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.772,48.612,68.709,48.479
11/21/2024,16:13:01.994,3299.15,76866.58,119.550000,7.402000,884.700000,1204.600000,0.000000,60.003000,884.900000,0.999800,1.498244,1.434128,11385.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.822222,64.699109,63.380817,95.693331,68.604081,0.002000,0.000000,-119.800003,-36.900002,-46.500000,0.000000,0.000000,0.998382,65.410179,0.038843,772.812383,92.669699,5.666713,151.328552,0.000000,0.005000,0.000000,0.000000,88.933334,86.099998,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.700000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.500000,3600.000000,0.000000,68.800000,69.200000,86.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.773,48.611,68.710,48.477
11/21/2024,16:13:04.994,3302.15,76869.58,119.530000,7.401000,884.400000,1205.400000,0.000000,59.999000,884.600000,0.999800,1.491285,1.433280,11388.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.833333,64.699701,63.382450,95.680000,68.600407,0.002000,0.000000,-117.500000,-37.900002,-45.299999,0.000000,0.000000,0.998376,65.420105,0.038843,772.812383,92.669699,5.666717,151.328323,0.000000,0.005000,0.000000,0.000000,89.000000,86.099998,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.600000,3600.000000,0.000000,68.800000,69.200000,86.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.774,48.609,68.711,48.475
11/21/2024,16:13:07.994,3305.15,76872.58,119.540000,7.402000,884.700000,1206.100000,0.000000,59.999000,884.800000,0.999800,1.487706,1.433160,11391.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.844444,64.700293,63.384899,95.666669,68.597550,0.002000,0.000000,-115.000000,-38.900002,-44.400002,0.001000,0.000000,0.998396,65.403160,0.038843,772.812383,92.669699,5.666788,151.328293,0.000000,0.005000,0.000000,0.000000,89.000000,86.166664,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.500000,3600.000000,0.000000,68.800000,69.200000,86.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.775,48.607,68.711,48.474
11/21/2024,16:13:10.994,3308.15,76875.58,119.540000,7.403000,884.800000,1206.800000,0.000000,59.999000,884.900000,0.999800,1.495610,1.435252,11394.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.822222,64.701476,63.386532,95.650002,68.591428,0.002000,0.000000,-112.800003,-40.000000,-43.500000,0.000000,0.000000,0.998386,65.416222,0.038843,772.812383,92.669699,5.666556,151.328171,0.000000,0.005000,0.000000,0.000000,88.966667,86.166664,63.799999,62.466667,61.866667,61.666667,125,140,62.800000,87.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.300000,3600.000000,0.000000,68.800000,69.200000,86.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.776,48.606,68.712,48.472
11/21/2024,16:13:13.995,3311.15,76878.58,119.550000,7.402000,884.800000,1207.600000,0.000000,59.999000,884.900000,0.999800,1.491354,1.435634,11397.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.855555,64.703252,63.388165,95.629997,68.584083,0.002000,0.000000,-111.300003,-40.700001,-42.900002,0.000000,0.000000,0.998405,65.400810,0.038843,772.812383,92.669699,5.666892,151.328140,0.000000,0.005000,0.000000,0.000000,89.000000,86.199997,63.833333,62.500000,61.900002,61.700001,125,140,62.800000,87.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.200000,3600.000000,0.000000,68.800000,69.200000,86.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.776,48.604,68.713,48.470
11/21/2024,16:13:16.996,3314.15,76881.58,119.540000,7.401000,884.500000,1208.300000,0.000000,60.003000,884.700000,0.999800,1.488312,1.432157,11400.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.838889,64.706062,63.393063,95.616666,68.580002,0.002000,0.000000,-109.900002,-41.400002,-42.299999,0.000000,0.000000,0.998436,65.371529,0.038843,772.812383,92.669699,5.666980,151.328049,0.000000,0.005000,0.000000,0.000000,89.000000,86.199997,63.799999,62.466667,61.866667,61.700001,125,140,62.800000,87.800000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.300000,3600.000000,0.000000,68.800000,69.200000,86.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.777,48.602,68.714,48.468
11/21/2024,16:13:19.997,3317.15,76884.58,119.550000,7.402000,884.700000,1209.000000,0.000000,60.003000,884.800000,0.999800,1.500270,1.434044,11403.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.827777,64.709465,63.397552,95.596664,68.577144,0.002000,0.000000,-109.900002,-41.400002,-42.000000,0.000000,0.000000,0.998435,65.377998,0.038843,772.812383,92.669699,5.667316,151.327988,0.000000,0.005000,0.000000,0.000000,89.000000,86.199997,63.799999,62.433334,61.833333,61.700001,125,140,62.800000,87.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.300000,3600.000000,0.000000,68.800000,69.200000,86.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.778,48.600,68.714,48.466
11/21/2024,16:13:22.998,3320.15,76887.58,119.540000,7.401000,884.600000,1209.800000,0.000000,60.003000,884.700000,0.999800,1.488583,1.434750,11406.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.877778,64.713903,63.400002,95.589996,68.571020,0.002000,0.000000,-109.500000,-41.500000,-42.099998,0.000000,0.000000,0.998408,65.410385,0.038843,772.812383,92.669699,5.667026,151.327911,0.000000,0.005000,0.000000,0.000000,89.099998,86.266668,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.300000,3600.000000,0.000000,68.800000,69.200000,86.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.779,48.598,68.715,48.464
11/21/2024,16:13:25.999,3323.15,76890.58,119.550000,7.402000,884.700000,1210.500000,0.000000,59.999000,884.800000,0.999800,1.487706,1.434044,11409.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.872222,64.719377,63.400002,95.570000,68.564488,0.002000,0.000000,-109.300003,-41.900002,-41.799999,0.000000,0.000000,0.998389,65.435120,0.038843,772.812383,92.669699,5.667095,151.327744,0.000000,0.005000,0.000000,0.000000,89.099998,86.266668,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,87.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.100000,3600.000000,0.000000,68.700000,69.200000,86.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.780,48.596,68.716,48.462
11/21/2024,16:13:29.000,3326.15,76893.58,119.530000,7.401000,884.500000,1211.200000,0.000000,59.999000,884.600000,0.999800,1.493987,1.433280,11412.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.866667,64.725590,63.401226,95.556666,68.560406,0.002000,0.000000,-108.800003,-41.900002,-41.799999,0.001000,0.000000,0.998383,65.443428,0.038843,772.812383,92.669699,5.666268,151.327774,0.000000,0.005000,0.000000,0.000000,89.099998,86.300003,63.799999,62.433334,61.866667,61.700001,125,140,62.800000,87.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.100000,3600.000000,0.000000,68.700000,69.200000,86.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.780,48.594,68.716,48.460
11/21/2024,16:13:32.000,3329.15,76896.58,119.540000,7.401000,884.600000,1212.000000,0.000000,60.003000,884.800000,0.999800,1.491150,1.434248,11415.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.883334,64.733135,63.403674,95.523333,68.555917,0.002000,0.000000,-109.000000,-41.799999,-41.900002,0.000000,0.000000,0.998376,65.454460,0.038843,772.812383,92.669699,5.666962,151.327652,0.000000,0.005000,0.000000,0.000000,89.133331,86.333336,63.833333,62.433334,61.866667,61.700001,125,140,62.800000,87.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.200000,3600.000000,0.000000,68.700000,69.200000,86.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.781,48.592,68.717,48.458
