FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,16:13:35.000,3332.15,76899.58,119.540000,7.401000,884.700000,1212.700000,0.000000,60.003000,884.800000,0.999800,1.486556,1.432575,11418.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.911111,64.740828,63.406123,95.510002,68.548571,0.002000,0.000000,-109.599998,-41.500000,-41.900002,0.001000,0.000000,0.998397,65.436310,0.038843,772.812383,92.669699,5.667244,151.327667,0.000000,0.005000,0.000000,0.000000,89.199997,86.366669,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.300000,3600.000000,0.000000,68.700000,69.200000,86.100000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.782,48.590,68.718,48.456
11/21/2024,16:13:38.000,3335.15,76902.58,119.530000,7.401000,884.500000,1213.500000,0.000000,59.999000,884.700000,0.999800,1.490069,1.436376,11421.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.916667,64.748373,63.409796,95.496666,68.542449,0.002000,0.000000,-109.400002,-41.599998,-42.000000,0.000000,0.000000,0.998437,65.397743,0.038843,772.812383,92.669699,5.667173,151.327469,0.000000,0.005000,0.000000,0.000000,89.199997,86.400002,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,87.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.200000,3600.000000,0.000000,68.700000,69.200000,86.200000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.783,48.588,68.718,48.454
11/21/2024,16:13:41.000,3338.15,76905.58,119.540000,7.401000,884.500000,1214.200000,0.000000,60.000000,884.700000,0.999800,1.494258,1.434164,11424.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.900000,64.755474,63.412244,95.483332,68.538164,0.002000,0.000000,-110.099998,-41.500000,-42.099998,0.000000,0.000000,0.998438,65.403488,0.038843,772.812383,92.669699,5.666832,151.327560,0.000000,0.005000,0.000000,0.000000,89.199997,86.400002,63.799999,62.433334,61.866667,61.700001,125,140,62.800000,87.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.100000,3600.000000,0.000000,68.700000,69.200000,86.200000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.783,48.588,68.718,48.454
11/21/2024,16:13:44.000,3341.15,76908.58,119.540000,7.401000,884.600000,1214.900000,0.000000,60.002000,884.800000,0.999800,1.486826,1.433746,11427.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.888889,64.762427,63.413469,95.463333,68.530818,0.002000,0.000000,-111.000000,-40.900002,-42.700001,0.000000,0.000000,0.998396,65.450195,0.038843,772.812383,92.669699,5.667456,151.327423,0.000000,0.005000,0.000000,0.000000,89.166664,86.400002,63.799999,62.433334,61.833333,61.700001,125,140,62.800000,88.000000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.300000,3600.000000,0.000000,68.700000,69.200000,86.200000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.784,48.586,68.719,48.452
11/21/2024,16:13:47.000,3344.15,76911.58,119.550000,7.402000,884.800000,1215.700000,0.000000,60.003000,884.900000,0.999800,1.494731,1.434546,11430.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.916667,64.769380,63.415509,95.449997,68.519185,0.002000,0.000000,-112.000000,-40.299999,-43.099998,0.000000,0.000000,0.998415,65.433853,0.038843,772.812383,92.669699,5.668171,151.327286,0.000000,0.005000,0.000000,0.000000,89.166664,86.466667,63.833333,62.466667,61.866667,61.700001,125,140,62.800000,88.000000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.400000,3600.000000,0.000000,68.700000,69.200000,86.200000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.784,48.584,68.720,48.450
11/21/2024,16:13:50.002,3347.15,76914.59,119.530000,7.401000,884.500000,1216.400000,0.000000,60.003000,884.600000,0.999800,1.494933,1.434368,11433.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.933333,64.775593,63.417958,95.429998,68.511839,0.002000,0.000000,-112.900002,-40.000000,-43.299999,0.000000,0.000000,0.998425,65.429855,0.038843,772.812383,92.669699,5.667440,151.327194,0.000000,0.005000,0.000000,0.000000,89.199997,86.500000,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,88.000000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.700000,3600.000000,0.000000,68.700000,69.200000,86.200000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.785,48.582,68.720,48.448
11/21/2024,16:13:53.001,3350.15,76917.58,119.540000,7.401000,884.600000,1217.100000,0.000000,60.000000,884.800000,0.999800,1.488177,1.434248,11436.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.916666,64.781955,63.419590,95.419998,68.507553,0.002000,0.000000,-112.500000,-40.099998,-43.299999,0.000000,0.000000,0.998403,65.455032,0.038843,772.812383,92.669699,5.667015,151.327087,0.000000,0.005000,0.000000,0.000000,89.199997,86.500000,63.799999,62.433334,61.866667,61.700001,125,140,62.800000,88.000000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.600000,3600.000000,0.000000,68.700000,69.200000,86.200000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.786,48.580,68.721,48.446
11/21/2024,16:13:56.002,3353.15,76920.59,119.540000,7.402000,884.700000,1217.900000,0.000000,60.001000,884.800000,0.999800,1.492570,1.433746,11439.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.933334,64.788168,63.421835,95.400002,68.501429,0.002000,0.000000,-111.099998,-41.000000,-42.500000,0.000000,0.000000,0.998414,65.447479,0.038843,772.812383,92.669699,5.667784,151.327148,0.000000,0.005000,0.000000,0.000000,89.233332,86.500000,63.833333,62.466667,61.866667,61.700001,125,140,62.800000,88.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.600000,3600.000000,0.000000,68.700000,69.200000,86.200000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.787,48.578,68.722,48.444
11/21/2024,16:13:59.002,3356.15,76923.59,119.550000,7.402000,884.700000,1218.600000,0.000000,59.999000,884.800000,0.999800,1.488787,1.435132,11442.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.950000,64.793937,63.423672,95.369998,68.493264,0.002000,0.000000,-107.900002,-42.299999,-41.400002,0.000000,0.000000,0.998392,65.472672,0.038843,772.812383,92.669699,5.667511,151.327042,0.000000,0.005000,0.000000,0.000000,89.233332,86.566666,63.833333,62.466667,61.900002,61.700001,125,140,62.800000,88.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.400000,3600.000000,0.000000,68.700000,69.200000,86.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.787,48.576,68.722,48.441
11/21/2024,16:14:02.002,3359.15,76926.59,119.540000,7.401000,884.600000,1219.400000,0.000000,60.002000,884.700000,0.999800,1.492906,1.435754,11445.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.927778,64.799263,63.426733,95.359998,68.487141,0.002000,0.000000,-104.699997,-44.299999,-39.799999,0.000000,0.000000,0.998397,65.472610,0.038843,772.812383,92.669699,5.667732,151.326935,0.000000,0.005000,0.000000,0.000000,89.199997,86.566666,63.799999,62.400002,61.900002,61.700001,125,140,62.800000,88.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.200000,3600.000000,0.000000,68.700000,69.200000,86.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.788,48.574,68.723,48.439
11/21/2024,16:14:05.003,3362.15,76929.59,119.530000,7.401000,884.500000,1220.100000,0.000000,59.999000,884.600000,0.999800,1.495879,1.434284,11448.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.933333,64.803997,63.434081,95.353333,68.482652,0.002000,0.000000,-101.800003,-46.500000,-38.000000,-0.001000,0.000000,0.998403,65.468636,0.038843,772.812383,92.669699,5.667921,151.326874,0.000000,0.005000,0.000000,0.000000,89.233332,86.566666,63.833333,62.433334,61.833333,61.700001,125,140,62.800000,88.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.000000,3600.000000,0.000000,68.700000,69.200000,86.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.789,48.572,68.723,48.437
11/21/2024,16:14:08.003,3365.15,76932.59,119.540000,7.402000,884.700000,1220.800000,0.000000,60.003000,884.800000,0.999800,1.491219,1.433746,11451.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.983334,64.809618,63.442041,95.330002,68.477347,0.002000,0.000000,-97.800003,-49.200001,-36.299999,0.000000,0.000000,0.998399,65.481239,0.038843,772.812383,92.669699,5.667928,151.326813,0.000000,0.005000,0.000000,0.000000,89.300003,86.599998,63.900002,62.500000,61.900002,61.700001,125,140,62.800000,88.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.300000,3600.000000,0.000000,68.700000,69.200000,86.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.790,48.570,68.724,48.435
11/21/2024,16:14:11.005,3368.15,76935.59,119.540000,7.401000,884.600000,1221.600000,0.000000,60.000000,884.700000,0.999800,1.491690,1.433160,11454.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.966667,64.815535,63.445715,95.300003,68.473266,0.002000,0.000000,-92.900002,-51.400002,-35.299999,0.000000,0.000000,0.998387,65.497299,0.038843,772.812383,92.669699,5.668166,151.326660,0.000000,0.005000,0.000000,0.000000,89.300003,86.599998,63.833333,62.466667,61.900002,61.700001,125,140,62.800000,88.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.400000,3600.000000,0.000000,68.700000,69.200000,86.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.790,48.568,68.725,48.433
11/21/2024,16:14:14.005,3371.15,76938.59,119.530000,7.401000,884.500000,1222.300000,0.000000,59.999000,884.700000,0.999800,1.498176,1.433280,11457.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.977778,64.821600,63.446939,95.279999,68.468368,0.002000,0.000000,-89.000000,-51.900002,-35.000000,0.000000,0.000000,0.998361,65.525650,0.038843,772.812383,92.669699,5.667725,151.326660,0.000000,0.005000,0.000000,0.000000,89.333336,86.599998,63.833333,62.500000,61.900002,61.700001,125,140,62.800000,88.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.300000,3600.000000,0.000000,68.700000,69.200000,86.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.791,48.566,68.725,48.431
11/21/2024,16:14:17.006,3374.15,76941.59,119.540000,7.401000,884.500000,1223.000000,0.000000,60.001000,884.700000,0.999800,1.491015,1.433662,11460.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.966667,64.828553,63.448776,95.279999,68.461428,0.002000,0.000000,-87.599998,-50.900002,-37.799999,0.000000,0.000000,0.998355,65.535995,0.038843,772.812383,92.669699,5.668073,151.326523,0.000000,0.005000,0.000000,0.000000,89.333336,86.633331,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,88.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.100000,3600.000000,0.000000,68.700000,69.300000,86.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.792,48.564,68.726,48.428
11/21/2024,16:14:20.007,3377.15,76944.59,119.550000,7.402000,884.700000,1223.800000,0.000000,59.999000,884.800000,0.999800,1.496082,1.437139,11463.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,70.994445,64.835062,63.450817,95.260002,68.454896,0.002000,0.000000,-90.599998,-49.200001,-41.000000,0.000000,0.000000,0.998375,65.517685,0.038843,772.812383,92.669699,5.667913,151.326477,0.000000,0.005000,0.000000,0.000000,89.400002,86.666664,63.833333,62.433334,61.900002,61.733334,125,140,62.800000,88.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,82.900000,3600.000000,0.000000,68.700000,69.300000,86.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.792,48.562,68.727,48.426
11/21/2024,16:14:23.007,3380.15,76947.59,119.530000,7.401000,884.400000,1224.500000,0.000000,60.000000,884.600000,0.999800,1.498716,1.434786,11466.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.011111,64.841866,63.452858,95.239998,68.450610,0.002000,0.000000,-94.800003,-47.400002,-43.200001,0.000000,0.000000,0.998381,65.514030,0.038843,772.812383,92.669699,5.668262,151.326462,0.000000,0.005000,0.000000,0.000000,89.433334,86.699997,63.833333,62.500000,61.900002,61.700001,125,140,62.800000,88.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,82.900000,3600.000000,0.000000,68.700000,69.300000,86.300000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.793,48.560,68.727,48.424
11/21/2024,16:14:26.007,3383.15,76950.59,119.540000,7.401000,884.600000,1225.300000,0.000000,60.002000,884.700000,0.999800,1.487637,1.432659,11469.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.011112,64.848819,63.456123,95.226667,68.446936,0.002000,0.000000,-98.699997,-45.500000,-45.099998,0.000000,0.000000,0.998378,65.520798,0.038843,772.812383,92.669699,5.668433,151.326401,0.000000,0.005000,0.000000,0.000000,89.433334,86.733332,63.833333,62.433334,61.900002,61.733334,125,140,62.800000,88.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,82.900000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.794,48.558,68.728,48.422
11/21/2024,16:14:29.007,3386.15,76953.59,119.540000,7.401000,884.600000,1226.000000,0.000000,60.000000,884.700000,0.999800,1.490204,1.433746,11472.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.016667,64.857547,63.460205,95.220001,68.440814,0.002000,0.000000,-102.099998,-43.900002,-46.599998,0.000000,0.000000,0.998403,65.502609,0.038843,772.812383,92.669699,5.668192,151.326248,0.000000,0.005000,0.000000,0.000000,89.500000,86.733332,63.833333,62.433334,61.900002,61.700001,125,140,62.800000,88.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.000000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.794,48.555,68.728,48.420
11/21/2024,16:14:32.007,3389.15,76956.59,119.550000,7.402000,884.700000,1226.700000,0.000000,60.000000,884.900000,0.999800,1.493921,1.434630,11475.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.011112,64.866866,63.464695,95.190002,68.431630,0.002000,0.000000,-105.099998,-42.299999,-47.900002,0.000000,0.000000,0.998362,65.545372,0.038843,772.812383,92.669699,5.668288,151.326187,0.000000,0.005000,0.000000,0.000000,89.500000,86.766668,63.799999,62.400002,61.900002,61.700001,125,140,62.800000,88.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.000000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.795,48.553,68.729,48.417
11/21/2024,16:14:35.007,3392.15,76959.59,119.540000,7.401000,884.500000,1227.500000,0.000000,60.000000,884.700000,0.999800,1.491961,1.433662,11478.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.027779,64.875150,63.468369,95.169998,68.424896,0.002000,0.000000,-108.199997,-40.400002,-49.599998,0.000000,0.000000,0.998401,65.509384,0.038843,772.812383,92.669699,5.668414,151.326141,0.000000,0.005000,0.000000,0.000000,89.500000,86.800003,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,88.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.100000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.200000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.796,48.551,68.730,48.415
11/21/2024,16:14:38.007,3395.15,76962.59,119.530000,7.401000,884.500000,1228.200000,0.000000,59.999000,884.600000,0.999800,1.488853,1.433280,11481.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.027779,64.883138,63.470818,95.149999,68.419386,0.002000,0.000000,-110.800003,-38.599998,-51.000000,0.001000,0.000000,0.998408,65.505989,0.038843,772.812383,92.669699,5.667886,151.326126,0.000000,0.005000,0.000000,0.000000,89.500000,86.800003,63.799999,62.466667,61.900002,61.700001,125,140,62.800000,88.300000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.300000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.100000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.797,48.549,68.730,48.413
11/21/2024,16:14:41.007,3398.15,76965.59,119.540000,7.401000,884.600000,1228.900000,0.000000,60.000000,884.700000,0.999800,1.495609,1.434750,11484.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.022223,64.890682,63.472450,95.133334,68.412652,0.002000,0.000000,-113.199997,-37.000000,-52.000000,0.000000,0.000000,0.998400,65.518967,0.038843,772.812383,92.669699,5.668711,151.325974,0.000000,0.005000,0.000000,0.000000,89.500000,86.800003,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,88.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.500000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.100000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.797,48.547,68.731,48.411
11/21/2024,16:14:44.007,3401.15,76968.59,119.530000,7.401000,884.500000,1229.700000,0.000000,60.002000,884.700000,0.999800,1.493177,1.434870,11487.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.022223,64.897487,63.474083,95.099998,68.402856,0.002000,0.000000,-115.099998,-35.700001,-52.700001,0.000000,0.000000,0.998455,65.462914,0.038843,772.812383,92.669699,5.668592,151.326004,0.000000,0.005000,0.000000,0.000000,89.500000,86.833336,63.799999,62.400002,61.900002,61.700001,125,140,62.800000,88.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.800000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.100000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.798,48.545,68.731,48.408
11/21/2024,16:14:47.008,3404.15,76971.59,119.540000,7.401000,884.600000,1230.400000,0.000000,60.000000,884.700000,0.999800,1.487502,1.433746,11490.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.044445,64.903996,63.476124,95.083331,68.394081,0.002000,0.000000,-117.000000,-35.000000,-53.099998,0.000000,0.000000,0.998430,65.495117,0.038843,772.812383,92.669699,5.668578,151.325851,0.000000,0.005000,0.000000,0.000000,89.533333,86.900002,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,88.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.600000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.100000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.799,48.542,68.732,48.406
11/21/2024,16:14:50.009,3407.15,76974.59,119.520000,7.400000,884.400000,1231.200000,0.000000,60.000000,884.500000,0.999800,1.495405,1.434404,11493.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.055556,64.911096,63.477348,95.076665,68.386735,0.002000,0.000000,-118.300003,-34.500000,-53.200001,0.001000,0.000000,0.998392,65.537949,0.038843,772.812383,92.669699,5.668752,151.325806,0.000000,0.005000,0.000000,0.000000,89.599998,86.900002,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,88.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.000000,83.500000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.100000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.799,48.540,68.733,48.404
11/21/2024,16:14:53.010,3410.15,76977.59,119.540000,7.402000,884.700000,1231.900000,0.000000,60.000000,884.800000,0.999800,1.493921,1.433160,11496.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.083334,64.917753,63.479797,95.050003,68.378981,0.002000,0.000000,-119.199997,-34.200001,-53.400002,0.000000,0.000000,0.998407,65.525131,0.038843,772.812383,92.669699,5.668993,151.325745,0.000000,0.005000,0.000000,0.000000,89.633331,86.966667,63.833333,62.466667,61.900002,61.700001,125,140,62.800000,88.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.100000,83.300000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.100000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.800,48.538,68.733,48.401
11/21/2024,16:14:56.011,3413.15,76980.60,119.530000,7.401000,884.500000,1232.600000,0.000000,60.003000,884.600000,0.999800,1.491690,1.434786,11499.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.066667,64.923522,63.483471,95.043335,68.372859,0.002000,0.000000,-120.099998,-34.000000,-53.400002,0.000000,0.000000,0.998449,65.483597,0.038843,772.812383,92.669699,5.669051,151.325729,0.000000,0.005000,0.000000,0.000000,89.633331,86.933334,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,88.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.100000,83.200000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.100000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.801,48.535,68.734,48.399
11/21/2024,16:14:59.011,3416.15,76983.60,119.540000,7.401000,884.600000,1233.400000,0.000000,60.002000,884.700000,0.999800,1.496419,1.433746,11502.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.088889,64.930179,63.486736,95.023333,68.368370,0.002000,0.000000,-120.300003,-34.000000,-53.400002,0.001000,0.000000,0.998445,65.492187,0.038843,772.812383,92.669699,5.668858,151.325653,0.000000,0.005000,0.000000,0.000000,89.699997,87.000000,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,88.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.100000,83.300000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.100000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.802,48.533,68.735,48.396
11/21/2024,16:15:02.012,3419.15,76986.60,119.540000,7.401000,884.600000,1234.100000,0.000000,60.000000,884.700000,0.999800,1.486286,1.432073,11505.000000,15.175000,0.000000,0.000000,2.000000,Heating Tanks.... ,71.088889,64.937871,63.489185,95.003334,68.363062,0.002000,0.000000,-120.300003,-34.000000,-53.400002,0.000000,0.000000,0.998445,65.494148,0.038843,772.812383,92.669699,5.668695,151.325531,0.000000,0.005000,0.000000,0.000000,89.699997,87.000000,63.799999,62.433334,61.900002,61.700001,125,140,62.800000,88.500000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.100000,83.600000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.100000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.802,48.530,68.735,48.394
11/21/2024,16:15:05.013,3422.15,76989.60,119.550000,7.402000,884.700000,1234.800000,0.000000,60.002000,884.900000,0.999800,1.491759,1.435634,11508.000000,15.175000,0.000000,0.000000,2.000000,Waiting for TC Tree Stabilization ,71.094444,64.945267,63.490002,94.989998,68.356939,0.000000,0.000000,-120.099998,-34.099998,-53.400002,0.000000,0.000000,0.998437,65.510925,0.000000,772.812383,92.669699,5.669033,151.324799,0.000000,0.000000,0.000000,0.000000,89.699997,87.000000,63.833333,62.433334,61.900002,61.700001,125,140,62.800000,88.500000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.100000,83.600000,3600.000000,0.000000,68.700000,69.300000,86.400000,69.100000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.803,48.528,68.736,48.391
11/21/2024,16:15:35.017,3452.15,77019.60,119.530000,7.401000,884.500000,1242.200000,0.000000,60.003000,884.600000,0.999800,1.490069,1.432778,11538.000000,15.175000,0.000000,65.775000,2.000000,Starting Draw after Cutout.... 0.250 14525 2.631 3.236 3.000 ,71.166668,62.501331,62.099592,94.839996,68.302652,1.305000,3.222000,-114.599998,-36.200001,-52.799999,0.000000,24.774731,1.000010,63.391663,10.865830,772.812383,92.669699,5.751655,151.335419,2.987000,1.310000,0.000000,0.000000,89.833336,87.266668,63.799999,62.500000,61.900002,61.700001,125,140,62.800000,88.700000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.200000,84.300000,3600.000000,0.000000,68.700000,69.400000,86.500000,69.100000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.810,48.501,68.742,48.364
11/21/2024,16:16:05.022,3482.15,77049.61,119.540000,7.401000,884.600000,1249.600000,0.000000,60.002000,884.700000,0.999800,1.493447,1.436256,11568.000000,15.175000,0.000000,62.800000,2.000000,Starting Draw after Cutout.... 0.250 14049 2.512 3.105 3.000 ,71.233334,55.668935,58.540204,94.720001,68.242039,2.866000,3.085000,-127.199997,-34.299999,-49.700001,-0.001000,25.535432,0.997824,58.669106,23.853512,772.812383,92.669699,5.669436,151.463440,3.078000,2.875000,0.000000,0.000000,90.000000,87.466667,63.833333,62.500000,61.900002,61.700001,125,140,62.800000,88.900000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.300000,84.300000,3600.000000,0.000000,68.700000,69.400000,86.500000,69.100000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.817,48.474,68.747,48.335
11/21/2024,16:16:35.026,3512.15,77079.61,119.530000,7.401000,884.400000,1257.000000,0.000000,59.999000,884.600000,0.999800,1.490339,1.435372,11598.000000,15.175000,0.000000,62.350000,2.000000,Starting Draw after Cutout.... 0.434 13976 2.494 3.050 3.000 ,71.283333,57.490532,58.117551,94.549998,68.177146,4.384000,3.050000,-109.099998,-42.000000,-41.299999,0.000000,25.426191,0.999606,58.299183,36.522475,772.812383,92.669699,5.679176,151.436005,3.065000,4.402000,0.000000,0.000000,90.099998,87.666664,63.866667,62.466667,61.900002,61.700001,125,140,62.800000,89.100000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.300000,83.900000,3600.000000,0.000000,68.700000,69.400000,86.600000,69.100000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.824,48.440,68.754,48.301
11/21/2024,16:17:05.030,3542.15,77109.61,119.550000,7.402000,884.700000,1264.300000,0.000000,59.999000,884.800000,0.999800,1.492434,1.434630,11628.000000,15.175000,0.000000,62.312500,2.000000,Starting Draw after Cutout.... 0.268 13970 2.493 3.022 3.000 ,71.344445,57.388906,58.481022,94.349998,68.118778,5.886000,3.023000,-87.500000,-53.299999,-33.599998,0.000000,25.180649,0.999380,58.594540,49.042701,772.812383,92.669699,5.671463,151.436783,3.035000,5.911000,0.000000,0.000000,90.233332,87.933334,63.833333,62.466667,61.900002,61.700001,125,140,62.800000,89.200000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.300000,83.200000,3600.000000,0.000000,68.700000,69.400000,86.600000,69.000000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.832,48.404,68.760,48.265
11/21/2024,16:17:35.032,3572.15,77139.62,119.520000,7.400000,884.300000,1271.700000,0.000000,59.999000,884.400000,0.999800,1.492973,1.432396,11658.000000,15.175000,0.000000,62.187500,2.000000,Starting Draw after Cutout.... 0.435 13950 2.487 3.015 3.000 ,71.411111,57.367160,58.432245,94.139999,68.069594,7.387000,3.015000,-107.000000,-43.200001,-40.299999,0.001000,25.202516,0.999460,58.504269,61.561962,772.812383,92.669699,5.673584,151.437454,3.038000,7.420000,0.000000,0.000000,90.366669,88.199997,63.833333,62.466667,61.900002,61.700001,125,140,62.800000,89.400000,8.700000,119.000000,Hybrid,1,0,0,0,3.000000,31.000000,84.300000,83.200000,3600.000000,0.000000,68.700000,69.500000,86.600000,69.000000,450,95,0,90,3500,4200,0,0.000000,0.000000,68.839,48.368,68.766,48.228
11/21/2024,16:18:03.037,3600.15,77167.62,120.020000,4.179000,284.700000,1278.500000,0.000000,60.012000,501.600000,0.567600,2.631730,1.448675,11686.000000,15.175000,0.000000,62.162500,2.000000,Power OFF... ,71.488889,57.298520,58.395511,93.963333,68.013675,8.781000,2.995000,-85.400002,-53.299999,-34.000000,0.000000,25.003797,0.999430,58.507862,73.191598,772.812383,92.669699,5.671804,151.438065,3.014000,8.822000,0.000000,0.000000,90.599998,88.400002,63.833333,62.466667,61.933334,61.700001,,,,, ,68.846,48.336,68.772,48.196
11/21/2024,16:18:04.037,3601.15,77168.62,120.090000,0.104000,0.000000,1278.500000,0.000000,60.000000,12.500000,0.000200,1.086538,1.447248,11687.000000,15.175000,0.000000,62.162500,2.000000,Power OFF... ,71.505556,57.303254,58.386532,93.963333,68.007961,0.035000,2.987000,-90.199997,-50.700001,-36.200001,0.000000,24.975968,0.999436,58.488644,0.294259,773.104615,92.704976,5.671470,151.438782,3.010000,0.035000,0.000000,0.000000,90.599998,88.433334,63.866667,62.466667,61.966667,61.700001,,,,, ,68.846,48.336,68.772,48.196
11/21/2024,16:18:05.038,3602.15,77169.62,120.090000,0.000000,0.000000,1278.500000,0.000000,60.002000,0.000000,Inf,Inf,1.446165,11688.000000,15.175000,0.000000,62.175000,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... -85.720 0 0 ,71.500000,57.301183,58.373470,93.956668,68.003472,0.084000,2.967000,-90.199997,-50.700001,-36.299999,0.001000,24.858224,0.999444,58.471081,0.702656,773.512964,92.753932,5.666789,151.438538,2.996000,0.085000,0.000000,0.000000,90.599998,88.433334,63.866667,62.466667,61.933334,61.700001,,,,, ,68.846,48.336,68.772,48.196
11/21/2024,16:18:06.040,3603.15,77170.62,120.100000,0.021700,0.000000,1278.500000,0.000000,59.999000,2.600000,0.002000,1.175115,1.445129,11689.000000,15.175000,0.000000,62.612500,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.386 0 3 ,71.477778,57.292012,58.362450,93.836667,68.002043,0.131000,2.945000,-90.199997,-50.700001,-36.500000,0.000000,24.636276,0.999451,58.463223,1.091488,773.903700,92.800777,5.665213,151.438385,2.969000,0.132000,0.000000,0.000000,90.599998,88.400002,63.799999,62.433334,61.933334,61.700001,,,,, ,68.847,48.332,68.772,48.192
11/21/2024,16:18:07.041,3604.15,77171.62,120.100000,0.000000,0.010000,1278.500000,0.000000,60.000000,0.000000,Inf,Inf,1.445129,11690.000000,15.175000,0.000000,62.712500,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 5 ,71.500000,57.284023,58.353062,92.953334,68.002043,0.178000,2.929000,-90.199997,-50.700001,-36.700001,0.000000,24.379723,0.999479,58.429951,1.487514,774.297777,92.848033,5.665137,151.438110,2.938000,0.179000,0.000000,0.000000,90.599998,88.400002,63.833333,62.500000,61.966667,61.700001,,,,, ,68.847,48.332,68.772,48.192
11/21/2024,16:18:08.041,3605.15,77172.63,120.090000,0.007600,0.010000,1278.500000,0.000000,59.998000,0.910000,0.006800,1.414474,1.448247,11691.000000,15.175000,0.000000,62.925000,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 7 ,71.488889,57.295266,58.345715,91.523333,68.001431,0.227000,2.920000,-89.900002,-50.500000,-36.900002,0.001000,24.180973,0.999494,58.415268,1.896596,774.708980,92.897338,5.667113,151.438110,2.913000,0.228000,0.000000,0.000000,90.599998,88.400002,63.799999,62.500000,61.933334,61.700001,,,,, ,68.847,48.332,68.772,48.192
11/21/2024,16:18:09.041,3606.15,77173.62,120.080000,0.001950,0.010000,1278.500000,0.000000,60.000000,0.230000,0.030200,1.394872,1.446869,11692.000000,15.175000,0.000000,63.075000,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.250 0 10 ,71.494445,57.300443,58.340000,90.893333,67.998982,0.276000,2.918000,-90.000000,-50.400002,-37.099998,0.000000,24.160836,0.999492,58.416084,2.305789,775.116114,92.946157,5.670245,151.437897,2.910000,0.278000,0.000000,0.000000,90.599998,88.400002,63.833333,62.500000,61.933334,61.700001,,,,, ,68.847,48.329,68.773,48.189
11/21/2024,16:18:10.041,3607.15,77174.63,120.080000,0.001040,0.007000,1278.500000,0.000000,60.002000,0.124000,0.056900,1.740385,1.444870,11693.000000,15.175000,0.000000,63.075000,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 12 ,71.527778,57.302071,58.334286,90.699999,67.998370,0.325000,2.927000,-90.099998,-50.400002,-37.400002,0.000000,24.326058,0.999500,58.405418,2.713340,775.525798,92.995265,5.673219,151.437759,2.930000,0.327000,0.000000,0.000000,90.666664,88.466667,63.866667,62.500000,61.933334,61.733334,,,,, ,68.847,48.329,68.773,48.189
11/21/2024,16:18:11.042,3608.15,77175.63,120.100000,0.000582,0.007000,1278.500000,0.000000,59.999000,0.070000,0.101800,2.140893,1.446045,11694.000000,15.175000,0.000000,62.900000,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.250 0 15 ,71.516667,57.307396,58.328571,90.639999,67.996533,0.376000,2.946000,-89.900002,-50.200001,-37.900002,0.000000,24.595003,0.999508,58.396904,3.139989,775.952426,93.046172,5.674513,151.437775,2.963000,0.378000,0.000000,0.000000,90.666664,88.433334,63.866667,62.500000,61.933334,61.700001,,,,, ,68.847,48.329,68.773,48.189
11/21/2024,16:18:12.042,3609.15,77176.63,120.070000,0.000276,0.007000,1278.500000,0.000000,59.998000,0.033000,0.214000,3.217391,1.444907,11695.000000,15.175000,0.000000,62.800000,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 17 ,71.516667,57.316420,58.324081,90.650002,67.994697,0.426000,2.971000,-90.099998,-50.000000,-38.200001,0.000000,24.859552,0.999515,58.390373,3.553857,776.366301,93.096031,5.677608,151.437729,2.994000,0.428000,0.000000,0.000000,90.666664,88.433334,63.866667,62.500000,61.933334,61.700001,,,,, ,68.848,48.325,68.774,48.185
11/21/2024,16:18:13.042,3610.15,77177.63,120.080000,0.000200,0.007100,1278.500000,0.000000,60.001000,0.024100,0.296500,3.560000,1.450450,11696.000000,15.175000,0.000000,62.475000,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 19 ,71.533333,57.333727,58.321224,90.666669,67.992248,0.476000,2.991000,-90.199997,-49.799999,-38.599998,0.000000,25.038484,0.999505,58.406960,3.972890,776.785338,93.146262,5.677240,151.438034,3.016000,0.479000,0.000000,0.000000,90.699997,88.500000,63.866667,62.500000,61.933334,61.700001,,,,, ,68.848,48.325,68.774,48.185
11/21/2024,16:18:14.043,3611.15,77178.63,120.060000,0.000183,0.007100,1278.500000,0.000000,59.998000,0.021900,0.322400,4.022976,1.446610,11697.000000,15.175000,0.000000,62.075000,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.385 0 22 ,71.505555,57.344378,58.320000,90.686666,67.986738,0.526000,3.004000,-90.300003,-49.700001,-38.900002,0.000000,25.111389,0.999472,58.435444,4.390776,777.201217,93.196122,5.676589,151.438309,3.025000,0.529000,0.000000,0.000000,90.666664,88.433334,63.799999,62.500000,61.933334,61.700001,,,,, ,68.848,48.325,68.774,48.185
11/21/2024,16:18:15.043,3612.15,77179.63,120.060000,0.000160,0.007100,1278.500000,0.000000,59.996000,0.019200,0.369900,4.339375,1.446110,11698.000000,15.175000,0.000000,61.950000,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.320 0 25 ,71.500000,57.351627,58.320000,90.699997,67.983064,0.576000,3.003000,-90.500000,-49.599998,-39.099998,0.000000,25.100501,0.999492,58.419437,4.803622,777.613877,93.245594,5.674072,151.438446,3.023000,0.579000,0.000000,0.000000,90.666664,88.466667,63.799999,62.466667,61.900002,61.700001,,,,, ,68.849,48.322,68.774,48.182
11/21/2024,16:18:16.043,3613.15,77180.63,120.060000,0.000176,0.007100,1278.500000,0.000000,59.998000,0.021200,0.335100,4.265457,1.447110,11699.000000,15.175000,0.000000,61.950000,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.430 0 27 ,71.505555,57.358284,58.320000,90.699997,67.980616,0.623000,2.986000,-90.699997,-49.500000,-39.400002,0.000000,24.987882,0.999502,58.408390,5.198689,778.010930,93.293191,5.670018,151.438583,3.010000,0.626000,0.000000,0.000000,90.666664,88.500000,63.799999,62.466667,61.900002,61.700001,,,,, ,68.849,48.322,68.774,48.182
11/21/2024,16:18:17.044,3614.15,77181.63,120.070000,0.000160,0.007100,1278.500000,0.000000,60.002000,0.019300,0.368100,3.963240,1.446989,11700.000000,15.175000,0.000000,62.162500,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.576 0 29 ,71.550000,57.373816,58.321224,90.719999,67.980003,0.673000,2.957000,-90.699997,-49.299999,-39.599998,0.000000,24.786663,0.999500,58.414051,5.612336,778.424501,93.342534,5.666475,151.438538,2.986000,0.676000,0.000000,0.000000,90.699997,88.500000,63.866667,62.500000,61.966667,61.766666,,,,, ,68.849,48.322,68.774,48.182
11/21/2024,16:18:18.044,3615.15,77182.63,120.070000,0.000180,0.007100,1278.500000,0.000000,60.000000,0.021600,0.328100,3.857778,1.445990,11701.000000,15.175000,0.000000,62.737500,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.371 0 32 ,71.549999,57.400000,58.322857,90.739998,67.979391,0.716000,2.922000,-91.099998,-49.200001,-39.799999,0.000000,24.448287,0.999498,58.415737,5.976899,778.787180,93.386465,5.663089,151.438477,2.945000,0.720000,0.000000,0.000000,90.699997,88.500000,63.833333,62.500000,61.966667,61.799999,,,,, ,68.850,48.318,68.775,48.178
11/21/2024,16:18:19.044,3616.15,77183.63,120.050000,0.000168,0.007100,1278.500000,0.000000,60.003000,0.020100,0.351600,3.984496,1.446647,11702.000000,15.175000,0.000000,63.250000,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.318 0 35 ,71.561111,57.426923,58.325306,90.739998,67.978166,0.765000,2.901000,-91.300003,-49.099998,-39.900002,0.000000,24.101885,0.999511,58.396275,6.379119,779.189395,93.434479,5.662802,151.438339,2.903000,0.768000,0.000000,0.000000,90.699997,88.500000,63.866667,62.500000,61.933334,61.866667,,,,, ,68.850,48.318,68.775,48.178
11/21/2024,16:18:21.045,3618.15,77185.63,120.060000,0.000179,0.007100,1278.500000,0.000000,60.006000,0.021600,0.328800,4.130362,1.447110,11704.000000,15.175000,0.000000,63.612500,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.316 0 40 ,71.533333,57.451035,58.326530,90.749997,67.973267,0.864000,2.896000,-91.599998,-49.000000,-40.299999,0.000000,23.858651,0.999512,58.388371,7.204349,780.016841,93.533689,5.671499,151.438156,2.874000,0.868000,0.000000,0.000000,90.699997,88.466667,63.833333,62.466667,61.900002,61.833333,,,,, ,68.850,48.315,68.776,48.174
11/21/2024,16:18:24.046,3621.15,77188.63,120.070000,0.000165,0.007100,1278.500000,0.000000,59.999000,0.019800,0.358800,4.414797,1.445990,11707.000000,15.175000,0.000000,63.212500,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.315 0 47 ,71.538889,57.466124,58.324490,90.769997,67.968368,1.016000,2.929000,-92.500000,-48.500000,-40.700001,0.000000,24.284860,0.999458,58.444267,8.480505,781.290895,93.686175,5.675650,151.438217,2.925000,1.022000,0.000000,0.000000,90.699997,88.433334,63.799999,62.500000,61.900002,61.900002,,,,, ,68.851,48.311,68.776,48.171
11/21/2024,16:18:27.047,3624.15,77191.63,120.070000,0.000161,0.007100,1278.500000,0.000000,60.003000,0.019300,0.366700,3.960248,1.445407,11710.000000,15.175000,0.000000,62.712500,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 54 ,71.527778,57.472337,58.318775,90.769997,67.962857,1.167000,2.968000,-93.800003,-47.900002,-41.500000,0.000000,24.986402,0.999522,58.382870,9.738775,782.549099,93.837013,5.672484,151.437912,3.010000,1.173000,0.000000,0.000000,90.699997,88.400002,63.833333,62.433334,61.900002,61.900002,,,,, ,68.852,48.307,68.777,48.167
11/21/2024,16:18:30.047,3627.15,77194.63,120.050000,0.000163,0.007100,1278.500000,0.000000,59.999000,0.019600,0.361900,4.302640,1.448313,11713.000000,15.175000,0.000000,62.537500,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.435 0 62 ,71.516667,57.464201,58.310204,90.769997,67.955305,1.313000,2.989000,-95.199997,-47.299999,-42.200001,0.000000,25.224024,0.999539,58.368370,10.949011,783.761330,93.982575,5.663614,151.437668,3.038000,1.319000,0.000000,0.000000,90.699997,88.333336,63.799999,62.466667,61.900002,61.900002,,,,, ,68.853,48.304,68.778,48.164
11/21/2024,16:18:33.048,3630.15,77197.63,120.070000,0.000166,0.007100,1278.500000,0.000000,60.003000,0.019900,0.358400,3.765559,1.444407,11716.000000,15.175000,0.000000,62.800000,2.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 69 ,71.466667,57.452663,58.303673,90.769997,67.949794,1.456000,2.979000,-96.699997,-46.500000,-42.900002,0.000000,24.831946,0.999517,58.389183,12.141677,784.953945,94.125564,5.668978,151.437088,2.991000,1.463000,0.000000,0.000000,90.666664,88.099998,63.799999,62.433334,61.900002,61.900002,,,,, ,68.853,48.300,68.778,48.160
11/21/2024,16:18:36.049,3633.15,77200.63,120.060000,0.000180,0.007100,1278.500000,0.000000,60.000000,0.021600,0.327400,3.941144,1.442529,11719.000000,15.175000,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 1 75 ,71.405556,57.444822,58.304081,90.749997,67.946732,1.606000,2.940000,-95.900002,-46.799999,-43.500000,0.000000,24.371963,0.999519,58.389019,13.397123,786.211238,94.276053,5.669740,151.438461,2.936000,1.614000,0.000000,0.000000,90.599998,87.800001,63.799999,62.466667,61.900002,61.866667,,,,, ,68.853,48.300,68.778,48.160
11/21/2024,16:18:39.049,3636.15,77203.63,120.070000,0.000175,0.007100,1278.500000,0.000000,60.003000,0.021000,0.339500,4.053868,1.452736,11722.000000,15.175000,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 1 75 ,71.333333,57.428254,58.316734,90.739998,67.944284,1.636000,0.000000,-96.300003,-46.799999,-43.599998,0.000000,21.503593,0.999499,58.428234,13.653289,786.461628,94.305901,5.599951,151.439163,2.590000,1.645000,0.000000,0.000000,90.599998,87.500000,63.799999,62.400002,61.900002,61.799999,,,,, ,68.854,48.296,68.779,48.156
11/21/2024,16:18:42.051,3639.15,77206.63,120.050000,0.000174,0.007100,1278.500000,0.000000,59.998000,0.020900,0.339900,4.846640,1.445731,11725.000000,15.175000,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 1 75 ,71.283333,57.376923,58.333061,90.739998,67.938978,1.636000,0.000000,-96.099998,-46.700001,-43.700001,0.000000,14.340143,0.999476,58.450371,13.653289,786.461628,94.305901,5.591409,151.438568,1.727000,1.645000,0.000000,0.000000,90.599998,87.199999,63.799999,62.400002,61.900002,61.799999,,,,, ,68.855,48.293,68.780,48.153
11/21/2024,16:18:45.051,3642.15,77209.64,120.080000,0.000177,0.007100,1278.500000,0.000000,60.006000,0.021200,0.334100,3.877332,1.444787,11728.000000,15.175000,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 1 75 ,71.233334,57.367899,58.345715,90.739998,67.932857,1.636000,0.000000,-95.800003,-47.099998,-43.299999,0.000000,5.377698,0.999454,58.476650,13.653289,786.461628,94.305901,5.596254,151.437943,0.648000,1.645000,0.000000,0.000000,90.599998,86.900002,63.799999,62.400002,61.900002,61.799999,,,,, ,68.856,48.289,68.780,48.149
11/21/2024,16:18:48.052,3645.15,77212.64,120.060000,0.000177,0.007100,1278.500000,0.000000,59.999000,0.021200,0.333800,4.335783,1.447693,11731.000000,15.175000,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 110.4°.... 0.500 1 75 ,71.216666,57.384763,58.354286,90.733332,67.928368,1.636000,0.000000,-95.000000,-47.500000,-42.900002,0.000000,0.664371,0.999419,58.509823,13.653289,786.461628,94.305901,5.598963,151.437210,0.080000,1.645000,0.000000,0.000000,90.666664,86.599998,63.866667,62.466667,61.900002,61.799999,,,,, ,68.856,48.286,68.781,48.145
11/21/2024,16:18:51.052,3648.15,77215.64,120.070000,0.000177,0.007100,1278.500000,0.000000,59.998000,0.021200,0.333900,4.072923,1.446490,11734.000000,15.175000,0.000000,0.000000,2.000000,Finished Draw.... ,71.144445,57.401036,58.356735,90.733332,67.924287,0.000000,0.000000,-94.099998,-47.900002,-42.799999,0.000000,0.000000,0.999434,58.498257,0.000000,786.461628,94.305901,5.599229,151.436844,0.000000,0.000000,0.000000,0.000000,90.599998,86.433334,63.799999,62.400002,61.900002,61.733334,,,,, ,68.857,48.282,68.781,48.142
11/21/2024,16:18:54.053,3651.15,77218.64,120.050000,0.000178,0.007100,1278.500000,0.000000,59.999000,0.021400,0.331500,4.414141,1.445231,11737.000000,15.175000,0.000000,0.000000,3.000000,Finished Draw.... Waiting for Delay Cutout....,71.122222,57.439497,58.358368,90.726667,67.919390,0.000000,0.000000,-94.500000,-47.700001,-42.799999,0.000000,0.000000,0.999456,58.500999,0.000000,786.461628,94.305901,5.599536,151.436447,0.000000,0.000000,0.000000,0.000000,90.599998,86.266668,63.799999,62.400002,61.900002,61.766666,,,,, ,68.858,48.278,68.782,48.138
11/21/2024,16:18:57.052,3654.15,77221.64,120.070000,0.000165,0.007100,1278.500000,0.000000,60.001000,0.019800,0.358100,4.598664,1.447989,11740.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.133333,57.504882,58.359592,90.720001,67.914085,0.000000,0.000000,-95.000000,-47.200001,-43.200001,0.001000,0.000000,0.999447,58.525570,0.000000,786.461628,94.305901,5.600510,151.436081,0.000000,0.000000,0.000000,0.000000,90.633331,86.199997,63.799999,62.400002,61.966667,61.799999,,,,, ,68.859,48.274,68.783,48.134
11/21/2024,16:19:00.053,3657.15,77224.64,120.060000,0.000162,0.007100,1278.500000,0.000000,60.006000,0.019500,0.364700,4.054287,1.444528,11743.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.100000,57.583432,58.360001,90.720001,67.910411,0.001000,0.000000,-96.300003,-46.799999,-43.799999,0.000000,0.047283,0.999421,58.559792,0.010941,786.472498,94.306516,5.598741,151.436081,0.006000,0.001000,0.000000,0.000000,90.633331,86.199997,63.733334,62.400002,61.933334,61.700001,,,,, ,68.860,48.271,68.783,48.130
11/21/2024,16:19:03.053,3660.15,77227.64,120.060000,0.000176,0.007100,1278.500000,0.000000,60.002000,0.021100,0.334600,3.566723,1.447110,11746.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.111111,57.663166,58.360001,90.713333,67.907962,0.001000,0.000000,-98.000000,-46.000000,-44.400002,0.000000,0.094566,0.999313,58.685516,0.010941,786.472498,94.306516,5.600501,151.435654,0.011000,0.001000,0.000000,0.000000,90.599998,86.166664,63.733334,62.400002,61.966667,61.799999,,,,, ,68.860,48.267,68.784,48.127
11/21/2024,16:19:06.054,3663.15,77230.64,120.060000,0.000177,0.007100,1278.500000,0.000000,60.002000,0.021200,0.334700,4.347654,1.447693,11749.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.077778,57.759615,58.360409,90.713333,67.906738,0.001000,0.000000,-99.699997,-45.000000,-45.299999,0.000000,0.078805,0.999286,58.732979,0.010941,786.472498,94.306516,5.600075,151.435379,0.009000,0.001000,0.000000,0.000000,90.599998,86.066666,63.700001,62.400002,61.933334,61.766666,,,,, ,68.861,48.263,68.785,48.123
11/21/2024,16:19:09.055,3666.15,77233.64,120.060000,0.000175,0.007100,1278.500000,0.000000,60.002000,0.021100,0.338100,3.944698,1.446610,11752.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.072222,57.848964,58.361633,90.699997,67.904288,0.001000,0.000000,-102.699997,-43.700001,-46.500000,0.000000,0.031522,0.999237,58.803837,0.010941,786.472498,94.306516,5.600085,151.434967,0.004000,0.001000,0.000000,0.000000,90.599998,86.000000,63.700001,62.433334,61.900002,61.799999,,,,, ,68.862,48.259,68.785,48.119
11/21/2024,16:19:12.056,3669.15,77236.64,120.070000,0.000169,0.007100,1278.500000,0.000000,60.001000,0.020300,0.350200,4.013025,1.444407,11755.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.094444,57.912869,58.362858,90.699997,67.898981,0.001000,0.000000,-105.800003,-41.799999,-48.000000,0.000000,0.000000,0.999259,58.798103,0.010941,786.472498,94.306516,5.600970,151.434677,0.000000,0.001000,0.000000,0.000000,90.633331,86.000000,63.700001,62.433334,62.000000,61.799999,,,,, ,68.863,48.255,68.786,48.115
11/21/2024,16:19:15.058,3672.15,77239.64,120.050000,0.000161,0.007100,1278.500000,0.000000,60.002000,0.019400,0.367200,4.640199,1.449813,11758.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.083333,57.967899,58.361633,90.686666,67.892857,0.001000,0.000000,-107.900002,-40.500000,-49.299999,0.000000,0.000000,0.999283,58.789200,0.010941,786.472498,94.306516,5.600601,151.434326,0.000000,0.001000,0.000000,0.000000,90.633331,85.966667,63.700001,62.400002,62.000000,61.799999,,,,, ,68.863,48.251,68.787,48.111
11/21/2024,16:19:18.060,3675.15,77242.64,120.080000,0.000164,0.007100,1278.500000,0.000000,59.999000,0.019700,0.362700,3.914077,1.447868,11761.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.044445,58.021005,58.360409,90.693331,67.890000,0.001000,0.000000,-109.699997,-39.299999,-50.099998,0.000000,0.000000,0.999264,58.830643,0.010941,786.472498,94.306516,5.599836,151.434082,0.000000,0.001000,0.000000,0.000000,90.599998,85.900002,63.633333,62.400002,61.933334,61.799999,,,,, ,68.864,48.247,68.787,48.107
11/21/2024,16:19:21.059,3678.15,77245.64,120.060000,0.000174,0.007100,1278.500000,0.000000,60.001000,0.020900,0.341600,3.961472,1.445611,11764.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.072222,58.057543,58.360409,90.680000,67.885918,0.001000,0.000000,-110.900002,-38.299999,-50.799999,0.000000,0.000000,0.999226,58.881424,0.010941,786.472498,94.306516,5.600605,151.433746,0.000000,0.001000,0.000000,0.000000,90.599998,85.900002,63.700001,62.433334,62.000000,61.799999,,,,, ,68.865,48.243,68.788,48.103
