FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,16:19:24.059,3681.15,77248.64,120.070000,0.000172,0.007100,1278.500000,0.000000,60.000000,0.020700,0.344000,4.845128,1.445907,11767.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.066667,58.076182,58.362450,90.680000,67.878573,0.001000,0.000000,-112.199997,-37.500000,-51.200001,0.000000,0.000000,0.999210,58.917946,0.010941,786.472498,94.306516,5.600456,151.433426,0.000000,0.001000,0.000000,0.000000,90.599998,85.833336,63.666667,62.433334,62.000000,61.866667,,,,, ,68.866,48.239,68.789,48.099
11/21/2024,16:19:27.059,3684.15,77251.64,120.050000,0.000181,0.007100,1278.500000,0.000000,59.999000,0.021700,0.328700,3.970182,1.443565,11770.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.038889,58.084614,58.365715,90.680000,67.872451,0.001000,0.000000,-113.599998,-36.799999,-51.599998,0.000000,0.000000,0.999162,58.984375,0.010941,786.472498,94.306516,5.601606,151.433075,0.000000,0.001000,0.000000,0.000000,90.599998,85.766668,63.599998,62.400002,62.000000,61.866667,,,,, ,68.866,48.235,68.789,48.096
11/21/2024,16:19:30.060,3687.15,77254.64,120.080000,0.000176,0.007100,1278.500000,0.000000,60.004000,0.021100,0.338900,4.242459,1.448451,11773.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.055555,58.088312,58.366940,90.666669,67.870003,0.001000,0.000000,-114.699997,-36.099998,-51.900002,0.000000,0.000000,0.999148,59.014149,0.010941,786.472498,94.306516,5.601682,151.432861,0.000000,0.001000,0.000000,0.000000,90.633331,85.733332,63.666667,62.433334,62.000000,61.866667,,,,, ,68.867,48.231,68.790,48.091
11/21/2024,16:19:33.060,3690.15,77257.64,120.060000,0.000172,0.007100,1278.500000,0.000000,59.999000,0.020600,0.346000,4.432732,1.449692,11776.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.038889,58.090827,58.368572,90.660004,67.869390,0.001000,0.000000,-116.099998,-35.599998,-52.200001,0.000000,0.000000,0.999117,59.063156,0.010941,786.472498,94.306516,5.602107,151.432526,0.000000,0.001000,0.000000,0.000000,90.599998,85.699997,63.633333,62.400002,62.000000,61.900002,,,,, ,68.868,48.227,68.791,48.087
11/21/2024,16:19:36.060,3693.15,77260.64,120.060000,0.000174,0.007100,1278.500000,0.000000,60.002000,0.020900,0.342300,4.445658,1.446610,11779.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.033333,58.092158,58.371021,90.660004,67.865104,0.001000,0.000000,-117.300003,-35.099998,-52.299999,0.000000,0.000000,0.999104,59.092682,0.010941,786.472498,94.306516,5.602319,151.432251,0.000000,0.001000,0.000000,0.000000,90.599998,85.699997,63.599998,62.400002,62.000000,61.900002,,,,, ,68.869,48.223,68.791,48.083
11/21/2024,16:19:39.062,3696.15,77263.65,120.060000,0.000179,0.007200,1278.500000,0.000000,60.002000,0.021500,0.332400,3.975460,1.442529,11782.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.022221,58.092602,58.373470,90.629997,67.855918,0.001000,0.000000,-118.500000,-34.900002,-52.400002,0.000000,0.000000,0.999083,59.130867,0.010941,786.472498,94.306516,5.602221,151.431824,0.000000,0.001000,0.000000,0.000000,90.599998,85.699997,63.599998,62.400002,62.000000,61.833333,,,,, ,68.869,48.219,68.792,48.079
11/21/2024,16:19:42.061,3699.15,77266.65,120.070000,0.000169,0.007200,1278.500000,0.000000,59.998000,0.020300,0.352800,4.326241,1.453236,11785.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.011110,58.092454,58.374287,90.639999,67.847345,0.001000,0.000000,-119.699997,-34.799999,-52.400002,0.000000,0.000000,0.999071,59.158081,0.010941,786.472498,94.306516,5.602547,151.431564,0.000000,0.001000,0.000000,0.000000,90.566666,85.699997,63.599998,62.366667,62.000000,61.833333,,,,, ,68.870,48.215,68.793,48.075
11/21/2024,16:19:45.062,3702.15,77269.65,120.070000,0.000173,0.007200,1278.500000,0.000000,59.999000,0.020800,0.344500,4.366571,1.445990,11788.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.022221,58.092602,58.373062,90.619998,67.841833,0.001000,0.000000,-120.900002,-34.700001,-52.299999,0.000000,0.000000,0.999056,59.191719,0.010941,786.472498,94.306516,5.602709,151.431274,0.000000,0.001000,0.000000,0.000000,90.599998,85.699997,63.599998,62.400002,62.000000,61.833333,,,,, ,68.871,48.211,68.793,48.071
11/21/2024,16:19:48.062,3705.15,77272.65,120.050000,0.000187,0.007200,1278.500000,0.000000,59.999000,0.022400,0.319400,4.244504,1.444065,11791.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.022222,58.093046,58.371429,90.599998,67.839996,0.001000,0.000000,-121.900002,-34.799999,-52.099998,0.000000,0.000000,0.999019,59.248135,0.010941,786.472498,94.306516,5.601916,151.430969,0.000000,0.001000,0.000000,0.000000,90.599998,85.766668,63.599998,62.366667,62.000000,61.799999,,,,, ,68.872,48.207,68.794,48.067
11/21/2024,16:19:51.063,3708.15,77275.65,120.070000,0.000168,0.007200,1278.500000,0.000000,59.999000,0.020200,0.355800,4.454762,1.448072,11794.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.033333,58.093490,58.372246,90.599998,67.837548,0.001000,0.000000,-122.599998,-35.000000,-51.400002,0.000000,0.000000,0.998990,59.290840,0.010941,786.472498,94.306516,5.603076,151.430801,0.000000,0.001000,0.000000,0.000000,90.599998,85.800003,63.599998,62.400002,62.000000,61.799999,,,,, ,68.872,48.202,68.795,48.063
11/21/2024,16:19:54.064,3711.15,77278.65,120.060000,0.000173,0.007200,1278.500000,0.000000,59.999000,0.020800,0.345800,4.036332,1.444528,11797.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.027777,58.093933,58.375511,90.593333,67.832651,0.001000,0.000000,-123.599998,-35.099998,-50.299999,-0.001000,0.000000,0.999020,59.274380,0.010941,786.472498,94.306516,5.603165,151.430450,0.000000,0.001000,0.000000,0.000000,90.599998,85.866669,63.599998,62.299999,62.000000,61.799999,,,,, ,68.873,48.198,68.795,48.058
11/21/2024,16:19:57.063,3714.15,77281.65,120.070000,0.000180,0.007200,1278.500000,0.000000,60.003000,0.021600,0.331100,4.573015,1.448072,11800.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.033333,58.094377,58.377960,90.580002,67.826529,0.001000,0.000000,-122.199997,-36.200001,-47.599998,0.000000,0.000000,0.998979,59.332226,0.010941,786.472498,94.306516,5.603137,151.430206,0.000000,0.001000,0.000000,0.000000,90.599998,85.900002,63.599998,62.299999,62.000000,61.799999,,,,, ,68.874,48.194,68.796,48.054
11/21/2024,16:20:00.063,3717.15,77284.65,120.050000,0.000162,0.007200,1278.500000,0.000000,60.002000,0.019400,0.369100,4.719059,1.446731,11803.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.027777,58.094821,58.377960,90.580002,67.822448,0.001000,0.000000,-117.699997,-37.900002,-45.000000,0.000000,0.000000,0.998983,59.343395,0.010941,786.472498,94.306516,5.603628,151.429855,0.000000,0.001000,0.000000,0.000000,90.599998,85.900002,63.566666,62.299999,62.000000,61.799999,,,,, ,68.875,48.190,68.796,48.050
11/21/2024,16:20:03.063,3720.15,77287.65,120.070000,0.000173,0.007200,1278.500000,0.000000,60.003000,0.020800,0.345500,3.971132,1.446406,11806.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.033333,58.095265,58.377552,90.566666,67.820816,0.001000,0.000000,-112.300003,-40.599998,-42.700001,0.000000,0.000000,0.998963,59.378910,0.010941,786.472498,94.306516,5.603965,151.429596,0.000000,0.001000,0.000000,0.000000,90.633331,85.933334,63.533333,62.299999,62.000000,61.799999,,,,, ,68.875,48.186,68.797,48.046
11/21/2024,16:20:06.063,3723.15,77290.65,120.070000,0.000175,0.007200,1278.500000,0.000000,60.000000,0.021000,0.341000,4.388094,1.445990,11809.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.027777,58.095265,58.378777,90.559998,67.820000,0.001000,0.000000,-105.699997,-43.700001,-39.900002,0.000000,0.011892,0.998969,59.385574,0.013404,786.475049,94.306516,5.603640,151.429474,0.001000,0.002000,0.000000,0.000000,90.633331,85.933334,63.500000,62.299999,62.000000,61.799999,,,,, ,68.876,48.181,68.798,48.042
11/21/2024,16:20:09.063,3726.15,77293.65,120.060000,0.000164,0.007100,1278.500000,0.000000,60.000000,0.019600,0.363200,4.886919,1.449192,11812.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.027777,58.095561,58.381226,90.553332,67.819592,0.001000,0.000000,-100.099998,-47.299999,-37.099998,0.000000,0.047567,0.998894,59.468513,0.018792,786.480333,94.306516,5.603486,151.429413,0.006000,0.002000,0.000000,0.000000,90.666664,85.966667,63.500000,62.299999,61.966667,61.766666,,,,, ,68.877,48.177,68.798,48.037
11/21/2024,16:20:12.063,3729.15,77296.65,120.060000,0.000183,0.007100,1278.500000,0.000000,60.000000,0.022000,0.324400,4.777171,1.444528,11815.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.005555,58.095561,58.384083,90.540001,67.815919,0.001000,0.000000,-94.599998,-51.099998,-34.700001,0.000000,0.083242,0.998893,59.470741,0.018792,786.480333,94.306516,5.603435,151.429489,0.010000,0.002000,0.000000,0.000000,90.666664,85.866669,63.466667,62.299999,61.966667,61.766666,,,,, ,68.878,48.173,68.799,48.033
11/21/2024,16:20:15.063,3732.15,77299.65,120.060000,0.000169,0.007100,1278.500000,0.000000,60.001000,0.020300,0.349300,4.433038,1.448193,11818.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.016666,58.096004,58.389389,90.540001,67.808573,0.001000,0.000000,-89.699997,-53.000000,-33.799999,0.000000,0.099445,0.998904,59.457867,0.035845,786.497398,94.306516,5.602620,151.430923,0.012000,0.004000,0.000000,0.000000,90.699997,85.866669,63.500000,62.299999,61.933334,61.799999,,,,, ,68.878,48.169,68.800,48.029
11/21/2024,16:20:18.063,3735.15,77302.65,120.070000,0.000166,0.007100,1278.500000,0.000000,60.000000,0.019900,0.355600,4.079518,1.452236,11821.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,71.000000,58.097780,58.394287,90.530001,67.802452,0.001000,0.000000,-86.199997,-52.900002,-34.200001,0.000000,0.124002,0.998947,59.412251,0.035845,786.497398,94.306516,5.602004,151.430756,0.015000,0.004000,0.000000,0.000000,90.699997,85.766668,63.500000,62.299999,61.933334,61.799999,,,,, ,68.879,48.164,68.800,48.025
11/21/2024,16:20:21.063,3738.15,77305.65,120.060000,0.000175,0.007100,1278.500000,0.000000,60.002000,0.021000,0.336200,4.189498,1.445111,11824.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.977777,58.101182,58.397961,90.510002,67.799391,0.001000,0.000000,-86.500000,-51.299999,-38.400002,0.000000,0.108741,0.998982,59.375946,0.035845,786.497398,94.306516,5.602697,151.430573,0.013000,0.004000,0.000000,0.000000,90.699997,85.666664,63.500000,62.299999,61.900002,61.799999,,,,, ,68.880,48.160,68.801,48.020
11/21/2024,16:20:24.064,3741.15,77308.65,120.070000,0.000173,0.007100,1278.500000,0.000000,60.002000,0.020700,0.341300,4.044007,1.445990,11827.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.949999,58.106508,58.402450,90.510002,67.793879,0.001000,0.000000,-92.699997,-48.500000,-42.099998,0.000000,0.048509,0.998975,59.382645,0.035845,786.497398,94.306516,5.602688,151.430344,0.006000,0.004000,0.000000,0.000000,90.666664,85.566666,63.500000,62.299999,61.900002,61.766666,,,,, ,68.880,48.156,68.801,48.016
11/21/2024,16:20:27.063,3744.15,77311.65,120.060000,0.000156,0.007100,1278.500000,0.000000,59.999000,0.018700,0.380200,4.065595,1.450192,11830.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.955555,58.114052,58.409797,90.496666,67.782857,0.001000,0.000000,-99.199997,-45.400002,-44.900002,0.000000,0.000000,0.998966,59.393948,0.035845,786.497398,94.306516,5.603032,151.430084,0.000000,0.004000,0.000000,0.000000,90.699997,85.433334,63.599998,62.299999,61.900002,61.799999,,,,, ,68.881,48.152,68.802,48.012
11/21/2024,16:20:30.064,3747.15,77314.65,120.070000,0.000179,0.007100,1278.500000,0.000000,60.002000,0.021500,0.331100,4.149412,1.444407,11833.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.911111,58.124111,58.418980,90.483332,67.773671,0.001000,0.000000,-104.099998,-42.700001,-47.299999,0.000000,0.000000,0.998958,59.401222,0.035845,786.497398,94.306516,5.602383,151.429855,0.000000,0.004000,0.000000,0.000000,90.666664,85.266668,63.566666,62.299999,61.900002,61.766666,,,,, ,68.882,48.148,68.803,48.007
11/21/2024,16:20:33.065,3750.15,77317.65,120.050000,0.000181,0.007100,1278.500000,0.000000,60.003000,0.021700,0.326100,4.194368,1.446647,11836.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.916665,58.137425,58.424490,90.476667,67.769997,0.001000,0.000000,-108.400002,-40.000000,-49.500000,0.000000,0.000000,0.998916,59.445248,0.035845,786.497398,94.306516,5.602751,151.429611,0.000000,0.004000,0.000000,0.000000,90.699997,85.199997,63.599998,62.299999,61.900002,61.799999,,,,, ,68.883,48.143,68.803,48.003
11/21/2024,16:20:36.066,3754.15,77320.65,120.080000,0.000166,0.007100,1278.500000,0.000000,60.000000,0.019900,0.359700,4.232024,1.447452,11839.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.883333,58.152514,58.426327,90.470001,67.769997,0.001000,0.000000,-112.400002,-37.299999,-51.299999,0.000000,0.000000,0.998884,59.478870,0.035845,786.497398,94.306516,5.603071,151.429245,0.000000,0.004000,0.000000,0.000000,90.666664,85.133331,63.599998,62.266666,61.900002,61.733334,,,,, ,68.883,48.139,68.804,47.999
11/21/2024,16:20:39.067,3756.15,77323.65,120.070000,0.000186,0.007200,1278.500000,0.000000,60.003000,0.022400,0.320500,4.332438,1.444990,11842.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.899999,58.169378,58.428164,90.449997,67.768772,0.001000,0.000000,-116.500000,-35.599998,-52.099998,0.000000,0.000000,0.998912,59.464046,0.035845,786.497398,94.306516,5.603340,151.428940,0.000000,0.004000,0.000000,0.000000,90.699997,85.099998,63.599998,62.299999,61.900002,61.799999,,,,, ,68.883,48.139,68.804,47.999
11/21/2024,16:20:42.069,3760.15,77326.65,120.070000,0.000179,0.007100,1278.500000,0.000000,60.002000,0.021500,0.331600,3.765625,1.445490,11845.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.899999,58.187130,58.430000,90.443331,67.765916,0.001000,0.000000,-119.900002,-35.000000,-52.299999,0.000000,0.000000,0.998836,59.556080,0.035845,786.497398,94.306516,5.603764,151.428741,0.000000,0.004000,0.000000,0.000000,90.699997,85.099998,63.599998,62.299999,61.900002,61.799999,,,,, ,68.884,48.135,68.805,47.995
11/21/2024,16:20:45.069,3763.15,77329.65,120.050000,0.000160,0.007200,1278.500000,0.000000,60.000000,0.019300,0.372600,4.017445,1.445731,11848.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.899999,58.204881,58.430000,90.436666,67.762651,0.001000,0.000000,-122.300003,-35.200001,-51.200001,0.000000,0.000000,0.998806,59.603359,0.035845,786.497398,94.306516,5.603722,151.428406,0.000000,0.004000,0.000000,0.000000,90.699997,85.099998,63.599998,62.299999,61.900002,61.799999,,,,, ,68.885,48.131,68.805,47.990
11/21/2024,16:20:48.069,3766.15,77332.65,120.070000,0.000174,0.007200,1278.500000,0.000000,60.002000,0.020900,0.343400,4.319173,1.446989,11851.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.844444,58.220710,58.430408,90.430000,67.758570,0.001000,0.000000,-123.000000,-35.799999,-48.599998,0.000000,0.000000,0.998786,59.636555,0.035845,786.497398,94.306516,5.604266,151.428238,0.000000,0.004000,0.000000,0.000000,90.599998,85.099998,63.599998,62.266666,61.799999,61.700001,,,,, ,68.885,48.127,68.806,47.986
11/21/2024,16:20:51.069,3769.15,77335.65,120.070000,0.000173,0.007200,1278.500000,0.000000,60.000000,0.020800,0.345100,4.558059,1.445990,11854.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.849999,58.234911,58.434082,90.389999,67.755305,0.001000,0.000000,-118.099998,-37.799999,-45.500000,0.000000,0.000000,0.998794,59.641525,0.035845,786.497398,94.306516,5.603753,151.427933,0.000000,0.004000,0.000000,0.000000,90.633331,85.099998,63.599998,62.233334,61.833333,61.700001,,,,, ,68.886,48.123,68.806,47.982
11/21/2024,16:20:54.070,3772.15,77338.65,120.060000,0.000168,0.007200,1278.500000,0.000000,60.002000,0.020200,0.354800,4.491686,1.450775,11857.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.899999,58.246745,58.441429,90.389999,67.753673,0.001000,0.000000,-112.400002,-40.599998,-42.500000,0.000000,0.000000,0.998845,59.602695,0.035845,786.497398,94.306516,5.604208,151.427582,0.000000,0.004000,0.000000,0.000000,90.699997,85.199997,63.599998,62.299999,61.866667,61.733334,,,,, ,68.887,48.118,68.807,47.978
11/21/2024,16:20:57.071,3775.15,77341.65,120.060000,0.000182,0.007200,1278.500000,0.000000,60.002000,0.021800,0.328700,4.285479,1.444528,11860.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.866666,58.255917,58.447552,90.370003,67.749796,0.001000,0.000000,-106.099998,-43.599998,-40.099998,0.000000,0.000000,0.998812,59.655849,0.035845,786.497398,94.306516,5.604583,151.427399,0.000000,0.004000,0.000000,0.000000,90.666664,85.166664,63.599998,62.266666,61.799999,61.700001,,,,, ,68.888,48.114,68.808,47.973
11/21/2024,16:21:00.073,3778.15,77344.66,120.060000,0.000163,0.007200,1278.500000,0.000000,60.002000,0.019600,0.365100,3.578431,1.445611,11863.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.899999,58.262130,58.450001,90.363335,67.743674,0.001000,0.000000,-101.900002,-46.299999,-37.799999,0.000000,0.000000,0.998800,59.680424,0.035845,786.497398,94.306516,5.603983,151.427109,0.000000,0.004000,0.000000,0.000000,90.699997,85.199997,63.599998,62.299999,61.866667,61.733334,,,,, ,68.888,48.110,68.808,47.969
11/21/2024,16:21:03.074,3781.15,77347.66,120.080000,0.000174,0.007100,1278.500000,0.000000,60.002000,0.020900,0.342200,3.701724,1.447951,11866.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.905555,58.267307,58.450001,90.349998,67.736531,0.001000,0.000000,-98.300003,-48.599998,-36.099998,0.000000,0.000000,0.998770,59.726833,0.035845,786.497398,94.306516,5.605135,151.426819,0.000000,0.004000,0.000000,0.000000,90.666664,85.266668,63.666667,62.266666,61.833333,61.733334,,,,, ,68.889,48.106,68.809,47.965
11/21/2024,16:21:06.074,3784.15,77350.66,120.050000,0.000175,0.007100,1278.500000,0.000000,60.003000,0.021000,0.339200,4.528302,1.446231,11869.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.900000,58.270562,58.450001,90.336667,67.731021,0.001000,0.000000,-95.400002,-50.500000,-34.900002,0.000000,0.000000,0.998747,59.764503,0.035845,786.497398,94.306516,5.604561,151.426620,0.000000,0.004000,0.000000,0.000000,90.699997,85.300003,63.599998,62.299999,61.799999,61.700001,,,,, ,68.890,48.102,68.810,47.961
11/21/2024,16:21:09.075,3787.15,77353.66,120.070000,0.000171,0.007100,1278.500000,0.000000,60.001000,0.020500,0.346800,4.271345,1.449571,11872.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.883333,58.272189,58.451225,90.330002,67.726736,0.001000,0.000000,-93.000000,-52.000000,-34.200001,0.000000,0.000000,0.998718,59.808842,0.035845,786.497398,94.306516,5.605249,151.426208,0.000000,0.004000,0.000000,0.000000,90.666664,85.266668,63.599998,62.266666,61.799999,61.700001,,,,, ,68.890,48.098,68.810,47.957
11/21/2024,16:21:12.078,3790.15,77356.66,120.070000,0.000161,0.007100,1278.500000,0.000000,60.002000,0.019400,0.367800,5.621053,1.445407,11875.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.861110,58.272633,58.454082,90.300003,67.723675,0.001000,0.000000,-90.199997,-53.000000,-33.799999,0.000000,0.000000,0.998751,59.786781,0.035845,786.497398,94.306516,5.604806,151.425934,0.000000,0.004000,0.000000,0.000000,90.599998,85.233332,63.599998,62.233334,61.799999,61.700001,,,,, ,68.891,48.095,68.811,47.953
11/21/2024,16:21:15.079,3793.15,77359.66,120.070000,0.000175,0.007100,1278.500000,0.000000,60.000000,0.021000,0.337700,4.049629,1.448488,11878.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.872221,58.273668,58.457348,90.286667,67.720001,0.001000,0.000000,-88.099998,-53.400002,-33.500000,0.000000,0.000000,0.998738,59.815910,0.035845,786.497398,94.306516,5.605606,151.425766,0.000000,0.004000,0.000000,0.000000,90.633331,85.233332,63.599998,62.266666,61.799999,61.700001,,,,, ,68.892,48.091,68.811,47.949
11/21/2024,16:21:18.080,3796.15,77362.66,120.060000,0.000179,0.007100,1278.500000,0.000000,59.999000,0.021500,0.329300,4.314557,1.448193,11881.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.866666,58.275148,58.461838,90.279999,67.715919,0.001000,0.000000,-86.400002,-53.400002,-33.599998,0.000000,0.000000,0.998720,59.851395,0.035845,786.497398,94.306516,5.605870,151.425446,0.000000,0.004000,0.000000,0.000000,90.633331,85.199997,63.599998,62.266666,61.799999,61.700001,,,,, ,68.893,48.087,68.812,47.945
11/21/2024,16:21:21.081,3799.15,77365.67,120.070000,0.000166,0.007100,1278.500000,0.000000,60.003000,0.019900,0.357600,4.365559,1.445907,11884.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.855555,58.276627,58.466328,90.260002,67.711428,0.001000,0.000000,-85.199997,-52.900002,-35.000000,0.000000,0.000000,0.998711,59.873970,0.035845,786.497398,94.306516,5.605888,151.425171,0.000000,0.004000,0.000000,0.000000,90.599998,85.199997,63.599998,62.233334,61.799999,61.700001,,,,, ,68.893,48.083,68.813,47.941
11/21/2024,16:21:24.081,3802.15,77368.67,120.070000,0.000183,0.007100,1278.500000,0.000000,60.003000,0.022000,0.323500,4.118996,1.443408,11887.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.833333,58.278846,58.470001,90.266668,67.706529,0.001000,0.000000,-85.699997,-51.599998,-38.000000,0.000000,0.000000,0.998722,59.871574,0.035845,786.497398,94.306516,5.605808,151.424881,0.000000,0.004000,0.000000,0.000000,90.599998,85.133331,63.599998,62.200001,61.766666,61.700001,,,,, ,68.894,48.079,68.813,47.937
11/21/2024,16:21:27.082,3805.15,77371.67,120.060000,0.000177,0.007100,1278.500000,0.000000,60.000000,0.021200,0.332500,3.997738,1.447110,11890.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.827777,58.280917,58.474491,90.260002,67.705304,0.001000,0.000000,-89.599998,-49.900002,-40.599998,0.000000,0.000000,0.998683,59.927429,0.035845,786.497398,94.306516,5.605566,151.424698,0.000000,0.004000,0.000000,0.000000,90.599998,85.099998,63.599998,62.200001,61.766666,61.700001,,,,, ,68.895,48.076,68.814,47.933
11/21/2024,16:21:30.082,3808.15,77374.67,120.060000,0.000165,0.007100,1278.500000,0.000000,60.000000,0.019800,0.358400,3.888350,1.445611,11893.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.838888,58.282544,58.481022,90.239998,67.706529,0.001000,0.000000,-94.199997,-47.799999,-42.700001,0.000000,0.000000,0.998692,59.933365,0.035845,786.497398,94.306516,5.606012,151.424454,0.000000,0.004000,0.000000,0.000000,90.599998,85.099998,63.599998,62.200001,61.799999,61.733334,,,,, ,68.895,48.072,68.814,47.930
11/21/2024,16:21:33.085,3811.15,77377.67,120.060000,0.000170,0.007100,1278.500000,0.000000,60.003000,0.020500,0.346900,4.150323,1.447693,11896.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.822222,58.284319,58.487144,90.209999,67.706121,0.001000,0.000000,-97.699997,-46.200001,-44.400002,0.000000,0.000000,0.998717,59.920776,0.035845,786.497398,94.306516,5.606752,151.424225,0.000000,0.004000,0.000000,0.000000,90.566666,85.133331,63.566666,62.200001,61.766666,61.700001,,,,, ,68.896,48.068,68.815,47.926
11/21/2024,16:21:36.085,3814.15,77380.67,120.080000,0.000171,0.007100,1278.500000,0.000000,60.003000,0.020500,0.345300,4.203974,1.446869,11899.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.838888,58.286686,58.489594,90.199999,67.702446,0.001000,0.000000,-100.000000,-45.099998,-45.200001,0.000000,0.000000,0.998718,59.934193,0.035845,786.497398,94.306516,5.607134,151.423904,0.000000,0.004000,0.000000,0.000000,90.599998,85.199997,63.566666,62.200001,61.766666,61.700001,,,,, ,68.897,48.065,68.816,47.922
11/21/2024,16:21:39.085,3817.15,77383.67,120.060000,0.000171,0.007100,1278.500000,0.000000,59.999000,0.020500,0.345600,4.819566,1.446027,11902.000000,15.175000,0.000000,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,70.833333,58.289201,58.490002,90.173335,67.699181,0.001000,0.000000,-100.699997,-44.700001,-45.700001,0.000000,0.000000,0.998741,59.921146,0.035845,786.497398,94.306516,5.606326,151.423676,0.000000,0.004000,0.000000,0.000000,90.599998,85.233332,63.533333,62.200001,61.733334,61.700001,,,,, ,68.897,48.061,68.816,47.919
