Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,10:16:20.231,227.89,227.98,116.160000,0.100300,6.990000,0.438960,0.000000,60.020000,11.650000,0.599700,1.483051,1.401946,226.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,75.755556,69.200000,68.900000,70.266667,70.300000,0.000000,0.000000,0.121000,0.026000,0.028000,0.000000,78.400000,76.800000,75.100000,74.733333,75.133333,74.366667,0,1,0,0,0,30.550000,0.000000,0.000000,71.260000,39.424000,39.309000,41991.446160,1068.240000,1633170.178080,1528.842000,NatG-1,
05/19/2021,10:16:24.221,231.89,231.97,116.110000,0.100260,6.980000,0.446720,0.000000,60.014000,11.640000,0.599700,1.485737,1.402205,230.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,75.733333,69.200000,68.900000,70.233333,70.300000,0.000000,0.000000,0.124000,0.028000,0.027000,0.000000,78.400000,76.900000,74.833333,74.966667,75.400000,73.900000,0,1,0,0,0,30.550000,0.000000,0.000000,71.260000,39.385000,39.265000,41944.443600,1068.240000,1633216.112400,1528.885000,NatG-1,
05/19/2021,10:16:29.225,236.89,236.97,116.140000,0.100290,6.990000,0.456430,0.000000,60.012000,11.650000,0.599700,1.484196,1.402187,235.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,76.166667,69.166667,68.900000,70.200000,70.300000,0.000000,0.000000,0.120000,0.028000,0.026000,0.000000,78.366667,76.966667,74.966667,75.300000,75.266667,76.133333,0,1,0,0,0,30.550000,0.000000,0.000000,71.250000,39.362000,39.246000,41924.147040,1068.240000,1633274.865600,1528.940000,NatG-1,
05/19/2021,10:16:34.222,241.89,241.97,116.150000,0.100310,6.990000,0.466120,0.000000,60.010000,11.650000,0.599700,1.483302,1.401722,240.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,76.105556,69.200000,68.900000,70.200000,70.300000,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,78.533333,77.000000,75.200000,75.366667,75.066667,75.466667,0,1,0,0,0,30.550000,0.000000,0.000000,71.250000,39.342000,39.226000,41902.782240,1068.240000,1633332.550560,1528.994000,NatG-1,
05/19/2021,10:16:39.222,246.89,246.97,116.150000,0.100310,6.990000,0.475830,0.000000,60.012000,11.650000,0.599700,1.484398,1.402238,245.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,76.244444,69.100000,68.900000,70.233333,70.300000,0.000000,0.000000,0.122000,0.028000,0.022000,0.001000,78.600000,77.200000,75.300000,75.400000,75.500000,75.466667,0,1,0,0,0,30.550000,0.000000,0.000000,71.250000,39.328000,39.213000,41888.895120,1068.240000,1633390.235520,1529.048000,NatG-1,
05/19/2021,10:16:44.227,251.89,251.98,116.190000,0.100350,6.990000,0.485540,0.000000,60.017000,11.660000,0.599700,1.485002,1.402616,250.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,76.561111,69.133333,68.900000,70.233333,70.300000,0.000000,0.000000,0.119000,0.028000,0.024000,0.000000,79.033333,77.466667,75.433333,75.633333,75.733333,76.066667,0,1,0,0,0,30.550000,0.000000,0.000000,71.250000,39.318000,39.203000,41878.212720,1068.240000,1633448.988720,1529.103000,NatG-1,
05/19/2021,10:16:48.220,255.89,255.97,116.140000,0.100280,6.980000,0.493300,0.000000,60.017000,11.650000,0.599700,1.482649,1.402187,254.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,76.361111,69.133333,68.900000,70.233333,70.300000,0.000000,0.000000,0.125000,0.028000,0.023000,0.000000,79.366667,77.500000,75.500000,75.533333,75.166667,75.100000,0,1,0,0,0,30.550000,0.000000,0.000000,71.250000,39.309000,39.193000,41867.530320,1068.240000,1633494.923040,1529.146000,NatG-1,
05/19/2021,10:16:53.223,260.89,260.97,116.190000,0.100350,6.990000,0.503010,0.000000,60.019000,11.660000,0.599700,1.485501,1.402616,259.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,76.733333,69.100000,68.933333,70.233333,70.300000,0.000000,0.000000,0.122000,0.025000,0.025000,0.000000,79.433333,77.500000,75.766667,75.333333,75.733333,76.633333,0,1,0,0,0,30.550000,0.000000,0.000000,71.240000,39.289000,39.176000,41849.370240,1068.240000,1633552.608000,1529.200000,NatG-1,
05/19/2021,10:16:58.221,265.89,265.97,116.170000,0.100310,6.990000,0.512720,0.000000,60.019000,11.650000,0.599700,1.483800,1.402341,264.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,76.672222,69.100000,68.966667,70.200000,70.300000,0.000000,0.000000,0.130000,0.025000,0.028000,0.000000,79.400000,77.500000,76.400000,75.700000,75.733333,75.300000,0,1,0,0,0,30.550000,0.000000,0.000000,71.230000,39.265000,39.150000,41821.596000,1068.240000,1633611.361200,1529.255000,NatG-1,
05/19/2021,10:17:03.220,270.89,270.97,116.170000,0.100320,6.990000,0.522430,0.000000,60.019000,11.650000,0.599700,1.482955,1.402341,269.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,76.827778,69.100000,68.933333,70.300000,70.300000,0.000000,0.000000,0.128000,0.023000,0.029000,0.000000,79.300000,77.500000,76.366667,75.633333,76.200000,75.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,39.229000,39.117000,41786.344080,1068.240000,1633669.046160,1529.309000,NatG-1,
05/19/2021,10:17:08.221,275.89,275.97,116.190000,0.100340,6.990000,0.532130,0.000000,60.022000,11.660000,0.599700,1.483157,1.402875,274.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,76.983333,69.100000,68.966667,70.233333,70.300000,0.000000,0.000000,0.124000,0.023000,0.030000,0.000000,79.433333,77.600000,77.066667,75.866667,76.233333,75.700000,0,1,0,0,0,30.550000,0.000000,0.000000,71.230000,39.239000,39.126000,41795.958240,1068.240000,1633726.731120,1529.363000,NatG-1,
05/19/2021,10:17:12.223,279.89,279.97,116.140000,0.100270,6.980000,0.539890,0.000000,60.024000,11.650000,0.599800,1.483794,1.402704,278.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,76.983333,69.100000,68.933333,70.200000,70.300000,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,79.600000,77.566667,76.766667,75.600000,76.133333,76.233333,0,1,0,0,0,30.550000,0.000000,0.000000,71.230000,39.219000,39.107000,41775.661680,1068.240000,1633772.665440,1529.406000,NatG-1,
05/19/2021,10:17:17.223,284.89,284.97,116.130000,0.100260,6.980000,0.549590,0.000000,60.024000,11.640000,0.599800,1.486136,1.402308,283.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,77.427778,69.100000,68.933333,70.233333,70.300000,0.000000,0.000000,0.123000,0.024000,0.027000,0.000000,79.733333,77.833333,76.600000,75.833333,76.733333,77.833333,0,1,0,0,0,30.550000,0.000000,0.000000,71.230000,39.193000,39.080000,41746.819200,1068.240000,1633831.418640,1529.461000,NatG-1,
05/19/2021,10:17:22.223,289.89,289.97,116.090000,0.100210,6.980000,0.559290,0.000000,60.022000,11.630000,0.599800,1.484383,1.401671,288.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,77.311111,69.100000,68.933333,70.200000,70.300000,0.000000,0.000000,0.125000,0.026000,0.030000,0.000000,80.000000,77.833333,76.466667,75.800000,77.333333,76.433333,0,1,0,0,0,30.550000,0.000000,0.000000,71.220000,39.189000,39.073000,41739.341520,1068.240000,1633889.103600,1529.515000,NatG-1,
05/19/2021,10:17:27.225,294.89,294.97,116.130000,0.100260,6.980000,0.568990,0.000000,60.024000,11.640000,0.599700,1.483842,1.403341,293.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,77.533333,69.100000,68.933333,70.200000,70.300000,0.000000,0.000000,0.120000,0.027000,0.024000,0.000000,80.033333,77.400000,77.033333,76.966667,76.800000,76.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,39.169000,39.057000,41722.249680,1068.240000,1633946.788560,1529.569000,NatG-1,
05/19/2021,10:17:32.226,299.89,299.97,116.120000,0.100240,6.980000,0.578680,0.000000,60.027000,11.640000,0.599800,1.484038,1.402945,298.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,77.394444,69.100000,68.966667,70.233333,70.300000,0.000000,0.000000,0.123000,0.029000,0.023000,0.000000,80.000000,77.033333,76.966667,76.700000,77.566667,76.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,39.133000,39.021000,41683.793040,1068.240000,1634004.473520,1529.623000,NatG-1,
05/19/2021,10:17:36.220,303.89,303.97,116.110000,0.100220,6.980000,0.586440,0.000000,60.029000,11.640000,0.599800,1.482139,1.402549,302.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,77.444444,69.100000,68.966667,70.300000,70.300000,0.000000,0.000000,0.124000,0.028000,0.025000,0.000000,80.000000,77.033333,77.500000,76.300000,76.233333,77.600000,0,1,0,0,0,30.550000,0.000000,0.000000,71.220000,39.103000,38.991000,41651.745840,1068.240000,1634050.407840,1529.666000,NatG-1,
05/19/2021,10:17:41.226,308.89,308.97,116.100000,0.100210,6.980000,0.596140,0.000000,60.027000,11.630000,0.599800,1.484682,1.402153,307.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,77.644444,69.100000,69.000000,70.266667,70.300000,0.000000,0.000000,0.122000,0.025000,0.026000,0.000000,80.000000,77.533333,77.300000,76.466667,76.300000,78.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,39.103000,38.991000,41651.745840,1068.240000,1634108.092800,1529.720000,NatG-1,
05/19/2021,10:17:46.225,313.89,313.97,115.920000,0.099990,6.950000,0.605840,0.000000,60.026000,11.590000,0.599800,1.486849,1.404331,312.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,77.283333,69.100000,68.933333,70.233333,70.300000,0.000000,0.000000,0.129000,0.023000,0.027000,0.000000,80.033333,77.933333,76.733333,76.266667,76.566667,76.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,39.067000,38.958000,41616.493920,1068.240000,1634165.777760,1529.774000,NatG-1,
05/19/2021,10:17:51.222,318.89,318.97,116.100000,0.100200,6.980000,0.615500,0.000000,60.025000,11.630000,0.599800,1.485529,1.401809,317.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,77.655556,69.100000,69.000000,70.200000,70.300000,0.000000,0.000000,0.126000,0.022000,0.029000,0.000000,79.933333,78.566667,76.966667,76.400000,77.133333,76.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,39.070000,38.958000,41616.493920,1068.240000,1634223.462720,1529.828000,NatG-1,
05/19/2021,10:17:56.222,323.89,323.97,116.030000,0.100130,6.970000,0.625180,0.000000,60.025000,11.620000,0.599800,1.484670,1.402654,322.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,77.677778,69.100000,69.000000,70.266667,70.300000,0.000000,0.000000,0.128000,0.023000,0.029000,0.000000,80.233333,78.933333,77.166667,76.733333,76.400000,76.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,39.027000,38.918000,41573.764320,1068.240000,1634281.147680,1529.882000,NatG-1,
05/19/2021,10:18:00.223,327.88,327.97,116.090000,0.100200,6.980000,0.632940,0.000000,60.028000,11.630000,0.599800,1.484731,1.401930,326.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,77.933333,69.100000,69.000000,70.266667,70.300000,0.000000,0.000000,0.125000,0.025000,0.028000,0.000000,80.500000,79.000000,77.133333,76.600000,76.566667,77.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,38.994000,38.885000,41538.512400,1068.240000,1634327.082000,1529.925000,NatG-1,
05/19/2021,10:18:05.225,332.89,332.97,116.060000,0.100150,6.970000,0.642620,0.000000,60.030000,11.620000,0.599800,1.483575,1.403154,331.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,78.377778,69.100000,69.000000,70.266667,70.300000,0.000000,0.000000,0.118000,0.027000,0.025000,0.000000,80.566667,79.000000,77.100000,76.833333,76.633333,80.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,38.961000,38.852000,41503.260480,1068.240000,1634384.766960,1529.979000,NatG-1,
05/19/2021,10:18:10.226,337.89,337.97,116.030000,0.100100,6.970000,0.652290,0.000000,60.035000,11.610000,0.599800,1.484615,1.401879,336.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,78.711111,69.100000,69.000000,70.266667,70.300000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,80.800000,79.100000,77.200000,76.966667,78.466667,79.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,38.971000,38.862000,41513.942880,1068.240000,1634442.451920,1530.033000,NatG-1,
05/19/2021,10:18:15.225,342.89,342.97,116.010000,0.100070,6.960000,0.661960,0.000000,60.037000,11.610000,0.599800,1.487659,1.402121,341.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,78.483333,69.100000,69.000000,70.300000,70.333333,0.000000,0.000000,0.122000,0.026000,0.024000,0.000000,80.866667,79.400000,77.000000,77.033333,77.966667,78.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,38.931000,38.822000,41471.213280,1068.240000,1634499.068640,1530.086000,NatG-1,
05/19/2021,10:18:20.225,347.89,347.97,116.040000,0.100120,6.970000,0.671640,0.000000,60.034000,11.620000,0.599800,1.486416,1.402275,346.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,78.450000,69.100000,69.000000,70.300000,70.366667,0.000000,0.000000,0.128000,0.024000,0.030000,0.000000,81.000000,79.400000,77.133333,77.966667,77.733333,77.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,38.891000,38.782000,41428.483680,1068.240000,1634556.753600,1530.140000,NatG-1,
05/19/2021,10:18:24.221,351.89,351.97,116.060000,0.100150,6.970000,0.679380,0.000000,60.033000,11.620000,0.599800,1.485072,1.402033,350.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,78.266667,69.100000,69.000000,70.300000,70.400000,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,81.000000,79.400000,77.433333,77.266667,77.066667,77.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,38.885000,38.776000,41422.074240,1068.240000,1634602.687920,1530.183000,NatG-1,
05/19/2021,10:18:29.230,356.89,356.98,116.040000,0.100130,6.970000,0.689070,0.000000,60.032000,11.620000,0.599800,1.483971,1.402534,355.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,78.427778,69.100000,69.000000,70.300000,70.400000,0.000000,0.000000,0.122000,0.024000,0.031000,0.000000,81.100000,79.533333,78.333333,77.300000,77.466667,76.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,38.862000,38.752000,41396.436480,1068.240000,1634660.372880,1530.237000,NatG-1,
05/19/2021,10:18:34.222,361.89,361.97,116.050000,0.100140,6.970000,0.698750,0.000000,60.030000,11.620000,0.599800,1.485820,1.402757,360.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,78.511111,69.100000,69.000000,70.300000,70.400000,0.000000,0.000000,0.124000,0.026000,0.025000,0.000000,81.200000,79.533333,77.833333,78.166667,77.633333,76.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,38.858000,38.756000,41400.709440,1068.240000,1634716.989600,1530.290000,NatG-1,
05/19/2021,10:18:39.224,366.89,366.97,115.980000,0.100070,6.960000,0.708420,0.000000,60.026000,11.610000,0.599800,1.482762,1.401966,365.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,78.583333,69.100000,69.000000,70.300000,70.400000,0.000000,0.000000,0.119000,0.029000,0.025000,0.000000,81.200000,79.200000,78.233333,78.400000,77.733333,76.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,38.842000,38.739000,41382.549360,1068.240000,1634774.674560,1530.344000,NatG-1,
05/19/2021,10:18:44.223,371.89,371.97,116.030000,0.100130,6.970000,0.718100,0.000000,60.027000,11.620000,0.599800,1.485469,1.402396,370.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,78.761111,69.100000,69.000000,70.300000,70.333333,0.000000,0.000000,0.122000,0.029000,0.024000,0.000000,81.400000,78.966667,79.066667,78.233333,78.200000,76.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,38.832000,38.729000,41371.866960,1068.240000,1634832.359520,1530.398000,NatG-1,
05/19/2021,10:18:48.226,375.89,375.97,116.060000,0.100170,6.970000,0.725850,0.000000,60.027000,11.630000,0.599800,1.484177,1.402292,374.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,79.044444,69.100000,69.066667,70.300000,70.400000,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,81.500000,78.900000,78.700000,78.000000,78.133333,79.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,38.835000,38.732000,41375.071680,1068.240000,1634878.293840,1530.441000,NatG-1,
05/19/2021,10:18:53.226,380.89,380.97,116.020000,0.100120,6.970000,0.735530,0.000000,60.024000,11.620000,0.599800,1.483819,1.401483,379.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,78.694444,69.100000,69.033333,70.300000,70.400000,0.000000,0.000000,0.127000,0.025000,0.025000,-0.001000,81.500000,78.933333,78.033333,79.266667,77.433333,77.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,38.832000,38.729000,41371.866960,1068.240000,1634934.910560,1530.494000,NatG-1,
05/19/2021,10:18:58.226,385.89,385.97,115.990000,0.100080,6.960000,0.745200,0.000000,60.024000,11.610000,0.599900,1.482814,1.402017,384.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,78.600000,69.100000,69.033333,70.300000,70.400000,0.000000,0.000000,0.128000,0.023000,0.027000,0.000000,81.466667,79.133333,77.900000,78.666667,77.266667,77.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,38.799000,38.696000,41336.615040,1068.240000,1634992.595520,1530.548000,NatG-1,
05/19/2021,10:19:03.224,390.89,390.97,116.030000,0.100130,6.970000,0.754870,0.000000,60.021000,11.620000,0.599800,1.484970,1.403172,389.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,78.938889,69.100000,69.100000,70.266667,70.400000,0.000000,0.000000,0.126000,0.022000,0.031000,0.000000,81.466667,79.533333,78.633333,78.533333,77.500000,77.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,38.799000,38.696000,41336.615040,1068.240000,1635050.280480,1530.602000,NatG-1,
05/19/2021,10:19:08.225,395.89,395.97,116.020000,0.100130,6.970000,0.764560,0.000000,60.019000,11.620000,0.599900,1.483771,1.402000,394.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,79.177778,69.100000,69.100000,70.300000,70.300000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,81.466667,79.966667,78.966667,78.766667,78.633333,77.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,38.782000,38.679000,41318.454960,1068.240000,1635106.897200,1530.655000,NatG-1,
05/19/2021,10:19:12.223,399.89,399.97,115.950000,0.100050,6.960000,0.772300,0.000000,60.015000,11.600000,0.599900,1.483858,1.401811,398.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,79.300000,69.100000,69.100000,70.300000,70.400000,0.000000,0.000000,0.124000,0.023000,0.029000,0.000000,81.666667,79.866667,79.533333,78.700000,77.866667,78.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,38.766000,38.666000,41304.567840,1068.240000,1635152.831520,1530.698000,NatG-1,
05/19/2021,10:19:17.225,404.89,404.97,115.990000,0.100090,6.960000,0.781970,0.000000,60.013000,11.610000,0.599900,1.484664,1.402362,403.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,79.544444,69.066667,69.033333,70.300000,70.300000,0.000000,0.000000,0.127000,0.025000,0.030000,0.000000,82.233333,80.066667,79.100000,78.666667,77.866667,79.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,38.739000,38.636000,41272.520640,1068.240000,1635209.448240,1530.751000,NatG-1,
05/19/2021,10:19:22.225,409.89,409.97,115.970000,0.100080,6.960000,0.791640,0.000000,60.010000,11.610000,0.599900,1.483713,1.402087,408.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,79.827778,69.066667,69.100000,70.300000,70.333333,0.000000,0.000000,0.123000,0.025000,0.027000,0.000000,82.566667,80.566667,79.200000,78.500000,78.566667,79.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,38.732000,38.630000,41266.111200,1068.240000,1635267.133200,1530.805000,NatG-1,
05/19/2021,10:19:27.227,414.89,414.97,116.000000,0.100130,6.970000,0.801300,0.000000,60.005000,11.610000,0.599800,1.484970,1.402241,413.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,79.961111,69.100000,69.100000,70.300000,70.333333,0.000000,0.000000,0.126000,0.026000,0.027000,0.000000,82.800000,80.766667,79.033333,78.433333,78.166667,80.566667,0,1,0,0,0,30.550000,0.000000,0.000000,71.170000,38.749000,38.646000,41283.203040,1068.240000,1635324.818160,1530.859000,NatG-1,
05/19/2021,10:19:32.225,419.89,419.97,115.980000,0.100110,6.960000,0.810970,0.000000,60.002000,11.610000,0.599800,1.487364,1.402483,418.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,80.233333,69.066667,69.166667,70.300000,70.366667,0.000000,0.000000,0.121000,0.026000,0.026000,0.000000,82.633333,80.833333,78.900000,78.566667,78.633333,81.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,38.739000,38.636000,41272.520640,1068.240000,1635381.434880,1530.912000,NatG-1,
05/19/2021,10:19:36.224,423.89,423.97,115.960000,0.100080,6.960000,0.818700,0.000000,60.000000,11.600000,0.599800,1.490108,1.401173,422.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,80.044444,69.066667,69.133333,70.300000,70.366667,0.000000,0.000000,0.120000,0.027000,0.029000,0.000000,82.600000,80.866667,79.066667,78.866667,78.000000,80.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,38.709000,38.607000,41241.541680,1068.240000,1635427.369200,1530.955000,NatG-1,
05/19/2021,10:19:41.224,428.89,428.97,115.930000,0.100050,6.960000,0.828370,0.000000,59.996000,11.600000,0.599800,1.485257,1.401535,427.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,80.127778,69.066667,69.166667,70.300000,70.400000,0.000000,0.000000,0.125000,0.027000,0.030000,0.000000,82.466667,81.066667,79.166667,78.600000,78.033333,81.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,38.686000,38.583000,41215.903920,1068.240000,1635483.985920,1531.008000,NatG-1,
05/19/2021,10:19:46.223,433.89,433.97,115.970000,0.100100,6.960000,0.838050,0.000000,59.998000,11.610000,0.599800,1.485415,1.401569,432.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,80.144444,69.066667,69.200000,70.300000,70.400000,0.000000,0.000000,0.121000,0.025000,0.029000,0.000000,82.500000,81.200000,79.533333,78.500000,78.433333,80.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,38.676000,38.574000,41206.289760,1068.240000,1635540.602640,1531.061000,NatG-1,
05/19/2021,10:19:51.221,438.88,438.97,115.940000,0.100070,6.960000,0.847720,0.000000,59.991000,11.600000,0.599800,1.483362,1.402450,437.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,80.438889,69.066667,69.200000,70.300000,70.400000,0.000000,0.000000,0.127000,0.025000,0.027000,0.000000,82.400000,81.266667,79.800000,78.900000,79.066667,81.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,38.623000,38.521000,41149.673040,1068.240000,1635598.287600,1531.115000,NatG-1,
05/19/2021,10:19:56.227,443.88,443.97,115.950000,0.100090,6.960000,0.857390,0.000000,59.987000,11.610000,0.599800,1.484364,1.401811,442.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,80.622222,69.066667,69.200000,70.300000,70.400000,0.000000,0.000000,0.124000,0.024000,0.030000,0.000000,82.533333,81.233333,79.733333,79.000000,80.233333,81.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,38.613000,38.511000,41138.990640,1068.240000,1635654.904320,1531.168000,NatG-1,
05/19/2021,10:20:00.226,447.89,447.97,115.950000,0.100080,6.960000,0.865120,0.000000,59.991000,11.600000,0.599800,1.486411,1.401811,446.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,80.366667,69.033333,69.200000,70.300000,70.433333,0.000000,0.000000,0.124000,0.023000,0.030000,0.000000,82.700000,81.200000,79.566667,79.066667,79.233333,80.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,38.627000,38.524000,41152.877760,1068.240000,1635700.838640,1531.211000,NatG-1,
05/19/2021,10:20:05.233,452.89,452.98,115.950000,0.100070,6.960000,0.874790,0.000000,59.992000,11.600000,0.599800,1.483761,1.402846,451.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,80.722222,69.033333,69.200000,70.300000,70.400000,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,82.933333,81.266667,79.766667,79.166667,79.933333,81.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,38.613000,38.514000,41142.195360,1068.240000,1635757.455360,1531.264000,NatG-1,
05/19/2021,10:20:10.224,457.89,457.97,115.960000,0.100090,6.960000,0.884460,0.000000,59.995000,11.610000,0.599800,1.485963,1.401863,456.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,80.700000,69.000000,69.200000,70.300000,70.400000,0.000000,0.000000,0.125000,0.022000,0.030000,0.000000,83.200000,81.300000,79.666667,79.433333,80.566667,80.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,38.617000,38.517000,41145.400080,1068.240000,1635815.140320,1531.318000,NatG-1,
05/19/2021,10:20:15.227,462.89,462.97,115.970000,0.100090,6.960000,0.894130,0.000000,59.996000,11.610000,0.599800,1.486362,1.402087,461.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,80.583333,69.033333,69.200000,70.300000,70.400000,0.000000,0.000000,0.129000,0.022000,0.030000,0.000000,83.100000,81.133333,80.033333,79.600000,80.166667,79.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,38.590000,38.491000,41117.625840,1068.240000,1635871.757040,1531.371000,NatG-1,
05/19/2021,10:20:20.226,467.89,467.97,116.020000,0.100160,6.970000,0.903810,0.000000,59.996000,11.620000,0.599800,1.485423,1.402000,466.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,80.677778,69.033333,69.233333,70.300000,70.400000,0.000000,0.000000,0.126000,0.022000,0.029000,0.000000,82.800000,81.366667,80.333333,79.866667,79.833333,79.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,38.564000,38.464000,41088.783360,1068.240000,1635928.373760,1531.424000,NatG-1,
05/19/2021,10:20:24.229,471.89,471.98,116.010000,0.100140,6.970000,0.911560,0.000000,59.999000,11.620000,0.599800,1.488416,1.401603,470.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,80.933333,69.000000,69.233333,70.300000,70.400000,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,82.666667,81.566667,80.100000,79.733333,81.533333,80.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,38.574000,38.474000,41099.465760,1068.240000,1635974.308080,1531.467000,NatG-1,
05/19/2021,10:20:29.225,476.88,476.97,116.060000,0.100200,6.980000,0.921240,0.000000,60.000000,11.630000,0.599700,1.483633,1.402033,475.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,80.944444,69.000000,69.300000,70.300000,70.400000,0.000000,0.000000,0.126000,0.022000,0.030000,-0.001000,82.633333,81.866667,80.100000,80.266667,80.400000,80.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,38.554000,38.454000,41078.100960,1068.240000,1636030.924800,1531.520000,NatG-1,
05/19/2021,10:20:34.229,481.88,481.98,116.020000,0.100160,6.970000,0.930920,0.000000,59.999000,11.620000,0.599800,1.483327,1.402000,480.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,81.222222,69.000000,69.300000,70.300000,70.400000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,83.366667,81.833333,80.500000,81.633333,80.033333,79.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,38.524000,38.428000,41050.326720,1068.240000,1636087.541520,1531.573000,NatG-1,
05/19/2021,10:20:39.228,486.89,486.98,115.990000,0.100120,6.970000,0.940600,0.000000,59.997000,11.610000,0.599800,1.483520,1.401845,485.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,81.944444,69.033333,69.333333,70.300000,70.400000,0.000000,0.000000,0.129000,0.022000,0.030000,-0.001000,84.200000,82.100000,80.966667,81.300000,81.166667,81.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,38.511000,38.415000,41036.439600,1068.240000,1636144.158240,1531.626000,NatG-1,
05/19/2021,10:20:44.225,491.88,491.97,116.030000,0.100170,6.970000,0.950280,0.000000,59.996000,11.620000,0.599800,1.485275,1.401362,490.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,81.544444,69.000000,69.366667,70.300000,70.400000,0.000000,0.000000,0.124000,0.023000,0.029000,0.000000,84.200000,82.300000,80.933333,80.366667,79.700000,81.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,38.487000,38.391000,41010.801840,1068.240000,1636201.843200,1531.680000,NatG-1,
05/19/2021,10:20:48.227,495.89,495.98,116.050000,0.100180,6.970000,0.958020,0.000000,60.001000,11.630000,0.599800,1.487123,1.401637,494.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,81.416667,69.033333,69.400000,70.300000,70.400000,0.000000,0.000000,0.129000,0.023000,0.028000,-0.001000,84.200000,82.300000,80.700000,80.700000,80.566667,80.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,38.468000,38.372000,40990.505280,1068.240000,1636246.709280,1531.722000,NatG-1,
05/19/2021,10:20:53.224,500.88,500.97,116.080000,0.100210,6.980000,0.967710,0.000000,60.005000,11.630000,0.599800,1.485181,1.401792,499.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,81.988889,69.033333,69.400000,70.300000,70.433333,0.000000,0.000000,0.126000,0.023000,0.027000,0.000000,84.300000,82.400000,81.466667,81.033333,80.900000,81.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,38.454000,38.358000,40975.549920,1068.240000,1636303.326000,1531.775000,NatG-1,
05/19/2021,10:20:58.225,505.89,505.97,116.050000,0.100180,6.970000,0.977390,0.000000,60.006000,11.630000,0.599800,1.482631,1.402154,504.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,81.794444,69.033333,69.400000,70.300000,70.500000,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,84.500000,82.000000,81.600000,80.833333,80.800000,81.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,38.421000,38.325000,40940.298000,1068.240000,1636359.942720,1531.828000,NatG-1,
05/19/2021,10:21:03.226,510.89,510.97,116.060000,0.100190,6.970000,0.987080,0.000000,60.010000,11.630000,0.599800,1.484579,1.402292,509.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,81.994444,69.066667,69.400000,70.300000,70.433333,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,84.733333,82.033333,81.566667,81.166667,81.300000,81.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,38.441000,38.345000,40961.662800,1068.240000,1636416.559440,1531.881000,NatG-1,
05/19/2021,10:21:08.228,515.89,515.98,116.080000,0.100210,6.980000,0.996770,0.000000,60.015000,11.630000,0.599800,1.485281,1.402567,514.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,81.650000,69.100000,69.433333,70.300000,70.433333,0.000000,0.000000,0.124000,0.022000,0.030000,0.000000,84.833333,81.833333,81.100000,81.333333,79.933333,80.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,38.415000,38.322000,40937.093280,1068.240000,1636474.244400,1531.935000,NatG-1,
05/19/2021,10:21:12.229,519.89,519.98,115.990000,0.100090,6.960000,1.004500,0.000000,60.017000,11.610000,0.599800,1.487661,1.402362,518.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,82.050000,69.033333,69.500000,70.300000,70.433333,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,84.966667,81.866667,80.933333,80.966667,79.866667,83.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,38.401000,38.305000,40918.933200,1068.240000,1636519.110480,1531.977000,NatG-1,
05/19/2021,10:21:17.227,524.89,524.98,115.930000,0.100000,6.950000,1.014200,0.000000,60.018000,11.590000,0.599900,1.485600,1.402053,523.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,81.716667,69.066667,69.533333,70.300000,70.466667,0.000000,0.000000,0.124000,0.023000,0.030000,-0.001000,85.100000,82.566667,80.800000,80.900000,79.866667,81.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,38.378000,38.282000,40894.363680,1068.240000,1636575.727200,1532.030000,NatG-1,
05/19/2021,10:21:22.225,529.89,529.97,115.920000,0.099990,6.950000,1.023800,0.000000,60.016000,11.590000,0.599900,1.483448,1.402346,528.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,81.955556,69.100000,69.600000,70.300000,70.466667,0.000000,0.000000,0.128000,0.024000,0.029000,0.000000,85.166667,83.000000,81.033333,80.966667,79.733333,81.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,38.362000,38.266000,40877.271840,1068.240000,1636632.343920,1532.083000,NatG-1,
05/19/2021,10:21:27.225,534.89,534.97,115.890000,0.099960,6.950000,1.033500,0.000000,60.015000,11.580000,0.599900,1.486795,1.402537,533.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,82.227778,69.100000,69.600000,70.300000,70.466667,0.000000,0.000000,0.123000,0.025000,0.027000,-0.001000,85.033333,83.366667,81.033333,80.800000,81.533333,81.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,38.345000,38.249000,40859.111760,1068.240000,1636688.960640,1532.136000,NatG-1,
05/19/2021,10:21:32.228,539.89,539.98,115.940000,0.100030,6.960000,1.043200,0.000000,60.015000,11.600000,0.599800,1.484355,1.401932,538.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,82.050000,69.100000,69.600000,70.300000,70.466667,0.000000,0.000000,0.119000,0.028000,0.026000,0.000000,85.166667,83.500000,81.133333,80.800000,81.300000,80.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,38.305000,38.209000,40816.382160,1068.240000,1636745.577360,1532.189000,NatG-1,
05/19/2021,10:21:36.228,543.89,543.98,116.050000,0.100150,6.970000,1.050900,0.000000,60.017000,11.620000,0.599800,1.485272,1.401293,542.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,82.194444,69.100000,69.600000,70.300000,70.466667,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,85.100000,83.400000,81.233333,80.800000,81.866667,80.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,38.309000,38.213000,40820.655120,1068.240000,1636790.443440,1532.231000,NatG-1,
05/19/2021,10:21:41.228,548.89,548.98,116.050000,0.100160,6.970000,1.060600,0.000000,60.020000,11.620000,0.599800,1.482827,1.402413,547.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,82.416667,69.100000,69.633333,70.300000,70.433333,0.000000,0.000000,0.119000,0.029000,0.023000,0.000000,85.200000,83.200000,81.200000,80.933333,82.866667,81.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,38.299000,38.203000,40809.972720,1068.240000,1636847.060160,1532.284000,NatG-1,
05/19/2021,10:21:46.222,553.88,553.97,116.040000,0.100140,6.970000,1.070300,0.000000,60.017000,11.620000,0.599800,1.482824,1.402275,552.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,82.477778,69.100000,69.700000,70.300000,70.433333,0.000000,0.000000,0.125000,0.029000,0.023000,0.000000,85.833333,83.200000,81.233333,82.233333,81.166667,81.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,38.279000,38.186000,40791.812640,1068.240000,1636903.676880,1532.337000,NatG-1,
05/19/2021,10:21:51.230,558.89,558.98,115.990000,0.100090,6.960000,1.079900,0.000000,60.013000,11.610000,0.599800,1.483765,1.401845,557.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,82.422222,69.100000,69.766667,70.300000,70.500000,0.000000,0.000000,0.122000,0.027000,0.022000,0.000000,85.766667,83.300000,81.666667,82.300000,80.500000,81.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,38.233000,38.140000,40742.673600,1068.240000,1636960.293600,1532.390000,NatG-1,
05/19/2021,10:21:56.223,563.89,563.97,116.040000,0.100160,6.970000,1.089600,0.000000,60.010000,11.620000,0.599800,1.485623,1.402275,562.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.044444,69.100000,69.833333,70.300000,70.500000,0.000000,0.000000,0.125000,0.027000,0.024000,0.000000,85.866667,83.500000,82.000000,81.800000,80.700000,84.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,38.239000,38.146000,40749.083040,1068.240000,1637016.910320,1532.443000,NatG-1,
05/19/2021,10:22:00.224,567.89,567.97,116.070000,0.100190,6.980000,1.097400,0.000000,60.009000,11.630000,0.599800,1.483980,1.401913,566.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.088889,69.100000,69.833333,70.300000,70.466667,0.000000,0.000000,0.126000,0.026000,0.026000,0.000000,85.900000,83.366667,81.900000,81.666667,81.433333,84.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,38.213000,38.117000,40718.104080,1068.240000,1637061.776400,1532.485000,NatG-1,
05/19/2021,10:22:05.223,572.89,572.97,116.040000,0.100160,6.970000,1.107100,0.000000,60.006000,11.620000,0.599800,1.484425,1.401413,571.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.088889,69.100000,69.900000,70.333333,70.500000,0.000000,0.000000,0.121000,0.026000,0.027000,0.000000,86.133333,82.866667,82.233333,81.966667,82.166667,83.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,38.216000,38.120000,40721.308800,1068.240000,1637118.393120,1532.538000,NatG-1,
05/19/2021,10:22:10.231,577.89,577.98,116.070000,0.100210,6.980000,1.116700,0.000000,60.004000,11.630000,0.599800,1.483984,1.402516,576.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.127778,69.100000,69.900000,70.300000,70.500000,0.000000,0.000000,0.128000,0.025000,0.025000,0.000000,85.900000,82.600000,82.433333,83.133333,81.766667,82.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,38.196000,38.103000,40703.148720,1068.240000,1637173.941600,1532.590000,NatG-1,
05/19/2021,10:22:15.227,582.89,582.98,116.070000,0.100210,6.980000,1.126400,0.000000,60.003000,11.630000,0.599800,1.483485,1.402516,581.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,82.994444,69.100000,69.900000,70.300000,70.500000,0.000000,0.000000,0.125000,0.025000,0.025000,0.000000,85.966667,83.366667,82.200000,81.900000,81.733333,82.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,38.180000,38.084000,40682.852160,1068.240000,1637230.558320,1532.643000,NatG-1,
05/19/2021,10:22:20.227,587.89,587.98,116.010000,0.100150,6.970000,1.136100,0.000000,59.997000,11.620000,0.599800,1.483075,1.401776,586.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.077778,69.100000,69.900000,70.300000,70.500000,0.000000,0.000000,0.127000,0.025000,0.027000,0.000000,86.400000,83.600000,82.200000,81.466667,82.666667,82.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,38.180000,38.087000,40686.056880,1068.240000,1637287.175040,1532.696000,NatG-1,
05/19/2021,10:22:24.227,591.89,591.98,116.040000,0.100180,6.970000,1.143900,0.000000,59.995000,11.620000,0.599800,1.483629,1.402275,590.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.655556,69.100000,69.900000,70.300000,70.500000,0.000000,0.000000,0.126000,0.025000,0.025000,0.000000,86.800000,84.100000,83.300000,81.533333,82.466667,83.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,38.173000,38.077000,40675.374480,1068.240000,1637332.041120,1532.738000,NatG-1,
05/19/2021,10:22:29.225,596.89,596.97,116.030000,0.100180,6.970000,1.153500,0.000000,59.992000,11.620000,0.599800,1.484528,1.402396,595.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.716667,69.100000,69.966667,70.300000,70.466667,0.000000,0.000000,0.121000,0.027000,0.025000,0.000000,86.966667,84.666667,82.900000,81.633333,81.766667,84.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,38.166000,38.070000,40667.896800,1068.240000,1637388.657840,1532.791000,NatG-1,
05/19/2021,10:22:34.229,601.88,601.98,116.070000,0.100240,6.980000,1.163200,0.000000,59.988000,11.630000,0.599800,1.484637,1.402171,600.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,84.105556,69.100000,70.000000,70.300000,70.466667,0.000000,0.000000,0.125000,0.027000,0.025000,0.000000,86.766667,84.566667,83.300000,82.100000,83.866667,84.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,38.153000,38.060000,40657.214400,1068.240000,1637445.274560,1532.844000,NatG-1,
05/19/2021,10:22:39.229,606.89,606.98,116.060000,0.100230,6.980000,1.172900,0.000000,59.984000,11.630000,0.599800,1.483588,1.401516,605.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.850000,69.100000,70.100000,70.300000,70.500000,0.000000,0.000000,0.121000,0.028000,0.024000,0.000000,86.800000,84.433333,83.300000,82.533333,82.866667,83.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,38.150000,38.054000,40650.804960,1068.240000,1637500.823040,1532.896000,NatG-1,
05/19/2021,10:22:44.231,611.89,611.98,116.030000,0.100200,6.970000,1.182600,0.000000,59.981000,11.630000,0.599800,1.484232,1.402396,610.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.950000,69.133333,70.100000,70.300000,70.466667,0.000000,0.000000,0.123000,0.029000,0.025000,0.000000,86.666667,84.200000,83.366667,83.133333,81.733333,84.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,38.127000,38.034000,40629.440160,1068.240000,1637557.439760,1532.949000,NatG-1,
05/19/2021,10:22:48.226,615.89,615.97,116.020000,0.100190,6.970000,1.190400,0.000000,59.979000,11.620000,0.599800,1.483980,1.402172,614.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.805556,69.133333,70.100000,70.366667,70.500000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,86.333333,84.066667,83.400000,82.566667,82.133333,84.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,38.137000,38.044000,40640.122560,1068.240000,1637602.305840,1532.991000,NatG-1,
05/19/2021,10:22:53.229,620.88,620.98,116.030000,0.100200,6.970000,1.200000,0.000000,59.980000,11.630000,0.599800,1.486028,1.401879,619.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.594444,69.200000,70.133333,70.333333,70.500000,0.000000,0.000000,0.124000,0.026000,0.027000,-0.001000,86.266667,84.066667,83.333333,82.400000,81.966667,83.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,38.117000,38.024000,40618.757760,1068.240000,1637658.922560,1533.044000,NatG-1,
05/19/2021,10:22:58.224,625.89,625.97,116.070000,0.100250,6.980000,1.209700,0.000000,59.981000,11.640000,0.599800,1.483491,1.401568,624.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.594444,69.166667,70.166667,70.300000,70.466667,0.000000,0.000000,0.125000,0.024000,0.030000,0.001000,85.933333,83.900000,83.000000,82.366667,82.566667,83.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,38.117000,38.024000,40618.757760,1068.240000,1637715.539280,1533.097000,NatG-1,
05/19/2021,10:23:03.229,630.89,630.98,116.030000,0.100200,6.970000,1.219400,0.000000,59.983000,11.630000,0.599800,1.483932,1.400845,629.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.822222,69.166667,70.200000,70.300000,70.466667,0.000000,0.000000,0.124000,0.023000,0.032000,0.000000,85.966667,84.066667,82.866667,82.566667,83.733333,83.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,38.093000,38.001000,40594.188240,1068.240000,1637771.087760,1533.149000,NatG-1,
05/19/2021,10:23:08.230,635.89,635.98,116.050000,0.100220,6.980000,1.229100,0.000000,59.983000,11.630000,0.599800,1.485831,1.400776,634.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,83.861111,69.200000,70.300000,70.400000,70.500000,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,86.166667,84.466667,82.766667,83.366667,83.333333,83.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,38.080000,37.984000,40576.028160,1068.240000,1637827.704480,1533.202000,NatG-1,
05/19/2021,10:23:12.229,639.88,639.98,116.050000,0.100230,6.980000,1.236900,0.000000,59.984000,11.630000,0.599800,1.490472,1.401637,638.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,84.188889,69.166667,70.300000,70.366667,70.500000,0.000000,0.000000,0.127000,0.023000,0.030000,0.000000,86.233333,84.900000,82.866667,83.300000,83.600000,84.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,38.077000,37.984000,40576.028160,1068.240000,1637872.570560,1533.244000,NatG-1,
05/19/2021,10:23:17.229,644.89,644.98,116.050000,0.100220,6.980000,1.246600,0.000000,59.988000,11.630000,0.599800,1.484933,1.402413,643.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,84.577778,69.166667,70.300000,70.400000,70.500000,0.000000,0.000000,0.128000,0.024000,0.029000,0.000000,86.666667,85.333333,83.466667,83.700000,83.766667,84.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,38.047000,37.954000,40543.980960,1068.240000,1637928.119040,1533.296000,NatG-1,
05/19/2021,10:23:22.232,649.89,649.98,116.070000,0.100230,6.980000,1.256300,0.000000,59.995000,11.630000,0.599900,1.485783,1.401051,648.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,84.794444,69.200000,70.366667,70.366667,70.500000,0.000000,0.000000,0.127000,0.025000,0.025000,0.000000,87.233333,85.433333,83.433333,83.666667,84.066667,84.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,38.044000,37.951000,40540.776240,1068.240000,1637984.735760,1533.349000,NatG-1,
05/19/2021,10:23:27.226,654.88,654.97,116.050000,0.100200,6.980000,1.266000,0.000000,59.999000,11.630000,0.599900,1.486627,1.401637,653.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,84.738889,69.200000,70.400000,70.333333,70.500000,0.000000,0.000000,0.129000,0.026000,0.026000,0.000000,87.166667,85.400000,84.366667,83.933333,84.066667,83.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,38.021000,37.928000,40516.206720,1068.240000,1638041.352480,1533.402000,NatG-1,
05/19/2021,10:23:32.229,659.89,659.98,116.060000,0.100210,6.980000,1.275600,0.000000,60.000000,11.630000,0.599900,1.484682,1.401689,658.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,85.138889,69.200000,70.500000,70.366667,70.500000,0.000000,0.000000,0.126000,0.026000,0.025000,0.000000,87.400000,85.466667,84.200000,83.600000,83.866667,86.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,38.014000,37.921000,40508.729040,1068.240000,1638096.900960,1533.454000,NatG-1,
05/19/2021,10:23:36.229,663.88,663.98,116.020000,0.100160,6.970000,1.283400,0.000000,60.002000,11.620000,0.599900,1.487420,1.401483,662.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,84.822222,69.166667,70.500000,70.366667,70.500000,0.000000,0.000000,0.124000,0.025000,0.025000,0.000000,87.600000,85.500000,83.700000,83.666667,84.300000,84.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,38.004000,37.911000,40498.046640,1068.240000,1638141.767040,1533.496000,NatG-1,
05/19/2021,10:23:41.224,668.89,668.97,116.030000,0.100170,6.970000,1.293100,0.000000,60.008000,11.620000,0.599900,1.483877,1.401017,667.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,84.727778,69.200000,70.500000,70.400000,70.500000,0.000000,0.000000,0.128000,0.026000,0.026000,0.000000,87.600000,85.500000,83.500000,84.100000,84.300000,83.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,38.014000,37.921000,40508.729040,1068.240000,1638198.383760,1533.549000,NatG-1,
05/19/2021,10:23:46.232,673.89,673.98,116.050000,0.100180,6.970000,1.302800,0.000000,60.010000,11.630000,0.599900,1.482731,1.401637,672.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,84.750000,69.200000,70.600000,70.400000,70.500000,0.000000,0.000000,0.126000,0.024000,0.025000,0.000000,87.300000,85.700000,83.566667,84.566667,83.766667,83.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.968000,37.875000,40459.590000,1068.240000,1638253.932240,1533.601000,NatG-1,
05/19/2021,10:23:51.230,678.89,678.98,116.020000,0.100130,6.970000,1.312400,0.000000,60.013000,11.620000,0.599900,1.483871,1.401655,677.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,85.338889,69.200000,70.633333,70.400000,70.500000,0.000000,0.000000,0.130000,0.024000,0.028000,0.000000,87.500000,86.066667,84.266667,85.033333,84.000000,85.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.961000,37.868000,40452.112320,1068.240000,1638309.480720,1533.653000,NatG-1,
05/19/2021,10:23:56.229,683.89,683.98,116.010000,0.100120,6.970000,1.322100,0.000000,60.014000,11.610000,0.599900,1.485218,1.401086,682.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,85.361111,69.200000,70.700000,70.400000,70.500000,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,87.700000,86.266667,84.733333,84.866667,84.233333,84.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.948000,37.855000,40438.225200,1068.240000,1638366.097440,1533.706000,NatG-1,
05/19/2021,10:24:00.226,687.89,687.97,115.970000,0.100070,6.960000,1.329800,0.000000,60.015000,11.610000,0.599900,1.485360,1.402087,686.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,85.900000,69.200000,70.800000,70.400000,70.500000,0.000000,0.000000,0.125000,0.021000,0.030000,0.000000,87.866667,86.366667,85.066667,85.433333,84.100000,86.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.945000,37.852000,40435.020480,1068.240000,1638410.963520,1533.748000,NatG-1,
