Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,10:24:05.225,692.89,692.97,115.970000,0.100060,6.960000,1.339500,0.000000,60.015000,11.600000,0.599900,1.484709,1.401569,691.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,85.772222,69.200000,70.800000,70.366667,70.500000,0.000000,0.000000,0.129000,0.023000,0.029000,0.000000,88.133333,86.566667,84.633333,84.400000,84.800000,86.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.931000,37.839000,40421.133360,1068.240000,1638466.512000,1533.800000,NatG-1,
05/19/2021,10:24:10.225,697.89,697.97,116.010000,0.100120,6.970000,1.349200,0.000000,60.017000,11.610000,0.599900,1.484618,1.401603,696.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,85.527778,69.200000,70.833333,70.400000,70.500000,0.000000,0.000000,0.125000,0.023000,0.029000,0.000000,88.300000,86.600000,85.066667,84.466667,84.466667,84.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.908000,37.815000,40395.495600,1068.240000,1638523.128720,1533.853000,NatG-1,
05/19/2021,10:24:15.237,702.89,702.99,115.960000,0.100060,6.960000,1.358900,0.000000,60.016000,11.600000,0.599900,1.482810,1.401863,701.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,85.388889,69.233333,70.933333,70.400000,70.500000,0.000000,0.000000,0.127000,0.024000,0.029000,0.000000,88.300000,86.700000,84.766667,84.033333,84.166667,84.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.908000,37.815000,40395.495600,1068.240000,1638578.677200,1533.905000,NatG-1,
05/19/2021,10:24:20.226,707.89,707.97,115.920000,0.100020,6.960000,1.368500,0.000000,60.013000,11.590000,0.599900,1.482803,1.402174,706.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,85.666667,69.200000,71.000000,70.400000,70.500000,0.000000,0.000000,0.122000,0.026000,0.029000,0.000000,88.333333,86.633333,84.600000,84.100000,84.200000,86.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.885000,37.792000,40370.926080,1068.240000,1638635.293920,1533.958000,NatG-1,
05/19/2021,10:24:24.228,711.89,711.98,115.910000,0.100000,6.950000,1.376300,0.000000,60.011000,11.590000,0.599900,1.486500,1.401173,710.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,85.983333,69.200000,71.000000,70.400000,70.500000,0.000000,0.000000,0.120000,0.026000,0.027000,0.000000,88.400000,86.833333,85.533333,84.233333,84.200000,86.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.875000,37.782000,40360.243680,1068.240000,1638679.091760,1533.999000,NatG-1,
05/19/2021,10:24:29.228,716.89,716.98,115.930000,0.100020,6.960000,1.385900,0.000000,60.012000,11.590000,0.599900,1.487003,1.400932,715.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,85.694444,69.300000,71.033333,70.400000,70.500000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,88.366667,86.900000,84.700000,84.400000,83.900000,85.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.872000,37.779000,40357.038960,1068.240000,1638735.708480,1534.052000,NatG-1,
05/19/2021,10:24:34.229,721.89,721.98,115.950000,0.100060,6.960000,1.395600,0.000000,60.008000,11.600000,0.599900,1.486708,1.401811,720.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,85.888889,69.300000,71.200000,70.400000,70.566667,0.000000,0.000000,0.119000,0.028000,0.027000,0.000000,88.533333,86.933333,84.600000,84.366667,84.833333,86.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.852000,37.762000,40338.878880,1068.240000,1638791.256960,1534.104000,NatG-1,
05/19/2021,10:24:39.229,726.89,726.98,115.970000,0.100100,6.960000,1.405300,0.000000,60.004000,11.610000,0.599900,1.483716,1.402777,725.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,86.038889,69.300000,71.200000,70.400000,70.533333,0.000000,0.000000,0.123000,0.029000,0.025000,0.000000,88.633333,86.900000,85.000000,84.400000,84.966667,86.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.845000,37.756000,40332.469440,1068.240000,1638846.805440,1534.156000,NatG-1,
05/19/2021,10:24:44.227,731.89,731.97,115.970000,0.100090,6.960000,1.414900,0.000000,60.001000,11.610000,0.599900,1.484664,1.401224,730.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,86.205556,69.300000,71.333333,70.400000,70.566667,0.000000,0.000000,0.119000,0.029000,0.024000,0.000000,88.700000,86.900000,85.000000,85.700000,84.366667,86.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.829000,37.739000,40314.309360,1068.240000,1638902.353920,1534.208000,NatG-1,
05/19/2021,10:24:48.225,735.88,735.97,115.990000,0.100140,6.970000,1.422700,0.000000,59.996000,11.620000,0.599800,1.486219,1.403138,734.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,86.816667,69.300000,71.400000,70.400000,70.566667,0.000000,0.000000,0.118000,0.028000,0.025000,0.000000,89.000000,87.133333,85.166667,85.666667,85.300000,88.633333,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.829000,37.739000,40314.309360,1068.240000,1638947.220000,1534.250000,NatG-1,
05/19/2021,10:24:53.227,740.89,740.97,115.940000,0.100070,6.960000,1.432400,0.000000,59.990000,11.600000,0.599900,1.484761,1.402105,739.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,86.566667,69.300000,71.500000,70.433333,70.566667,0.000000,0.000000,0.121000,0.028000,0.026000,0.000000,89.233333,87.400000,85.766667,84.900000,85.700000,86.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.802000,37.716000,40289.739840,1068.240000,1639002.768480,1534.302000,NatG-1,
05/19/2021,10:24:58.229,745.89,745.98,115.980000,0.100130,6.970000,1.442000,0.000000,59.988000,11.610000,0.599800,1.484570,1.401449,744.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,86.261111,69.300000,71.600000,70.400000,70.566667,0.000000,0.000000,0.120000,0.027000,0.027000,0.000000,89.533333,87.433333,85.500000,85.366667,84.500000,85.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.805000,37.716000,40289.739840,1068.240000,1639059.385200,1534.355000,NatG-1,
05/19/2021,10:25:03.227,750.89,750.97,115.970000,0.100110,6.960000,1.451700,0.000000,59.991000,11.610000,0.599900,1.485666,1.401569,749.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,86.588889,69.333333,71.600000,70.400000,70.566667,0.000000,0.000000,0.124000,0.026000,0.026000,0.000000,89.733333,87.433333,85.533333,84.966667,85.166667,86.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.802000,37.713000,40286.535120,1068.240000,1639114.933680,1534.407000,NatG-1,
05/19/2021,10:25:08.225,755.89,755.97,116.000000,0.100150,6.970000,1.461400,0.000000,59.992000,11.620000,0.599900,1.485871,1.401207,754.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,86.761111,69.333333,71.700000,70.400000,70.566667,0.000000,0.000000,0.121000,0.024000,0.030000,-0.001000,89.866667,87.400000,85.533333,85.100000,85.400000,87.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.776000,37.686000,40257.692640,1068.240000,1639170.482160,1534.459000,NatG-1,
05/19/2021,10:25:12.229,759.89,759.98,115.980000,0.100120,6.970000,1.469100,0.000000,59.994000,11.610000,0.599900,1.486716,1.401449,758.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,86.783333,69.333333,71.800000,70.400000,70.600000,0.000000,0.000000,0.121000,0.024000,0.029000,0.000000,89.733333,87.400000,85.833333,85.133333,85.333333,87.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.789000,37.700000,40272.648000,1068.240000,1639215.348240,1534.501000,NatG-1,
05/19/2021,10:25:17.226,764.88,764.97,115.960000,0.100100,6.960000,1.478800,0.000000,59.993000,11.610000,0.599900,1.482018,1.401863,763.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,86.988889,69.333333,71.800000,70.400000,70.600000,0.000000,0.000000,0.124000,0.024000,0.027000,0.000000,89.833333,87.500000,85.733333,85.900000,85.833333,87.133333,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.779000,37.693000,40265.170320,1068.240000,1639270.896720,1534.553000,NatG-1,
05/19/2021,10:25:22.229,769.89,769.98,116.000000,0.100150,6.970000,1.488500,0.000000,59.992000,11.620000,0.599900,1.483475,1.401379,768.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,87.044444,69.400000,71.800000,70.400000,70.600000,0.000000,0.000000,0.123000,0.022000,0.030000,0.000000,90.133333,87.733333,85.533333,85.866667,86.466667,86.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.766000,37.676000,40247.010240,1068.240000,1639326.445200,1534.605000,NatG-1,
05/19/2021,10:25:27.226,774.89,774.97,115.980000,0.100120,6.970000,1.498100,0.000000,59.995000,11.610000,0.599900,1.483420,1.401449,773.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,87.177778,69.400000,71.966667,70.433333,70.600000,0.000000,0.000000,0.128000,0.022000,0.030000,0.000000,90.366667,87.700000,85.766667,85.900000,86.666667,86.666667,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.762000,37.673000,40243.805520,1068.240000,1639381.993680,1534.657000,NatG-1,
05/19/2021,10:25:32.229,779.89,779.98,116.000000,0.100150,6.970000,1.507800,0.000000,59.997000,11.620000,0.599800,1.482277,1.401897,778.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,87.388889,69.400000,72.100000,70.400000,70.600000,0.000000,0.000000,0.125000,0.022000,0.029000,0.000000,90.600000,87.900000,85.966667,86.800000,86.766667,86.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.739000,37.650000,40219.236000,1068.240000,1639438.610400,1534.710000,NatG-1,
05/19/2021,10:25:36.229,783.89,783.98,115.960000,0.100090,6.960000,1.515600,0.000000,59.996000,11.610000,0.599900,1.484864,1.401690,782.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,87.666667,69.400000,72.100000,70.400000,70.600000,0.000000,0.000000,0.131000,0.023000,0.030000,0.000000,90.500000,87.933333,86.033333,88.066667,86.866667,86.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.736000,37.647000,40216.031280,1068.240000,1639482.408240,1534.751000,NatG-1,
05/19/2021,10:25:41.231,788.89,788.98,115.960000,0.100090,6.960000,1.525200,0.000000,60.000000,11.610000,0.599900,1.483665,1.402208,787.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,87.833333,69.400000,72.166667,70.433333,70.600000,0.000000,0.000000,0.125000,0.022000,0.029000,0.000000,90.466667,88.166667,86.400000,87.266667,87.033333,87.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.726000,37.640000,40208.553600,1068.240000,1639537.956720,1534.803000,NatG-1,
05/19/2021,10:25:46.228,793.89,793.98,115.940000,0.100070,6.960000,1.534900,0.000000,60.000000,11.600000,0.599900,1.485060,1.401070,792.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,87.433333,69.400000,72.233333,70.466667,70.600000,0.000000,0.000000,0.131000,0.023000,0.030000,0.000000,90.300000,88.166667,87.000000,86.500000,86.900000,85.733333,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.723000,37.637000,40205.348880,1068.240000,1639594.573440,1534.856000,NatG-1,
05/19/2021,10:25:51.229,798.89,798.98,115.980000,0.100100,6.960000,1.544600,0.000000,60.009000,11.610000,0.599900,1.483017,1.401966,797.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,87.588889,69.400000,72.300000,70.433333,70.600000,0.000000,0.000000,0.128000,0.022000,0.030000,0.000000,90.300000,87.900000,87.033333,87.033333,86.633333,86.633333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.719000,37.630000,40197.871200,1068.240000,1639650.121920,1534.908000,NatG-1,
05/19/2021,10:25:56.228,803.89,803.98,115.960000,0.100070,6.960000,1.554300,0.000000,60.010000,11.600000,0.599900,1.482862,1.402208,802.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,87.838889,69.400000,72.300000,70.466667,70.600000,0.000000,0.000000,0.123000,0.023000,0.031000,-0.001000,90.200000,88.000000,87.200000,87.066667,87.000000,87.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.706000,37.620000,40187.188800,1068.240000,1639705.670400,1534.960000,NatG-1,
05/19/2021,10:26:00.224,807.88,807.97,115.950000,0.100070,6.960000,1.562000,0.000000,60.008000,11.600000,0.599900,1.484061,1.401984,806.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,87.466667,69.400000,72.366667,70.433333,70.533333,0.000000,0.000000,0.128000,0.022000,0.030000,0.000000,89.800000,88.000000,87.300000,87.100000,86.566667,86.033333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.693000,37.610000,40176.506400,1068.240000,1639749.468240,1535.001000,NatG-1,
05/19/2021,10:26:05.228,812.88,812.98,115.950000,0.100070,6.960000,1.571700,0.000000,60.007000,11.600000,0.599900,1.485460,1.402501,811.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,87.522222,69.400000,72.433333,70.466667,70.566667,0.000000,0.000000,0.123000,0.023000,0.031000,0.000000,89.966667,88.133333,87.366667,86.466667,87.000000,86.200000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.696000,37.610000,40176.506400,1068.240000,1639805.016720,1535.053000,NatG-1,
05/19/2021,10:26:10.228,817.89,817.98,115.960000,0.100080,6.960000,1.581300,0.000000,60.005000,11.610000,0.599900,1.484412,1.401863,816.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,87.550000,69.400000,72.500000,70.466667,70.600000,0.000000,0.000000,0.122000,0.024000,0.030000,0.000000,90.733333,88.200000,87.300000,86.633333,86.533333,85.900000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.680000,37.597000,40162.619280,1068.240000,1639861.633440,1535.106000,NatG-1,
05/19/2021,10:26:15.225,822.89,822.97,115.910000,0.100020,6.950000,1.591000,0.000000,60.001000,11.590000,0.599900,1.483903,1.401777,821.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,87.950000,69.400000,72.500000,70.433333,70.666667,0.000000,0.000000,0.125000,0.023000,0.029000,0.000000,91.033333,88.200000,87.000000,87.333333,86.766667,87.366667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.676000,37.590000,40155.141600,1068.240000,1639917.181920,1535.158000,NatG-1,
05/19/2021,10:26:20.227,827.89,827.98,115.900000,0.100030,6.950000,1.600700,0.000000,59.993000,11.590000,0.599900,1.485554,1.402416,826.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,88.338889,69.400000,72.566667,70.466667,70.600000,0.000000,0.000000,0.128000,0.024000,0.031000,-0.001000,91.100000,88.300000,87.600000,87.300000,86.733333,89.000000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.676000,37.590000,40155.141600,1068.240000,1639972.730400,1535.210000,NatG-1,
05/19/2021,10:26:24.232,831.89,831.98,115.970000,0.100120,6.960000,1.608400,0.000000,59.992000,11.610000,0.599900,1.483320,1.401569,830.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,88.577778,69.400000,72.600000,70.433333,70.566667,0.000000,0.000000,0.128000,0.022000,0.030000,0.000000,91.133333,88.466667,87.866667,87.133333,87.133333,89.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.673000,37.587000,40151.936880,1068.240000,1640016.528240,1535.251000,NatG-1,
05/19/2021,10:26:29.228,836.89,836.98,115.930000,0.100070,6.960000,1.618100,0.000000,59.992000,11.600000,0.599900,1.488358,1.402053,835.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,88.688889,69.400000,72.700000,70.466667,70.600000,0.000000,0.000000,0.125000,0.022000,0.031000,0.000000,91.133333,88.633333,87.433333,87.533333,87.766667,89.633333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.650000,37.567000,40130.572080,1068.240000,1640072.076720,1535.303000,NatG-1,
05/19/2021,10:26:34.227,841.89,841.97,115.970000,0.100120,6.960000,1.627700,0.000000,59.992000,11.610000,0.599800,1.482022,1.403121,840.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,88.438889,69.400000,72.700000,70.433333,70.633333,0.000000,0.000000,0.131000,0.022000,0.030000,0.000000,91.166667,88.966667,87.200000,87.666667,87.366667,88.266667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.653000,37.570000,40133.776800,1068.240000,1640127.625200,1535.355000,NatG-1,
05/19/2021,10:26:39.231,846.89,846.98,115.980000,0.100140,6.970000,1.637400,0.000000,59.991000,11.610000,0.599900,1.484222,1.402483,845.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,88.483333,69.400000,72.700000,70.433333,70.600000,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,91.266667,89.000000,87.366667,87.433333,87.266667,88.566667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.633000,37.547000,40109.207280,1068.240000,1640184.241920,1535.408000,NatG-1,
05/19/2021,10:26:44.228,851.89,851.98,115.920000,0.100070,6.960000,1.647100,0.000000,59.988000,11.600000,0.599900,1.485060,1.401656,850.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,88.883333,69.400000,72.766667,70.433333,70.633333,0.000000,0.000000,0.129000,0.024000,0.030000,0.000000,91.433333,89.100000,87.200000,87.766667,87.400000,90.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.640000,37.554000,40116.684960,1068.240000,1640238.722160,1535.459000,NatG-1,
05/19/2021,10:26:48.224,855.89,855.97,115.950000,0.100100,6.960000,1.654800,0.000000,59.990000,11.610000,0.599900,1.484715,1.401294,854.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,88.927778,69.400000,72.866667,70.500000,70.666667,0.000000,0.000000,0.127000,0.023000,0.027000,0.000000,91.433333,89.366667,87.300000,87.866667,87.700000,89.900000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.630000,37.544000,40106.002560,1068.240000,1640283.588240,1535.501000,NatG-1,
05/19/2021,10:26:53.225,860.89,860.97,115.870000,0.100000,6.950000,1.664500,0.000000,59.988000,11.590000,0.599900,1.483200,1.401916,859.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,89.033333,69.400000,73.000000,70.500000,70.633333,0.000000,0.000000,0.123000,0.024000,0.028000,0.000000,91.400000,89.666667,87.600000,88.000000,88.833333,88.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.617000,37.531000,40092.115440,1068.240000,1640339.136720,1535.553000,NatG-1,
05/19/2021,10:26:58.231,865.89,865.98,115.890000,0.100020,6.950000,1.674100,0.000000,59.992000,11.590000,0.599900,1.484603,1.401415,864.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,89.088889,69.400000,73.000000,70.500000,70.666667,0.000000,0.000000,0.128000,0.026000,0.026000,0.000000,91.400000,89.800000,88.200000,87.333333,88.266667,89.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.623000,37.537000,40098.524880,1068.240000,1640394.685200,1535.605000,NatG-1,
05/19/2021,10:27:03.223,870.89,870.97,115.900000,0.100030,6.960000,1.683800,0.000000,59.995000,11.590000,0.599900,1.484155,1.401294,869.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,89.305556,69.400000,73.133333,70.466667,70.700000,0.000000,0.000000,0.123000,0.026000,0.025000,0.000000,91.466667,89.266667,88.100000,87.566667,88.600000,90.833333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.600000,37.517000,40077.160080,1068.240000,1640450.233680,1535.657000,NatG-1,
05/19/2021,10:27:08.230,875.89,875.98,115.930000,0.100060,6.960000,1.693400,0.000000,59.996000,11.600000,0.599900,1.483510,1.402571,874.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,89.500000,69.400000,73.200000,70.500000,70.700000,0.000000,0.000000,0.124000,0.027000,0.025000,-0.001000,91.433333,89.000000,88.000000,88.700000,89.566667,90.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.610000,37.524000,40084.637760,1068.240000,1640505.782160,1535.709000,NatG-1,
05/19/2021,10:27:12.230,879.89,879.98,115.900000,0.100030,6.960000,1.701200,0.000000,59.999000,11.590000,0.599900,1.484655,1.401898,878.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,89.522222,69.400000,73.333333,70.500000,70.700000,0.000000,0.000000,0.124000,0.027000,0.025000,0.000000,91.633333,89.266667,88.033333,89.233333,88.700000,90.266667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.594000,37.511000,40070.750640,1068.240000,1640549.580000,1535.750000,NatG-1,
05/19/2021,10:27:17.231,884.89,884.98,115.740000,0.099830,6.930000,1.710800,0.000000,59.998000,11.550000,0.600000,1.489031,1.401676,883.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,89.105556,69.400000,73.400000,70.500000,70.700000,0.000000,0.000000,0.120000,0.027000,0.024000,0.000000,91.566667,89.300000,88.533333,88.466667,88.966667,87.800000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.600000,37.514000,40073.955360,1068.240000,1640605.128480,1535.802000,NatG-1,
05/19/2021,10:27:22.228,889.89,889.98,115.870000,0.099990,6.950000,1.720500,0.000000,59.999000,11.590000,0.599900,1.486549,1.401312,888.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,89.083333,69.433333,73.466667,70.500000,70.700000,0.000000,0.000000,0.124000,0.028000,0.021000,0.000000,91.900000,89.433333,88.566667,88.033333,87.766667,88.800000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.597000,37.511000,40070.750640,1068.240000,1640660.676960,1535.854000,NatG-1,
05/19/2021,10:27:27.230,894.89,894.98,115.880000,0.099990,6.950000,1.730100,0.000000,59.999000,11.590000,0.599900,1.486349,1.401191,893.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,89.122222,69.433333,73.633333,70.500000,70.633333,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,91.733333,89.600000,88.300000,88.133333,88.300000,88.666667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.584000,37.498000,40056.863520,1068.240000,1640716.225440,1535.906000,NatG-1,
05/19/2021,10:27:32.230,899.89,899.98,115.870000,0.099990,6.950000,1.739800,0.000000,59.998000,11.590000,0.599900,1.486049,1.401657,898.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,89.233333,69.466667,73.700000,70.500000,70.666667,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,91.300000,89.600000,88.233333,88.466667,88.800000,89.000000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.584000,37.498000,40056.863520,1068.240000,1640771.773920,1535.958000,NatG-1,
05/19/2021,10:27:36.228,903.89,903.98,115.880000,0.100000,6.950000,1.747500,0.000000,60.001000,11.590000,0.599900,1.485800,1.402658,902.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,89.216667,69.466667,73.700000,70.500000,70.633333,0.000000,0.000000,0.122000,0.028000,0.024000,0.000000,91.566667,89.900000,88.400000,88.633333,88.400000,88.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.574000,37.488000,40046.181120,1068.240000,1640816.640000,1536.000000,NatG-1,
05/19/2021,10:27:41.230,908.89,908.98,115.880000,0.100000,6.950000,1.757200,0.000000,60.003000,11.590000,0.599900,1.486400,1.402658,907.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,89.655556,69.466667,73.833333,70.500000,70.633333,0.000000,0.000000,0.123000,0.029000,0.025000,0.000000,91.900000,90.266667,88.700000,89.100000,88.366667,89.600000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.564000,37.481000,40038.703440,1068.240000,1640872.188480,1536.052000,NatG-1,
05/19/2021,10:27:46.232,913.88,913.98,115.880000,0.100000,6.950000,1.766800,0.000000,60.001000,11.590000,0.599900,1.485000,1.402658,912.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,89.766667,69.433333,73.900000,70.500000,70.600000,0.000000,0.000000,0.123000,0.028000,0.024000,0.000000,92.233333,90.666667,88.833333,88.933333,88.366667,89.566667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.541000,37.458000,40014.133920,1068.240000,1640927.736960,1536.104000,NatG-1,
05/19/2021,10:27:51.231,918.89,918.98,115.830000,0.099930,6.940000,1.776500,0.000000,60.002000,11.570000,0.599900,1.486541,1.402745,917.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.238889,69.433333,73.966667,70.500000,70.600000,0.000000,0.000000,0.120000,0.029000,0.024000,0.000000,92.533333,90.733333,88.900000,89.466667,89.233333,90.566667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.560000,37.478000,40035.498720,1068.240000,1640983.285440,1536.156000,NatG-1,
05/19/2021,10:27:56.234,923.88,923.98,115.860000,0.099980,6.950000,1.786100,0.000000,60.003000,11.580000,0.599900,1.482997,1.402555,922.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.316667,69.466667,74.000000,70.500000,70.566667,0.000000,0.000000,0.123000,0.028000,0.024000,0.000000,92.633333,90.700000,89.100000,89.866667,89.100000,90.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.560000,37.478000,40035.498720,1068.240000,1641037.765680,1536.207000,NatG-1,
05/19/2021,10:28:00.230,927.89,927.98,115.850000,0.099950,6.950000,1.793800,0.000000,60.003000,11.580000,0.599900,1.486743,1.401899,926.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.594444,69.500000,74.100000,70.500000,70.600000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,92.733333,90.633333,89.233333,89.833333,89.266667,91.866667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.564000,37.478000,40035.498720,1068.240000,1641082.631760,1536.249000,NatG-1,
05/19/2021,10:28:05.226,932.89,932.97,115.820000,0.099930,6.940000,1.803500,0.000000,60.001000,11.570000,0.599900,1.484339,1.402521,931.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.572222,69.466667,74.133333,70.500000,70.600000,0.000000,0.000000,0.119000,0.029000,0.024000,0.000000,92.800000,90.566667,89.800000,89.233333,90.033333,91.000000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.560000,37.478000,40035.498720,1068.240000,1641138.180240,1536.301000,NatG-1,
05/19/2021,10:28:10.228,937.89,937.98,115.860000,0.099970,6.950000,1.813100,0.000000,60.000000,11.580000,0.600000,1.485646,1.401778,936.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.427778,69.500000,74.266667,70.500000,70.600000,0.000000,0.000000,0.123000,0.028000,0.023000,0.000000,92.600000,90.733333,90.233333,89.233333,89.800000,89.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.537000,37.455000,40010.929200,1068.240000,1641193.728720,1536.353000,NatG-1,
05/19/2021,10:28:15.226,942.88,942.97,115.820000,0.099930,6.940000,1.822800,0.000000,59.996000,11.570000,0.599900,1.485640,1.402262,941.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.250000,69.500000,74.400000,70.500000,70.600000,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,92.600000,90.366667,89.733333,89.533333,89.866667,89.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.547000,37.461000,40017.338640,1068.240000,1641248.208960,1536.404000,NatG-1,
05/19/2021,10:28:20.230,947.89,947.98,115.830000,0.099960,6.950000,1.832400,0.000000,59.990000,11.580000,0.599900,1.484394,1.402745,946.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.233333,69.500000,74.466667,70.500000,70.600000,0.000000,0.000000,0.121000,0.029000,0.024000,0.000000,92.566667,90.266667,89.500000,89.366667,89.533333,90.166667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.531000,37.448000,40003.451520,1068.240000,1641303.757440,1536.456000,NatG-1,
05/19/2021,10:28:24.232,951.89,951.98,115.790000,0.099910,6.940000,1.840100,0.000000,59.988000,11.570000,0.599900,1.485737,1.402107,950.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.144444,69.500000,74.566667,70.500000,70.600000,0.000000,0.000000,0.120000,0.029000,0.023000,0.000000,92.166667,90.266667,89.433333,89.133333,89.900000,89.966667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.507000,37.425000,39978.882000,1068.240000,1641348.623520,1536.498000,NatG-1,
05/19/2021,10:28:29.231,956.89,956.98,115.810000,0.099940,6.940000,1.849800,0.000000,59.988000,11.570000,0.599900,1.485291,1.402383,955.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.427778,69.500000,74.600000,70.500000,70.600000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,91.933333,90.500000,89.566667,89.633333,90.500000,90.433333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.524000,37.441000,39995.973840,1068.240000,1641404.172000,1536.550000,NatG-1,
05/19/2021,10:28:34.230,961.89,961.98,115.840000,0.099970,6.950000,1.859400,0.000000,59.992000,11.580000,0.599900,1.485846,1.402020,960.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.344444,69.533333,74.800000,70.500000,70.600000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,92.300000,90.933333,89.700000,89.766667,89.433333,89.933333,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.521000,37.438000,39992.769120,1068.240000,1641459.720480,1536.602000,NatG-1,
05/19/2021,10:28:39.230,966.89,966.98,115.820000,0.099940,6.940000,1.869100,0.000000,59.992000,11.580000,0.599900,1.485291,1.401744,965.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.555556,69.500000,74.800000,70.500000,70.600000,0.000000,0.000000,0.119000,0.027000,0.027000,0.000000,92.533333,91.333333,89.700000,89.800000,89.766667,90.200000,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.514000,37.431000,39985.291440,1068.240000,1641514.200720,1536.653000,NatG-1,
05/19/2021,10:28:44.231,971.89,971.98,115.830000,0.099960,6.950000,1.878700,0.000000,59.993000,11.580000,0.599900,1.483794,1.402745,970.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.644444,69.533333,74.900000,70.500000,70.633333,0.000000,0.000000,0.123000,0.027000,0.029000,0.000000,92.966667,91.633333,90.100000,89.866667,89.466667,89.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.507000,37.421000,39974.609040,1068.240000,1641569.749200,1536.705000,NatG-1,
05/19/2021,10:28:48.230,975.89,975.98,115.840000,0.099960,6.950000,1.886400,0.000000,59.993000,11.580000,0.599900,1.486995,1.402020,974.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.650000,69.533333,74.966667,70.500000,70.633333,0.000000,0.000000,0.122000,0.025000,0.029000,0.000000,93.100000,91.766667,90.166667,89.900000,89.866667,89.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.514000,37.428000,39982.086720,1068.240000,1641614.615280,1536.747000,NatG-1,
05/19/2021,10:28:53.229,980.89,980.98,115.870000,0.100000,6.950000,1.896100,0.000000,59.995000,11.590000,0.599900,1.486200,1.402261,979.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,90.944444,69.566667,75.100000,70.500000,70.700000,0.000000,0.000000,0.126000,0.025000,0.030000,0.000000,93.300000,91.900000,90.233333,89.900000,89.966667,90.366667,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.517000,37.431000,39985.291440,1068.240000,1641670.163760,1536.799000,NatG-1,
05/19/2021,10:28:58.232,985.89,985.98,115.890000,0.100030,6.950000,1.905800,0.000000,59.993000,11.590000,0.599900,1.484655,1.403055,984.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,91.144444,69.566667,75.133333,70.500000,70.766667,0.000000,0.000000,0.124000,0.023000,0.029000,-0.001000,93.633333,91.700000,90.866667,90.066667,90.800000,89.800000,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.494000,37.411000,39963.926640,1068.240000,1641724.644000,1536.850000,NatG-1,
05/19/2021,10:29:03.236,990.89,990.98,115.850000,0.099980,6.950000,1.915400,0.000000,59.994000,11.580000,0.599900,1.485997,1.401899,989.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,91.155556,69.600000,75.200000,70.500000,70.733333,0.000000,0.000000,0.129000,0.023000,0.029000,0.000000,93.600000,91.433333,90.833333,90.166667,90.900000,90.000000,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.501000,37.415000,39968.199600,1068.240000,1641780.192480,1536.902000,NatG-1,
05/19/2021,10:29:08.229,995.89,995.98,115.860000,0.100000,6.950000,1.925100,0.000000,59.990000,11.590000,0.599900,1.483100,1.402555,994.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,91.111111,69.566667,75.300000,70.500000,70.733333,0.000000,0.000000,0.126000,0.022000,0.029000,0.000000,93.666667,91.433333,90.800000,90.200000,90.200000,90.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.484000,37.398000,39950.039520,1068.240000,1641835.740960,1536.954000,NatG-1,
05/19/2021,10:29:12.232,999.89,999.98,115.880000,0.100020,6.950000,1.932800,0.000000,59.990000,11.590000,0.599900,1.484703,1.402313,998.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,91.105556,69.566667,75.300000,70.500000,70.700000,0.000000,0.000000,0.125000,0.021000,0.030000,-0.001000,93.900000,91.333333,90.666667,90.866667,90.300000,89.566667,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.464000,37.378000,39928.674720,1068.240000,1641879.538800,1536.995000,NatG-1,
05/19/2021,10:29:17.229,1004.89,1004.98,115.850000,0.099990,6.950000,1.942400,0.000000,59.989000,11.580000,0.599900,1.483848,1.402158,1003.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,91.300000,69.566667,75.466667,70.500000,70.733333,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,94.333333,91.300000,90.500000,91.266667,90.733333,89.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.488000,37.402000,39954.312480,1068.240000,1641935.087280,1537.047000,NatG-1,
05/19/2021,10:29:22.230,1009.89,1009.98,115.890000,0.100050,6.960000,1.952100,0.000000,59.983000,11.590000,0.599900,1.484658,1.403227,1008.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,91.827778,69.600000,75.500000,70.500000,70.700000,0.000000,0.000000,0.126000,0.022000,0.029000,0.000000,94.566667,91.966667,90.433333,92.133333,90.966667,90.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.474000,37.388000,39939.357120,1068.240000,1641990.635760,1537.099000,NatG-1,
05/19/2021,10:29:27.226,1014.89,1014.97,115.900000,0.100060,6.960000,1.961700,0.000000,59.983000,11.600000,0.599900,1.484309,1.402416,1013.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.000000,69.600000,75.633333,70.500000,70.733333,0.000000,0.000000,0.129000,0.024000,0.028000,-0.001000,94.600000,92.333333,90.966667,91.266667,91.100000,91.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.458000,37.375000,39925.470000,1068.240000,1642046.184240,1537.151000,NatG-1,
05/19/2021,10:29:32.232,1019.89,1019.98,115.860000,0.100010,6.950000,1.971400,0.000000,59.983000,11.590000,0.599900,1.486051,1.403073,1018.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.016667,69.600000,75.733333,70.500000,70.733333,0.000000,0.000000,0.123000,0.025000,0.026000,0.000000,94.933333,92.600000,91.633333,90.866667,91.166667,90.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.468000,37.382000,39932.947680,1068.240000,1642101.732720,1537.203000,NatG-1,
05/19/2021,10:29:36.236,1023.89,1023.98,115.880000,0.100030,6.950000,1.979100,0.000000,59.983000,11.590000,0.599900,1.485754,1.402831,1022.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.172222,69.600000,75.800000,70.500000,70.733333,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,95.133333,92.733333,92.200000,91.000000,91.033333,90.933333,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.464000,37.378000,39928.674720,1068.240000,1642145.530560,1537.244000,NatG-1,
05/19/2021,10:29:41.230,1028.89,1028.98,115.890000,0.100050,6.960000,1.988800,0.000000,59.988000,11.590000,0.599900,1.484558,1.403572,1027.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.127778,69.600000,75.900000,70.500000,70.700000,0.000000,0.000000,0.122000,0.028000,0.023000,0.000000,95.066667,93.100000,92.366667,90.966667,90.400000,90.866667,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.464000,37.378000,39928.674720,1068.240000,1642201.079040,1537.296000,NatG-1,
05/19/2021,10:29:46.232,1033.89,1033.98,115.960000,0.100130,6.970000,1.998400,0.000000,59.990000,11.610000,0.599900,1.483671,1.402725,1032.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.155556,69.600000,76.000000,70.533333,70.733333,0.000000,0.000000,0.120000,0.029000,0.025000,0.000000,94.566667,93.200000,92.200000,90.966667,90.500000,91.500000,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.451000,37.368000,39917.992320,1068.240000,1642255.559280,1537.347000,NatG-1,
05/19/2021,10:29:51.228,1038.89,1038.98,115.970000,0.100130,6.970000,2.008100,0.000000,59.991000,11.610000,0.599900,1.484071,1.402259,1037.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.061111,69.600000,76.166667,70.500000,70.733333,0.000000,0.000000,0.125000,0.029000,0.024000,0.000000,93.866667,93.133333,91.766667,90.833333,90.200000,92.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.474000,37.388000,39939.357120,1068.240000,1642311.107760,1537.399000,NatG-1,
05/19/2021,10:29:56.231,1043.89,1043.98,115.970000,0.100140,6.970000,2.017800,0.000000,59.992000,11.610000,0.599900,1.487917,1.402604,1042.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,91.838889,69.633333,76.200000,70.500000,70.700000,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,94.333333,93.133333,91.333333,90.800000,90.300000,91.133333,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.448000,37.362000,39911.582880,1068.240000,1642366.656240,1537.451000,NatG-1,
05/19/2021,10:30:00.228,1047.88,1047.98,115.950000,0.100110,6.960000,2.025500,0.000000,59.994000,11.610000,0.599900,1.483768,1.402846,1046.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.166667,69.600000,76.266667,70.500000,70.700000,0.000000,0.000000,0.119000,0.028000,0.026000,0.000000,94.300000,92.900000,91.333333,90.766667,91.266667,92.433333,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.455000,37.368000,39917.992320,1068.240000,1642410.454080,1537.492000,NatG-1,
05/19/2021,10:30:05.225,1052.89,1052.97,115.940000,0.100090,6.960000,2.035200,0.000000,59.995000,11.600000,0.599900,1.483765,1.402967,1051.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.233333,69.633333,76.366667,70.500000,70.700000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,94.333333,92.533333,91.400000,91.066667,92.633333,91.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.431000,37.349000,39897.695760,1068.240000,1642466.002560,1537.544000,NatG-1,
05/19/2021,10:30:10.232,1057.89,1057.98,115.970000,0.100130,6.970000,2.044900,0.000000,59.998000,11.610000,0.599900,1.482573,1.403725,1056.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.216667,69.600000,76.500000,70.500000,70.733333,0.000000,0.000000,0.121000,0.027000,0.027000,0.000000,94.333333,92.800000,91.633333,91.366667,91.433333,91.733333,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.428000,37.342000,39890.218080,1068.240000,1642521.551040,1537.596000,NatG-1,
05/19/2021,10:30:15.226,1062.89,1062.97,116.030000,0.100200,6.970000,2.054600,0.000000,60.000000,11.630000,0.599900,1.485130,1.402654,1061.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.372222,69.666667,76.600000,70.533333,70.766667,0.000000,0.000000,0.124000,0.027000,0.026000,0.000000,94.400000,93.033333,91.833333,92.433333,91.133333,91.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.431000,37.349000,39897.695760,1068.240000,1642577.099520,1537.648000,NatG-1,
05/19/2021,10:30:20.233,1067.89,1067.98,116.060000,0.100230,6.980000,2.064300,0.000000,60.003000,11.630000,0.599900,1.484585,1.402637,1066.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.583333,69.666667,76.633333,70.500000,70.733333,0.000000,0.000000,0.120000,0.026000,0.025000,0.000000,94.500000,93.333333,92.533333,92.066667,91.033333,92.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.421000,37.339000,39887.013360,1068.240000,1642631.579760,1537.699000,NatG-1,
05/19/2021,10:30:24.228,1071.89,1071.98,116.060000,0.100240,6.980000,2.072000,0.000000,60.002000,11.630000,0.599900,1.485634,1.403671,1070.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.944444,69.600000,76.700000,70.500000,70.700000,0.000000,0.000000,0.120000,0.028000,0.027000,0.000000,94.633333,93.300000,93.133333,91.800000,91.133333,93.666667,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.418000,37.335000,39882.740400,1068.240000,1642675.377600,1537.740000,NatG-1,
05/19/2021,10:30:29.228,1076.89,1076.98,116.030000,0.100190,6.970000,2.081700,0.000000,60.004000,11.630000,0.599900,1.485677,1.402396,1075.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.766667,69.700000,76.766667,70.566667,70.766667,0.000000,0.000000,0.123000,0.028000,0.026000,0.000000,95.100000,93.366667,92.366667,91.566667,91.600000,92.600000,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.431000,37.345000,39893.422800,1068.240000,1642730.926080,1537.792000,NatG-1,
05/19/2021,10:30:34.231,1081.89,1081.98,116.050000,0.100220,6.980000,2.091400,0.000000,60.003000,11.630000,0.599900,1.485332,1.403274,1080.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.661111,69.666667,76.900000,70.500000,70.766667,0.000000,0.000000,0.119000,0.027000,0.026000,0.000000,95.366667,93.400000,92.133333,91.700000,91.300000,92.066667,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.395000,37.312000,39858.170880,1068.240000,1642786.474560,1537.844000,NatG-1,
05/19/2021,10:30:39.231,1086.89,1086.98,116.060000,0.100220,6.980000,2.101100,0.000000,60.005000,11.630000,0.599900,1.487527,1.402809,1085.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.627778,69.666667,76.900000,70.500000,70.800000,0.000000,0.000000,0.123000,0.027000,0.029000,0.000000,94.866667,93.766667,92.166667,91.800000,91.266667,91.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.405000,37.322000,39868.853280,1068.240000,1642842.023040,1537.896000,NatG-1,
05/19/2021,10:30:44.233,1091.89,1091.98,116.010000,0.100160,6.970000,2.110800,0.000000,60.004000,11.620000,0.599900,1.488918,1.402638,1090.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.527778,69.633333,77.000000,70.500000,70.800000,0.000000,0.000000,0.121000,0.027000,0.026000,0.000000,94.800000,93.200000,92.033333,91.966667,91.200000,91.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.402000,37.319000,39865.648560,1068.240000,1642896.503280,1537.947000,NatG-1,
05/19/2021,10:30:48.232,1095.89,1095.98,116.040000,0.100200,6.970000,2.118500,0.000000,60.003000,11.630000,0.599900,1.487924,1.403912,1094.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.611111,69.700000,77.033333,70.500000,70.800000,0.000000,0.000000,0.124000,0.028000,0.025000,0.000000,95.100000,93.400000,92.200000,91.933333,91.366667,91.666667,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.398000,37.315000,39861.375600,1068.240000,1642941.369360,1537.989000,NatG-1,
05/19/2021,10:30:53.233,1100.89,1100.98,116.040000,0.100200,6.980000,2.128200,0.000000,60.005000,11.630000,0.599900,1.482735,1.403568,1099.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,92.838889,69.633333,77.200000,70.566667,70.800000,0.000000,0.000000,0.121000,0.028000,0.024000,0.000000,95.400000,93.733333,92.966667,92.100000,91.400000,91.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.415000,37.329000,39876.330960,1068.240000,1642996.917840,1538.041000,NatG-1,
05/19/2021,10:30:58.232,1105.89,1105.98,116.020000,0.100170,6.970000,2.137900,0.000000,60.002000,11.620000,0.599900,1.483179,1.403120,1104.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,93.327778,69.700000,77.200000,70.533333,70.800000,0.000000,0.000000,0.125000,0.028000,0.025000,0.000000,95.766667,94.133333,93.166667,92.166667,91.633333,93.100000,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.421000,37.335000,39882.740400,1068.240000,1643051.398080,1538.092000,NatG-1,
05/19/2021,10:31:03.230,1110.89,1110.98,116.020000,0.100180,6.970000,2.147600,0.000000,60.001000,11.620000,0.599900,1.484727,1.402775,1109.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,93.566667,69.700000,77.333333,70.533333,70.800000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,95.900000,94.366667,92.933333,92.100000,93.200000,92.900000,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.395000,37.309000,39854.966160,1068.240000,1643106.946560,1538.144000,NatG-1,
05/19/2021,10:31:08.228,1115.89,1115.98,116.020000,0.100190,6.970000,2.157300,0.000000,59.998000,11.620000,0.599900,1.484779,1.402517,1114.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,93.672222,69.700000,77.400000,70.600000,70.800000,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,95.666667,94.466667,92.800000,92.300000,93.733333,93.066667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.392000,37.306000,39851.761440,1068.240000,1643162.495040,1538.196000,NatG-1,
05/19/2021,10:31:12.234,1119.89,1119.98,116.100000,0.100280,6.980000,2.165000,0.000000,59.999000,11.640000,0.599800,1.484743,1.402670,1118.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,93.638889,69.700000,77.500000,70.600000,70.800000,0.000000,0.000000,0.124000,0.028000,0.025000,0.000000,95.666667,94.500000,92.666667,93.533333,92.633333,92.833333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.385000,37.302000,39847.488480,1068.240000,1643206.292880,1538.237000,NatG-1,
05/19/2021,10:31:17.234,1124.89,1124.98,116.160000,0.100350,6.990000,2.174700,0.000000,60.003000,11.660000,0.599800,1.484205,1.402979,1123.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,93.533333,69.700000,77.566667,70.533333,70.800000,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,95.600000,94.266667,92.866667,93.833333,92.600000,92.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.392000,37.309000,39854.966160,1068.240000,1643260.773120,1538.288000,NatG-1,
05/19/2021,10:31:22.233,1129.88,1129.98,116.160000,0.100360,6.990000,2.184500,0.000000,60.000000,11.660000,0.599800,1.483858,1.402979,1128.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,93.733333,69.700000,77.600000,70.600000,70.800000,0.000000,0.000000,0.124000,0.028000,0.027000,-0.001000,95.533333,94.266667,94.633333,93.100000,92.400000,92.466667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.385000,37.302000,39847.488480,1068.240000,1643316.321600,1538.340000,NatG-1,
05/19/2021,10:31:27.234,1134.88,1134.98,116.070000,0.100240,6.980000,2.194200,0.000000,60.005000,11.630000,0.599800,1.486532,1.403033,1133.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,93.505556,69.700000,77.733333,70.533333,70.800000,0.000000,0.000000,0.122000,0.027000,0.027000,0.000000,95.733333,94.300000,93.633333,92.533333,92.300000,92.533333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.385000,37.299000,39844.283760,1068.240000,1643371.870080,1538.392000,NatG-1,
05/19/2021,10:31:32.233,1139.89,1139.98,116.060000,0.100230,6.980000,2.203800,0.000000,60.000000,11.630000,0.599800,1.483588,1.402809,1138.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,93.683333,69.700000,77.866667,70.600000,70.800000,0.000000,0.000000,0.117000,0.028000,0.026000,0.000000,96.100000,94.466667,93.433333,92.566667,92.733333,92.800000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.375000,37.292000,39836.806080,1068.240000,1643426.350320,1538.443000,NatG-1,
05/19/2021,10:31:36.233,1143.89,1143.98,116.050000,0.100210,6.980000,2.211600,0.000000,59.998000,11.630000,0.599800,1.485880,1.402757,1142.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,93.994444,69.700000,77.900000,70.566667,70.800000,0.000000,0.000000,0.124000,0.028000,0.025000,0.000000,96.233333,94.666667,93.833333,92.766667,92.800000,93.666667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.388000,37.306000,39851.761440,1068.240000,1643471.216400,1538.485000,NatG-1,
05/19/2021,10:31:41.230,1148.89,1148.98,116.060000,0.100230,6.980000,2.221300,0.000000,59.997000,11.630000,0.599800,1.485683,1.402292,1147.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,94.611111,69.666667,78.000000,70.566667,70.800000,0.000000,0.000000,0.121000,0.027000,0.025000,0.000000,96.266667,94.900000,94.033333,92.900000,93.833333,95.733333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.375000,37.292000,39836.806080,1068.240000,1643525.696640,1538.536000,NatG-1,
