Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,10:31:46.231,1153.89,1153.98,116.080000,0.100260,6.980000,2.231000,0.000000,59.999000,11.640000,0.599800,1.485837,1.403601,1152.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,94.444444,69.700000,78.100000,70.566667,70.800000,0.000000,0.000000,0.125000,0.028000,0.027000,0.000000,96.400000,95.100000,94.700000,93.533333,93.133333,93.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.368000,37.286000,39830.396640,1068.240000,1643581.245120,1538.588000,NatG-1,
05/19/2021,10:31:51.231,1158.89,1158.98,116.060000,0.100220,6.980000,2.240700,0.000000,60.003000,11.630000,0.599800,1.482938,1.403671,1157.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,94.494444,69.700000,78.200000,70.600000,70.800000,0.000000,0.000000,0.122000,0.027000,0.024000,0.000000,96.400000,95.300000,95.800000,93.666667,92.700000,93.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.362000,37.276000,39819.714240,1068.240000,1643636.793600,1538.640000,NatG-1,
05/19/2021,10:31:56.227,1163.89,1163.97,116.080000,0.100240,6.980000,2.250400,0.000000,60.005000,11.640000,0.599900,1.484238,1.402912,1162.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,94.361111,69.700000,78.300000,70.633333,70.800000,0.000000,0.000000,0.119000,0.027000,0.028000,0.000000,96.266667,95.400000,95.100000,93.233333,93.266667,92.900000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.349000,37.266000,39809.031840,1068.240000,1643691.273840,1538.691000,NatG-1,
05/19/2021,10:32:00.233,1167.88,1167.98,116.070000,0.100230,6.980000,2.258100,0.000000,60.006000,11.630000,0.599900,1.484486,1.402171,1166.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,94.394444,69.733333,78.300000,70.600000,70.800000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,96.333333,95.300000,95.133333,93.233333,92.766667,93.600000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.355000,37.272000,39815.441280,1068.240000,1643736.139920,1538.733000,NatG-1,
05/19/2021,10:32:05.230,1172.89,1172.98,116.060000,0.100220,6.980000,2.267800,0.000000,60.005000,11.630000,0.599800,1.482538,1.402809,1171.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,94.844444,69.700000,78.400000,70.566667,70.800000,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,96.666667,95.233333,95.633333,93.400000,92.866667,95.266667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.359000,37.272000,39815.441280,1068.240000,1643790.620160,1538.784000,NatG-1,
05/19/2021,10:32:10.234,1177.89,1177.98,116.110000,0.100280,6.980000,2.277500,0.000000,60.011000,11.640000,0.599800,1.484743,1.403066,1176.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,94.955556,69.700000,78.566667,70.600000,70.800000,0.000000,0.000000,0.123000,0.028000,0.024000,0.000000,96.966667,95.533333,94.966667,93.533333,94.800000,93.933333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.345000,37.262000,39804.758880,1068.240000,1643846.168640,1538.836000,NatG-1,
05/19/2021,10:32:15.232,1182.89,1182.98,116.140000,0.100300,6.990000,2.287200,0.000000,60.017000,11.650000,0.599900,1.483151,1.401843,1181.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,94.844444,69.766667,78.600000,70.600000,70.833333,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,97.100000,95.766667,95.000000,93.700000,93.533333,93.966667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.345000,37.259000,39801.554160,1068.240000,1643900.648880,1538.887000,NatG-1,
05/19/2021,10:32:20.233,1187.89,1187.98,116.100000,0.100240,6.980000,2.296900,0.000000,60.020000,11.640000,0.599900,1.482941,1.403187,1186.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,95.550000,69.800000,78.700000,70.600000,70.800000,0.000000,0.000000,0.124000,0.029000,0.024000,0.000000,97.266667,95.933333,95.366667,94.733333,94.100000,95.900000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.339000,37.256000,39798.349440,1068.240000,1643956.197360,1538.939000,NatG-1,
05/19/2021,10:32:24.230,1191.89,1191.98,116.070000,0.100210,6.980000,2.304700,0.000000,60.022000,11.630000,0.599900,1.483684,1.404067,1190.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,95.511111,69.800000,78.800000,70.600000,70.800000,0.000000,0.000000,0.124000,0.027000,0.024000,0.000000,97.300000,96.066667,94.900000,95.100000,93.566667,96.133333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.362000,37.279000,39822.918960,1068.240000,1643999.995200,1538.980000,NatG-1,
05/19/2021,10:32:29.235,1196.89,1196.98,115.990000,0.100100,6.970000,2.314400,0.000000,60.020000,11.610000,0.599900,1.483117,1.403655,1195.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,95.683333,69.800000,78.866667,70.600000,70.800000,0.000000,0.000000,0.122000,0.025000,0.027000,0.000000,97.333333,96.066667,94.533333,95.166667,94.766667,96.233333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.345000,37.262000,39804.758880,1068.240000,1644055.543680,1539.032000,NatG-1,
05/19/2021,10:32:34.233,1201.89,1201.98,115.970000,0.100090,6.960000,2.324000,0.000000,60.019000,11.610000,0.599900,1.484464,1.403121,1200.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,95.383333,69.766667,79.000000,70.600000,70.800000,0.000000,0.000000,0.130000,0.023000,0.028000,0.000000,97.400000,95.900000,94.333333,94.733333,94.266667,95.666667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.329000,37.246000,39787.667040,1068.240000,1644110.023920,1539.083000,NatG-1,
05/19/2021,10:32:39.231,1206.88,1206.98,115.980000,0.100110,6.970000,2.333700,0.000000,60.013000,11.610000,0.599900,1.483868,1.403604,1205.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,95.577778,69.800000,79.100000,70.600000,70.800000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,97.333333,96.166667,95.466667,95.533333,94.466667,94.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.349000,37.262000,39804.758880,1068.240000,1644165.572400,1539.135000,NatG-1,
05/19/2021,10:32:44.228,1211.89,1211.98,115.970000,0.100100,6.960000,2.343400,0.000000,60.010000,11.610000,0.599900,1.485215,1.403725,1210.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,95.805556,69.800000,79.233333,70.666667,70.866667,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,97.300000,96.300000,95.233333,95.566667,94.400000,96.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.339000,37.256000,39798.349440,1068.240000,1644221.120880,1539.187000,NatG-1,
05/19/2021,10:32:48.228,1215.89,1215.98,115.990000,0.100130,6.970000,2.351100,0.000000,60.007000,11.610000,0.599900,1.483172,1.402362,1214.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,96.050000,69.766667,79.300000,70.633333,70.833333,0.000000,0.000000,0.129000,0.022000,0.030000,0.000000,97.333333,96.300000,95.866667,95.466667,94.600000,96.733333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.339000,37.256000,39798.349440,1068.240000,1644264.918720,1539.228000,NatG-1,
05/19/2021,10:32:53.233,1220.89,1220.98,115.990000,0.100130,6.970000,2.360800,0.000000,60.003000,11.610000,0.599900,1.485968,1.402880,1219.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,95.922222,69.800000,79.400000,70.666667,70.900000,0.000000,0.000000,0.123000,0.023000,0.032000,0.000000,97.366667,96.433333,95.966667,95.100000,95.466667,95.200000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.322000,37.239000,39780.189360,1068.240000,1644319.398960,1539.279000,NatG-1,
05/19/2021,10:32:58.232,1225.88,1225.98,116.010000,0.100160,6.970000,2.370500,0.000000,60.001000,11.620000,0.599900,1.486522,1.402896,1224.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,95.883333,69.800000,79.500000,70.666667,70.900000,0.000000,0.000000,0.129000,0.022000,0.029000,0.000000,97.400000,96.600000,96.033333,94.800000,95.266667,95.200000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.332000,37.249000,39790.871760,1068.240000,1644374.947440,1539.331000,NatG-1,
05/19/2021,10:33:03.233,1230.89,1230.98,115.990000,0.100150,6.970000,2.380200,0.000000,59.997000,11.620000,0.599800,1.485272,1.403655,1229.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,96.038889,69.800000,79.633333,70.633333,70.833333,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,97.533333,96.400000,95.466667,95.200000,96.400000,95.233333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.319000,37.233000,39773.779920,1068.240000,1644430.495920,1539.383000,NatG-1,
05/19/2021,10:33:08.230,1235.89,1235.98,115.990000,0.100150,6.970000,2.389800,0.000000,59.990000,11.620000,0.599800,1.484773,1.402880,1234.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,96.072222,69.800000,79.700000,70.600000,70.800000,0.000000,0.000000,0.123000,0.023000,0.030000,0.000000,97.866667,96.400000,95.666667,96.333333,94.933333,95.233333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.325000,37.239000,39780.189360,1068.240000,1644484.976160,1539.434000,NatG-1,
05/19/2021,10:33:12.235,1239.89,1239.98,115.990000,0.100160,6.970000,2.397600,0.000000,59.990000,11.620000,0.599800,1.482827,1.402362,1238.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,96.255556,69.800000,79.800000,70.666667,70.833333,0.000000,0.000000,0.128000,0.022000,0.029000,0.000000,97.766667,96.500000,95.766667,95.933333,94.933333,96.633333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.319000,37.236000,39776.984640,1068.240000,1644528.774000,1539.475000,NatG-1,
05/19/2021,10:33:17.234,1244.89,1244.98,115.980000,0.100140,6.970000,2.407300,0.000000,59.986000,11.610000,0.599800,1.485321,1.404121,1243.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,96.461111,69.800000,79.900000,70.633333,70.800000,0.000000,0.000000,0.123000,0.024000,0.028000,0.000000,97.700000,96.700000,96.100000,95.200000,96.266667,96.800000,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.312000,37.229000,39769.506960,1068.240000,1644584.322480,1539.527000,NatG-1,
05/19/2021,10:33:22.233,1249.89,1249.98,115.950000,0.100110,6.960000,2.416900,0.000000,59.983000,11.610000,0.599900,1.483868,1.402846,1248.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,96.316667,69.800000,80.100000,70.666667,70.800000,0.000000,0.000000,0.127000,0.025000,0.025000,0.000000,97.800000,96.766667,96.566667,94.733333,97.200000,94.833333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.306000,37.223000,39763.097520,1068.240000,1644638.802720,1539.578000,NatG-1,
05/19/2021,10:33:27.229,1254.89,1254.98,115.950000,0.100120,6.960000,2.426600,0.000000,59.982000,11.610000,0.599800,1.483420,1.403364,1253.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,96.544444,69.800000,80.200000,70.700000,70.833333,0.000000,0.000000,0.123000,0.027000,0.023000,0.000000,97.933333,96.800000,96.366667,95.066667,97.066667,96.033333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.312000,37.226000,39766.302240,1068.240000,1644694.351200,1539.630000,NatG-1,
05/19/2021,10:33:32.232,1259.88,1259.98,115.950000,0.100110,6.960000,2.436300,0.000000,59.985000,11.610000,0.599800,1.484767,1.403364,1258.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,96.611111,69.800000,80.266667,70.700000,70.833333,0.000000,0.000000,0.123000,0.029000,0.025000,0.000000,98.033333,96.933333,96.133333,95.866667,96.500000,96.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.315000,37.233000,39773.779920,1068.240000,1644749.899680,1539.682000,NatG-1,
05/19/2021,10:33:36.233,1263.89,1263.98,115.960000,0.100120,6.960000,2.444000,0.000000,59.987000,11.610000,0.599900,1.488014,1.403242,1262.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,96.616667,69.800000,80.400000,70.700000,70.800000,0.000000,0.000000,0.122000,0.028000,0.022000,0.000000,98.166667,97.133333,95.600000,95.933333,96.200000,96.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.299000,37.216000,39755.619840,1068.240000,1644793.697520,1539.723000,NatG-1,
05/19/2021,10:33:41.232,1268.89,1268.98,115.940000,0.100100,6.960000,2.453700,0.000000,59.986000,11.610000,0.599900,1.486014,1.403140,1267.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,96.755556,69.800000,80.433333,70.700000,70.800000,0.000000,0.000000,0.117000,0.029000,0.024000,0.000000,98.433333,97.300000,95.700000,96.233333,97.100000,95.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.299000,37.216000,39755.619840,1068.240000,1644849.246000,1539.775000,NatG-1,
05/19/2021,10:33:46.231,1273.89,1273.98,115.950000,0.100100,6.960000,2.463400,0.000000,59.989000,11.610000,0.599900,1.484216,1.403364,1272.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,96.950000,69.800000,80.600000,70.700000,70.800000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,98.400000,97.300000,95.900000,96.833333,97.333333,95.933333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.289000,37.203000,39741.732720,1068.240000,1644903.726240,1539.826000,NatG-1,
05/19/2021,10:33:51.231,1278.89,1278.98,115.920000,0.100070,6.960000,2.473000,0.000000,59.989000,11.600000,0.599900,1.482262,1.403209,1277.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,97.183333,69.800000,80.633333,70.700000,70.800000,0.000000,0.000000,0.119000,0.026000,0.027000,0.000000,98.333333,97.433333,96.400000,96.966667,96.633333,97.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.289000,37.203000,39741.732720,1068.240000,1644959.274720,1539.878000,NatG-1,
05/19/2021,10:33:56.231,1283.89,1283.98,115.880000,0.100020,6.950000,2.482700,0.000000,59.992000,11.590000,0.599900,1.483503,1.402831,1282.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,97.144444,69.800000,80.766667,70.700000,70.800000,0.000000,0.000000,0.125000,0.027000,0.027000,0.000000,98.500000,97.400000,97.633333,97.300000,96.166667,95.866667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.286000,37.203000,39741.732720,1068.240000,1645013.754960,1539.929000,NatG-1,
05/19/2021,10:34:00.232,1287.89,1287.98,115.870000,0.100000,6.950000,2.490400,0.000000,59.991000,11.590000,0.599900,1.484100,1.402779,1286.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,97.138889,69.800000,80.800000,70.700000,70.833333,0.000000,0.000000,0.123000,0.025000,0.027000,0.000000,98.666667,97.266667,97.433333,97.100000,95.800000,96.566667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.286000,37.200000,39738.528000,1068.240000,1645058.621040,1539.971000,NatG-1,
05/19/2021,10:34:05.234,1292.89,1292.98,115.880000,0.100010,6.950000,2.500000,0.000000,59.996000,11.590000,0.599900,1.483952,1.403176,1291.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,97.188889,69.800000,80.933333,70.700000,70.800000,0.000000,0.000000,0.120000,0.025000,0.030000,0.000000,98.866667,97.333333,97.700000,96.200000,96.300000,96.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.292000,37.210000,39749.210400,1068.240000,1645113.101280,1540.022000,NatG-1,
05/19/2021,10:34:10.232,1297.89,1297.98,115.920000,0.100040,6.960000,2.509700,0.000000,60.004000,11.600000,0.599900,1.484706,1.402346,1296.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,97.133333,69.800000,81.000000,70.700000,70.800000,0.000000,0.000000,0.125000,0.024000,0.030000,0.000000,99.033333,97.600000,96.600000,95.933333,96.566667,97.066667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.286000,37.203000,39741.732720,1068.240000,1645167.581520,1540.073000,NatG-1,
05/19/2021,10:34:15.232,1302.89,1302.98,115.850000,0.099950,6.950000,2.519400,0.000000,60.006000,11.580000,0.600000,1.485143,1.403539,1301.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,97.300000,69.800000,81.133333,70.700000,70.833333,0.000000,0.000000,0.123000,0.024000,0.030000,0.000000,99.266667,97.566667,96.266667,97.666667,95.900000,97.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.289000,37.206000,39744.937440,1068.240000,1645223.130000,1540.125000,NatG-1,
05/19/2021,10:34:20.235,1307.89,1307.98,115.850000,0.099960,6.950000,2.529000,0.000000,60.002000,11.580000,0.599900,1.483693,1.403021,1306.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,97.250000,69.800000,81.266667,70.700000,70.800000,0.000000,0.000000,0.125000,0.024000,0.029000,0.000000,99.266667,97.500000,96.366667,97.466667,96.366667,96.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.292000,37.210000,39749.210400,1068.240000,1645277.610240,1540.176000,NatG-1,
05/19/2021,10:34:24.233,1311.89,1311.98,115.800000,0.099900,6.940000,2.536700,0.000000,59.999000,11.570000,0.599900,1.483083,1.403282,1310.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,97.544444,69.800000,81.300000,70.700000,70.800000,0.000000,0.000000,0.125000,0.025000,0.029000,0.000000,99.033333,97.633333,98.000000,97.533333,96.633333,96.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.276000,37.190000,39727.845600,1068.240000,1645322.476320,1540.218000,NatG-1,
05/19/2021,10:34:29.234,1316.89,1316.98,115.830000,0.099940,6.950000,2.546400,0.000000,60.001000,11.580000,0.599900,1.483490,1.403781,1315.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,97.750000,69.800000,81.466667,70.700000,70.800000,0.000000,0.000000,0.127000,0.025000,0.030000,0.000000,99.166667,97.933333,98.033333,98.366667,96.666667,96.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.289000,37.206000,39744.937440,1068.240000,1645376.956560,1540.269000,NatG-1,
05/19/2021,10:34:34.232,1321.89,1321.98,115.890000,0.099990,6.950000,2.556000,0.000000,60.013000,11.590000,0.599900,1.482748,1.403055,1320.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,97.994444,69.800000,81.500000,70.733333,70.800000,0.000000,0.000000,0.124000,0.024000,0.028000,0.000000,99.633333,98.100000,98.000000,98.200000,97.100000,96.933333,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.272000,37.190000,39727.845600,1068.240000,1645432.505040,1540.321000,NatG-1,
05/19/2021,10:34:39.231,1326.89,1326.98,115.900000,0.100000,6.950000,2.565700,0.000000,60.018000,11.590000,0.599900,1.483200,1.403969,1325.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,97.900000,69.800000,81.633333,70.766667,70.833333,0.000000,0.000000,0.126000,0.027000,0.028000,0.000000,99.866667,98.333333,97.766667,98.166667,96.366667,96.900000,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.262000,37.180000,39717.163200,1068.240000,1645486.985280,1540.372000,NatG-1,
05/19/2021,10:34:44.235,1331.89,1331.98,115.870000,0.099950,6.950000,2.575300,0.000000,60.022000,11.580000,0.600000,1.485243,1.402952,1330.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,98.205556,69.800000,81.733333,70.733333,70.833333,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,100.133333,98.500000,98.366667,98.633333,96.666667,96.933333,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.269000,37.186000,39723.572640,1068.240000,1645542.533760,1540.424000,NatG-1,
05/19/2021,10:34:48.231,1335.89,1335.98,115.830000,0.099900,6.940000,2.583100,0.000000,60.019000,11.570000,0.600000,1.482883,1.403263,1334.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,98.111111,69.800000,81.833333,70.800000,70.800000,0.000000,0.000000,0.119000,0.028000,0.024000,-0.001000,100.400000,98.600000,98.533333,97.600000,96.900000,96.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.289000,37.206000,39744.937440,1068.240000,1645586.331600,1540.465000,NatG-1,
05/19/2021,10:34:53.235,1340.89,1340.98,115.830000,0.099910,6.940000,2.592700,0.000000,60.015000,11.570000,0.600000,1.484936,1.403263,1339.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,98.061111,69.800000,81.900000,70.766667,70.833333,0.000000,0.000000,0.123000,0.029000,0.025000,0.000000,100.566667,98.533333,98.333333,96.966667,96.466667,97.500000,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.276000,37.190000,39727.845600,1068.240000,1645640.811840,1540.516000,NatG-1,
05/19/2021,10:34:58.233,1345.89,1345.98,115.900000,0.099990,6.950000,2.602300,0.000000,60.014000,11.590000,0.599900,1.487749,1.402934,1344.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,98.055556,69.800000,82.033333,70.766667,70.833333,0.000000,0.000000,0.122000,0.028000,0.023000,0.000000,100.600000,98.566667,98.100000,96.933333,96.666667,97.466667,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.253000,37.170000,39706.480800,1068.240000,1645696.360320,1540.568000,NatG-1,
05/19/2021,10:35:03.233,1350.89,1350.98,115.900000,0.099990,6.950000,2.612000,0.000000,60.015000,11.590000,0.599900,1.485349,1.403451,1349.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,98.422222,69.800000,82.100000,70.766667,70.833333,0.000000,0.000000,0.121000,0.027000,0.024000,0.000000,100.566667,99.133333,98.066667,97.666667,96.533333,98.566667,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.246000,37.163000,39699.003120,1068.240000,1645750.840560,1540.619000,NatG-1,
05/19/2021,10:35:08.231,1355.89,1355.98,115.900000,0.100010,6.950000,2.621700,0.000000,60.010000,11.590000,0.599900,1.483152,1.403451,1354.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,98.544444,69.866667,82.233333,70.733333,70.866667,0.000000,0.000000,0.123000,0.026000,0.025000,0.000000,100.733333,98.933333,98.100000,97.066667,98.066667,98.366667,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.243000,37.160000,39695.798400,1068.240000,1645806.389040,1540.671000,NatG-1,
05/19/2021,10:35:12.234,1359.89,1359.98,115.890000,0.100000,6.950000,2.629400,0.000000,60.003000,11.590000,0.599900,1.484000,1.403055,1358.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,98.761111,69.866667,82.300000,70.733333,70.833333,0.000000,0.000000,0.123000,0.025000,0.027000,0.000000,100.900000,99.033333,97.933333,97.233333,98.100000,99.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.259000,37.176000,39712.890240,1068.240000,1645850.186880,1540.712000,NatG-1,
05/19/2021,10:35:17.236,1364.89,1364.98,115.920000,0.100050,6.960000,2.639100,0.000000,59.999000,11.600000,0.599900,1.483758,1.403382,1363.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,98.661111,69.866667,82.400000,70.800000,70.833333,0.000000,0.000000,0.125000,0.026000,0.025000,0.000000,100.633333,99.133333,97.700000,97.400000,98.566667,98.533333,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.262000,37.180000,39717.163200,1068.240000,1645904.667120,1540.763000,NatG-1,
05/19/2021,10:35:22.228,1369.89,1369.98,115.950000,0.100090,6.960000,2.648700,0.000000,59.993000,11.610000,0.599900,1.485063,1.403019,1368.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,98.605556,69.866667,82.533333,70.800000,70.866667,0.000000,0.000000,0.124000,0.025000,0.025000,0.000000,100.533333,99.033333,97.933333,97.766667,97.333333,99.033333,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.246000,37.160000,39695.798400,1068.240000,1645960.215600,1540.815000,NatG-1,
05/19/2021,10:35:27.236,1374.89,1374.98,115.950000,0.100100,6.960000,2.658400,0.000000,59.989000,11.610000,0.599900,1.483017,1.402846,1373.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,98.438889,69.866667,82.600000,70.766667,70.833333,0.000000,0.000000,0.125000,0.027000,0.024000,0.000000,100.400000,99.033333,98.433333,97.600000,97.500000,97.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.253000,37.166000,39702.207840,1068.240000,1646014.695840,1540.866000,NatG-1,
05/19/2021,10:35:32.236,1379.89,1379.98,115.930000,0.100080,6.960000,2.668000,0.000000,59.989000,11.600000,0.599900,1.483413,1.403088,1378.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,98.650000,69.866667,82.766667,70.800000,70.866667,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,100.500000,99.233333,98.366667,97.600000,97.466667,98.733333,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.229000,37.147000,39681.911280,1068.240000,1646070.244320,1540.918000,NatG-1,
05/19/2021,10:35:36.233,1383.89,1383.98,115.920000,0.100070,6.960000,2.675800,0.000000,59.987000,11.600000,0.599900,1.486859,1.402692,1382.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,98.694444,69.866667,82.800000,70.800000,70.900000,0.000000,0.000000,0.118000,0.029000,0.023000,0.000000,100.633333,99.333333,98.666667,97.533333,97.533333,98.466667,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.236000,37.153000,39688.320720,1068.240000,1646114.042160,1540.959000,NatG-1,
05/19/2021,10:35:41.236,1388.89,1388.98,115.940000,0.100080,6.960000,2.685400,0.000000,59.991000,11.600000,0.599900,1.482614,1.402622,1387.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,99.194444,69.900000,82.833333,70.766667,70.833333,0.000000,0.000000,0.122000,0.029000,0.023000,0.000000,100.700000,99.433333,98.900000,97.766667,98.400000,99.966667,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.246000,37.163000,39699.003120,1068.240000,1646169.590640,1541.011000,NatG-1,
05/19/2021,10:35:46.233,1393.89,1393.98,115.980000,0.100130,6.970000,2.695100,0.000000,59.991000,11.610000,0.599900,1.483471,1.402483,1392.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,99.188889,69.866667,83.000000,70.800000,70.866667,0.000000,0.000000,0.119000,0.029000,0.026000,0.000000,100.866667,99.700000,98.833333,98.266667,98.866667,98.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.223000,37.140000,39674.433600,1068.240000,1646224.070880,1541.062000,NatG-1,
05/19/2021,10:35:51.236,1398.89,1398.98,115.960000,0.100110,6.960000,2.704800,0.000000,59.989000,11.610000,0.599900,1.483968,1.402725,1397.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,99.300000,69.866667,83.033333,70.800000,70.866667,0.000000,0.000000,0.125000,0.028000,0.026000,0.000000,101.100000,99.833333,98.900000,98.300000,98.833333,98.833333,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.243000,37.157000,39692.593680,1068.240000,1646278.551120,1541.113000,NatG-1,
05/19/2021,10:35:56.234,1403.88,1403.98,115.930000,0.100070,6.960000,2.714500,0.000000,59.989000,11.600000,0.599900,1.485260,1.402571,1402.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,99.577778,69.866667,83.166667,70.800000,70.866667,0.000000,0.000000,0.120000,0.027000,0.026000,0.000000,101.200000,99.800000,98.833333,98.966667,98.366667,100.300000,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.229000,37.147000,39681.911280,1068.240000,1646334.099600,1541.165000,NatG-1,
05/19/2021,10:36:00.230,1407.89,1407.98,116.000000,0.100160,6.970000,2.722200,0.000000,59.989000,11.620000,0.599800,1.483926,1.403534,1406.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,99.416667,69.900000,83.266667,70.800000,70.866667,0.000000,0.000000,0.126000,0.026000,0.029000,0.000000,101.200000,99.700000,98.700000,98.833333,98.100000,99.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.236000,37.153000,39688.320720,1068.240000,1646377.897440,1541.206000,NatG-1,
05/19/2021,10:36:05.229,1412.89,1412.98,116.000000,0.100170,6.970000,2.731900,0.000000,59.988000,11.620000,0.599800,1.482480,1.402759,1411.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,99.594444,69.900000,83.333333,70.800000,70.866667,0.000000,0.000000,0.125000,0.024000,0.028000,0.000000,101.233333,99.800000,98.800000,98.333333,99.366667,100.033333,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.233000,37.150000,39685.116000,1068.240000,1646432.377680,1541.257000,NatG-1,
05/19/2021,10:36:10.231,1417.88,1417.98,116.070000,0.100250,6.980000,2.741600,0.000000,59.986000,11.640000,0.599800,1.483192,1.402688,1416.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,99.244444,69.900000,83.400000,70.800000,70.833333,0.000000,0.000000,0.124000,0.022000,0.031000,0.000000,101.300000,99.933333,98.700000,98.433333,98.166667,98.933333,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.229000,37.147000,39681.911280,1068.240000,1646487.926160,1541.309000,NatG-1,
05/19/2021,10:36:15.231,1422.89,1422.98,116.050000,0.100220,6.980000,2.751300,0.000000,59.987000,11.630000,0.599800,1.482538,1.402154,1421.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,99.861111,69.900000,83.500000,70.800000,70.866667,0.000000,0.000000,0.129000,0.022000,0.030000,0.000000,101.400000,100.166667,98.766667,99.266667,100.766667,98.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.226000,37.140000,39674.433600,1068.240000,1646542.406400,1541.360000,NatG-1,
05/19/2021,10:36:20.232,1427.89,1427.98,116.040000,0.100210,6.970000,2.760900,0.000000,59.991000,11.630000,0.599800,1.485281,1.402878,1426.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,99.911111,69.900000,83.566667,70.800000,70.900000,0.000000,0.000000,0.126000,0.023000,0.031000,0.000000,101.700000,100.333333,99.000000,99.700000,100.166667,98.566667,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.226000,37.143000,39677.638320,1068.240000,1646597.954880,1541.412000,NatG-1,
05/19/2021,10:36:24.232,1431.88,1431.98,116.030000,0.100190,6.970000,2.768700,0.000000,59.990000,11.620000,0.599800,1.489171,1.402396,1430.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,100.100000,69.900000,83.633333,70.800000,70.900000,0.000000,0.000000,0.131000,0.022000,0.029000,0.000000,101.766667,100.400000,99.233333,100.366667,99.466667,99.366667,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.213000,37.127000,39660.546480,1068.240000,1646641.752720,1541.453000,NatG-1,
05/19/2021,10:36:29.239,1436.89,1436.99,115.800000,0.099910,6.940000,2.778400,0.000000,59.991000,11.570000,0.599900,1.485837,1.404663,1435.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,100.261111,69.866667,83.700000,70.800000,70.833333,0.000000,0.000000,0.127000,0.023000,0.029000,0.000000,101.900000,100.533333,100.100000,100.133333,98.966667,99.933333,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.229000,37.143000,39677.638320,1068.240000,1646696.232960,1541.504000,NatG-1,
05/19/2021,10:36:34.234,1441.89,1441.98,115.890000,0.100010,6.950000,2.788000,0.000000,59.996000,11.590000,0.599900,1.485651,1.402019,1440.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,100.183333,69.900000,83.800000,70.800000,70.833333,0.000000,0.000000,0.124000,0.023000,0.029000,0.000000,102.000000,100.433333,100.433333,99.700000,98.733333,99.800000,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.219000,37.130000,39663.751200,1068.240000,1646751.781440,1541.556000,NatG-1,
05/19/2021,10:36:39.232,1446.89,1446.98,115.930000,0.100050,6.960000,2.797700,0.000000,60.002000,11.600000,0.599900,1.485157,1.403088,1445.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,100.283333,69.900000,83.966667,70.800000,70.866667,0.000000,0.000000,0.128000,0.023000,0.026000,-0.001000,102.200000,100.266667,99.900000,99.500000,99.200000,100.633333,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.206000,37.120000,39653.068800,1068.240000,1646806.261680,1541.607000,NatG-1,
05/19/2021,10:36:44.236,1451.89,1451.98,115.950000,0.100060,6.960000,2.807400,0.000000,60.008000,11.600000,0.599900,1.482710,1.402329,1450.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,100.194444,69.900000,84.000000,70.800000,70.800000,0.000000,0.000000,0.124000,0.023000,0.028000,0.000000,102.333333,100.033333,99.700000,98.866667,99.700000,100.533333,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.213000,37.127000,39660.546480,1068.240000,1646861.810160,1541.659000,NatG-1,
05/19/2021,10:36:48.234,1455.89,1455.98,115.960000,0.100080,6.960000,2.815100,0.000000,60.009000,11.600000,0.599900,1.484113,1.402725,1454.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,100.311111,69.900000,84.133333,70.800000,70.866667,0.000000,0.000000,0.129000,0.023000,0.029000,0.000000,102.400000,99.800000,99.533333,99.500000,101.100000,99.533333,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.216000,37.127000,39660.546480,1068.240000,1646905.608000,1541.700000,NatG-1,
05/19/2021,10:36:53.234,1460.88,1460.98,115.980000,0.100100,6.960000,2.824800,0.000000,60.012000,11.610000,0.599900,1.482418,1.403001,1459.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,100.161111,69.900000,84.200000,70.800000,70.900000,0.000000,0.000000,0.126000,0.022000,0.029000,0.000000,101.766667,99.900000,99.666667,100.366667,99.233333,100.033333,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.216000,37.127000,39660.546480,1068.240000,1646960.088240,1541.751000,NatG-1,
05/19/2021,10:36:58.235,1465.89,1465.98,115.940000,0.100040,6.960000,2.834400,0.000000,60.014000,11.600000,0.599900,1.485406,1.402622,1464.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,100.227778,69.900000,84.333333,70.800000,70.866667,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,101.600000,100.366667,100.966667,100.000000,99.400000,99.033333,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.213000,37.123000,39656.273520,1068.240000,1647014.568480,1541.802000,NatG-1,
05/19/2021,10:37:03.235,1470.89,1470.98,115.950000,0.100050,6.960000,2.844100,0.000000,60.016000,11.600000,0.599900,1.483658,1.402846,1469.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,100.372222,69.900000,84.400000,70.800000,70.866667,0.000000,0.000000,0.128000,0.022000,0.028000,0.000000,101.966667,100.433333,100.433333,99.733333,100.533333,99.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.203000,37.117000,39649.864080,1068.240000,1647070.116960,1541.854000,NatG-1,
05/19/2021,10:37:08.235,1475.89,1475.98,115.950000,0.100050,6.960000,2.853800,0.000000,60.016000,11.600000,0.599900,1.484458,1.402329,1474.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,100.744444,69.900000,84.566667,70.800000,70.833333,0.000000,0.000000,0.123000,0.022000,0.029000,-0.001000,102.733333,100.900000,100.133333,100.833333,100.366667,99.500000,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.213000,37.127000,39660.546480,1068.240000,1647124.597200,1541.905000,NatG-1,
05/19/2021,10:37:12.233,1479.89,1479.98,115.910000,0.100000,6.950000,2.861500,0.000000,60.015000,11.590000,0.599900,1.483600,1.402813,1478.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,101.055556,69.900000,84.700000,70.800000,70.866667,0.000000,0.000000,0.129000,0.025000,0.029000,0.000000,103.800000,101.100000,100.633333,100.933333,100.466667,99.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.193000,37.107000,39639.181680,1068.240000,1647168.395040,1541.946000,NatG-1,
05/19/2021,10:37:17.232,1484.89,1484.98,115.870000,0.099950,6.950000,2.871100,0.000000,60.011000,11.580000,0.599900,1.484442,1.402779,1483.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,101.166667,69.900000,84.866667,70.800000,70.866667,0.000000,0.000000,0.122000,0.025000,0.025000,0.000000,103.700000,101.266667,101.600000,100.733333,100.333333,99.366667,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.206000,37.120000,39653.068800,1068.240000,1647223.943520,1541.998000,NatG-1,
05/19/2021,10:37:22.232,1489.89,1489.98,115.910000,0.100000,6.950000,2.880800,0.000000,60.009000,11.590000,0.599900,1.483600,1.402813,1488.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,101.433333,69.900000,84.900000,70.800000,70.866667,0.000000,0.000000,0.120000,0.026000,0.029000,0.000000,103.400000,101.200000,101.700000,100.900000,101.666667,99.733333,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.203000,37.117000,39649.864080,1068.240000,1647278.423760,1542.049000,NatG-1,
05/19/2021,10:37:27.236,1494.88,1494.98,115.890000,0.099990,6.950000,2.890400,0.000000,60.005000,11.590000,0.599900,1.484748,1.402192,1493.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,101.161111,69.900000,85.100000,70.800000,70.866667,0.000000,0.000000,0.123000,0.026000,0.026000,-0.001000,103.500000,100.833333,101.000000,100.700000,101.300000,99.633333,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.203000,37.117000,39649.864080,1068.240000,1647333.972240,1542.101000,NatG-1,
05/19/2021,10:37:32.231,1499.89,1499.98,115.930000,0.100040,6.960000,2.900100,0.000000,60.004000,11.600000,0.599900,1.486905,1.402053,1498.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,101.166667,69.900000,85.166667,70.833333,70.900000,0.000000,0.000000,0.119000,0.027000,0.028000,0.000000,103.400000,100.800000,100.733333,101.000000,101.400000,99.666667,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.180000,37.094000,39625.294560,1068.240000,1647388.452480,1542.152000,NatG-1,
05/19/2021,10:37:36.240,1503.89,1503.99,115.950000,0.100060,6.960000,2.907800,0.000000,60.006000,11.600000,0.599900,1.486008,1.401811,1502.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,101.383333,69.900000,85.366667,70.833333,70.866667,0.000000,0.000000,0.123000,0.027000,0.027000,0.000000,103.433333,100.800000,100.966667,101.833333,100.866667,100.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.186000,37.100000,39631.704000,1068.240000,1647432.250320,1542.193000,NatG-1,
05/19/2021,10:37:41.228,1508.89,1508.98,115.920000,0.100020,6.960000,2.917500,0.000000,60.002000,11.590000,0.599900,1.488202,1.401656,1507.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,101.533333,69.900000,85.433333,70.866667,70.866667,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,103.433333,100.966667,101.366667,101.400000,101.000000,101.033333,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.183000,37.097000,39628.499280,1068.240000,1647487.798800,1542.245000,NatG-1,
05/19/2021,10:37:46.233,1513.89,1513.98,115.940000,0.100050,6.960000,2.927200,0.000000,60.003000,11.600000,0.599900,1.483458,1.401932,1512.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,101.416667,69.900000,85.600000,70.833333,70.833333,0.000000,0.000000,0.119000,0.028000,0.026000,0.000000,103.433333,101.000000,101.700000,101.533333,100.833333,100.000000,0,1,0,0,0,30.570000,0.000000,0.000000,71.120000,37.190000,37.100000,39631.704000,1068.240000,1647542.279040,1542.296000,NatG-1,
05/19/2021,10:37:51.232,1518.89,1518.98,115.900000,0.100000,6.950000,2.936800,0.000000,60.002000,11.590000,0.599900,1.485000,1.402071,1517.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,101.405556,69.900000,85.600000,70.800000,70.800000,0.000000,0.000000,0.121000,0.027000,0.025000,-0.001000,103.300000,100.900000,102.700000,100.966667,100.533333,100.033333,0,1,0,0,0,30.570000,0.000000,0.000000,71.120000,37.176000,37.090000,39621.021600,1068.240000,1647596.759280,1542.347000,NatG-1,
05/19/2021,10:37:56.237,1523.89,1523.99,115.920000,0.100020,6.960000,2.946500,0.000000,60.001000,11.590000,0.599900,1.483603,1.402174,1522.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,101.605556,69.900000,85.766667,70.833333,70.800000,0.000000,0.000000,0.118000,0.029000,0.026000,0.000000,103.400000,101.300000,101.433333,101.000000,100.333333,102.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.200000,37.110000,39642.386400,1068.240000,1647652.307760,1542.399000,NatG-1,
05/19/2021,10:38:00.234,1527.88,1527.98,115.930000,0.100050,6.960000,2.954200,0.000000,60.002000,11.600000,0.599900,1.485757,1.401535,1526.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,101.644444,69.900000,85.800000,70.900000,70.833333,0.000000,0.000000,0.124000,0.028000,0.025000,0.000000,103.333333,101.233333,101.400000,101.000000,101.600000,101.300000,0,1,0,0,0,30.570000,0.000000,0.000000,71.120000,37.176000,37.087000,39617.816880,1068.240000,1647696.105600,1542.440000,NatG-1,
05/19/2021,10:38:05.235,1532.89,1532.98,115.940000,0.100040,6.960000,2.963900,0.000000,60.009000,11.600000,0.599900,1.485206,1.402967,1531.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,101.783333,69.900000,85.866667,70.866667,70.800000,0.000000,0.000000,0.120000,0.028000,0.024000,0.000000,103.600000,101.200000,101.366667,101.733333,101.633333,101.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.186000,37.097000,39628.499280,1068.240000,1647750.585840,1542.491000,NatG-1,
05/19/2021,10:38:10.243,1537.89,1537.99,115.990000,0.100110,6.970000,2.973600,0.000000,60.014000,11.610000,0.599900,1.484467,1.402880,1536.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,101.950000,69.900000,85.966667,70.900000,70.800000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,103.933333,101.400000,101.400000,101.633333,100.733333,102.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.163000,37.077000,39607.134480,1068.240000,1647805.066080,1542.542000,NatG-1,
05/19/2021,10:38:15.234,1542.89,1542.98,115.960000,0.100070,6.960000,2.983200,0.000000,60.012000,11.600000,0.599900,1.483562,1.402725,1541.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,102.094444,69.900000,86.100000,70.900000,70.800000,0.000000,0.000000,0.120000,0.028000,0.024000,0.000000,104.266667,101.900000,101.933333,101.566667,100.500000,102.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.120000,37.176000,37.090000,39621.021600,1068.240000,1647860.614560,1542.594000,NatG-1,
05/19/2021,10:38:20.232,1547.89,1547.98,115.960000,0.100060,6.960000,2.992900,0.000000,60.012000,11.600000,0.599900,1.484010,1.402725,1546.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,102.183333,69.900000,86.100000,70.900000,70.833333,0.000000,0.000000,0.118000,0.030000,0.023000,0.000000,104.433333,102.433333,101.700000,100.900000,100.566667,103.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.170000,37.084000,39614.612160,1068.240000,1647915.094800,1542.645000,NatG-1,
05/19/2021,10:38:24.236,1551.88,1551.98,116.010000,0.100120,6.970000,3.000600,0.000000,60.012000,11.620000,0.599900,1.487215,1.402638,1550.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,102.122222,69.900000,86.200000,70.900000,70.866667,0.000000,0.000000,0.123000,0.029000,0.024000,0.000000,104.100000,102.600000,101.466667,100.800000,100.633333,103.133333,0,1,0,0,0,30.570000,0.000000,0.000000,71.120000,37.170000,37.084000,39614.612160,1068.240000,1647958.892640,1542.686000,NatG-1,
05/19/2021,10:38:29.233,1556.88,1556.98,115.980000,0.100090,6.960000,3.010300,0.000000,60.010000,11.610000,0.599900,1.484164,1.403001,1555.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,102.083333,69.900000,86.333333,70.900000,70.833333,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,104.066667,102.500000,101.566667,101.666667,101.933333,100.766667,0,1,0,0,0,30.570000,0.000000,0.000000,71.120000,37.166000,37.077000,39607.134480,1068.240000,1648014.441120,1542.738000,NatG-1,
05/19/2021,10:38:34.236,1561.89,1561.98,116.000000,0.100120,6.970000,3.020000,0.000000,60.011000,11.610000,0.599900,1.483919,1.402759,1560.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,102.411111,69.900000,86.400000,70.900000,70.800000,0.000000,0.000000,0.125000,0.027000,0.024000,0.000000,104.200000,102.566667,101.300000,102.800000,101.800000,101.800000,0,1,0,0,0,30.570000,0.000000,0.000000,71.120000,37.170000,37.084000,39614.612160,1068.240000,1648068.921360,1542.789000,NatG-1,
05/19/2021,10:38:39.233,1566.89,1566.98,115.980000,0.100090,6.960000,3.029600,0.000000,60.012000,11.610000,0.599900,1.485863,1.402656,1565.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,102.433333,69.900000,86.433333,70.900000,70.800000,0.000000,0.000000,0.123000,0.025000,0.025000,0.000000,104.333333,102.900000,102.300000,102.666667,101.366667,101.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.170000,37.084000,39614.612160,1068.240000,1648123.401600,1542.840000,NatG-1,
05/19/2021,10:38:44.240,1571.89,1571.99,116.010000,0.100130,6.970000,3.039300,0.000000,60.012000,11.620000,0.599900,1.483172,1.402896,1570.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,102.677778,69.900000,86.333333,70.933333,70.833333,0.000000,0.000000,0.127000,0.026000,0.026000,0.000000,104.733333,102.900000,102.600000,101.933333,102.666667,101.233333,0,1,0,0,0,30.570000,0.000000,0.000000,71.120000,37.180000,37.094000,39625.294560,1068.240000,1648178.950080,1542.892000,NatG-1,
05/19/2021,10:38:48.234,1575.89,1575.98,115.940000,0.100040,6.960000,3.047100,0.000000,60.011000,11.600000,0.599900,1.482607,1.402450,1574.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,102.627778,69.900000,86.233333,70.900000,70.833333,0.000000,0.000000,0.127000,0.023000,0.027000,0.000000,104.833333,102.900000,102.666667,102.200000,101.666667,101.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.166000,37.077000,39607.134480,1068.240000,1648222.747920,1542.933000,NatG-1,
05/19/2021,10:38:53.232,1580.89,1580.98,115.940000,0.100050,6.960000,3.056700,0.000000,60.010000,11.600000,0.599900,1.484558,1.402967,1579.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,102.616667,69.900000,86.100000,70.933333,70.833333,0.000000,0.000000,0.123000,0.023000,0.028000,0.000000,104.800000,103.033333,102.200000,102.066667,101.900000,101.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.163000,37.074000,39603.929760,1068.240000,1648277.228160,1542.984000,NatG-1,
05/19/2021,10:38:58.239,1585.89,1585.99,115.950000,0.100050,6.960000,3.066400,0.000000,60.009000,11.600000,0.599900,1.486257,1.402846,1584.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,102.833333,69.900000,86.033333,70.900000,70.866667,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,105.000000,103.200000,102.133333,101.933333,101.833333,102.900000,0,1,0,0,0,30.570000,0.000000,0.000000,71.130000,37.170000,37.080000,39610.339200,1068.240000,1648332.776640,1543.036000,NatG-1,
05/19/2021,10:39:03.234,1590.89,1590.98,116.000000,0.100110,6.970000,3.076100,0.000000,60.014000,11.610000,0.599900,1.484867,1.402414,1589.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,102.900000,69.900000,86.100000,71.000000,70.900000,0.000000,0.000000,0.126000,0.022000,0.029000,0.000000,105.033333,103.200000,102.300000,101.900000,101.733333,103.233333,0,1,0,0,0,30.570000,0.000000,0.000000,71.130000,37.163000,37.074000,39603.929760,1068.240000,1648387.256880,1543.087000,NatG-1,
05/19/2021,10:39:08.233,1595.89,1595.98,115.980000,0.100080,6.960000,3.085700,0.000000,60.014000,11.610000,0.599900,1.484412,1.402483,1594.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,103.038889,69.900000,86.300000,70.900000,70.833333,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,104.800000,103.333333,102.333333,102.100000,102.666667,103.000000,0,1,0,0,0,30.570000,0.000000,0.000000,71.130000,37.150000,37.061000,39590.042640,1068.240000,1648441.737120,1543.138000,NatG-1,
05/19/2021,10:39:12.235,1599.89,1599.98,115.950000,0.100050,6.960000,3.093500,0.000000,60.015000,11.600000,0.599900,1.485757,1.402329,1598.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,103.444444,69.900000,86.400000,70.933333,70.800000,0.000000,0.000000,0.128000,0.022000,0.031000,-0.001000,104.800000,103.533333,102.400000,102.166667,103.966667,103.800000,0,1,0,0,0,30.570000,0.000000,0.000000,71.130000,37.147000,37.057000,39585.769680,1068.240000,1648485.534960,1543.179000,NatG-1,
05/19/2021,10:39:17.232,1604.89,1604.98,115.900000,0.099980,6.950000,3.103100,0.000000,60.009000,11.590000,0.599900,1.486097,1.401898,1603.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,103.338889,69.900000,86.666667,70.933333,70.800000,0.000000,0.000000,0.123000,0.023000,0.031000,0.000000,104.700000,103.766667,102.400000,102.666667,102.900000,103.600000,0,1,0,0,0,30.570000,0.000000,0.000000,71.130000,37.153000,37.064000,39593.247360,1068.240000,1648541.083440,1543.231000,NatG-1,
05/19/2021,10:39:22.235,1609.89,1609.98,116.030000,0.100160,6.970000,3.112800,0.000000,60.005000,11.620000,0.599800,1.483626,1.402999,1608.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,103.105556,69.900000,87.000000,71.000000,70.800000,0.000000,0.000000,0.127000,0.023000,0.029000,0.000000,104.600000,103.833333,102.566667,102.866667,102.166667,102.600000,0,1,0,0,0,30.570000,0.000000,0.000000,71.130000,37.143000,37.054000,39582.564960,1068.240000,1648595.563680,1543.282000,NatG-1,
