Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,10:39:27.232,1614.89,1614.98,116.020000,0.100140,6.970000,3.122500,0.000000,60.007000,11.620000,0.599900,1.484422,1.402000,1613.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,103.500000,69.900000,87.366667,71.000000,70.800000,0.000000,0.000000,0.124000,0.023000,0.028000,0.000000,104.866667,104.066667,103.266667,102.400000,103.533333,102.866667,0,1,0,0,0,30.570000,0.000000,0.000000,71.130000,37.143000,37.054000,39582.564960,1068.240000,1648650.043920,1543.333000,NatG-1,
05/19/2021,10:39:32.233,1619.89,1619.98,116.010000,0.100130,6.970000,3.132200,0.000000,60.008000,11.620000,0.599900,1.486168,1.402293,1618.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,103.555556,69.900000,87.733333,70.966667,70.800000,0.000000,0.000000,0.125000,0.025000,0.027000,0.000000,105.166667,104.200000,103.066667,102.633333,103.033333,103.233333,0,1,0,0,0,30.570000,0.000000,0.000000,71.130000,37.160000,37.074000,39603.929760,1068.240000,1648705.592400,1543.385000,NatG-1,
05/19/2021,10:39:36.233,1623.88,1623.98,116.070000,0.100210,6.980000,3.139900,0.000000,60.007000,11.630000,0.599800,1.484982,1.403033,1622.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,103.950000,69.900000,87.900000,70.966667,70.800000,0.000000,0.000000,0.123000,0.024000,0.027000,-0.001000,105.200000,104.266667,102.800000,103.000000,103.500000,104.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.150000,37.064000,39593.247360,1068.240000,1648749.390240,1543.426000,NatG-1,
05/19/2021,10:39:41.232,1628.89,1628.98,116.050000,0.100180,6.970000,3.149600,0.000000,60.006000,11.630000,0.599800,1.486225,1.403274,1627.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,103.594444,69.900000,88.166667,71.000000,70.800000,0.000000,0.000000,0.126000,0.027000,0.028000,0.000000,105.300000,104.333333,102.700000,102.900000,103.266667,103.066667,0,1,0,0,0,30.570000,0.000000,0.000000,71.130000,37.157000,37.070000,39599.656800,1068.240000,1648803.870480,1543.477000,NatG-1,
05/19/2021,10:39:46.239,1633.88,1633.99,116.060000,0.100200,6.980000,3.159300,0.000000,60.004000,11.630000,0.599800,1.485130,1.402637,1632.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,103.872222,69.900000,88.233333,71.000000,70.800000,0.000000,0.000000,0.125000,0.026000,0.027000,0.000000,105.333333,104.333333,103.066667,103.800000,103.200000,103.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.137000,37.051000,39579.360240,1068.240000,1648858.350720,1543.528000,NatG-1,
05/19/2021,10:39:51.236,1638.88,1638.98,116.070000,0.100210,6.980000,3.169000,0.000000,60.008000,11.630000,0.599800,1.482387,1.402688,1637.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,103.916667,69.900000,88.433333,71.000000,70.800000,0.000000,0.000000,0.120000,0.027000,0.026000,0.000000,105.333333,104.466667,103.066667,103.433333,103.433333,103.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.150000,37.064000,39593.247360,1068.240000,1648913.899200,1543.580000,NatG-1,
05/19/2021,10:39:56.234,1643.89,1643.98,116.090000,0.100220,6.980000,3.178700,0.000000,60.015000,11.630000,0.599800,1.484035,1.402274,1642.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,103.944444,69.900000,88.533333,71.000000,70.800000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,105.366667,104.600000,103.566667,103.633333,103.433333,103.066667,0,1,0,0,0,30.570000,0.000000,0.000000,71.130000,37.147000,37.057000,39585.769680,1068.240000,1648968.379440,1543.631000,NatG-1,
05/19/2021,10:40:00.231,1647.89,1647.98,116.040000,0.100150,6.970000,3.186400,0.000000,60.015000,11.620000,0.599900,1.483974,1.402275,1646.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,103.761111,69.900000,88.600000,71.000000,70.800000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,105.466667,104.600000,103.366667,103.233333,103.400000,102.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.153000,37.067000,39596.452080,1068.240000,1649012.177280,1543.672000,NatG-1,
05/19/2021,10:40:05.237,1652.89,1652.99,115.950000,0.100050,6.960000,3.196100,0.000000,60.016000,11.600000,0.599900,1.483858,1.403364,1651.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,103.938889,69.900000,88.500000,71.000000,70.800000,0.000000,0.000000,0.123000,0.030000,0.025000,0.000000,105.600000,104.633333,103.300000,103.500000,104.100000,102.500000,0,1,0,0,0,30.570000,0.000000,0.000000,71.130000,37.133000,37.047000,39575.087280,1068.240000,1649066.657520,1543.723000,NatG-1,
05/19/2021,10:40:10.233,1657.89,1657.98,115.990000,0.100090,6.960000,3.205700,0.000000,60.020000,11.610000,0.599900,1.483765,1.402362,1656.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,104.194444,69.900000,88.566667,71.000000,70.866667,0.000000,0.000000,0.122000,0.029000,0.024000,0.000000,105.733333,104.800000,103.366667,104.266667,104.266667,102.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.133000,37.044000,39571.882560,1068.240000,1649122.206000,1543.775000,NatG-1,
05/19/2021,10:40:15.236,1662.89,1662.98,115.960000,0.100040,6.960000,3.215400,0.000000,60.019000,11.600000,0.599900,1.483107,1.401690,1661.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,104.511111,69.900000,88.600000,71.000000,70.800000,0.000000,0.000000,0.121000,0.029000,0.025000,0.000000,105.833333,104.800000,103.500000,105.100000,104.433333,103.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.140000,37.130000,37.044000,39571.882560,1068.240000,1649176.686240,1543.826000,NatG-1,
05/19/2021,10:40:20.237,1667.89,1667.99,115.890000,0.099960,6.950000,3.225100,0.000000,60.015000,11.580000,0.599900,1.485694,1.402019,1666.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,104.316667,69.933333,88.700000,71.000000,70.800000,0.000000,0.000000,0.124000,0.026000,0.025000,0.000000,105.900000,105.000000,103.600000,104.900000,103.600000,102.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.150000,37.061000,39590.042640,1068.240000,1649231.166480,1543.877000,NatG-1,
05/19/2021,10:40:24.236,1671.89,1671.98,115.920000,0.100000,6.950000,3.232800,0.000000,60.017000,11.590000,0.599900,1.486200,1.402174,1670.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,104.505556,69.966667,88.866667,71.000000,70.800000,0.000000,0.000000,0.126000,0.024000,0.025000,0.000000,105.866667,105.066667,104.033333,105.200000,103.433333,103.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.140000,37.054000,39582.564960,1068.240000,1649274.964320,1543.918000,NatG-1,
05/19/2021,10:40:29.235,1676.89,1676.98,115.910000,0.099980,6.950000,3.242500,0.000000,60.018000,11.590000,0.599900,1.483797,1.402813,1675.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,104.744444,69.933333,89.066667,71.000000,70.833333,0.000000,0.000000,0.129000,0.024000,0.028000,0.000000,105.933333,105.066667,104.833333,105.100000,103.433333,104.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.133000,37.044000,39571.882560,1068.240000,1649330.512800,1543.970000,NatG-1,
05/19/2021,10:40:34.232,1681.89,1681.98,115.920000,0.100000,6.950000,3.252100,0.000000,60.015000,11.590000,0.599900,1.486100,1.402346,1680.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,104.605556,69.933333,89.233333,71.000000,70.833333,0.000000,0.000000,0.128000,0.022000,0.029000,0.000000,106.266667,105.166667,104.033333,105.533333,103.366667,103.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.137000,37.047000,39575.087280,1068.240000,1649384.993040,1544.021000,NatG-1,
05/19/2021,10:40:39.235,1686.89,1686.98,115.860000,0.099940,6.950000,3.261800,0.000000,60.012000,11.580000,0.599900,1.485091,1.402555,1685.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,104.677778,69.900000,89.333333,71.000000,70.833333,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,106.433333,105.200000,104.566667,104.366667,103.366667,104.133333,0,1,0,0,0,30.570000,0.000000,0.000000,71.140000,37.140000,37.054000,39582.564960,1068.240000,1649439.473280,1544.072000,NatG-1,
05/19/2021,10:40:44.237,1691.88,1691.99,115.890000,0.099970,6.950000,3.271400,0.000000,60.007000,11.590000,0.599900,1.485646,1.402192,1690.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,104.711111,69.966667,89.500000,71.000000,70.833333,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,106.533333,105.266667,105.300000,103.933333,103.833333,103.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.140000,37.133000,37.044000,39571.882560,1068.240000,1649495.021760,1544.124000,NatG-1,
05/19/2021,10:40:48.234,1695.88,1695.98,115.920000,0.100020,6.960000,3.279100,0.000000,60.007000,11.590000,0.599900,1.484103,1.402346,1694.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,104.922222,69.933333,89.600000,71.000000,70.833333,0.000000,0.000000,0.126000,0.022000,0.031000,0.000000,106.666667,105.300000,105.400000,104.000000,103.600000,104.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.133000,37.044000,39571.882560,1068.240000,1649538.819600,1544.165000,NatG-1,
05/19/2021,10:40:53.237,1700.89,1700.99,115.940000,0.100040,6.960000,3.288800,0.000000,60.002000,11.600000,0.599900,1.484606,1.402622,1699.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,105.072222,69.933333,89.733333,71.000000,70.900000,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,106.766667,105.400000,105.033333,103.966667,103.533333,105.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.143000,37.057000,39585.769680,1068.240000,1649593.299840,1544.216000,NatG-1,
05/19/2021,10:40:58.238,1705.89,1705.99,115.980000,0.100100,6.960000,3.298500,0.000000,60.003000,11.610000,0.599800,1.483516,1.402656,1704.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,104.966667,69.933333,89.800000,71.000000,70.900000,0.000000,0.000000,0.125000,0.022000,0.030000,0.000000,106.700000,105.666667,105.066667,104.033333,103.966667,104.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.130000,37.041000,39568.677840,1068.240000,1649647.780080,1544.267000,NatG-1,
05/19/2021,10:41:03.234,1710.89,1710.98,115.950000,0.100040,6.960000,3.308100,0.000000,60.008000,11.600000,0.599900,1.487505,1.402329,1709.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,105.188889,69.900000,89.900000,71.000000,70.933333,0.000000,0.000000,0.123000,0.023000,0.030000,0.000000,106.933333,105.933333,105.200000,104.233333,103.933333,104.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.120000,37.034000,39561.200160,1068.240000,1649702.260320,1544.318000,NatG-1,
05/19/2021,10:41:08.235,1715.89,1715.98,115.930000,0.100020,6.960000,3.317800,0.000000,60.009000,11.600000,0.599900,1.485703,1.402053,1714.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,105.477778,69.933333,90.000000,71.033333,71.000000,0.000000,0.000000,0.124000,0.023000,0.030000,0.000000,106.866667,106.033333,105.300000,104.366667,104.600000,105.700000,0,1,0,0,0,30.570000,0.000000,0.000000,71.150000,37.130000,37.044000,39571.882560,1068.240000,1649757.808800,1544.370000,NatG-1,
05/19/2021,10:41:12.235,1719.89,1719.98,115.970000,0.100060,6.960000,3.325500,0.000000,60.013000,11.600000,0.599900,1.486108,1.402259,1718.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,105.577778,69.933333,90.000000,71.000000,70.933333,0.000000,0.000000,0.122000,0.024000,0.030000,0.000000,107.100000,106.033333,105.400000,104.866667,105.200000,104.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.127000,37.041000,39568.677840,1068.240000,1649801.606640,1544.411000,NatG-1,
05/19/2021,10:41:17.239,1724.88,1724.99,115.890000,0.099970,6.950000,3.335200,0.000000,60.011000,11.590000,0.599900,1.484045,1.402019,1723.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,105.633333,69.900000,90.000000,71.000000,71.000000,0.000000,0.000000,0.124000,0.026000,0.027000,0.000000,107.333333,106.066667,105.633333,105.566667,104.333333,104.866667,0,1,0,0,0,30.570000,0.000000,0.000000,71.150000,37.110000,37.024000,39550.517760,1068.240000,1649856.086880,1544.462000,NatG-1,
05/19/2021,10:41:22.235,1729.89,1729.98,115.980000,0.100070,6.960000,3.344900,0.000000,60.012000,11.610000,0.599900,1.483961,1.402483,1728.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,105.583333,69.900000,90.133333,71.033333,70.933333,0.000000,0.000000,0.122000,0.026000,0.029000,0.000000,107.433333,106.200000,105.766667,105.700000,104.366667,104.033333,0,1,0,0,0,30.570000,0.000000,0.000000,71.150000,37.120000,37.034000,39561.200160,1068.240000,1649910.567120,1544.513000,NatG-1,
05/19/2021,10:41:27.233,1734.89,1734.98,115.970000,0.100060,6.960000,3.354500,0.000000,60.013000,11.600000,0.599900,1.484309,1.402604,1733.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,105.727778,69.900000,90.233333,71.100000,71.000000,0.000000,0.000000,0.125000,0.028000,0.027000,0.000000,107.400000,106.300000,106.400000,105.100000,104.233333,104.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.127000,37.041000,39568.677840,1068.240000,1649966.115600,1544.565000,NatG-1,
05/19/2021,10:41:32.239,1739.89,1739.99,115.990000,0.100090,6.960000,3.364200,0.000000,60.012000,11.610000,0.599900,1.483265,1.403138,1738.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,105.905556,69.933333,90.300000,71.033333,70.933333,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,107.400000,106.366667,107.000000,105.200000,104.466667,105.000000,0,1,0,0,0,30.570000,0.000000,0.000000,71.150000,37.120000,37.031000,39557.995440,1068.240000,1650020.595840,1544.616000,NatG-1,
05/19/2021,10:41:36.244,1743.89,1743.99,115.950000,0.100040,6.960000,3.371900,0.000000,60.010000,11.600000,0.599900,1.485106,1.402501,1742.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,105.683333,69.900000,90.333333,71.066667,71.000000,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,107.333333,106.366667,106.500000,105.300000,104.266667,104.333333,0,1,0,0,0,30.570000,0.000000,0.000000,71.150000,37.114000,37.027000,39553.722480,1068.240000,1650064.393680,1544.657000,NatG-1,
05/19/2021,10:41:41.239,1748.89,1748.99,115.930000,0.100020,6.960000,3.381600,0.000000,60.008000,11.600000,0.599900,1.485203,1.402225,1747.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,105.872222,69.933333,90.466667,71.000000,70.966667,0.000000,0.000000,0.122000,0.029000,0.025000,0.000000,107.400000,106.700000,106.800000,105.133333,104.600000,104.600000,0,1,0,0,0,30.570000,0.000000,0.000000,71.150000,37.123000,37.037000,39564.404880,1068.240000,1650118.873920,1544.708000,NatG-1,
05/19/2021,10:41:46.236,1753.89,1753.98,115.970000,0.100070,6.960000,3.391300,0.000000,60.007000,11.600000,0.599900,1.484861,1.401569,1752.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,105.916667,69.900000,90.533333,71.066667,70.900000,0.000000,0.000000,0.120000,0.028000,0.022000,0.000000,107.433333,107.100000,106.466667,105.033333,104.766667,104.700000,0,1,0,0,0,30.570000,0.000000,0.000000,71.150000,37.120000,37.031000,39557.995440,1068.240000,1650174.422400,1544.760000,NatG-1,
05/19/2021,10:41:51.238,1758.88,1758.99,115.950000,0.100050,6.960000,3.400900,0.000000,60.003000,11.600000,0.599800,1.484658,1.402329,1757.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,106.105556,69.900000,90.700000,71.100000,70.900000,0.000000,0.000000,0.118000,0.029000,0.025000,0.000000,107.466667,107.166667,106.333333,105.100000,104.966667,105.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.110000,37.024000,39550.517760,1068.240000,1650228.902640,1544.811000,NatG-1,
05/19/2021,10:41:56.234,1763.88,1763.98,115.960000,0.100060,6.960000,3.410600,0.000000,60.001000,11.600000,0.599800,1.482910,1.402208,1762.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,106.200000,69.900000,90.800000,71.100000,70.933333,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,107.766667,106.700000,105.766667,105.033333,105.433333,106.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.117000,37.027000,39553.722480,1068.240000,1650283.382880,1544.862000,NatG-1,
05/19/2021,10:42:00.239,1767.89,1767.99,115.870000,0.099960,6.950000,3.418300,0.000000,59.998000,11.580000,0.599800,1.484194,1.402952,1766.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,106.388889,69.900000,90.833333,71.066667,70.900000,0.000000,0.000000,0.119000,0.028000,0.024000,-0.001000,107.900000,106.666667,105.600000,105.166667,105.400000,107.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.117000,37.031000,39557.995440,1068.240000,1650327.180720,1544.903000,NatG-1,
05/19/2021,10:42:05.239,1772.89,1772.99,115.890000,0.099990,6.950000,3.428000,0.000000,59.994000,11.590000,0.599800,1.485349,1.402537,1771.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,106.666667,69.900000,91.000000,71.133333,70.966667,0.000000,0.000000,0.121000,0.028000,0.024000,0.000000,108.000000,106.800000,106.666667,105.200000,106.066667,107.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.114000,37.024000,39550.517760,1068.240000,1650381.660960,1544.954000,NatG-1,
05/19/2021,10:42:10.233,1777.89,1777.98,115.910000,0.100020,6.950000,3.437700,0.000000,59.990000,11.590000,0.599800,1.484303,1.402813,1776.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,106.255556,69.900000,91.066667,71.133333,70.933333,0.000000,0.000000,0.120000,0.028000,0.023000,0.000000,108.100000,106.733333,106.700000,105.200000,105.400000,105.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.160000,37.114000,37.027000,39553.722480,1068.240000,1650437.209440,1545.006000,NatG-1,
05/19/2021,10:42:15.232,1782.89,1782.98,115.920000,0.100040,6.960000,3.447300,0.000000,59.988000,11.600000,0.599800,1.485906,1.402174,1781.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,106.372222,69.933333,91.200000,71.100000,71.000000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,108.133333,106.900000,106.833333,105.266667,105.866667,105.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.094000,37.008000,39533.425920,1068.240000,1650491.689680,1545.057000,NatG-1,
05/19/2021,10:42:20.235,1787.89,1787.98,115.940000,0.100070,6.960000,3.457000,0.000000,59.990000,11.600000,0.599800,1.486360,1.401587,1786.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,106.583333,69.900000,91.200000,71.166667,71.000000,0.000000,0.000000,0.120000,0.027000,0.025000,0.000000,108.200000,107.300000,107.100000,105.333333,105.600000,105.966667,0,1,0,0,0,30.570000,0.000000,0.000000,71.160000,37.104000,37.014000,39539.835360,1068.240000,1650546.169920,1545.108000,NatG-1,
05/19/2021,10:42:24.234,1791.88,1791.98,116.020000,0.100150,6.970000,3.464700,0.000000,59.995000,11.620000,0.599800,1.482876,1.402172,1790.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,106.850000,69.933333,91.366667,71.133333,71.000000,0.000000,0.000000,0.126000,0.028000,0.025000,0.000000,108.466667,107.500000,106.900000,105.600000,105.666667,106.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.094000,37.004000,39529.152960,1068.240000,1650589.967760,1545.149000,NatG-1,
05/19/2021,10:42:29.239,1796.89,1796.99,116.000000,0.100110,6.970000,3.474400,0.000000,60.000000,11.610000,0.599800,1.484367,1.401724,1795.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,106.922222,69.933333,91.433333,71.133333,71.000000,0.000000,0.000000,0.122000,0.027000,0.027000,0.000000,108.566667,107.366667,106.600000,105.866667,106.166667,106.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.097000,37.008000,39533.425920,1068.240000,1650644.448000,1545.200000,NatG-1,
05/19/2021,10:42:34.238,1801.89,1801.99,115.990000,0.100100,6.960000,3.484100,0.000000,60.003000,11.610000,0.599800,1.484915,1.401845,1800.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,106.983333,69.900000,91.533333,71.200000,71.000000,0.000000,0.000000,0.119000,0.027000,0.027000,0.000000,108.800000,107.300000,107.433333,105.933333,106.533333,105.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.097000,37.008000,39533.425920,1068.240000,1650699.996480,1545.252000,NatG-1,
05/19/2021,10:42:39.235,1806.89,1806.98,116.010000,0.100120,6.970000,3.493700,0.000000,60.004000,11.610000,0.599800,1.483620,1.402293,1805.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,106.938889,69.900000,91.700000,71.166667,71.000000,0.000000,0.000000,0.125000,0.028000,0.028000,0.000000,108.766667,107.333333,107.433333,106.466667,105.933333,105.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.080000,36.991000,39515.265840,1068.240000,1650754.476720,1545.303000,NatG-1,
05/19/2021,10:42:44.235,1811.89,1811.98,116.060000,0.100180,6.970000,3.503400,0.000000,60.007000,11.630000,0.599800,1.484628,1.401689,1810.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,107.194444,69.900000,91.766667,71.166667,70.966667,0.000000,0.000000,0.119000,0.027000,0.026000,0.000000,108.766667,107.533333,107.666667,106.666667,106.633333,105.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.090000,37.001000,39525.948240,1068.240000,1650808.956960,1545.354000,NatG-1,
05/19/2021,10:42:48.237,1815.89,1815.99,116.030000,0.100140,6.970000,3.511100,0.000000,60.009000,11.620000,0.599800,1.486619,1.402654,1814.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,107.261111,69.900000,91.900000,71.200000,71.000000,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,108.800000,107.800000,107.633333,106.800000,106.066667,106.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.094000,37.001000,39525.948240,1068.240000,1650852.754800,1545.395000,NatG-1,
05/19/2021,10:42:53.234,1820.89,1820.98,116.000000,0.100100,6.960000,3.520800,0.000000,60.011000,11.610000,0.599900,1.483516,1.402241,1819.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,107.150000,69.933333,92.033333,71.200000,71.000000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,108.833333,107.800000,107.633333,106.700000,105.900000,106.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.094000,37.001000,39525.948240,1068.240000,1650907.235040,1545.446000,NatG-1,
05/19/2021,10:42:58.235,1825.89,1825.98,116.040000,0.100160,6.970000,3.530500,0.000000,60.010000,11.620000,0.599900,1.484724,1.401930,1824.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,107.177778,69.933333,92.166667,71.166667,71.000000,0.000000,0.000000,0.120000,0.028000,0.024000,0.000000,108.866667,108.233333,107.400000,106.566667,106.100000,105.900000,0,1,0,0,0,30.570000,0.000000,0.000000,71.170000,37.104000,37.011000,39536.630640,1068.240000,1650962.783520,1545.498000,NatG-1,
05/19/2021,10:43:03.239,1830.89,1830.99,116.040000,0.100160,6.970000,3.540200,0.000000,60.013000,11.620000,0.599900,1.484724,1.402275,1829.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,107.433333,70.000000,92.233333,71.200000,71.000000,0.000000,0.000000,0.123000,0.029000,0.025000,0.000000,109.166667,108.400000,107.300000,106.533333,106.200000,107.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.074000,36.984000,39507.788160,1068.240000,1651017.263760,1545.549000,NatG-1,
05/19/2021,10:43:08.237,1835.89,1835.98,116.170000,0.100310,6.990000,3.549900,0.000000,60.015000,11.650000,0.599800,1.482604,1.402341,1834.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,107.544444,70.000000,92.400000,71.200000,71.000000,0.000000,0.000000,0.120000,0.029000,0.024000,0.000000,109.400000,108.333333,107.366667,106.766667,106.233333,107.166667,0,1,0,0,0,30.570000,0.000000,0.000000,71.170000,37.090000,36.998000,39522.743520,1068.240000,1651071.744000,1545.600000,NatG-1,
05/19/2021,10:43:12.234,1839.88,1839.98,116.120000,0.100250,6.980000,3.557600,0.000000,60.016000,11.640000,0.599800,1.483591,1.401309,1838.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,107.416667,69.966667,92.466667,71.200000,71.000000,0.000000,0.000000,0.126000,0.028000,0.023000,0.000000,109.466667,108.233333,107.266667,106.866667,106.200000,106.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.094000,37.004000,39529.152960,1068.240000,1651115.541840,1545.641000,NatG-1,
05/19/2021,10:43:17.236,1844.89,1844.98,116.080000,0.100190,6.980000,3.567300,0.000000,60.017000,11.630000,0.599800,1.485677,1.401792,1843.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,107.577778,69.933333,92.600000,71.200000,71.000000,0.000000,0.000000,0.123000,0.026000,0.025000,0.000000,109.500000,107.766667,107.466667,106.933333,106.933333,106.866667,0,1,0,0,0,30.570000,0.000000,0.000000,71.170000,37.100000,37.011000,39536.630640,1068.240000,1651170.022080,1545.692000,NatG-1,
05/19/2021,10:43:22.235,1849.89,1849.98,116.040000,0.100160,6.970000,3.577000,0.000000,60.014000,11.620000,0.599800,1.481530,1.402275,1848.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,107.844444,69.900000,92.633333,71.200000,71.000000,0.000000,0.000000,0.124000,0.024000,0.026000,0.000000,109.366667,107.666667,107.500000,107.366667,106.800000,108.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.090000,36.998000,39522.743520,1068.240000,1651225.570560,1545.744000,NatG-1,
05/19/2021,10:43:27.241,1854.89,1854.99,116.060000,0.100170,6.970000,3.586700,0.000000,60.016000,11.630000,0.599800,1.485575,1.402809,1853.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,107.666667,69.900000,92.633333,71.200000,71.000000,0.000000,0.000000,0.128000,0.024000,0.027000,0.000000,109.333333,107.700000,107.466667,107.600000,106.800000,107.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.077000,36.984000,39507.788160,1068.240000,1651280.050800,1545.795000,NatG-1,
05/19/2021,10:43:32.239,1859.89,1859.99,116.050000,0.100150,6.970000,3.596400,0.000000,60.018000,11.620000,0.599900,1.484473,1.402757,1858.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,107.805556,69.900000,92.600000,71.200000,71.000000,0.000000,0.000000,0.125000,0.023000,0.029000,0.000000,109.166667,107.533333,107.433333,108.000000,107.233333,107.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.084000,36.991000,39515.265840,1068.240000,1651334.531040,1545.846000,NatG-1,
05/19/2021,10:43:36.235,1863.88,1863.98,116.060000,0.100170,6.970000,3.604200,0.000000,60.018000,11.630000,0.599800,1.483977,1.402292,1862.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,108.111111,69.966667,92.633333,71.200000,71.000000,0.000000,0.000000,0.130000,0.022000,0.030000,0.000000,109.266667,107.666667,107.866667,109.666667,106.833333,107.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.094000,37.004000,39529.152960,1068.240000,1651378.328880,1545.887000,NatG-1,
05/19/2021,10:43:41.238,1868.89,1868.99,116.080000,0.100190,6.980000,3.613800,0.000000,60.018000,11.630000,0.599800,1.483082,1.402395,1867.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,108.022222,69.900000,92.700000,71.200000,71.000000,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,109.533333,108.033333,107.733333,108.133333,107.100000,107.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.074000,36.981000,39504.583440,1068.240000,1651432.809120,1545.938000,NatG-1,
05/19/2021,10:43:46.241,1873.89,1873.99,116.120000,0.100230,6.980000,3.623500,0.000000,60.019000,11.640000,0.599800,1.483488,1.401912,1872.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,108.638889,69.933333,92.866667,71.200000,71.000000,0.000000,0.000000,0.122000,0.024000,0.030000,0.000000,109.833333,108.800000,108.400000,109.400000,107.333333,108.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.084000,36.991000,39515.265840,1068.240000,1651488.357600,1545.990000,NatG-1,
05/19/2021,10:43:51.240,1878.88,1878.99,116.080000,0.100190,6.980000,3.633200,0.000000,60.016000,11.630000,0.599800,1.482883,1.402395,1877.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,108.505556,69.966667,92.966667,71.200000,71.000000,0.000000,0.000000,0.125000,0.025000,0.029000,0.000000,110.033333,108.900000,108.700000,108.000000,107.200000,108.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.084000,36.991000,39515.265840,1068.240000,1651542.837840,1546.041000,NatG-1,
05/19/2021,10:43:56.236,1883.89,1883.98,116.080000,0.100190,6.980000,3.642900,0.000000,60.017000,11.630000,0.599800,1.483282,1.402912,1882.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,108.488889,69.900000,93.100000,71.200000,71.000000,0.000000,0.000000,0.119000,0.027000,0.028000,0.000000,109.966667,109.100000,109.266667,107.666667,107.733333,107.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.087000,36.994000,39518.470560,1068.240000,1651597.318080,1546.092000,NatG-1,
05/19/2021,10:44:00.238,1887.89,1887.99,116.050000,0.100150,6.970000,3.650700,0.000000,60.020000,11.620000,0.599800,1.485272,1.402154,1886.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,108.344444,69.900000,93.133333,71.200000,71.000000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,109.900000,109.233333,108.900000,107.600000,107.233333,107.200000,0,1,0,0,0,30.570000,0.000000,0.000000,71.180000,37.080000,36.991000,39515.265840,1068.240000,1651641.115920,1546.133000,NatG-1,
05/19/2021,10:44:05.235,1892.89,1892.98,116.060000,0.100170,6.970000,3.660400,0.000000,60.020000,11.630000,0.599800,1.483578,1.402292,1891.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,108.433333,69.933333,93.300000,71.233333,71.000000,0.000000,0.000000,0.121000,0.029000,0.024000,0.001000,110.200000,109.500000,108.200000,107.866667,107.366667,107.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.097000,37.004000,39529.152960,1068.240000,1651695.596160,1546.184000,NatG-1,
05/19/2021,10:44:10.237,1897.89,1897.98,116.060000,0.100160,6.970000,3.670000,0.000000,60.021000,11.620000,0.599900,1.483427,1.402637,1896.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,108.566667,69.966667,93.500000,71.266667,71.000000,0.000000,0.000000,0.119000,0.029000,0.023000,0.000000,110.333333,109.200000,108.300000,107.933333,107.933333,107.700000,0,1,0,0,0,30.570000,0.000000,0.000000,71.180000,37.077000,36.984000,39507.788160,1068.240000,1651750.076400,1546.235000,NatG-1,
05/19/2021,10:44:15.236,1902.89,1902.98,116.020000,0.100110,6.970000,3.679700,0.000000,60.019000,11.610000,0.599900,1.484667,1.403120,1901.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,108.494444,69.933333,93.566667,71.200000,71.000000,0.000000,0.000000,0.124000,0.026000,0.023000,0.000000,110.133333,109.133333,108.500000,107.800000,107.666667,107.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.054000,36.961000,39483.218640,1068.240000,1651805.624880,1546.287000,NatG-1,
05/19/2021,10:44:20.239,1907.89,1907.99,115.960000,0.100050,6.960000,3.689400,0.000000,60.013000,11.600000,0.599900,1.482559,1.402725,1906.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,108.783333,69.966667,93.800000,71.266667,71.000000,0.000000,0.000000,0.122000,0.025000,0.029000,0.000000,110.166667,109.500000,108.633333,108.033333,108.700000,107.666667,0,1,0,0,0,30.570000,0.000000,0.000000,71.180000,37.067000,36.978000,39501.378720,1068.240000,1651860.105120,1546.338000,NatG-1,
05/19/2021,10:44:24.237,1911.89,1911.99,116.010000,0.100120,6.970000,3.697100,0.000000,60.007000,11.610000,0.599800,1.483720,1.403241,1910.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,108.727778,69.933333,93.800000,71.266667,71.000000,0.000000,0.000000,0.129000,0.025000,0.026000,0.000000,110.400000,109.466667,108.766667,108.266667,107.800000,107.666667,0,1,0,0,0,30.570000,0.000000,0.000000,71.180000,37.080000,36.991000,39515.265840,1068.240000,1651903.902960,1546.379000,NatG-1,
05/19/2021,10:44:29.239,1916.89,1916.99,116.000000,0.100110,6.970000,3.706800,0.000000,60.002000,11.610000,0.599800,1.484068,1.402759,1915.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,108.905556,69.966667,94.000000,71.266667,71.000000,0.000000,0.000000,0.124000,0.025000,0.026000,0.000000,110.466667,109.466667,108.866667,109.000000,107.800000,107.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.100000,37.011000,39536.630640,1068.240000,1651958.383200,1546.430000,NatG-1,
05/19/2021,10:44:34.235,1921.89,1921.98,116.010000,0.100140,6.970000,3.716500,0.000000,59.997000,11.620000,0.599800,1.483423,1.402121,1920.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,108.983333,69.933333,94.000000,71.266667,71.000000,0.000000,0.000000,0.128000,0.024000,0.026000,0.000000,110.533333,109.666667,109.300000,108.600000,107.900000,107.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.080000,36.988000,39512.061120,1068.240000,1652012.863440,1546.481000,NatG-1,
05/19/2021,10:44:39.233,1926.89,1926.98,116.000000,0.100120,6.970000,3.726100,0.000000,59.998000,11.610000,0.599800,1.483020,1.401724,1925.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,109.155556,70.000000,94.100000,71.300000,71.000000,0.000000,0.000000,0.125000,0.024000,0.027000,0.000000,110.700000,110.000000,109.200000,108.900000,108.133333,108.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.054000,36.961000,39483.218640,1068.240000,1652067.343680,1546.532000,NatG-1,
05/19/2021,10:44:44.239,1931.89,1931.99,116.000000,0.100120,6.970000,3.735800,0.000000,59.996000,11.610000,0.599800,1.483520,1.401724,1930.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,109.288889,69.966667,94.200000,71.300000,71.000000,0.000000,0.000000,0.121000,0.026000,0.026000,0.000000,110.800000,110.000000,109.900000,108.866667,108.266667,107.900000,0,1,0,0,0,30.570000,0.000000,0.000000,71.180000,37.070000,36.978000,39501.378720,1068.240000,1652122.892160,1546.584000,NatG-1,
05/19/2021,10:44:48.235,1935.89,1935.98,116.030000,0.100170,6.970000,3.743600,0.000000,59.993000,11.620000,0.599800,1.485475,1.402396,1934.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,109.405556,69.966667,94.200000,71.266667,71.000000,0.000000,0.000000,0.127000,0.026000,0.025000,0.000000,110.900000,109.966667,110.100000,108.900000,108.300000,108.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.074000,36.981000,39504.583440,1068.240000,1652166.690000,1546.625000,NatG-1,
05/19/2021,10:44:53.245,1940.89,1940.99,115.990000,0.100120,6.970000,3.753300,0.000000,59.989000,11.610000,0.599800,1.481223,1.402880,1939.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,109.466667,69.966667,94.333333,71.300000,71.000000,0.000000,0.000000,0.120000,0.026000,0.025000,0.000000,111.000000,110.466667,109.766667,108.933333,108.333333,108.300000,0,1,0,0,0,30.570000,0.000000,0.000000,71.180000,37.064000,36.971000,39493.901040,1068.240000,1652221.170240,1546.676000,NatG-1,
05/19/2021,10:44:58.238,1945.89,1945.99,115.850000,0.099950,6.950000,3.762900,0.000000,59.987000,11.580000,0.599900,1.485143,1.402676,1944.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,109.644444,69.933333,94.400000,71.300000,71.000000,0.000000,0.000000,0.125000,0.028000,0.024000,0.000000,111.233333,110.666667,109.500000,109.000000,108.500000,108.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.080000,36.988000,39512.061120,1068.240000,1652275.650480,1546.727000,NatG-1,
05/19/2021,10:45:03.239,1950.89,1950.99,116.000000,0.100140,6.970000,3.772600,0.000000,59.987000,11.620000,0.599800,1.486319,1.402759,1949.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,109.611111,69.966667,94.500000,71.300000,71.000000,0.000000,0.000000,0.122000,0.028000,0.023000,0.000000,111.466667,110.366667,109.533333,109.033333,108.600000,108.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.067000,36.974000,39497.105760,1068.240000,1652330.130720,1546.778000,NatG-1,
05/19/2021,10:45:08.237,1955.89,1955.99,116.050000,0.100200,6.970000,3.782300,0.000000,59.986000,11.630000,0.599800,1.483832,1.402154,1954.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,109.805556,69.966667,94.666667,71.300000,71.000000,0.000000,0.000000,0.123000,0.029000,0.024000,0.000000,111.500000,110.600000,109.666667,109.166667,108.700000,109.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.064000,36.974000,39497.105760,1068.240000,1652384.610960,1546.829000,NatG-1,
05/19/2021,10:45:12.239,1959.89,1959.99,116.060000,0.100210,6.980000,3.790000,0.000000,59.986000,11.630000,0.599800,1.486079,1.402637,1958.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,110.038889,69.933333,94.700000,71.300000,71.000000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,111.666667,110.733333,110.000000,109.166667,108.833333,109.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.057000,36.965000,39487.491600,1068.240000,1652428.408800,1546.870000,NatG-1,
05/19/2021,10:45:17.237,1964.89,1964.98,116.060000,0.100200,6.970000,3.799700,0.000000,59.992000,11.630000,0.599800,1.484830,1.402809,1963.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,110.094444,69.966667,94.766667,71.333333,71.000000,0.000000,0.000000,0.119000,0.028000,0.027000,0.000000,111.800000,110.266667,110.333333,109.500000,109.033333,109.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.054000,36.965000,39487.491600,1068.240000,1652483.957280,1546.922000,NatG-1,
05/19/2021,10:45:22.238,1969.89,1969.99,116.050000,0.100190,6.970000,3.809400,0.000000,59.996000,11.630000,0.599800,1.485178,1.402757,1968.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,110.183333,69.966667,94.900000,71.333333,71.000000,0.000000,0.000000,0.124000,0.027000,0.026000,0.000000,111.833333,110.333333,110.300000,109.466667,109.200000,109.966667,0,1,0,0,0,30.570000,0.000000,0.000000,71.190000,37.057000,36.965000,39487.491600,1068.240000,1652538.437520,1546.973000,NatG-1,
05/19/2021,10:45:27.242,1974.89,1974.99,116.070000,0.100190,6.980000,3.819100,0.000000,60.008000,11.630000,0.599800,1.484180,1.402688,1973.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,110.177778,69.966667,94.966667,71.366667,71.000000,0.000000,0.000000,0.121000,0.026000,0.027000,-0.001000,111.900000,110.433333,110.533333,110.066667,109.233333,108.900000,0,1,0,0,0,30.570000,0.000000,0.000000,71.190000,37.061000,36.968000,39490.696320,1068.240000,1652592.917760,1547.024000,NatG-1,
05/19/2021,10:45:32.239,1979.88,1979.99,116.070000,0.100180,6.970000,3.828800,0.000000,60.009000,11.630000,0.599800,1.484927,1.402516,1978.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,110.300000,69.966667,95.033333,71.366667,71.000000,0.000000,0.000000,0.117000,0.028000,0.026000,0.000000,111.933333,110.233333,111.333333,109.866667,109.300000,109.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.054000,36.961000,39483.218640,1068.240000,1652647.398000,1547.075000,NatG-1,
05/19/2021,10:45:36.234,1983.89,1983.98,116.090000,0.100210,6.980000,3.836500,0.000000,60.013000,11.630000,0.599800,1.484383,1.402446,1982.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,110.283333,69.933333,95.100000,71.400000,71.000000,0.000000,0.000000,0.122000,0.028000,0.026000,0.000000,111.900000,110.100000,111.200000,109.800000,109.200000,109.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.061000,36.968000,39490.696320,1068.240000,1652691.195840,1547.116000,NatG-1,
05/19/2021,10:45:41.236,1988.89,1988.98,116.120000,0.100240,6.980000,3.846200,0.000000,60.019000,11.640000,0.599800,1.484537,1.402429,1987.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,110.427778,69.966667,95.233333,71.400000,71.000000,0.000000,0.000000,0.119000,0.029000,0.025000,0.000000,112.000000,110.233333,110.566667,109.800000,109.566667,110.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.061000,36.968000,39490.696320,1068.240000,1652745.676080,1547.167000,NatG-1,
05/19/2021,10:45:46.239,1993.88,1993.99,116.070000,0.100170,6.970000,3.855900,0.000000,60.021000,11.630000,0.599800,1.484676,1.403205,1992.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,110.838889,69.966667,95.300000,71.400000,71.000000,0.000000,0.000000,0.123000,0.029000,0.024000,0.000000,112.200000,110.933333,111.166667,109.966667,109.866667,110.900000,0,1,0,0,0,30.570000,0.000000,0.000000,71.190000,37.057000,36.968000,39490.696320,1068.240000,1652801.224560,1547.219000,NatG-1,
05/19/2021,10:45:51.236,1998.88,1998.98,115.990000,0.100070,6.960000,3.865600,0.000000,60.019000,11.610000,0.599800,1.485460,1.403138,1997.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,110.733333,69.966667,95.400000,71.400000,71.066667,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,112.300000,111.166667,110.533333,110.433333,109.866667,110.100000,0,1,0,0,0,30.570000,0.000000,0.000000,71.190000,37.070000,36.978000,39501.378720,1068.240000,1652855.704800,1547.270000,NatG-1,
05/19/2021,10:45:56.240,2003.89,2003.99,116.010000,0.100100,6.970000,3.875300,0.000000,60.019000,11.610000,0.599900,1.483317,1.402638,2002.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.233333,69.933333,95.466667,71.400000,71.000000,0.000000,0.000000,0.126000,0.026000,0.026000,-0.001000,112.300000,111.166667,111.166667,110.633333,112.033333,110.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.044000,36.955000,39476.809200,1068.240000,1652910.185040,1547.321000,NatG-1,
05/19/2021,10:46:00.242,2007.89,2007.99,116.000000,0.100090,6.960000,3.883000,0.000000,60.016000,11.610000,0.599900,1.484664,1.402241,2006.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.311111,69.900000,95.600000,71.400000,71.066667,0.000000,0.000000,0.126000,0.024000,0.027000,0.000000,112.333333,111.333333,110.866667,110.700000,111.300000,111.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.047000,36.955000,39476.809200,1068.240000,1652953.982880,1547.362000,NatG-1,
05/19/2021,10:46:05.238,2012.89,2012.99,115.970000,0.100060,6.960000,3.892700,0.000000,60.015000,11.600000,0.599800,1.485609,1.402259,2011.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.033333,69.966667,95.700000,71.400000,71.066667,0.000000,0.000000,0.122000,0.024000,0.029000,0.000000,112.400000,111.866667,110.600000,110.333333,109.833333,111.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.044000,36.951000,39472.536240,1068.240000,1653008.463120,1547.413000,NatG-1,
05/19/2021,10:46:10.235,2017.88,2017.98,116.020000,0.100120,6.970000,3.902300,0.000000,60.016000,11.620000,0.599800,1.488913,1.402172,2016.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,110.916667,69.933333,95.733333,71.400000,71.066667,0.000000,0.000000,0.130000,0.023000,0.029000,0.000000,112.600000,111.533333,110.766667,110.200000,110.233333,110.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.044000,36.951000,39472.536240,1068.240000,1653062.943360,1547.464000,NatG-1,
05/19/2021,10:46:15.235,2022.89,2022.98,116.010000,0.100090,6.970000,3.912000,0.000000,60.021000,11.610000,0.599800,1.482766,1.402896,2021.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.050000,69.933333,95.800000,71.400000,71.033333,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,112.600000,111.366667,110.666667,110.366667,110.500000,110.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.044000,36.951000,39472.536240,1068.240000,1653118.491840,1547.516000,NatG-1,
05/19/2021,10:46:20.241,2027.89,2027.99,115.970000,0.100040,6.960000,3.921700,0.000000,60.022000,11.600000,0.599900,1.483906,1.402604,2026.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.166667,69.933333,95.866667,71.400000,71.033333,0.000000,0.000000,0.127000,0.023000,0.029000,0.000000,112.733333,111.200000,111.033333,110.933333,110.200000,110.900000,0,1,0,0,0,30.570000,0.000000,0.000000,71.200000,37.064000,36.971000,39493.901040,1068.240000,1653172.972080,1547.567000,NatG-1,
05/19/2021,10:46:24.236,2031.89,2031.98,115.950000,0.100020,6.960000,3.929400,0.000000,60.024000,11.600000,0.599900,1.482703,1.402501,2030.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.250000,69.900000,95.966667,71.400000,71.000000,0.000000,0.000000,0.125000,0.025000,0.030000,0.000000,112.633333,111.600000,111.700000,110.900000,110.533333,110.133333,0,1,0,0,0,30.570000,0.000000,0.000000,71.200000,37.054000,36.958000,39480.013920,1068.240000,1653215.701680,1547.607000,NatG-1,
05/19/2021,10:46:29.237,2036.89,2036.99,115.930000,0.099980,6.950000,3.939100,0.000000,60.027000,11.590000,0.599900,1.482597,1.402571,2035.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.505556,69.900000,96.033333,71.400000,71.033333,0.000000,0.000000,0.118000,0.027000,0.027000,0.000000,112.933333,111.833333,111.600000,110.900000,111.133333,110.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.051000,36.958000,39480.013920,1068.240000,1653271.250160,1547.659000,NatG-1,
05/19/2021,10:46:34.246,2041.89,2041.99,115.980000,0.100050,6.960000,3.948700,0.000000,60.024000,11.600000,0.599800,1.485857,1.403001,2040.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.822222,69.933333,96.266667,71.400000,71.033333,0.000000,0.000000,0.123000,0.029000,0.024000,0.000000,113.066667,112.100000,111.633333,110.866667,110.533333,112.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.047000,36.951000,39472.536240,1068.240000,1653325.730400,1547.710000,NatG-1,
05/19/2021,10:46:39.239,2046.89,2046.99,115.920000,0.099980,6.950000,3.958400,0.000000,60.017000,11.590000,0.599900,1.484797,1.402346,2045.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.733333,69.900000,96.366667,71.433333,71.033333,0.000000,0.000000,0.119000,0.029000,0.024000,0.000000,113.000000,112.233333,111.700000,111.433333,110.400000,111.633333,0,1,0,0,0,30.570000,0.000000,0.000000,71.200000,37.041000,36.948000,39469.331520,1068.240000,1653380.210640,1547.761000,NatG-1,
05/19/2021,10:46:44.241,2051.89,2051.99,115.930000,0.100000,6.950000,3.968100,0.000000,60.014000,11.590000,0.599900,1.485600,1.402571,2050.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.827778,69.933333,96.500000,71.400000,71.000000,0.000000,0.000000,0.123000,0.029000,0.025000,0.000000,113.166667,112.200000,112.266667,111.466667,111.200000,110.666667,0,1,0,0,0,30.570000,0.000000,0.000000,71.210000,37.044000,36.948000,39469.331520,1068.240000,1653434.690880,1547.812000,NatG-1,
05/19/2021,10:46:48.241,2055.89,2055.99,115.980000,0.100070,6.960000,3.975800,0.000000,60.014000,11.610000,0.599800,1.485160,1.403001,2054.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.750000,69.900000,96.500000,71.433333,71.000000,0.000000,0.000000,0.124000,0.026000,0.024000,0.000000,113.300000,112.433333,112.133333,111.366667,110.700000,110.566667,0,1,0,0,0,30.570000,0.000000,0.000000,71.210000,37.041000,36.948000,39469.331520,1068.240000,1653478.488720,1547.853000,NatG-1,
05/19/2021,10:46:53.238,2060.89,2060.99,115.980000,0.100070,6.960000,3.985500,0.000000,60.016000,11.610000,0.599800,1.483861,1.402483,2059.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.833333,69.900000,96.600000,71.400000,71.000000,0.000000,0.000000,0.126000,0.025000,0.025000,-0.001000,113.400000,112.500000,111.633333,111.133333,110.866667,111.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.041000,36.948000,39469.331520,1068.240000,1653532.968960,1547.904000,NatG-1,
05/19/2021,10:46:58.237,2065.89,2065.98,115.910000,0.099980,6.950000,3.995100,0.000000,60.017000,11.590000,0.599900,1.485797,1.402813,2064.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.927778,69.900000,96.700000,71.433333,71.000000,0.000000,0.000000,0.127000,0.024000,0.028000,0.000000,113.500000,112.766667,111.700000,110.966667,111.700000,110.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.054000,36.958000,39480.013920,1068.240000,1653588.517440,1547.956000,NatG-1,
