Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,10:47:03.236,2070.88,2070.98,115.880000,0.099940,6.950000,4.004800,0.000000,60.016000,11.580000,0.599900,1.483890,1.402658,2069.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,111.983333,69.933333,96.866667,71.400000,71.000000,0.000000,0.000000,0.124000,0.024000,0.030000,0.000000,113.500000,112.566667,111.966667,112.000000,110.933333,110.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.057000,36.965000,39487.491600,1068.240000,1653642.997680,1548.007000,NatG-1,
05/19/2021,10:47:08.236,2075.89,2075.98,115.870000,0.099920,6.950000,4.014400,0.000000,60.016000,11.580000,0.599900,1.483987,1.402779,2074.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,112.350000,69.966667,96.900000,71.400000,71.000000,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,113.466667,112.700000,112.533333,112.400000,110.900000,112.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.041000,36.945000,39466.126800,1068.240000,1653697.477920,1548.058000,NatG-1,
05/19/2021,10:47:12.276,2079.89,2080.02,115.840000,0.099890,6.940000,4.022100,0.000000,60.016000,11.570000,0.599900,1.483532,1.402624,2078.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,112.200000,69.933333,97.100000,71.500000,71.033333,0.000000,0.000000,0.126000,0.021000,0.030000,-0.001000,113.500000,112.366667,113.100000,111.866667,111.033333,111.333333,0,1,0,0,0,30.570000,0.000000,0.000000,71.210000,37.051000,36.955000,39476.809200,1068.240000,1653741.275760,1548.099000,NatG-1,
05/19/2021,10:47:17.227,2084.89,2084.98,115.830000,0.099870,6.940000,4.031800,0.000000,60.014000,11.570000,0.599900,1.484630,1.402745,2083.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,112.155556,70.000000,97.200000,71.466667,71.000000,0.000000,0.000000,0.129000,0.023000,0.030000,0.001000,113.600000,112.600000,112.766667,111.566667,111.000000,111.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.210000,37.031000,36.938000,39458.649120,1068.240000,1653795.756000,1548.150000,NatG-1,
05/19/2021,10:47:22.223,2089.88,2089.97,115.860000,0.099910,6.940000,4.041400,0.000000,60.012000,11.580000,0.599900,1.483936,1.402382,2088.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,112.466667,69.900000,97.200000,71.500000,71.000000,0.000000,0.000000,0.125000,0.023000,0.029000,0.000000,113.700000,113.200000,112.800000,111.400000,111.033333,112.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.044000,36.951000,39472.536240,1068.240000,1653850.236240,1548.201000,NatG-1,
05/19/2021,10:47:27.226,2094.89,2094.97,115.850000,0.099900,6.940000,4.051000,0.000000,60.015000,11.570000,0.599900,1.484184,1.402503,2093.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,112.744444,70.000000,97.366667,71.533333,71.033333,0.000000,0.000000,0.122000,0.025000,0.029000,0.000000,114.133333,113.166667,112.300000,112.533333,111.433333,112.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.031000,36.938000,39458.649120,1068.240000,1653904.716480,1548.252000,NatG-1,
05/19/2021,10:47:32.228,2099.89,2099.98,115.880000,0.099940,6.950000,4.060700,0.000000,60.014000,11.580000,0.599900,1.485191,1.402313,2098.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,112.816667,69.966667,97.400000,71.533333,71.033333,0.000000,0.000000,0.123000,0.026000,0.027000,0.000000,114.066667,113.433333,112.700000,112.866667,112.066667,111.766667,0,1,0,0,0,30.570000,0.000000,0.000000,71.210000,37.034000,36.938000,39458.649120,1068.240000,1653959.196720,1548.303000,NatG-1,
05/19/2021,10:47:36.229,2103.89,2103.98,115.880000,0.099930,6.950000,4.068400,0.000000,60.015000,11.580000,0.599900,1.486741,1.402140,2102.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,113.072222,69.933333,97.500000,71.500000,71.000000,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,114.066667,113.600000,113.200000,112.633333,112.733333,112.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.037000,36.941000,39461.853840,1068.240000,1654002.994560,1548.344000,NatG-1,
05/19/2021,10:47:41.224,2108.89,2108.97,115.860000,0.099900,6.940000,4.078000,0.000000,60.017000,11.570000,0.599900,1.485886,1.402382,2107.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,112.744444,69.933333,97.600000,71.533333,71.066667,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,114.200000,113.633333,112.900000,112.133333,111.900000,111.700000,0,1,0,0,0,30.570000,0.000000,0.000000,71.220000,37.037000,36.941000,39461.853840,1068.240000,1654058.543040,1548.396000,NatG-1,
05/19/2021,10:47:46.229,2113.89,2113.98,115.850000,0.099890,6.940000,4.087700,0.000000,60.019000,11.570000,0.599900,1.483832,1.403194,2112.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,112.777778,69.933333,97.600000,71.500000,71.000000,0.000000,0.000000,0.121000,0.028000,0.024000,0.000000,114.433333,113.700000,112.566667,111.966667,112.166667,111.833333,0,1,0,0,0,30.570000,0.000000,0.000000,71.220000,37.031000,36.938000,39458.649120,1068.240000,1654113.023280,1548.447000,NatG-1,
05/19/2021,10:47:51.230,2118.89,2118.98,115.810000,0.099840,6.940000,4.097300,0.000000,60.018000,11.560000,0.599900,1.485176,1.402383,2117.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,113.083333,69.933333,97.600000,71.533333,71.033333,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,114.600000,113.500000,113.100000,112.000000,112.066667,113.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.037000,36.941000,39461.853840,1068.240000,1654167.503520,1548.498000,NatG-1,
05/19/2021,10:47:56.224,2123.89,2123.97,115.870000,0.099920,6.950000,4.107000,0.000000,60.016000,11.580000,0.599900,1.484187,1.402434,2122.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,113.205556,70.000000,97.666667,71.566667,71.000000,0.000000,0.000000,0.122000,0.028000,0.024000,-0.001000,114.500000,113.633333,113.500000,112.300000,112.333333,112.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.034000,36.941000,39461.853840,1068.240000,1654221.983760,1548.549000,NatG-1,
05/19/2021,10:48:00.228,2127.89,2127.98,115.860000,0.099910,6.940000,4.114700,0.000000,60.015000,11.580000,0.599900,1.481934,1.402900,2126.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,113.427778,70.000000,97.733333,71.566667,71.000000,0.000000,0.000000,0.123000,0.026000,0.025000,0.000000,114.566667,113.566667,113.533333,112.300000,112.700000,113.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.034000,36.941000,39461.853840,1068.240000,1654265.781600,1548.590000,NatG-1,
05/19/2021,10:48:05.231,2132.89,2132.98,115.880000,0.099940,6.950000,4.124300,0.000000,60.015000,11.580000,0.599900,1.484291,1.402658,2131.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,113.394444,69.966667,97.800000,71.566667,71.000000,0.000000,0.000000,0.127000,0.026000,0.027000,0.000000,114.633333,113.600000,113.300000,112.700000,113.366667,112.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.027000,36.935000,39455.444400,1068.240000,1654320.261840,1548.641000,NatG-1,
05/19/2021,10:48:10.238,2137.89,2137.99,115.850000,0.099910,6.940000,4.134000,0.000000,60.013000,11.580000,0.599900,1.483936,1.402676,2136.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,113.750000,69.966667,97.833333,71.600000,71.000000,0.000000,0.000000,0.126000,0.023000,0.028000,0.000000,115.033333,113.833333,113.766667,113.100000,113.533333,113.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.041000,36.945000,39466.126800,1068.240000,1654374.742080,1548.692000,NatG-1,
05/19/2021,10:48:15.228,2142.89,2142.98,115.840000,0.099900,6.940000,4.143600,0.000000,60.011000,11.570000,0.599900,1.483584,1.402279,2141.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,113.616667,69.966667,97.966667,71.566667,71.000000,0.000000,0.000000,0.131000,0.023000,0.026000,0.000000,114.833333,113.800000,113.533333,112.700000,113.300000,113.533333,0,1,0,0,0,30.570000,0.000000,0.000000,71.220000,37.011000,36.915000,39434.079600,1068.240000,1654429.222320,1548.743000,NatG-1,
05/19/2021,10:48:20.222,2147.89,2147.97,115.780000,0.099830,6.930000,4.153300,0.000000,60.005000,11.560000,0.599900,1.486327,1.402228,2146.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,113.616667,69.966667,98.100000,71.600000,71.000000,0.000000,0.000000,0.127000,0.023000,0.030000,0.000000,114.866667,113.833333,113.633333,112.600000,112.866667,113.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.041000,36.945000,39466.126800,1068.240000,1654483.702560,1548.794000,NatG-1,
05/19/2021,10:48:24.232,2151.89,2151.98,115.850000,0.099910,6.940000,4.161000,0.000000,60.004000,11.570000,0.599900,1.483135,1.403021,2150.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,113.577778,69.966667,98.166667,71.600000,71.000000,0.000000,0.000000,0.126000,0.023000,0.030000,0.001000,114.800000,113.733333,113.866667,112.733333,113.333333,113.000000,0,1,0,0,0,30.570000,0.000000,0.000000,71.230000,37.031000,36.935000,39455.444400,1068.240000,1654527.500400,1548.835000,NatG-1,
05/19/2021,10:48:29.226,2156.89,2156.97,115.850000,0.099920,6.940000,4.170600,0.000000,60.005000,11.570000,0.599900,1.484688,1.403194,2155.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,114.005556,69.966667,98.300000,71.600000,71.000000,0.000000,0.000000,0.129000,0.023000,0.031000,0.000000,115.066667,113.833333,113.700000,112.966667,113.433333,115.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.044000,36.948000,39469.331520,1068.240000,1654581.980640,1548.886000,NatG-1,
05/19/2021,10:48:34.229,2161.89,2161.98,115.860000,0.099950,6.950000,4.180300,0.000000,60.000000,11.580000,0.599900,1.485843,1.402555,2160.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,114.038889,69.966667,98.433333,71.600000,71.000000,0.000000,0.000000,0.126000,0.022000,0.029000,0.000000,115.166667,114.266667,113.966667,113.266667,113.200000,114.366667,0,1,0,0,0,30.570000,0.000000,0.000000,71.230000,37.027000,36.935000,39455.444400,1068.240000,1654637.529120,1548.938000,NatG-1,
05/19/2021,10:48:39.224,2166.89,2166.97,115.840000,0.099920,6.940000,4.189900,0.000000,59.996000,11.570000,0.599900,1.487390,1.402624,2165.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,113.950000,70.000000,98.600000,71.600000,71.000000,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,115.333333,114.100000,113.966667,113.100000,113.066667,114.133333,0,1,0,0,0,30.570000,0.000000,0.000000,71.230000,37.021000,36.925000,39444.762000,1068.240000,1654692.009360,1548.989000,NatG-1,
05/19/2021,10:48:44.225,2171.89,2171.97,115.830000,0.099900,6.940000,4.199500,0.000000,59.998000,11.570000,0.599900,1.487988,1.402745,2170.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,114.016667,69.900000,98.766667,71.600000,71.000000,0.000000,0.000000,0.126000,0.023000,0.028000,0.000000,115.300000,114.333333,114.100000,113.233333,113.133333,114.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.021000,36.928000,39447.966720,1068.240000,1654746.489600,1549.040000,NatG-1,
05/19/2021,10:48:48.229,2175.89,2175.98,115.850000,0.099930,6.940000,4.207300,0.000000,59.997000,11.580000,0.599900,1.486541,1.402503,2174.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,114.161111,69.933333,98.900000,71.600000,71.000000,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,115.400000,114.566667,114.433333,113.466667,112.933333,114.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.011000,36.918000,39437.284320,1068.240000,1654790.287440,1549.081000,NatG-1,
05/19/2021,10:48:53.225,2180.88,2180.97,115.810000,0.099890,6.940000,4.216900,0.000000,59.995000,11.570000,0.599900,1.482831,1.402383,2179.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,114.227778,69.933333,99.000000,71.600000,71.000000,0.000000,0.000000,0.128000,0.024000,0.029000,0.000000,115.400000,114.733333,114.466667,113.433333,113.166667,114.166667,0,1,0,0,0,30.570000,0.000000,0.000000,71.230000,37.008000,36.915000,39434.079600,1068.240000,1654844.767680,1549.132000,NatG-1,
05/19/2021,10:48:58.231,2185.88,2185.98,115.840000,0.099930,6.940000,4.226500,0.000000,59.993000,11.580000,0.599900,1.485740,1.402020,2184.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,114.588889,69.966667,99.166667,71.633333,71.000000,0.000000,0.000000,0.126000,0.023000,0.027000,-0.001000,115.533333,114.933333,114.433333,113.466667,114.566667,114.600000,0,1,0,0,0,30.570000,0.000000,0.000000,71.230000,37.021000,36.928000,39447.966720,1068.240000,1654899.247920,1549.183000,NatG-1,
05/19/2021,10:49:03.227,2190.89,2190.97,115.820000,0.099900,6.940000,4.236200,0.000000,59.993000,11.570000,0.599900,1.484985,1.402521,2189.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,114.655556,69.900000,99.200000,71.633333,71.000000,0.000000,0.000000,0.129000,0.025000,0.025000,0.000000,115.700000,115.000000,114.333333,113.533333,114.666667,114.700000,0,1,0,0,0,30.570000,0.000000,0.000000,71.230000,37.034000,36.938000,39458.649120,1068.240000,1654953.728160,1549.234000,NatG-1,
05/19/2021,10:49:08.230,2195.89,2195.98,115.790000,0.099870,6.940000,4.245800,0.000000,59.992000,11.560000,0.599900,1.483829,1.402625,2194.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,114.588889,69.900000,99.333333,71.600000,70.933333,0.000000,0.000000,0.124000,0.026000,0.025000,0.000000,115.866667,114.600000,114.100000,114.266667,114.000000,114.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.024000,36.931000,39451.171440,1068.240000,1655009.276640,1549.286000,NatG-1,
05/19/2021,10:49:12.228,2199.88,2199.98,115.810000,0.099890,6.940000,4.253500,0.000000,59.993000,11.570000,0.599900,1.484933,1.402642,2198.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,114.433333,69.933333,99.400000,71.600000,70.933333,0.000000,0.000000,0.122000,0.026000,0.026000,0.000000,116.000000,114.533333,114.033333,113.933333,114.400000,113.700000,0,1,0,0,0,30.570000,0.000000,0.000000,71.240000,37.031000,36.938000,39458.649120,1068.240000,1655052.006240,1549.326000,NatG-1,
05/19/2021,10:49:17.224,2204.89,2204.97,115.760000,0.099810,6.930000,4.263100,0.000000,59.994000,11.550000,0.599900,1.482216,1.402989,2203.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,114.733333,69.933333,99.533333,71.666667,70.966667,0.000000,0.000000,0.124000,0.027000,0.025000,0.000000,116.166667,114.966667,114.300000,114.733333,114.900000,113.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.240000,37.017000,36.925000,39444.762000,1068.240000,1655106.486480,1549.377000,NatG-1,
05/19/2021,10:49:22.226,2209.89,2209.97,115.740000,0.099790,6.930000,4.272800,0.000000,59.996000,11.550000,0.599900,1.484718,1.402367,2208.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,114.772222,69.900000,99.700000,71.600000,70.966667,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,116.166667,115.066667,114.900000,115.166667,113.900000,113.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.011000,36.918000,39437.284320,1068.240000,1655160.966720,1549.428000,NatG-1,
05/19/2021,10:49:27.230,2214.89,2214.98,115.710000,0.099750,6.920000,4.282400,0.000000,59.998000,11.540000,0.599900,1.483910,1.402558,2213.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,114.805556,69.933333,99.800000,71.633333,70.966667,0.000000,0.000000,0.124000,0.028000,0.024000,0.000000,116.133333,114.966667,115.000000,114.000000,114.766667,113.966667,0,1,0,0,0,30.570000,0.000000,0.000000,71.250000,37.017000,36.925000,39444.762000,1068.240000,1655216.515200,1549.480000,NatG-1,
05/19/2021,10:49:32.224,2219.89,2219.97,115.760000,0.099800,6.930000,4.292000,0.000000,60.000000,11.550000,0.599900,1.486673,1.402989,2218.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,114.983333,69.933333,99.900000,71.666667,70.966667,0.000000,0.000000,0.120000,0.028000,0.024000,0.000000,116.166667,114.933333,114.566667,114.500000,114.966667,114.766667,0,1,0,0,0,30.570000,0.000000,0.000000,71.250000,37.024000,36.931000,39451.171440,1068.240000,1655270.995440,1549.531000,NatG-1,
05/19/2021,10:49:36.227,2223.89,2223.97,115.730000,0.099770,6.930000,4.299700,0.000000,59.999000,11.550000,0.599900,1.482810,1.402834,2222.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,115.061111,69.933333,99.966667,71.666667,70.966667,0.000000,0.000000,0.126000,0.029000,0.024000,0.000000,116.300000,115.066667,114.600000,114.900000,114.433333,115.066667,0,1,0,0,0,30.570000,0.000000,0.000000,71.250000,37.027000,36.935000,39455.444400,1068.240000,1655314.793280,1549.572000,NatG-1,
05/19/2021,10:49:41.232,2228.89,2228.98,115.750000,0.099800,6.930000,4.309300,0.000000,59.996000,11.550000,0.599900,1.483968,1.402073,2227.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,115.033333,69.933333,100.066667,71.700000,71.000000,0.000000,0.000000,0.122000,0.029000,0.024000,0.000000,116.433333,115.433333,114.700000,114.866667,114.466667,114.300000,0,1,0,0,0,30.570000,0.000000,0.000000,71.250000,37.024000,36.931000,39451.171440,1068.240000,1655369.273520,1549.623000,NatG-1,
05/19/2021,10:49:46.231,2233.88,2233.98,115.750000,0.099800,6.930000,4.319000,0.000000,59.998000,11.550000,0.599900,1.484168,1.403715,2232.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,115.688889,69.966667,100.100000,71.700000,71.000000,0.000000,0.000000,0.119000,0.029000,0.024000,0.000000,116.600000,115.766667,114.800000,115.000000,116.933333,115.033333,0,1,0,0,0,30.570000,0.000000,0.000000,71.250000,37.014000,36.921000,39440.489040,1068.240000,1655423.753760,1549.674000,NatG-1,
05/19/2021,10:49:51.225,2238.89,2238.97,115.720000,0.099760,6.930000,4.328600,0.000000,59.993000,11.540000,0.599900,1.483761,1.402955,2237.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,115.805556,69.900000,100.266667,71.700000,71.000000,0.000000,0.000000,0.124000,0.029000,0.025000,0.000000,116.700000,115.900000,114.933333,115.900000,116.866667,114.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.021000,36.928000,39447.966720,1068.240000,1655478.234000,1549.725000,NatG-1,
05/19/2021,10:49:56.229,2243.89,2243.98,115.740000,0.099790,6.930000,4.338200,0.000000,59.990000,11.550000,0.599900,1.484117,1.402195,2242.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.077778,69.966667,100.400000,71.700000,71.000000,0.000000,0.000000,0.119000,0.028000,0.024000,0.000000,116.900000,116.166667,115.200000,115.800000,117.366667,115.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.008000,36.915000,39434.079600,1068.240000,1655532.714240,1549.776000,NatG-1,
05/19/2021,10:50:00.230,2247.89,2247.98,115.770000,0.099830,6.930000,4.345900,0.000000,59.993000,11.560000,0.599900,1.486727,1.402522,2246.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.211111,69.966667,100.400000,71.733333,71.000000,0.000000,0.000000,0.125000,0.029000,0.026000,0.000000,117.066667,116.200000,115.166667,116.600000,117.033333,115.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.011000,36.918000,39437.284320,1068.240000,1655576.512080,1549.817000,NatG-1,
05/19/2021,10:50:05.238,2252.89,2252.99,115.750000,0.099800,6.930000,4.355500,0.000000,59.994000,11.550000,0.599900,1.483166,1.402246,2251.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.222222,69.933333,100.566667,71.800000,71.000000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,117.133333,116.233333,115.566667,116.633333,116.533333,115.233333,0,1,0,0,0,30.570000,0.000000,0.000000,71.250000,37.004000,36.912000,39430.874880,1068.240000,1655630.992320,1549.868000,NatG-1,
05/19/2021,10:50:10.229,2257.89,2257.98,115.800000,0.099860,6.940000,4.365200,0.000000,59.997000,11.560000,0.599900,1.484679,1.401986,2256.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.450000,69.966667,100.600000,71.766667,71.000000,0.000000,0.000000,0.119000,0.029000,0.026000,0.000000,117.233333,116.400000,115.900000,116.300000,115.400000,117.466667,0,1,0,0,0,30.570000,0.000000,0.000000,71.260000,37.014000,36.915000,39434.079600,1068.240000,1655685.472560,1549.919000,NatG-1,
05/19/2021,10:50:15.231,2262.89,2262.98,115.770000,0.099820,6.930000,4.374800,0.000000,60.001000,11.560000,0.599900,1.482669,1.402868,2261.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.472222,69.966667,100.733333,71.766667,71.000000,0.000000,0.000000,0.124000,0.027000,0.025000,0.000000,117.300000,116.300000,116.600000,116.000000,115.300000,117.333333,0,1,0,0,0,30.570000,0.000000,0.000000,71.260000,37.014000,36.915000,39434.079600,1068.240000,1655741.021040,1549.971000,NatG-1,
05/19/2021,10:50:20.234,2267.89,2267.98,115.770000,0.099820,6.930000,4.384400,0.000000,60.005000,11.560000,0.599900,1.485875,1.402522,2266.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.261111,69.933333,100.800000,71.800000,71.000000,0.000000,0.000000,0.120000,0.027000,0.025000,0.000000,117.366667,116.233333,116.400000,115.900000,115.566667,116.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.011000,36.912000,39430.874880,1068.240000,1655795.501280,1550.022000,NatG-1,
05/19/2021,10:50:24.225,2271.89,2271.97,115.770000,0.099810,6.930000,4.392100,0.000000,60.010000,11.550000,0.600000,1.486023,1.402349,2270.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.561111,69.966667,100.933333,71.800000,71.000000,0.000000,0.000000,0.119000,0.028000,0.026000,0.000000,117.600000,116.466667,116.300000,115.966667,116.500000,116.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.024000,36.928000,39447.966720,1068.240000,1655838.230880,1550.062000,NatG-1,
05/19/2021,10:50:29.231,2276.89,2276.98,115.870000,0.099930,6.950000,4.401800,0.000000,60.015000,11.580000,0.599900,1.484139,1.403297,2275.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.600000,69.966667,101.066667,71.800000,71.000000,0.000000,0.000000,0.121000,0.029000,0.024000,0.000000,117.833333,116.266667,116.600000,116.100000,115.633333,117.166667,0,1,0,0,0,30.570000,0.000000,0.000000,71.260000,37.004000,36.908000,39426.601920,1068.240000,1655893.779360,1550.114000,NatG-1,
05/19/2021,10:50:34.228,2281.89,2281.98,115.870000,0.099920,6.950000,4.411400,0.000000,60.020000,11.580000,0.599900,1.484688,1.401312,2280.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.544444,69.933333,101.100000,71.800000,71.000000,0.000000,0.000000,0.125000,0.029000,0.025000,0.000000,118.300000,115.966667,116.633333,115.800000,116.466667,116.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.004000,36.905000,39423.397200,1068.240000,1655948.259600,1550.165000,NatG-1,
05/19/2021,10:50:39.230,2286.89,2286.98,115.770000,0.099790,6.930000,4.421100,0.000000,60.019000,11.550000,0.599900,1.485119,1.401831,2285.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.677778,69.933333,101.133333,71.800000,71.000000,0.000000,0.000000,0.124000,0.028000,0.023000,0.000000,118.500000,116.466667,117.033333,115.633333,116.100000,116.333333,0,1,0,0,0,30.570000,0.000000,0.000000,71.260000,37.004000,36.908000,39426.601920,1068.240000,1656002.739840,1550.216000,NatG-1,
05/19/2021,10:50:44.229,2291.89,2291.98,115.780000,0.099800,6.930000,4.430700,0.000000,60.021000,11.550000,0.600000,1.485972,1.402401,2290.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.527778,69.966667,101.300000,71.800000,71.000000,0.000000,0.000000,0.121000,0.025000,0.027000,0.000000,118.433333,117.000000,116.533333,115.900000,115.833333,115.466667,0,1,0,0,0,30.570000,0.000000,0.000000,71.260000,36.998000,36.898000,39415.919520,1068.240000,1656057.220080,1550.267000,NatG-1,
05/19/2021,10:50:48.227,2295.89,2295.97,115.820000,0.099850,6.940000,4.438400,0.000000,60.024000,11.560000,0.600000,1.487231,1.401917,2294.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.600000,70.000000,101.333333,71.800000,71.000000,0.000000,0.000000,0.130000,0.025000,0.028000,0.000000,118.400000,116.900000,116.866667,115.966667,115.966667,115.500000,0,1,0,0,0,30.570000,0.000000,0.000000,71.260000,36.988000,36.888000,39405.237120,1068.240000,1656101.017920,1550.308000,NatG-1,
05/19/2021,10:50:53.230,2300.89,2300.98,115.810000,0.099840,6.940000,4.448000,0.000000,60.026000,11.560000,0.599900,1.485577,1.402383,2299.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.583333,69.966667,101.466667,71.800000,71.000000,0.000000,0.000000,0.125000,0.022000,0.030000,0.000000,118.200000,116.633333,116.966667,116.566667,115.666667,115.466667,0,1,0,0,0,30.570000,0.000000,0.000000,71.260000,37.004000,36.908000,39426.601920,1068.240000,1656155.498160,1550.359000,NatG-1,
05/19/2021,10:50:58.230,2305.89,2305.98,115.840000,0.099880,6.940000,4.457700,0.000000,60.024000,11.570000,0.599900,1.482579,1.402020,2304.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.788889,69.966667,101.533333,71.800000,71.000000,0.000000,0.000000,0.131000,0.022000,0.030000,0.000000,117.933333,116.533333,117.300000,116.400000,115.466667,117.100000,0,1,0,0,0,30.570000,0.000000,0.000000,71.270000,36.994000,36.895000,39412.714800,1068.240000,1656209.978400,1550.410000,NatG-1,
05/19/2021,10:51:03.230,2310.89,2310.98,115.830000,0.099870,6.940000,4.467300,0.000000,60.020000,11.570000,0.599900,1.483328,1.402400,2309.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,116.711111,69.966667,101.666667,71.833333,71.000000,0.000000,0.000000,0.126000,0.023000,0.031000,0.000000,117.700000,116.533333,117.300000,116.100000,116.033333,116.600000,0,1,0,0,0,30.570000,0.000000,0.000000,71.270000,37.011000,36.912000,39430.874880,1068.240000,1656264.458640,1550.461000,NatG-1,
05/19/2021,10:51:08.229,2315.89,2315.98,115.860000,0.099900,6.940000,4.477000,0.000000,60.019000,11.570000,0.599900,1.485986,1.401433,2314.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,117.050000,70.000000,101.800000,71.800000,71.000000,0.000000,0.000000,0.121000,0.027000,0.029000,0.000000,118.000000,117.066667,117.700000,115.933333,117.133333,116.466667,0,1,0,0,0,30.570000,0.000000,0.000000,71.270000,36.991000,36.895000,39412.714800,1068.240000,1656318.938880,1550.512000,NatG-1,
05/19/2021,10:51:12.230,2319.89,2319.98,115.890000,0.099950,6.950000,4.484700,0.000000,60.018000,11.580000,0.599900,1.483242,1.402537,2318.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,117.238889,70.000000,101.900000,71.800000,71.000000,0.000000,0.000000,0.126000,0.027000,0.027000,0.000000,118.433333,117.266667,117.200000,116.266667,118.066667,116.200000,0,1,0,0,0,30.570000,0.000000,0.000000,71.270000,37.001000,36.905000,39423.397200,1068.240000,1656362.736720,1550.553000,NatG-1,
05/19/2021,10:51:17.231,2324.88,2324.98,115.810000,0.099850,6.940000,4.494300,0.000000,60.017000,11.560000,0.600000,1.483425,1.402383,2323.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,117.283333,69.966667,102.033333,71.800000,71.000000,0.000000,0.000000,0.120000,0.028000,0.027000,0.000000,118.466667,117.266667,117.000000,117.500000,117.100000,116.366667,0,1,0,0,0,30.570000,0.000000,0.000000,71.270000,36.998000,36.902000,39420.192480,1068.240000,1656417.216960,1550.604000,NatG-1,
05/19/2021,10:51:22.230,2329.89,2329.98,115.790000,0.099840,6.940000,4.504000,0.000000,60.010000,11.560000,0.599900,1.484175,1.401589,2328.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,117.222222,70.000000,102.200000,71.833333,71.033333,0.000000,0.000000,0.124000,0.029000,0.023000,0.000000,118.600000,117.166667,117.533333,117.333333,116.500000,116.200000,0,1,0,0,0,30.570000,0.000000,0.000000,71.270000,36.994000,36.895000,39412.714800,1068.240000,1656471.697200,1550.655000,NatG-1,
05/19/2021,10:51:27.230,2334.89,2334.98,115.830000,0.099900,6.940000,4.513600,0.000000,60.006000,11.570000,0.599900,1.483984,1.402141,2333.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,117.316667,70.000000,102.466667,71.866667,71.100000,0.000000,0.000000,0.122000,0.028000,0.024000,-0.001000,118.633333,116.966667,117.600000,116.866667,116.633333,117.200000,0,1,0,0,0,30.570000,0.000000,0.000000,71.270000,36.994000,36.898000,39415.919520,1068.240000,1656527.245680,1550.707000,NatG-1,
05/19/2021,10:51:32.232,2339.89,2339.98,115.910000,0.099990,6.950000,4.523200,0.000000,60.003000,11.590000,0.599900,1.487149,1.401432,2338.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,117.272222,69.900000,102.633333,71.900000,71.100000,0.000000,0.000000,0.118000,0.030000,0.025000,0.001000,118.600000,117.100000,117.500000,117.266667,116.766667,116.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.270000,36.991000,36.895000,39412.714800,1068.240000,1656581.725920,1550.758000,NatG-1,
05/19/2021,10:51:36.227,2343.89,2343.98,115.910000,0.100000,6.950000,4.531000,0.000000,60.001000,11.590000,0.599900,1.483600,1.401777,2342.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,117.344444,69.966667,102.700000,71.866667,71.066667,0.000000,0.000000,0.124000,0.029000,0.024000,0.000000,118.733333,117.100000,117.700000,117.566667,116.733333,116.233333,0,1,0,0,0,30.570000,0.000000,0.000000,71.270000,37.001000,36.902000,39420.192480,1068.240000,1656624.455520,1550.798000,NatG-1,
05/19/2021,10:51:41.231,2348.89,2348.98,115.910000,0.100000,6.950000,4.540600,0.000000,60.002000,11.590000,0.599900,1.483400,1.402813,2347.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,117.633333,69.966667,102.866667,71.866667,71.100000,0.000000,0.000000,0.119000,0.029000,0.025000,0.000000,119.033333,117.133333,117.866667,117.233333,116.800000,117.733333,0,1,0,0,0,30.570000,0.000000,0.000000,71.270000,36.991000,36.895000,39412.714800,1068.240000,1656680.004000,1550.850000,NatG-1,
05/19/2021,10:51:46.228,2353.89,2353.98,115.870000,0.099950,6.950000,4.550300,0.000000,60.000000,11.580000,0.599900,1.483742,1.401657,2352.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,117.455556,69.966667,102.900000,71.900000,71.100000,0.000000,0.000000,0.125000,0.029000,0.024000,0.000000,119.133333,117.333333,117.466667,117.266667,116.900000,116.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,36.994000,36.895000,39412.714800,1068.240000,1656734.484240,1550.901000,NatG-1,
05/19/2021,10:51:51.229,2358.89,2358.98,115.860000,0.099940,6.950000,4.559900,0.000000,59.997000,11.580000,0.599900,1.485091,1.401260,2357.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,117.716667,69.933333,102.900000,71.900000,71.000000,0.000000,0.000000,0.121000,0.028000,0.024000,-0.001000,119.133333,117.866667,117.466667,117.566667,117.533333,116.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.011000,36.912000,39430.874880,1068.240000,1656788.964480,1550.952000,NatG-1,
05/19/2021,10:51:56.231,2363.89,2363.98,115.890000,0.099980,6.950000,4.569600,0.000000,59.999000,11.590000,0.599900,1.483497,1.401674,2362.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,117.733333,69.933333,102.900000,71.966667,71.033333,0.000000,0.000000,0.117000,0.029000,0.025000,0.000000,119.300000,117.766667,117.400000,117.866667,117.333333,116.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.280000,36.998000,36.898000,39415.919520,1068.240000,1656843.444720,1551.003000,NatG-1,
05/19/2021,10:52:00.230,2367.89,2367.98,115.860000,0.099940,6.950000,4.577300,0.000000,60.001000,11.580000,0.599900,1.483990,1.402382,2366.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,117.938889,69.966667,102.900000,71.966667,71.000000,0.000000,0.000000,0.123000,0.028000,0.025000,-0.001000,119.200000,118.300000,117.900000,118.233333,117.200000,116.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.280000,36.991000,36.895000,39412.714800,1068.240000,1656887.242560,1551.044000,NatG-1,
05/19/2021,10:52:05.231,2372.89,2372.98,115.820000,0.099880,6.940000,4.586900,0.000000,60.000000,11.570000,0.599900,1.484782,1.401744,2371.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,118.172222,69.900000,102.833333,71.966667,71.033333,0.000000,0.000000,0.119000,0.029000,0.025000,0.000000,119.233333,118.633333,118.700000,118.100000,117.266667,117.100000,0,1,0,0,0,30.570000,0.000000,0.000000,71.280000,37.011000,36.915000,39434.079600,1068.240000,1656941.722800,1551.095000,NatG-1,
05/19/2021,10:52:10.230,2377.89,2377.98,115.850000,0.099930,6.950000,4.596600,0.000000,59.999000,11.580000,0.599900,1.485040,1.402158,2376.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,118.294444,69.966667,102.900000,71.933333,71.000000,0.000000,0.000000,0.125000,0.029000,0.025000,0.000000,119.333333,118.933333,118.800000,117.700000,117.933333,117.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.290000,37.001000,36.905000,39423.397200,1068.240000,1656996.203040,1551.146000,NatG-1,
05/19/2021,10:52:15.229,2382.89,2382.98,115.870000,0.099950,6.950000,4.606200,0.000000,59.999000,11.580000,0.599900,1.485243,1.402261,2381.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,118.266667,69.966667,103.000000,71.966667,71.000000,0.000000,0.000000,0.121000,0.028000,0.023000,0.000000,119.566667,119.000000,118.566667,117.433333,117.566667,117.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.290000,36.994000,36.895000,39412.714800,1068.240000,1657050.683280,1551.197000,NatG-1,
05/19/2021,10:52:20.231,2387.89,2387.98,115.870000,0.099950,6.950000,4.615900,0.000000,59.998000,11.580000,0.599900,1.483442,1.401916,2386.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,118.544444,69.900000,103.200000,72.000000,71.000000,0.000000,0.000000,0.118000,0.029000,0.025000,0.000000,119.733333,119.200000,118.866667,118.166667,117.533333,117.766667,0,1,0,0,0,30.570000,0.000000,0.000000,71.290000,36.994000,36.898000,39415.919520,1068.240000,1657105.163520,1551.248000,NatG-1,
05/19/2021,10:52:24.226,2391.88,2391.97,115.870000,0.099960,6.950000,4.623600,0.000000,59.997000,11.580000,0.599900,1.483493,1.402779,2390.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,118.566667,69.966667,103.200000,72.000000,71.000000,0.000000,0.000000,0.124000,0.029000,0.026000,0.000000,119.800000,119.133333,118.933333,118.466667,117.500000,117.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.290000,36.994000,36.895000,39412.714800,1068.240000,1657148.961360,1551.289000,NatG-1,
05/19/2021,10:52:29.228,2396.89,2396.98,115.930000,0.100020,6.960000,4.633300,0.000000,60.000000,11.600000,0.599900,1.484403,1.402225,2395.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,118.850000,69.933333,103.300000,72.000000,71.000000,0.000000,0.000000,0.118000,0.029000,0.025000,0.000000,119.900000,119.100000,118.333333,118.100000,119.000000,118.666667,0,1,0,0,0,30.570000,0.000000,0.000000,71.290000,37.001000,36.905000,39423.397200,1068.240000,1657203.441600,1551.340000,NatG-1,
05/19/2021,10:52:34.240,2401.89,2401.99,115.900000,0.099990,6.950000,4.642900,0.000000,59.998000,11.590000,0.599900,1.485749,1.402071,2400.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,118.477778,69.933333,103.400000,72.033333,71.000000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,119.966667,118.733333,118.233333,117.833333,117.633333,118.466667,0,1,0,0,0,30.570000,0.000000,0.000000,71.290000,37.008000,36.908000,39426.601920,1068.240000,1657257.921840,1551.391000,NatG-1,
05/19/2021,10:52:39.235,2406.89,2406.98,115.880000,0.099970,6.950000,4.652600,0.000000,59.994000,11.590000,0.599900,1.484645,1.402140,2405.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,118.438889,69.900000,103.600000,72.033333,71.000000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,119.900000,118.700000,117.933333,118.300000,117.600000,118.200000,0,1,0,0,0,30.570000,0.000000,0.000000,71.290000,36.998000,36.898000,39415.919520,1068.240000,1657313.470320,1551.443000,NatG-1,
05/19/2021,10:52:44.232,2411.89,2411.98,115.900000,0.100000,6.950000,4.662200,0.000000,59.993000,11.590000,0.599900,1.484300,1.403451,2410.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,118.650000,69.933333,103.600000,72.000000,71.000000,0.000000,0.000000,0.124000,0.027000,0.026000,0.000000,119.866667,118.700000,119.266667,118.733333,117.866667,117.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.290000,37.001000,36.902000,39420.192480,1068.240000,1657367.950560,1551.494000,NatG-1,
05/19/2021,10:52:48.230,2415.89,2415.98,115.950000,0.100060,6.960000,4.670000,0.000000,59.993000,11.600000,0.599800,1.485609,1.402329,2414.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,118.816667,69.966667,103.666667,72.066667,71.000000,0.000000,0.000000,0.125000,0.027000,0.025000,0.000000,120.033333,118.800000,119.900000,118.666667,117.966667,117.533333,0,1,0,0,0,30.570000,0.000000,0.000000,71.290000,36.988000,36.892000,39409.510080,1068.240000,1657410.680160,1551.534000,NatG-1,
05/19/2021,10:52:53.232,2420.89,2420.98,115.940000,0.100050,6.960000,4.679600,0.000000,59.991000,11.600000,0.599800,1.484558,1.401932,2419.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,119.061111,70.000000,103.800000,72.100000,71.000000,0.000000,0.000000,0.120000,0.026000,0.029000,0.000000,120.133333,119.433333,119.600000,118.366667,118.333333,118.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.300000,36.998000,36.902000,39420.192480,1068.240000,1657466.228640,1551.586000,NatG-1,
05/19/2021,10:52:58.230,2425.89,2425.98,115.910000,0.100010,6.950000,4.689300,0.000000,59.989000,11.590000,0.599800,1.484052,1.402813,2424.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,119.122222,69.933333,103.933333,72.066667,71.000000,0.000000,0.000000,0.127000,0.024000,0.030000,0.000000,120.233333,119.600000,119.900000,118.666667,118.333333,118.000000,0,1,0,0,0,30.570000,0.000000,0.000000,71.300000,36.991000,36.895000,39412.714800,1068.240000,1657520.708880,1551.637000,NatG-1,
05/19/2021,10:53:03.231,2430.89,2430.98,115.930000,0.100040,6.960000,4.699000,0.000000,59.991000,11.600000,0.599800,1.484706,1.402571,2429.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,119.266667,70.000000,104.066667,72.100000,71.000000,0.000000,0.000000,0.125000,0.023000,0.031000,0.000000,120.766667,119.900000,119.733333,118.833333,118.233333,118.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.300000,36.994000,36.898000,39415.919520,1068.240000,1657575.189120,1551.688000,NatG-1,
05/19/2021,10:53:08.231,2435.88,2435.98,115.910000,0.100020,6.950000,4.708600,0.000000,59.994000,11.590000,0.599900,1.483303,1.402467,2434.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,119.572222,69.966667,104.166667,72.100000,71.000000,0.000000,0.000000,0.128000,0.023000,0.031000,0.000000,120.966667,120.100000,120.033333,119.266667,118.200000,118.866667,0,1,0,0,0,30.570000,0.000000,0.000000,71.300000,36.998000,36.898000,39415.919520,1068.240000,1657629.669360,1551.739000,NatG-1,
05/19/2021,10:53:12.231,2439.89,2439.98,115.950000,0.100060,6.960000,4.716300,0.000000,59.999000,11.600000,0.599800,1.484010,1.402846,2438.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,119.822222,69.933333,104.333333,72.100000,71.000000,0.000000,0.000000,0.128000,0.022000,0.030000,-0.001000,121.000000,120.033333,120.133333,119.333333,118.133333,120.300000,0,1,0,0,0,30.570000,0.000000,0.000000,71.300000,36.994000,36.898000,39415.919520,1068.240000,1657673.467200,1551.780000,NatG-1,
05/19/2021,10:53:17.227,2444.89,2444.97,115.910000,0.100000,6.950000,4.726000,0.000000,60.005000,11.590000,0.599900,1.484000,1.402295,2443.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,119.511111,70.000000,104.533333,72.100000,71.000000,0.000000,0.000000,0.124000,0.022000,0.031000,0.000000,121.000000,119.766667,120.733333,118.733333,118.333333,118.500000,0,1,0,0,0,30.570000,0.000000,0.000000,71.300000,36.994000,36.898000,39415.919520,1068.240000,1657727.947440,1551.831000,NatG-1,
05/19/2021,10:53:22.227,2449.89,2449.97,115.850000,0.099930,6.940000,4.735600,0.000000,60.002000,11.580000,0.599900,1.484639,1.403021,2448.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,119.794444,69.966667,104.633333,72.100000,71.000000,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,121.300000,120.166667,119.766667,118.833333,118.233333,120.466667,0,1,0,0,0,30.570000,0.000000,0.000000,71.300000,36.988000,36.892000,39409.510080,1068.240000,1657782.427680,1551.882000,NatG-1,
05/19/2021,10:53:27.227,2454.89,2454.97,115.870000,0.099950,6.950000,4.745300,0.000000,60.007000,11.580000,0.599900,1.486243,1.402779,2453.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,119.583333,70.000000,104.800000,72.100000,71.000000,0.000000,0.000000,0.126000,0.023000,0.030000,0.001000,121.500000,120.200000,119.800000,118.800000,118.466667,118.733333,0,1,0,0,0,30.570000,0.000000,0.000000,71.300000,36.991000,36.895000,39412.714800,1068.240000,1657836.907920,1551.933000,NatG-1,
05/19/2021,10:53:32.228,2459.89,2459.98,115.860000,0.099920,6.950000,4.754900,0.000000,60.008000,11.580000,0.599900,1.483086,1.401778,2458.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,119.827778,69.966667,104.900000,72.100000,71.000000,0.000000,0.000000,0.128000,0.024000,0.030000,0.000000,121.466667,120.466667,119.900000,118.966667,119.533333,118.633333,0,1,0,0,0,30.570000,0.000000,0.000000,71.300000,36.998000,36.902000,39420.192480,1068.240000,1657891.388160,1551.984000,NatG-1,
05/19/2021,10:53:36.228,2463.88,2463.98,115.830000,0.099880,6.940000,4.762700,0.000000,60.010000,11.570000,0.599900,1.483881,1.401623,2462.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,119.950000,70.000000,105.000000,72.100000,71.000000,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,121.633333,120.600000,119.766667,119.166667,118.833333,119.700000,0,1,0,0,0,30.570000,0.000000,0.000000,71.310000,36.994000,36.895000,39412.714800,1068.240000,1657935.186000,1552.025000,NatG-1,
05/19/2021,10:53:41.232,2468.89,2468.98,115.790000,0.099820,6.930000,4.772300,0.000000,60.015000,11.560000,0.599900,1.485674,1.401244,2467.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,119.950000,70.000000,105.133333,72.100000,71.000000,0.000000,0.000000,0.122000,0.024000,0.029000,0.000000,121.600000,120.500000,119.566667,119.533333,118.833333,119.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.310000,36.978000,36.882000,39398.827680,1068.240000,1657989.666240,1552.076000,NatG-1,
05/19/2021,10:53:46.234,2473.89,2473.98,115.750000,0.099770,6.930000,4.781900,0.000000,60.018000,11.550000,0.599900,1.484214,1.402246,2472.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,119.811111,69.933333,105.300000,72.100000,71.000000,0.000000,0.000000,0.124000,0.026000,0.027000,0.000000,121.466667,120.500000,119.633333,119.433333,118.933333,118.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.310000,36.988000,36.892000,39409.510080,1068.240000,1658044.146480,1552.127000,NatG-1,
05/19/2021,10:53:51.230,2478.89,2478.98,115.750000,0.099770,6.930000,4.791500,0.000000,60.019000,11.550000,0.599900,1.482810,1.402592,2477.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,119.988889,69.933333,105.366667,72.133333,71.000000,0.000000,0.000000,0.121000,0.027000,0.027000,0.000000,121.433333,120.400000,120.066667,119.233333,118.966667,119.833333,0,1,0,0,0,30.570000,0.000000,0.000000,71.310000,36.988000,36.888000,39405.237120,1068.240000,1658098.626720,1552.178000,NatG-1,
05/19/2021,10:53:56.228,2483.89,2483.98,115.760000,0.099770,6.930000,4.801200,0.000000,60.022000,11.550000,0.600000,1.486118,1.402989,2482.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,120.227778,69.966667,105.500000,72.166667,71.000000,0.000000,0.000000,0.122000,0.029000,0.026000,0.000000,121.366667,120.333333,120.200000,119.400000,119.000000,121.066667,0,1,0,0,0,30.570000,0.000000,0.000000,71.310000,36.974000,36.878000,39394.554720,1068.240000,1658153.106960,1552.229000,NatG-1,
05/19/2021,10:54:00.225,2487.89,2487.97,115.750000,0.099760,6.930000,4.808900,0.000000,60.025000,11.550000,0.600000,1.485666,1.402765,2486.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,120.255556,69.966667,105.500000,72.133333,71.000000,0.000000,0.000000,0.122000,0.029000,0.024000,0.000000,121.300000,120.300000,120.400000,119.766667,119.400000,120.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.310000,36.984000,36.885000,39402.032400,1068.240000,1658196.904800,1552.270000,NatG-1,
05/19/2021,10:54:05.228,2492.89,2492.98,115.780000,0.099790,6.930000,4.818500,0.000000,60.029000,11.550000,0.599900,1.483315,1.403351,2491.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,120.122222,69.933333,105.666667,72.200000,71.000000,0.000000,0.000000,0.121000,0.027000,0.025000,0.000000,121.300000,120.200000,120.466667,119.633333,119.300000,119.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.310000,36.994000,36.895000,39412.714800,1068.240000,1658251.385040,1552.321000,NatG-1,
05/19/2021,10:54:10.230,2497.89,2497.98,115.790000,0.099790,6.930000,4.828100,0.000000,60.035000,11.550000,0.600000,1.483515,1.402625,2496.000000,100.000000,203.250000,0.000000,0.000000,Heating Tanks.... ,120.316667,69.933333,105.700000,72.200000,71.000000,0.000000,0.000000,0.128000,0.024000,0.028000,0.001000,121.366667,120.466667,120.200000,119.733333,120.700000,119.433333,0,0,0,0,0,30.660000,0.000000,0.000000,71.340000,0.450000,0.450000,480.708000,1068.240000,1658283.432240,1552.351000,NatG-1,
05/19/2021,10:54:40.229,2527.64,2527.98,115.880000,0.099940,6.950000,4.886000,0.000000,60.016000,11.580000,0.599900,1.485191,1.402313,2526.000000,100.000000,57.023800,99.100000,0.000000,Testing Tank A - Purging for 279 Seconds.... 0.480 ,121.044444,51.600000,76.000000,72.100000,71.000000,1.500000,4.593333,0.118000,0.030000,0.024000,-0.001000,122.366667,120.833333,121.400000,120.600000,120.533333,120.533333,0,0,0,0,0,30.660000,0.000000,0.000000,71.780000,0.454000,0.454000,484.980960,1068.240000,1658287.705200,1552.355000,NatG-1,
05/19/2021,10:55:40.228,2587.64,2587.98,115.900000,0.099960,6.950000,5.001900,0.000000,60.025000,11.590000,0.600000,1.484094,1.402934,2586.000000,100.000000,57.623000,61.750000,0.000000,Testing Tank A - Purging for 219 Seconds.... 0.251 ,121.011111,57.166667,58.000000,72.300000,71.000000,5.360000,3.063333,0.123000,0.029000,0.025000,-0.001000,122.800000,121.500000,120.900000,120.300000,120.300000,120.266667,0,0,0,0,0,30.660000,0.000000,0.000000,72.030000,0.460000,0.460000,491.390400,1068.240000,1658295.182880,1552.362000,NatG-1,
05/19/2021,10:56:39.230,2646.64,2646.98,116.010000,0.100100,6.970000,5.115900,0.000000,60.023000,11.610000,0.599900,1.483716,1.402896,2645.000000,100.000000,57.623000,61.812500,0.000000,Testing Tank A - Purging for 160 Seconds.... 0.250 ,121.261111,57.100000,57.466667,72.466667,70.933333,8.380000,3.100000,0.123000,0.029000,0.023000,0.000000,123.200000,121.700000,120.966667,120.600000,120.600000,120.500000,0,0,0,0,0,30.660000,0.000000,0.000000,72.110000,0.470000,0.470000,502.072800,1068.240000,1658303.728800,1552.370000,NatG-1,
05/19/2021,10:57:39.230,2706.64,2706.98,116.010000,0.100090,6.970000,5.232000,0.000000,60.024000,11.610000,0.599900,1.482766,1.402638,2705.000000,100.000000,57.623000,61.812500,0.000000,Testing Tank A - Purging for 100 Seconds.... 0.250 ,121.305556,57.100000,57.300000,72.500000,70.866667,11.480000,3.100000,0.127000,0.025000,0.025000,-0.001000,123.000000,121.900000,121.200000,120.600000,120.500000,120.633333,0,0,0,0,0,30.660000,0.000000,0.000000,72.150000,0.480000,0.480000,512.755200,1068.240000,1658312.274720,1552.378000,NatG-1,
