Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,10:58:10.232,2737.64,2737.98,116.060000,0.100160,6.970000,5.292000,0.000000,60.029000,11.620000,0.599900,1.482628,1.402809,2736.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 69 Seconds.... 0.500 ,121.333333,56.900000,57.300000,72.600000,70.700000,13.080000,3.093333,0.118000,0.030000,0.024000,0.000000,123.100000,121.800000,121.200000,120.666667,120.566667,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.160000,0.487000,0.487000,520.232880,1068.240000,1658316.547680,1552.382000,NatG-1,
05/19/2021,10:58:11.238,2738.64,2738.99,116.080000,0.100170,6.970000,5.293900,0.000000,60.032000,11.630000,0.599900,1.483478,1.403946,2737.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 68 Seconds.... 0.250 ,121.316667,56.900000,57.300000,72.600000,70.700000,13.130000,3.106667,0.118000,0.029000,0.025000,0.000000,123.100000,121.800000,121.200000,120.633333,120.533333,120.633333,0,0,0,0,0,30.660000,0.000000,0.000000,72.160000,0.487000,0.487000,520.232880,1068.240000,1658316.547680,1552.382000,NatG-1,
05/19/2021,10:58:12.238,2739.64,2739.99,116.040000,0.100120,6.970000,5.295800,0.000000,60.034000,11.620000,0.599900,1.484019,1.402878,2738.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 67 Seconds.... 0.250 ,121.300000,56.966667,57.300000,72.600000,70.700000,13.180000,3.103333,0.125000,0.029000,0.023000,0.000000,123.100000,121.800000,121.200000,120.600000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,72.160000,0.490000,0.490000,523.437600,1068.240000,1658316.547680,1552.382000,NatG-1,
05/19/2021,10:58:13.238,2740.64,2740.99,116.080000,0.100170,6.980000,5.297800,0.000000,60.033000,11.630000,0.599900,1.484976,1.402912,2739.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 66 Seconds.... 0.500 ,121.300000,57.100000,57.266667,72.600000,70.666667,13.230000,3.103333,0.124000,0.029000,0.024000,0.000000,123.100000,121.800000,121.200000,120.600000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,72.160000,0.487000,0.487000,520.232880,1068.240000,1658317.615920,1552.383000,NatG-1,
05/19/2021,10:58:14.236,2741.64,2741.98,116.080000,0.100170,6.980000,5.299700,0.000000,60.034000,11.630000,0.599900,1.482879,1.403429,2740.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 65 Seconds.... 0.500 ,121.322222,57.200000,57.233333,72.600000,70.633333,13.290000,3.100000,0.123000,0.028000,0.024000,0.001000,123.100000,121.833333,121.233333,120.633333,120.533333,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,72.160000,0.490000,0.490000,523.437600,1068.240000,1658317.615920,1552.383000,NatG-1,
05/19/2021,10:58:15.235,2742.64,2742.98,116.100000,0.100200,6.980000,5.301700,0.000000,60.035000,11.630000,0.599900,1.484631,1.403187,2741.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 64 Seconds.... 0.251 ,121.327778,57.166667,57.200000,72.600000,70.600000,13.330000,3.106667,0.126000,0.027000,0.026000,0.000000,123.100000,121.833333,121.233333,120.666667,120.533333,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,72.160000,0.490000,0.490000,523.437600,1068.240000,1658317.615920,1552.383000,NatG-1,
05/19/2021,10:58:16.243,2743.64,2743.99,116.130000,0.100230,6.980000,5.303600,0.000000,60.035000,11.640000,0.599800,1.483688,1.402480,2742.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 63 Seconds.... 0.499 ,121.333333,57.000000,57.200000,72.600000,70.600000,13.380000,3.103333,0.125000,0.026000,0.025000,0.000000,123.100000,121.833333,121.233333,120.700000,120.533333,120.600000,0,0,0,0,0,30.650000,0.000000,0.000000,72.160000,0.490000,0.490000,523.437600,1068.240000,1658317.615920,1552.383000,NatG-1,
05/19/2021,10:58:17.229,2744.64,2744.98,116.070000,0.100160,6.970000,5.305500,0.000000,60.035000,11.630000,0.599900,1.482328,1.402516,2743.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 62 Seconds.... 0.250 ,121.316667,56.900000,57.166667,72.600000,70.600000,13.440000,3.100000,0.124000,0.026000,0.025000,0.000000,123.100000,121.800000,121.200000,120.700000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,72.160000,0.490000,0.490000,523.437600,1068.240000,1658317.615920,1552.383000,NatG-1,
05/19/2021,10:58:18.234,2745.64,2745.98,116.070000,0.100160,6.970000,5.307500,0.000000,60.034000,11.630000,0.599900,1.483826,1.402171,2744.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 61 Seconds.... 0.500 ,121.316667,56.933333,57.133333,72.600000,70.600000,13.490000,3.100000,0.126000,0.024000,0.025000,0.000000,123.100000,121.800000,121.200000,120.700000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658317.615920,1552.383000,NatG-1,
05/19/2021,10:58:19.236,2746.64,2746.98,116.070000,0.100160,6.970000,5.309400,0.000000,60.032000,11.630000,0.599900,1.485024,1.403205,2745.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 60 Seconds.... 0.251 ,121.322222,56.966667,57.100000,72.600000,70.600000,13.550000,3.113333,0.126000,0.024000,0.028000,0.000000,123.100000,121.800000,121.233333,120.700000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.487000,0.487000,520.232880,1068.240000,1658317.615920,1552.383000,NatG-1,
05/19/2021,10:58:20.234,2747.64,2747.98,116.110000,0.100210,6.980000,5.311400,0.000000,60.031000,11.640000,0.599900,1.483584,1.402549,2746.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 59 Seconds.... 0.499 ,121.322222,56.966667,57.100000,72.600000,70.633333,13.590000,3.116667,0.125000,0.023000,0.029000,0.000000,123.100000,121.800000,121.233333,120.700000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658317.615920,1552.383000,NatG-1,
05/19/2021,10:58:21.233,2748.64,2748.98,116.120000,0.100230,6.980000,5.313300,0.000000,60.032000,11.640000,0.599800,1.482091,1.403462,2747.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 58 Seconds.... 0.500 ,121.327778,56.966667,57.100000,72.600000,70.633333,13.640000,3.113333,0.126000,0.022000,0.030000,0.000000,123.100000,121.800000,121.233333,120.733333,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658318.684160,1552.384000,NatG-1,
05/19/2021,10:58:22.233,2749.64,2749.98,116.110000,0.100220,6.980000,5.315200,0.000000,60.031000,11.640000,0.599800,1.484434,1.402549,2748.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 57 Seconds.... 0.249 ,121.350000,57.000000,57.066667,72.600000,70.633333,13.700000,3.103333,0.125000,0.023000,0.030000,0.000000,123.100000,121.833333,121.233333,120.766667,120.533333,120.633333,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.487000,0.487000,520.232880,1068.240000,1658318.684160,1552.384000,NatG-1,
05/19/2021,10:58:23.236,2750.64,2750.98,116.140000,0.100260,6.980000,5.317200,0.000000,60.031000,11.640000,0.599800,1.481548,1.403220,2749.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 56 Seconds.... 0.250 ,121.355556,57.000000,57.033333,72.600000,70.600000,13.750000,3.100000,0.124000,0.022000,0.030000,0.000000,123.100000,121.833333,121.266667,120.766667,120.533333,120.633333,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.493000,0.493000,526.642320,1068.240000,1658318.684160,1552.384000,NatG-1,
05/19/2021,10:58:24.238,2751.64,2751.99,116.130000,0.100240,6.980000,5.319100,0.000000,60.031000,11.640000,0.599800,1.486034,1.402308,2750.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 55 Seconds.... 0.250 ,121.377778,56.966667,57.000000,72.600000,70.600000,13.810000,3.100000,0.131000,0.022000,0.031000,0.000000,123.100000,121.866667,121.300000,120.766667,120.566667,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658318.684160,1552.384000,NatG-1,
05/19/2021,10:58:25.246,2752.64,2752.99,116.130000,0.100240,6.980000,5.321000,0.000000,60.033000,11.640000,0.599800,1.482941,1.403341,2751.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 54 Seconds.... 0.251 ,121.361111,56.933333,57.000000,72.633333,70.566667,13.850000,3.096667,0.132000,0.021000,0.031000,0.000000,123.100000,121.833333,121.300000,120.733333,120.533333,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.487000,0.487000,520.232880,1068.240000,1658318.684160,1552.384000,NatG-1,
05/19/2021,10:58:26.234,2753.64,2753.98,116.130000,0.100240,6.980000,5.323000,0.000000,60.032000,11.640000,0.599800,1.482342,1.403341,2752.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 53 Seconds.... 0.499 ,121.366667,56.966667,57.033333,72.666667,70.566667,13.900000,3.106667,0.129000,0.021000,0.032000,-0.001000,123.100000,121.833333,121.300000,120.733333,120.533333,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658318.684160,1552.384000,NatG-1,
05/19/2021,10:58:27.236,2754.64,2754.98,116.150000,0.100270,6.990000,5.324900,0.000000,60.033000,11.650000,0.599800,1.481999,1.403099,2753.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 52 Seconds.... 0.500 ,121.350000,56.966667,57.033333,72.700000,70.566667,13.950000,3.106667,0.130000,0.022000,0.032000,0.000000,123.100000,121.800000,121.300000,120.700000,120.500000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658318.684160,1552.384000,NatG-1,
05/19/2021,10:58:28.244,2755.64,2755.99,116.150000,0.100270,6.990000,5.326900,0.000000,60.034000,11.650000,0.599800,1.483195,1.403616,2754.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 51 Seconds.... 0.250 ,121.361111,57.000000,57.066667,72.666667,70.566667,14.010000,3.116667,0.129000,0.022000,0.031000,0.000000,123.100000,121.833333,121.300000,120.700000,120.533333,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.487000,0.487000,520.232880,1068.240000,1658319.752400,1552.385000,NatG-1,
05/19/2021,10:58:29.236,2756.64,2756.98,116.150000,0.100260,6.980000,5.328800,0.000000,60.035000,11.650000,0.599800,1.482246,1.404219,2755.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 50 Seconds.... 0.250 ,121.361111,57.033333,57.066667,72.666667,70.566667,14.050000,3.110000,0.125000,0.022000,0.030000,0.000000,123.100000,121.833333,121.266667,120.700000,120.566667,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658319.752400,1552.385000,NatG-1,
05/19/2021,10:58:30.234,2757.64,2757.98,116.150000,0.100260,6.990000,5.330700,0.000000,60.035000,11.650000,0.599800,1.482944,1.403099,2756.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 49 Seconds.... 0.250 ,121.372222,57.000000,57.100000,72.666667,70.566667,14.100000,3.100000,0.125000,0.023000,0.032000,0.000000,123.133333,121.866667,121.233333,120.700000,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658319.752400,1552.385000,NatG-1,
05/19/2021,10:58:31.234,2758.64,2758.98,116.150000,0.100260,6.990000,5.332700,0.000000,60.036000,11.650000,0.599800,1.484341,1.403358,2757.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 48 Seconds.... 0.500 ,121.372222,56.966667,57.100000,72.700000,70.566667,14.160000,3.103333,0.123000,0.023000,0.028000,0.000000,123.133333,121.866667,121.200000,120.700000,120.600000,120.733333,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658319.752400,1552.385000,NatG-1,
05/19/2021,10:58:32.231,2759.64,2759.98,116.170000,0.100280,6.990000,5.334600,0.000000,60.036000,11.650000,0.599800,1.486239,1.403374,2758.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 47 Seconds.... 0.250 ,121.377778,56.866667,57.100000,72.700000,70.533333,14.210000,3.096667,0.121000,0.024000,0.029000,0.000000,123.133333,121.900000,121.200000,120.700000,120.600000,120.733333,0,0,0,0,0,30.650000,0.000000,0.000000,72.170000,0.487000,0.487000,520.232880,1068.240000,1658319.752400,1552.385000,NatG-1,
05/19/2021,10:58:33.237,2760.64,2760.99,116.130000,0.100240,6.980000,5.336600,0.000000,60.036000,11.640000,0.599800,1.481345,1.403341,2759.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 46 Seconds.... 0.499 ,121.388889,56.866667,57.100000,72.700000,70.500000,14.270000,3.103333,0.121000,0.025000,0.030000,0.000000,123.133333,121.900000,121.200000,120.733333,120.600000,120.766667,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.487000,0.487000,520.232880,1068.240000,1658319.752400,1552.385000,NatG-1,
05/19/2021,10:58:34.238,2761.64,2761.99,116.140000,0.100250,6.980000,5.338500,0.000000,60.036000,11.640000,0.599800,1.482195,1.403220,2760.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 45 Seconds.... 0.250 ,121.394444,56.900000,57.100000,72.700000,70.533333,14.310000,3.093333,0.120000,0.027000,0.028000,0.000000,123.166667,121.900000,121.200000,120.766667,120.600000,120.733333,0,0,0,0,0,30.650000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658319.752400,1552.385000,NatG-1,
05/19/2021,10:58:35.235,2762.64,2762.98,116.100000,0.100200,6.980000,5.340500,0.000000,60.036000,11.630000,0.599800,1.483832,1.403704,2761.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 44 Seconds.... 0.499 ,121.411111,57.033333,57.100000,72.700000,70.566667,14.360000,3.096667,0.123000,0.028000,0.027000,0.000000,123.200000,121.900000,121.200000,120.800000,120.600000,120.766667,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658319.752400,1552.385000,NatG-1,
05/19/2021,10:58:36.239,2763.64,2763.99,116.120000,0.100220,6.980000,5.342400,0.000000,60.036000,11.640000,0.599800,1.481341,1.403462,2762.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 43 Seconds.... 0.251 ,121.400000,57.066667,57.100000,72.700000,70.566667,14.420000,3.093333,0.124000,0.029000,0.025000,0.000000,123.200000,121.900000,121.200000,120.800000,120.566667,120.733333,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658320.820640,1552.386000,NatG-1,
05/19/2021,10:58:37.234,2764.64,2764.98,116.150000,0.100270,6.990000,5.344300,0.000000,60.034000,11.650000,0.599800,1.481300,1.403099,2763.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 42 Seconds.... 0.499 ,121.400000,57.033333,57.100000,72.700000,70.533333,14.470000,3.083333,0.123000,0.029000,0.025000,-0.001000,123.200000,121.900000,121.200000,120.800000,120.566667,120.733333,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.493000,0.493000,526.642320,1068.240000,1658320.820640,1552.386000,NatG-1,
05/19/2021,10:58:38.236,2765.64,2765.98,116.120000,0.100220,6.980000,5.346300,0.000000,60.035000,11.640000,0.599800,1.481541,1.402945,2764.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 41 Seconds.... 0.250 ,121.394444,56.966667,57.100000,72.700000,70.500000,14.530000,3.080000,0.121000,0.030000,0.024000,0.000000,123.200000,121.900000,121.200000,120.800000,120.566667,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658320.820640,1552.386000,NatG-1,
05/19/2021,10:58:39.237,2766.64,2766.99,116.100000,0.100200,6.980000,5.348200,0.000000,60.033000,11.630000,0.599800,1.483533,1.403187,2765.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 40 Seconds.... 0.499 ,121.400000,56.933333,57.100000,72.700000,70.500000,14.570000,3.076667,0.122000,0.030000,0.024000,0.000000,123.200000,121.900000,121.200000,120.800000,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658320.820640,1552.386000,NatG-1,
05/19/2021,10:58:40.235,2767.64,2767.98,116.140000,0.100260,6.980000,5.350100,0.000000,60.033000,11.640000,0.599800,1.485937,1.402359,2766.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 39 Seconds.... 0.251 ,121.400000,56.933333,57.100000,72.700000,70.500000,14.630000,3.103333,0.120000,0.029000,0.023000,0.000000,123.200000,121.900000,121.200000,120.800000,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.493000,0.493000,526.642320,1068.240000,1658320.820640,1552.386000,NatG-1,
05/19/2021,10:58:41.235,2768.64,2768.98,116.110000,0.100220,6.980000,5.352100,0.000000,60.029000,11.640000,0.599800,1.484334,1.403066,2767.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 38 Seconds.... 0.500 ,121.400000,56.933333,57.100000,72.700000,70.500000,14.680000,3.116667,0.119000,0.030000,0.022000,0.000000,123.200000,121.900000,121.200000,120.800000,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.493000,0.493000,526.642320,1068.240000,1658320.820640,1552.386000,NatG-1,
05/19/2021,10:58:42.235,2769.64,2769.98,116.160000,0.100280,6.990000,5.354000,0.000000,60.031000,11.650000,0.599800,1.483845,1.403495,2768.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 37 Seconds.... 0.250 ,121.377778,56.933333,57.100000,72.700000,70.500000,14.730000,3.120000,0.121000,0.029000,0.022000,0.000000,123.200000,121.900000,121.166667,120.766667,120.566667,120.666667,0,0,0,0,0,30.650000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658320.820640,1552.386000,NatG-1,
05/19/2021,10:58:43.238,2770.64,2770.99,116.090000,0.100200,6.980000,5.356000,0.000000,60.030000,11.630000,0.599800,1.483733,1.403825,2769.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 36 Seconds.... 0.250 ,121.366667,56.900000,57.100000,72.700000,70.500000,14.770000,3.106667,0.121000,0.029000,0.021000,0.000000,123.200000,121.900000,121.166667,120.733333,120.566667,120.633333,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658320.820640,1552.386000,NatG-1,
05/19/2021,10:58:44.235,2771.64,2771.98,116.130000,0.100240,6.980000,5.357900,0.000000,60.031000,11.640000,0.599800,1.483340,1.404977,2770.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 35 Seconds.... 0.251 ,121.366667,56.900000,57.100000,72.666667,70.500000,14.840000,3.106667,0.119000,0.030000,0.022000,0.000000,123.200000,121.900000,121.166667,120.733333,120.566667,120.633333,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.497000,0.493000,526.642320,1068.240000,1658321.888880,1552.387000,NatG-1,
05/19/2021,10:58:45.237,2772.64,2772.99,116.110000,0.100220,6.980000,5.359800,0.000000,60.030000,11.640000,0.599800,1.482139,1.404100,2771.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 34 Seconds.... 0.500 ,121.383333,56.900000,57.100000,72.666667,70.500000,14.890000,3.116667,0.120000,0.029000,0.024000,0.000000,123.200000,121.900000,121.166667,120.766667,120.600000,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.493000,0.493000,526.642320,1068.240000,1658321.888880,1552.387000,NatG-1,
05/19/2021,10:58:46.232,2773.63,2773.98,116.160000,0.100280,6.990000,5.361800,0.000000,60.030000,11.650000,0.599800,1.483945,1.402979,2772.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 33 Seconds.... 0.251 ,121.377778,56.933333,57.100000,72.666667,70.500000,14.930000,3.110000,0.120000,0.028000,0.023000,0.000000,123.200000,121.900000,121.133333,120.766667,120.600000,120.666667,0,0,0,0,0,30.650000,0.000000,0.000000,72.170000,0.493000,0.493000,526.642320,1068.240000,1658321.888880,1552.387000,NatG-1,
05/19/2021,10:58:47.235,2774.64,2774.98,116.190000,0.100320,6.990000,5.363700,0.000000,60.030000,11.660000,0.599800,1.482755,1.404252,2773.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 32 Seconds.... 0.499 ,121.377778,56.933333,57.100000,72.700000,70.500000,14.990000,3.096667,0.125000,0.027000,0.025000,0.000000,123.200000,121.900000,121.133333,120.766667,120.600000,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.493000,0.493000,526.642320,1068.240000,1658321.888880,1552.387000,NatG-1,
05/19/2021,10:58:48.240,2775.64,2775.99,116.140000,0.100260,6.980000,5.365700,0.000000,60.032000,11.640000,0.599800,1.483144,1.403220,2774.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 31 Seconds.... 0.250 ,121.372222,56.933333,57.100000,72.700000,70.500000,15.040000,3.096667,0.129000,0.027000,0.025000,0.000000,123.200000,121.900000,121.166667,120.733333,120.600000,120.633333,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.493000,0.493000,526.642320,1068.240000,1658321.888880,1552.387000,NatG-1,
05/19/2021,10:58:49.236,2776.64,2776.98,116.130000,0.100250,6.980000,5.367600,0.000000,60.032000,11.640000,0.599800,1.481397,1.403599,2775.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 30 Seconds.... 0.250 ,121.377778,56.966667,57.100000,72.700000,70.500000,15.100000,3.090000,0.128000,0.026000,0.026000,0.000000,123.200000,121.900000,121.166667,120.733333,120.600000,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.493000,0.493000,526.642320,1068.240000,1658322.957120,1552.388000,NatG-1,
05/19/2021,10:58:50.241,2777.64,2777.99,116.160000,0.100280,6.990000,5.369500,0.000000,60.033000,11.650000,0.599800,1.482848,1.403753,2776.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 29 Seconds.... 0.250 ,121.372222,56.966667,57.100000,72.700000,70.500000,15.140000,3.100000,0.125000,0.024000,0.025000,0.000000,123.200000,121.900000,121.166667,120.700000,120.600000,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.170000,0.490000,0.490000,523.437600,1068.240000,1658322.957120,1552.388000,NatG-1,
05/19/2021,10:58:51.242,2778.64,2778.99,116.140000,0.100250,6.980000,5.371500,0.000000,60.033000,11.640000,0.599800,1.483990,1.403737,2777.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 28 Seconds.... 0.250 ,121.372222,57.000000,57.100000,72.700000,70.500000,15.190000,3.096667,0.127000,0.023000,0.027000,-0.001000,123.200000,121.900000,121.166667,120.700000,120.600000,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.490000,0.490000,523.437600,1068.240000,1658322.957120,1552.388000,NatG-1,
05/19/2021,10:58:52.244,2779.64,2779.99,116.190000,0.100310,6.990000,5.373400,0.000000,60.034000,11.660000,0.599800,1.483401,1.402875,2778.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 27 Seconds.... 0.500 ,121.372222,57.000000,57.100000,72.700000,70.500000,15.250000,3.110000,0.129000,0.023000,0.028000,0.000000,123.166667,121.900000,121.200000,120.700000,120.600000,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.493000,0.493000,526.642320,1068.240000,1658322.957120,1552.388000,NatG-1,
05/19/2021,10:58:53.237,2780.64,2780.99,116.110000,0.100220,6.980000,5.375400,0.000000,60.033000,11.640000,0.599800,1.483436,1.404702,2779.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 26 Seconds.... 0.500 ,121.366667,56.933333,57.100000,72.700000,70.500000,15.300000,3.110000,0.127000,0.022000,0.029000,0.000000,123.133333,121.900000,121.200000,120.700000,120.600000,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.493000,0.493000,526.642320,1068.240000,1658322.957120,1552.388000,NatG-1,
05/19/2021,10:58:54.240,2781.64,2781.99,116.140000,0.100250,6.980000,5.377300,0.000000,60.034000,11.640000,0.599800,1.482993,1.402876,2780.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 25 Seconds.... 0.500 ,121.377778,56.933333,57.100000,72.700000,70.500000,15.350000,3.106667,0.128000,0.021000,0.030000,0.000000,123.133333,121.900000,121.200000,120.733333,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.493000,0.493000,526.642320,1068.240000,1658322.957120,1552.388000,NatG-1,
05/19/2021,10:58:55.238,2782.64,2782.99,116.130000,0.100240,6.980000,5.379200,0.000000,60.034000,11.640000,0.599800,1.486433,1.402824,2781.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 24 Seconds.... 0.249 ,121.377778,56.933333,57.066667,72.700000,70.500000,15.400000,3.103333,0.128000,0.021000,0.030000,0.000000,123.133333,121.900000,121.200000,120.733333,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.493000,0.493000,526.642320,1068.240000,1658322.957120,1552.388000,NatG-1,
05/19/2021,10:58:56.241,2783.64,2783.99,116.130000,0.100240,6.980000,5.381200,0.000000,60.033000,11.640000,0.599800,1.483440,1.403341,2782.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 23 Seconds.... 0.500 ,121.377778,56.966667,57.066667,72.700000,70.500000,15.450000,3.096667,0.125000,0.022000,0.031000,0.000000,123.133333,121.900000,121.200000,120.733333,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658322.957120,1552.388000,NatG-1,
05/19/2021,10:58:57.238,2784.64,2784.99,116.150000,0.100260,6.980000,5.383100,0.000000,60.032000,11.650000,0.599800,1.482944,1.402583,2783.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 22 Seconds.... 0.249 ,121.372222,56.933333,57.066667,72.700000,70.500000,15.500000,3.090000,0.127000,0.022000,0.032000,0.000000,123.133333,121.900000,121.200000,120.700000,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658324.025360,1552.389000,NatG-1,
05/19/2021,10:58:58.238,2785.64,2785.99,116.130000,0.100240,6.980000,5.385100,0.000000,60.031000,11.640000,0.599800,1.484038,1.402824,2784.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 21 Seconds.... 0.250 ,121.366667,56.866667,57.100000,72.700000,70.500000,15.560000,3.093333,0.132000,0.022000,0.032000,0.001000,123.133333,121.900000,121.200000,120.700000,120.600000,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658324.025360,1552.389000,NatG-1,
05/19/2021,10:58:59.236,2786.64,2786.98,116.120000,0.100230,6.980000,5.387000,0.000000,60.030000,11.640000,0.599800,1.483588,1.403720,2785.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 20 Seconds.... 0.250 ,121.366667,56.900000,57.100000,72.700000,70.500000,15.600000,3.096667,0.129000,0.022000,0.030000,0.000000,123.133333,121.900000,121.200000,120.700000,120.600000,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658324.025360,1552.389000,NatG-1,
05/19/2021,10:59:00.233,2787.64,2787.98,116.090000,0.100190,6.980000,5.388900,0.000000,60.029000,11.630000,0.599800,1.485877,1.402274,2786.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 19 Seconds.... 0.500 ,121.361111,57.000000,57.100000,72.700000,70.500000,15.650000,3.106667,0.130000,0.022000,0.030000,0.000000,123.100000,121.900000,121.200000,120.700000,120.600000,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.493000,0.493000,526.642320,1068.240000,1658324.025360,1552.389000,NatG-1,
05/19/2021,10:59:01.237,2788.64,2788.98,116.080000,0.100180,6.970000,5.390900,0.000000,60.030000,11.630000,0.599800,1.482931,1.402567,2787.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 18 Seconds.... 0.500 ,121.361111,57.100000,57.100000,72.700000,70.500000,15.710000,3.100000,0.128000,0.023000,0.030000,0.000000,123.100000,121.866667,121.200000,120.700000,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.493000,0.493000,526.642320,1068.240000,1658324.025360,1552.389000,NatG-1,
05/19/2021,10:59:02.237,2789.64,2789.99,116.160000,0.100290,6.990000,5.392800,0.000000,60.030000,11.650000,0.599800,1.483797,1.403237,2788.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 17 Seconds.... 0.251 ,121.361111,57.133333,57.066667,72.700000,70.500000,15.760000,3.096667,0.127000,0.023000,0.031000,0.000000,123.100000,121.833333,121.200000,120.733333,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658324.025360,1552.389000,NatG-1,
05/19/2021,10:59:03.236,2790.64,2790.98,116.090000,0.100200,6.980000,5.394800,0.000000,60.030000,11.630000,0.599800,1.482635,1.402791,2789.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 16 Seconds.... 0.500 ,121.361111,56.966667,57.033333,72.700000,70.500000,15.820000,3.103333,0.125000,0.023000,0.030000,-0.001000,123.100000,121.800000,121.200000,120.766667,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.493000,0.493000,526.642320,1068.240000,1658324.025360,1552.389000,NatG-1,
05/19/2021,10:59:04.235,2791.64,2791.98,116.120000,0.100240,6.980000,5.396700,0.000000,60.028000,11.640000,0.599800,1.484238,1.403462,2790.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 15 Seconds.... 0.250 ,121.366667,56.833333,57.033333,72.700000,70.500000,15.860000,3.110000,0.125000,0.024000,0.030000,-0.001000,123.100000,121.800000,121.200000,120.800000,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658324.025360,1552.389000,NatG-1,
05/19/2021,10:59:05.236,2792.64,2792.98,116.110000,0.100220,6.980000,5.398600,0.000000,60.029000,11.640000,0.599800,1.483337,1.403066,2791.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 14 Seconds.... 0.251 ,121.361111,56.766667,57.066667,72.700000,70.500000,15.930000,3.120000,0.122000,0.025000,0.027000,0.001000,123.100000,121.800000,121.200000,120.766667,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658325.093600,1552.390000,NatG-1,
05/19/2021,10:59:06.252,2793.64,2794.00,116.130000,0.100250,6.980000,5.400600,0.000000,60.028000,11.640000,0.599800,1.483292,1.403341,2792.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 13 Seconds.... 0.499 ,121.355556,56.900000,57.066667,72.700000,70.500000,15.970000,3.103333,0.122000,0.025000,0.028000,0.000000,123.100000,121.800000,121.200000,120.733333,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658325.093600,1552.390000,NatG-1,
05/19/2021,10:59:07.235,2794.64,2794.98,116.170000,0.100290,6.990000,5.402500,0.000000,60.029000,11.650000,0.599800,1.483199,1.403116,2793.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 12 Seconds.... 0.250 ,121.344444,57.033333,57.066667,72.700000,70.500000,16.020000,3.106667,0.121000,0.026000,0.027000,0.000000,123.100000,121.800000,121.166667,120.700000,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.493000,0.493000,526.642320,1068.240000,1658325.093600,1552.390000,NatG-1,
05/19/2021,10:59:08.237,2795.64,2795.98,116.110000,0.100220,6.980000,5.404500,0.000000,60.029000,11.640000,0.599800,1.482738,1.403841,2794.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 11 Seconds.... 0.500 ,121.350000,57.033333,57.033333,72.700000,70.500000,16.080000,3.100000,0.118000,0.028000,0.028000,-0.001000,123.100000,121.800000,121.166667,120.733333,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.493000,0.493000,526.642320,1068.240000,1658325.093600,1552.390000,NatG-1,
05/19/2021,10:59:09.238,2796.64,2796.99,116.130000,0.100250,6.980000,5.406400,0.000000,60.029000,11.640000,0.599800,1.484489,1.403341,2795.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 10 Seconds.... 0.250 ,121.355556,56.966667,57.033333,72.700000,70.500000,16.130000,3.106667,0.118000,0.028000,0.029000,-0.001000,123.100000,121.800000,121.166667,120.766667,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658325.093600,1552.390000,NatG-1,
05/19/2021,10:59:10.237,2797.64,2797.98,116.090000,0.100200,6.980000,5.408300,0.000000,60.030000,11.630000,0.599800,1.484331,1.403308,2796.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 9 Seconds.... 0.249 ,121.361111,57.000000,57.033333,72.700000,70.500000,16.180000,3.096667,0.118000,0.029000,0.025000,0.000000,123.100000,121.800000,121.200000,120.766667,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658325.093600,1552.390000,NatG-1,
05/19/2021,10:59:11.235,2798.64,2798.98,116.070000,0.100170,6.970000,5.410300,0.000000,60.029000,11.630000,0.599900,1.482280,1.403550,2797.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 8 Seconds.... 0.250 ,121.350000,57.066667,57.066667,72.700000,70.500000,16.220000,3.103333,0.122000,0.030000,0.025000,0.000000,123.100000,121.800000,121.166667,120.733333,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.493000,0.493000,526.642320,1068.240000,1658325.093600,1552.390000,NatG-1,
05/19/2021,10:59:12.233,2799.64,2799.98,116.090000,0.100200,6.980000,5.412200,0.000000,60.030000,11.630000,0.599800,1.482435,1.403825,2798.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 7 Seconds.... 0.251 ,121.350000,57.100000,57.100000,72.700000,70.500000,16.280000,3.110000,0.123000,0.030000,0.024000,0.000000,123.100000,121.833333,121.166667,120.700000,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658326.161840,1552.391000,NatG-1,
05/19/2021,10:59:13.240,2800.64,2800.99,116.070000,0.100170,6.970000,5.414100,0.000000,60.027000,11.630000,0.599800,1.482979,1.404067,2799.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 6 Seconds.... 0.500 ,121.361111,57.133333,57.066667,72.700000,70.500000,16.330000,3.106667,0.122000,0.030000,0.023000,0.000000,123.100000,121.866667,121.166667,120.733333,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658326.161840,1552.391000,NatG-1,
05/19/2021,10:59:14.236,2801.64,2801.98,116.100000,0.100220,6.980000,5.416100,0.000000,60.028000,11.640000,0.599800,1.485332,1.405512,2800.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 5 Seconds.... 0.499 ,121.361111,57.166667,57.066667,72.700000,70.500000,16.390000,3.103333,0.120000,0.030000,0.024000,0.000000,123.100000,121.866667,121.166667,120.733333,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658326.161840,1552.391000,NatG-1,
05/19/2021,10:59:15.238,2802.64,2802.99,116.050000,0.100160,6.970000,5.418000,0.000000,60.028000,11.620000,0.599800,1.482328,1.403791,2801.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 4 Seconds.... 0.249 ,121.366667,57.133333,57.066667,72.700000,70.500000,16.440000,3.103333,0.121000,0.030000,0.025000,0.000000,123.100000,121.866667,121.166667,120.766667,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658326.161840,1552.391000,NatG-1,
05/19/2021,10:59:16.236,2803.63,2803.98,116.100000,0.100210,6.980000,5.420000,0.000000,60.028000,11.630000,0.599800,1.482387,1.404823,2802.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 3 Seconds.... 0.251 ,121.361111,56.966667,57.100000,72.700000,70.500000,16.480000,3.106667,0.121000,0.030000,0.024000,0.000000,123.100000,121.833333,121.166667,120.766667,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658326.161840,1552.391000,NatG-1,
05/19/2021,10:59:17.233,2804.63,2804.98,116.070000,0.100190,6.980000,5.421900,0.000000,60.028000,11.630000,0.599800,1.483282,1.405187,2803.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 2 Seconds.... 0.499 ,121.372222,56.833333,57.100000,72.700000,70.500000,16.540000,3.106667,0.120000,0.030000,0.024000,0.000000,123.100000,121.833333,121.200000,120.800000,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.500000,0.500000,534.120000,1068.240000,1658326.161840,1552.391000,NatG-1,
05/19/2021,10:59:18.237,2805.64,2805.99,116.020000,0.100110,6.970000,5.423800,0.000000,60.027000,11.620000,0.599800,1.483368,1.405189,2804.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for 1 Seconds.... 0.250 ,121.372222,56.833333,57.066667,72.700000,70.466667,16.590000,3.110000,0.120000,0.029000,0.024000,0.000000,123.100000,121.833333,121.200000,120.800000,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658326.161840,1552.391000,NatG-1,
05/19/2021,10:59:19.236,2806.64,2806.98,116.030000,0.100130,6.970000,5.425800,0.000000,60.026000,11.620000,0.599800,1.482473,1.404206,2805.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for -0 Seconds.... 0.500 ,121.372222,56.866667,57.033333,72.700000,70.433333,16.650000,3.113333,0.120000,0.029000,0.025000,0.000000,123.100000,121.833333,121.200000,120.800000,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.500000,0.500000,534.120000,1068.240000,1658326.161840,1552.391000,NatG-1,
05/19/2021,10:59:20.237,2807.64,2807.98,115.990000,0.100080,6.960000,5.427700,0.000000,60.023000,11.610000,0.599800,1.481415,1.404000,2806.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for -0 Seconds.... 0.500 ,121.383333,56.900000,57.033333,72.700000,70.433333,16.690000,3.096667,0.120000,0.028000,0.024000,0.000000,123.133333,121.866667,121.200000,120.800000,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.500000,0.500000,534.120000,1068.240000,1658327.230080,1552.392000,NatG-1,
05/19/2021,10:59:21.248,2808.64,2809.00,115.960000,0.100040,6.960000,5.429600,0.000000,60.021000,11.600000,0.599800,1.481807,1.403846,2807.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for -0 Seconds.... 0.500 ,121.377778,56.933333,57.066667,72.700000,70.466667,0.010000,3.080000,0.121000,0.029000,0.024000,0.000000,123.133333,121.833333,121.200000,120.800000,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658327.230080,1552.392000,NatG-1,
05/19/2021,10:59:25.038,2812.64,2812.79,115.960000,0.100050,6.960000,5.436400,0.000000,60.018000,11.600000,0.599900,1.483158,1.404364,2811.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for -0 Seconds.... 0.500 ,121.383333,56.966667,57.066667,72.700000,70.466667,0.020000,3.026667,0.125000,0.026000,0.027000,0.000000,123.166667,121.866667,121.200000,120.766667,120.600000,120.700000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658328.298320,1552.393000,NatG-1,
05/19/2021,10:59:29.022,2816.64,2816.77,115.960000,0.100050,6.960000,5.444100,0.000000,60.017000,11.600000,0.599800,1.482659,1.403846,2815.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Purging for -0 Seconds.... 0.500 ,121.377778,57.033333,57.033333,81.400000,70.400000,0.030000,2.990000,0.124000,0.025000,0.025000,0.000000,123.133333,121.866667,121.200000,120.766667,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.500000,0.500000,534.120000,1068.240000,1658328.298320,1552.393000,NatG-1,
05/19/2021,10:59:29.579,2816.64,2817.33,115.990000,0.100080,6.960000,5.446100,0.000000,60.020000,11.610000,0.599800,1.484912,1.403483,2816.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... -150.096 ,121.383333,57.066667,57.033333,91.833333,70.366667,0.070000,2.950000,0.125000,0.025000,0.028000,0.000000,123.133333,121.900000,121.200000,120.766667,120.600000,120.700000,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658328.298320,1552.393000,NatG-1,
05/19/2021,10:59:30.434,2817.64,2818.18,115.990000,0.100080,6.960000,5.447000,0.000000,60.021000,11.610000,0.599800,1.484712,1.403483,2816.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,121.355556,57.066667,57.033333,104.766667,70.333333,0.100000,2.953333,0.123000,0.024000,0.026000,0.000000,123.100000,121.900000,121.200000,120.800000,120.600000,120.533333,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658328.298320,1552.393000,NatG-1,
05/19/2021,10:59:31.183,2818.64,2818.93,115.980000,0.100070,6.960000,5.449000,0.000000,60.019000,11.610000,0.599800,1.483362,1.403604,2817.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,121.322222,57.000000,57.066667,109.866667,70.333333,0.140000,2.946667,0.125000,0.024000,0.030000,0.000000,123.100000,121.900000,121.200000,120.800000,120.600000,120.333333,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.497000,0.497000,530.915280,1068.240000,1658328.298320,1552.393000,NatG-1,
05/19/2021,10:59:32.094,2819.64,2819.84,116.030000,0.100130,6.970000,5.450900,0.000000,60.022000,11.620000,0.599800,1.482573,1.404206,2818.000000,100.000000,57.451800,61.962500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,121.288889,57.000000,57.066667,114.433333,70.300000,0.180000,2.946667,0.126000,0.023000,0.029000,0.000000,123.100000,121.900000,121.200000,120.800000,120.633333,120.100000,0,0,0,0,0,30.650000,0.000000,0.000000,72.180000,0.500000,0.500000,534.120000,1068.240000,1658328.298320,1552.393000,NatG-1,
05/19/2021,10:59:33.119,2820.64,2820.87,116.010000,0.100110,6.970000,5.452800,0.000000,60.022000,11.610000,0.599800,1.483069,1.404275,2819.000000,100.000000,57.451800,61.987500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,121.300000,56.966667,57.066667,117.200000,70.300000,0.240000,2.936667,0.124000,0.024000,0.029000,0.000000,123.100000,121.900000,121.200000,120.800000,120.633333,120.166667,0,0,0,0,0,30.660000,0.000000,0.000000,72.180000,0.500000,0.500000,534.120000,1068.240000,1658329.366560,1552.394000,NatG-1,
05/19/2021,10:59:34.124,2821.64,2821.87,116.010000,0.100110,6.970000,5.454800,0.000000,60.025000,11.610000,0.599800,1.484567,1.403931,2820.000000,100.000000,57.451800,62.062500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.301 ,121.288889,57.033333,57.066667,119.566667,70.300000,0.290000,2.946667,0.123000,0.024000,0.027000,0.000000,123.100000,121.900000,121.200000,120.800000,120.633333,120.100000,0,0,0,0,0,30.660000,0.000000,0.000000,72.190000,0.497000,0.497000,530.915280,1068.240000,1658329.366560,1552.394000,NatG-1,
05/19/2021,10:59:35.124,2822.64,2822.87,115.960000,0.100040,6.960000,5.456700,0.000000,60.024000,11.600000,0.599800,1.483207,1.403501,2821.000000,100.000000,57.451800,62.112500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.448 ,121.211111,57.000000,57.066667,120.966667,70.300000,0.330000,2.956667,0.131000,0.024000,0.029000,0.000000,123.100000,121.933333,121.200000,120.800000,120.600000,119.633333,0,0,0,0,0,30.660000,0.000000,0.000000,72.190000,0.500000,0.500000,534.120000,1068.240000,1658329.366560,1552.394000,NatG-1,
05/19/2021,10:59:36.123,2823.64,2823.87,115.980000,0.100070,6.960000,5.458600,0.000000,60.025000,11.610000,0.599800,1.482962,1.403604,2822.000000,100.000000,57.451800,62.137500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.253 ,121.150000,56.966667,57.100000,121.833333,70.300000,0.390000,2.976667,0.128000,0.023000,0.026000,0.000000,123.100000,121.933333,121.200000,120.766667,120.600000,119.300000,0,0,0,0,0,30.650000,0.000000,0.000000,72.190000,0.500000,0.500000,534.120000,1068.240000,1658329.366560,1552.394000,NatG-1,
05/19/2021,10:59:37.121,2824.64,2824.87,115.940000,0.100010,6.960000,5.460600,0.000000,60.023000,11.590000,0.599900,1.483152,1.404261,2823.000000,100.000000,57.451800,62.137500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,121.172222,56.900000,57.100000,122.333333,70.300000,0.440000,2.980000,0.129000,0.024000,0.029000,0.001000,123.100000,121.933333,121.200000,120.766667,120.600000,119.433333,0,0,0,0,0,30.660000,0.000000,0.000000,72.190000,0.500000,0.500000,534.120000,1068.240000,1658329.366560,1552.394000,NatG-1,
05/19/2021,10:59:39.120,2826.63,2826.87,115.950000,0.100030,6.960000,5.464400,0.000000,60.022000,11.600000,0.599900,1.483755,1.403967,2825.000000,100.000000,57.451800,62.137500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,121.322222,57.000000,57.066667,122.800000,70.300000,0.540000,2.970000,0.127000,0.023000,0.029000,0.000000,123.133333,121.900000,121.200000,120.800000,120.600000,120.300000,0,0,0,0,0,30.650000,0.000000,0.000000,72.190000,0.503000,0.503000,537.324720,1068.240000,1658329.366560,1552.394000,NatG-1,
05/19/2021,10:59:42.121,2829.64,2829.87,115.970000,0.100060,6.960000,5.470200,0.000000,60.022000,11.600000,0.599800,1.483310,1.404242,2828.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,121.327778,56.900000,57.033333,123.033333,70.300000,0.670000,2.936667,0.124000,0.024000,0.030000,0.000000,123.166667,121.900000,121.200000,120.800000,120.600000,120.300000,0,0,0,0,0,30.650000,0.000000,0.000000,72.190000,0.500000,0.500000,534.120000,1068.240000,1658330.434800,1552.395000,NatG-1,
05/19/2021,10:59:45.120,2832.64,2832.87,115.960000,0.100040,6.960000,5.476000,0.000000,60.025000,11.600000,0.599800,1.483007,1.404019,2831.000000,100.000000,57.451800,62.337500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,121.177778,57.000000,57.066667,123.033333,70.300000,0.820000,2.950000,0.123000,0.024000,0.030000,0.001000,123.133333,121.900000,121.200000,120.800000,120.666667,119.366667,0,0,0,0,0,30.660000,0.000000,0.000000,72.190000,0.503000,0.503000,537.324720,1068.240000,1658330.434800,1552.395000,NatG-1,
05/19/2021,10:59:48.120,2835.64,2835.87,115.980000,0.100070,6.960000,5.481800,0.000000,60.028000,11.610000,0.599900,1.484561,1.403777,2834.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,120.900000,56.966667,57.033333,123.033333,70.300000,0.990000,2.993333,0.126000,0.024000,0.028000,0.000000,123.166667,121.800000,121.200000,120.833333,120.666667,117.733333,0,0,0,0,0,30.660000,0.000000,0.000000,72.190000,0.500000,0.500000,534.120000,1068.240000,1658331.503040,1552.396000,NatG-1,
05/19/2021,10:59:51.121,2838.63,2838.87,115.860000,0.099900,6.940000,5.487600,0.000000,60.030000,11.570000,0.599900,1.485085,1.403073,2837.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,120.311111,57.100000,57.033333,123.033333,70.300000,1.120000,2.996667,0.125000,0.026000,0.026000,0.000000,123.133333,121.800000,121.200000,120.800000,120.266667,114.666667,0,0,0,0,0,30.660000,0.000000,0.000000,72.200000,0.507000,0.507000,541.597680,1068.240000,1658331.503040,1552.396000,NatG-1,
05/19/2021,10:59:53.120,2840.64,2840.87,115.920000,0.099980,6.950000,5.491500,0.000000,60.031000,11.590000,0.599900,1.484597,1.403727,2839.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,120.244444,56.966667,57.033333,123.033333,70.300000,1.230000,3.010000,0.124000,0.027000,0.027000,0.000000,123.133333,121.766667,121.200000,120.833333,119.300000,115.233333,0,0,0,0,0,30.650000,0.000000,0.000000,72.200000,0.503000,0.503000,537.324720,1068.240000,1658331.503040,1552.396000,NatG-1,
