Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,10:59:56.122,2843.64,2843.87,115.850000,0.099900,6.940000,5.497300,0.000000,60.027000,11.570000,0.599900,1.483684,1.404575,2842.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,119.994444,57.000000,57.033333,123.000000,70.300000,1.380000,3.010000,0.122000,0.029000,0.027000,0.000000,123.100000,121.700000,121.200000,120.800000,119.166667,114.000000,0,0,0,0,0,30.650000,0.000000,0.000000,72.200000,0.500000,0.500000,534.120000,1068.240000,1658332.571280,1552.397000,NatG-1,
05/19/2021,10:59:59.120,2846.64,2846.87,115.850000,0.099910,6.940000,5.503100,0.000000,60.024000,11.580000,0.599900,1.484336,1.404057,2845.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,119.600000,56.866667,57.033333,123.000000,70.300000,1.530000,3.010000,0.126000,0.028000,0.025000,0.000000,123.100000,121.700000,121.100000,120.866667,119.466667,111.366667,0,0,0,0,0,30.660000,0.000000,0.000000,72.200000,0.503000,0.503000,537.324720,1068.240000,1658332.571280,1552.397000,NatG-1,
05/19/2021,11:00:02.122,2849.64,2849.87,115.850000,0.099910,6.940000,5.508900,0.000000,60.025000,11.580000,0.599900,1.483635,1.404057,2848.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,119.894444,57.100000,57.000000,122.966667,70.300000,1.680000,3.006667,0.124000,0.028000,0.025000,0.000000,123.133333,121.600000,121.066667,120.800000,119.433333,113.333333,0,0,0,0,0,30.660000,0.000000,0.000000,72.200000,0.503000,0.503000,537.324720,1068.240000,1658332.571280,1552.397000,NatG-1,
05/19/2021,11:00:05.119,2852.64,2852.87,115.850000,0.099900,6.940000,5.514700,0.000000,60.027000,11.570000,0.599900,1.485085,1.404575,2851.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,119.466667,56.933333,57.000000,122.933333,70.300000,1.830000,3.013333,0.124000,0.027000,0.025000,0.000000,123.100000,121.600000,121.066667,120.800000,118.800000,111.433333,0,0,0,0,0,30.660000,0.000000,0.000000,72.200000,0.503000,0.503000,537.324720,1068.240000,1658333.639520,1552.398000,NatG-1,
05/19/2021,11:00:07.119,2854.63,2854.87,115.870000,0.099930,6.950000,5.518500,0.000000,60.027000,11.580000,0.599900,1.485940,1.403815,2853.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,119.338889,57.000000,57.000000,122.933333,70.300000,1.940000,2.996667,0.122000,0.025000,0.027000,0.000000,123.100000,121.600000,121.066667,120.800000,119.066667,110.400000,0,0,0,0,0,30.560000,0.000000,0.000000,72.180000,37.097000,36.925000,39444.762000,1068.240000,1658341.117200,1552.405000,NatG-1,
05/19/2021,11:00:10.118,2857.64,2857.87,115.880000,0.099930,6.950000,5.524300,0.000000,60.031000,11.580000,0.599900,1.485140,1.403693,2856.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,119.583333,57.133333,57.000000,122.900000,70.300000,2.070000,3.006667,0.129000,0.025000,0.026000,-0.001000,123.100000,121.500000,121.000000,120.766667,119.366667,111.766667,0,1,0,0,0,30.560000,0.000000,0.000000,72.050000,37.292000,37.133000,39666.955920,1068.240000,1658374.232640,1552.436000,NatG-1,
05/19/2021,11:00:13.121,2860.64,2860.87,115.890000,0.099940,6.950000,5.530100,0.000000,60.034000,11.580000,0.599900,1.483990,1.404349,2859.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,119.211111,57.000000,57.000000,122.800000,70.300000,2.240000,3.016667,0.128000,0.024000,0.029000,0.000000,123.000000,121.433333,121.000000,120.766667,119.833333,109.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.920000,37.345000,37.193000,39731.050320,1068.240000,1658407.348080,1552.467000,NatG-1,
05/19/2021,11:00:16.123,2863.64,2863.87,115.930000,0.099990,6.950000,5.535900,0.000000,60.038000,11.590000,0.599900,1.485149,1.404209,2862.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,119.316667,57.033333,57.000000,122.800000,70.300000,2.390000,3.016667,0.126000,0.023000,0.029000,0.000000,123.000000,121.400000,121.033333,120.766667,119.466667,110.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.820000,37.418000,37.272000,39815.441280,1068.240000,1658440.463520,1552.498000,NatG-1,
05/19/2021,11:00:19.119,2866.63,2866.87,115.890000,0.099940,6.950000,5.541700,0.000000,60.035000,11.580000,0.599900,1.482289,1.404090,2865.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,119.394444,57.100000,57.033333,122.800000,70.300000,2.540000,3.030000,0.124000,0.024000,0.031000,0.000000,123.000000,121.400000,121.033333,120.800000,119.266667,110.866667,0,1,0,0,0,30.550000,0.000000,0.000000,71.740000,37.501000,37.359000,39908.378160,1068.240000,1658472.510720,1552.528000,NatG-1,
05/19/2021,11:00:21.113,2868.64,2868.86,115.860000,0.099910,6.940000,5.545500,0.000000,60.034000,11.580000,0.599900,1.484636,1.404454,2867.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,119.038889,57.100000,57.000000,122.800000,70.300000,2.630000,3.020000,0.122000,0.024000,0.030000,0.000000,122.933333,121.400000,121.000000,120.766667,118.433333,109.700000,0,1,0,0,0,30.550000,0.000000,0.000000,71.700000,37.541000,37.402000,39954.312480,1068.240000,1658494.943760,1552.549000,NatG-1,
05/19/2021,11:00:24.120,2871.64,2871.87,115.860000,0.099920,6.950000,5.551300,0.000000,60.031000,11.580000,0.599900,1.483887,1.404108,2870.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,118.905556,57.033333,57.000000,122.800000,70.300000,2.780000,2.993333,0.126000,0.025000,0.030000,0.000000,122.900000,121.300000,121.000000,120.733333,117.733333,109.766667,0,1,0,0,0,30.550000,0.000000,0.000000,71.640000,37.600000,37.464000,40020.543360,1068.240000,1658528.059200,1552.580000,NatG-1,
05/19/2021,11:00:27.120,2874.64,2874.87,115.850000,0.099900,6.940000,5.557100,0.000000,60.031000,11.570000,0.599900,1.484184,1.404057,2873.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,118.644444,57.000000,57.000000,122.766667,70.300000,2.940000,3.006667,0.123000,0.027000,0.027000,0.000000,122.900000,121.300000,121.000000,120.800000,116.200000,109.666667,0,1,0,0,0,30.550000,0.000000,0.000000,71.590000,37.650000,37.514000,40073.955360,1068.240000,1658561.174640,1552.611000,NatG-1,
05/19/2021,11:00:30.116,2877.64,2877.86,115.870000,0.099930,6.950000,5.562900,0.000000,60.031000,11.580000,0.599900,1.483939,1.403987,2876.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,118.772222,57.000000,57.100000,122.800000,70.300000,3.080000,3.016667,0.120000,0.028000,0.026000,-0.001000,122.900000,121.300000,121.000000,120.733333,115.933333,110.766667,0,1,0,0,0,30.550000,0.000000,0.000000,71.550000,37.706000,37.574000,40138.049760,1068.240000,1658595.358320,1552.643000,NatG-1,
05/19/2021,11:00:33.121,2880.64,2880.87,115.840000,0.099880,6.940000,5.568700,0.000000,60.034000,11.570000,0.599900,1.485282,1.404696,2879.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,118.572222,56.900000,57.066667,122.766667,70.300000,3.240000,3.016667,0.127000,0.028000,0.025000,0.000000,122.866667,121.300000,121.066667,120.700000,116.700000,108.800000,0,1,0,0,0,30.550000,0.000000,0.000000,71.520000,37.743000,37.610000,40176.506400,1068.240000,1658628.473760,1552.674000,NatG-1,
05/19/2021,11:00:35.121,2882.64,2882.87,115.840000,0.099880,6.940000,5.572500,0.000000,60.034000,11.570000,0.599900,1.485783,1.403833,2881.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,118.544444,56.966667,57.033333,122.800000,70.300000,3.340000,3.023333,0.125000,0.027000,0.025000,0.000000,122.866667,121.266667,121.066667,120.700000,117.100000,108.266667,0,1,0,0,0,30.550000,0.000000,0.000000,71.500000,37.789000,37.660000,40229.918400,1068.240000,1658650.906800,1552.695000,NatG-1,
05/19/2021,11:00:38.127,2885.64,2885.87,115.850000,0.099900,6.940000,5.578300,0.000000,60.032000,11.570000,0.599900,1.484685,1.404575,2884.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,118.438889,57.000000,57.100000,122.766667,70.300000,3.490000,3.010000,0.126000,0.026000,0.025000,0.000000,122.866667,121.300000,121.000000,120.700000,115.200000,109.566667,0,1,0,0,0,30.550000,0.000000,0.000000,71.480000,37.825000,37.693000,40265.170320,1068.240000,1658684.022240,1552.726000,NatG-1,
05/19/2021,11:00:41.123,2888.64,2888.87,115.790000,0.099820,6.930000,5.584100,0.000000,60.031000,11.560000,0.600000,1.485073,1.404266,2887.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,118.205556,57.133333,57.033333,122.600000,70.266667,3.640000,3.023333,0.124000,0.026000,0.025000,0.000000,122.800000,121.300000,121.100000,120.633333,114.500000,108.900000,0,1,0,0,0,30.550000,0.000000,0.000000,71.450000,37.878000,37.749000,40324.991760,1068.240000,1658718.205920,1552.758000,NatG-1,
05/19/2021,11:00:44.120,2891.64,2891.87,115.860000,0.099920,6.940000,5.589900,0.000000,60.029000,11.580000,0.599900,1.484688,1.403418,2890.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,117.800000,57.000000,57.033333,122.700000,70.200000,3.790000,3.026667,0.131000,0.025000,0.026000,0.000000,122.800000,121.200000,121.000000,120.600000,113.000000,108.200000,0,1,0,0,0,30.550000,0.000000,0.000000,71.440000,37.915000,37.786000,40364.516640,1068.240000,1658751.321360,1552.789000,NatG-1,
05/19/2021,11:00:47.121,2894.64,2894.87,115.800000,0.099840,6.940000,5.595700,0.000000,60.026000,11.560000,0.599900,1.483574,1.403800,2893.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,117.650000,56.933333,57.033333,122.633333,70.200000,3.950000,3.020000,0.129000,0.023000,0.029000,0.000000,122.800000,121.200000,121.033333,120.600000,112.266667,108.000000,0,1,0,0,0,30.550000,0.000000,0.000000,71.430000,37.964000,37.835000,40416.860400,1068.240000,1658784.436800,1552.820000,NatG-1,
05/19/2021,11:00:49.122,2896.64,2896.87,115.860000,0.099930,6.950000,5.599500,0.000000,60.026000,11.580000,0.599900,1.484939,1.403418,2895.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,117.316667,57.033333,57.066667,122.600000,70.200000,4.040000,3.006667,0.126000,0.023000,0.029000,0.000000,122.833333,121.200000,121.033333,120.633333,112.166667,106.033333,0,1,0,0,0,30.550000,0.000000,0.000000,71.410000,37.978000,37.848000,40430.747520,1068.240000,1658806.869840,1552.841000,NatG-1,
05/19/2021,11:00:52.120,2899.63,2899.87,115.730000,0.099770,6.930000,5.605300,0.000000,60.023000,11.550000,0.599900,1.484815,1.404476,2898.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,117.316667,57.033333,57.033333,122.600000,70.200000,4.190000,3.003333,0.126000,0.023000,0.029000,0.000000,122.866667,121.200000,121.000000,120.600000,111.166667,107.066667,0,1,0,0,0,30.550000,0.000000,0.000000,71.410000,38.024000,37.895000,40480.954800,1068.240000,1658841.053520,1552.873000,NatG-1,
05/19/2021,11:00:55.122,2902.63,2902.87,115.750000,0.099800,6.930000,5.611100,0.000000,60.024000,11.550000,0.600000,1.485170,1.403715,2901.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,116.961111,57.100000,57.000000,122.600000,70.200000,4.340000,3.016667,0.130000,0.024000,0.031000,0.000000,122.733333,121.200000,121.000000,120.500000,110.866667,105.466667,0,1,0,0,0,30.550000,0.000000,0.000000,71.400000,38.050000,37.921000,40508.729040,1068.240000,1658874.168960,1552.904000,NatG-1,
05/19/2021,11:00:58.119,2905.63,2905.87,115.690000,0.099720,6.920000,5.616800,0.000000,60.026000,11.540000,0.600000,1.485359,1.403492,2904.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,117.050000,57.000000,57.000000,122.666667,70.200000,4.490000,2.990000,0.125000,0.024000,0.030000,0.000000,122.700000,121.200000,121.000000,120.466667,110.366667,106.566667,0,1,0,0,0,30.550000,0.000000,0.000000,71.390000,38.074000,37.945000,40534.366800,1068.240000,1658908.352640,1552.936000,NatG-1,
05/19/2021,11:01:01.122,2908.64,2908.87,115.670000,0.099690,6.920000,5.622600,0.000000,60.024000,11.530000,0.600000,1.484402,1.403562,2907.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,116.744444,56.933333,57.000000,122.600000,70.200000,4.640000,3.033333,0.125000,0.026000,0.029000,0.000000,122.666667,121.166667,121.000000,120.433333,109.966667,105.233333,0,1,0,0,0,30.550000,0.000000,0.000000,71.380000,38.123000,37.994000,40586.710560,1068.240000,1658941.468080,1552.967000,NatG-1,
05/19/2021,11:01:03.121,2910.63,2910.87,115.610000,0.099620,6.910000,5.626400,0.000000,60.024000,11.520000,0.600000,1.483839,1.403771,2909.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,116.833333,57.000000,57.000000,122.566667,70.200000,4.740000,3.030000,0.121000,0.025000,0.028000,0.000000,122.666667,121.166667,121.000000,120.433333,109.766667,105.966667,0,1,0,0,0,30.550000,0.000000,0.000000,71.380000,38.130000,38.004000,40597.392960,1068.240000,1658963.901120,1552.988000,NatG-1,
05/19/2021,11:01:06.123,2913.64,2913.87,115.610000,0.099620,6.910000,5.632200,0.000000,60.023000,11.520000,0.600000,1.483839,1.404809,2912.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,116.588889,57.166667,57.000000,122.500000,70.200000,4.900000,3.013333,0.121000,0.027000,0.027000,-0.001000,122.866667,121.033333,121.000000,120.466667,109.566667,104.600000,0,1,0,0,0,30.550000,0.000000,0.000000,71.370000,38.153000,38.027000,40621.962480,1068.240000,1658998.084800,1553.020000,NatG-1,
05/19/2021,11:01:09.119,2916.64,2916.87,115.610000,0.099620,6.910000,5.638000,0.000000,60.023000,11.520000,0.600000,1.485445,1.403252,2915.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,116.527778,56.933333,57.000000,122.566667,70.100000,5.050000,3.030000,0.125000,0.028000,0.027000,0.000000,122.900000,121.066667,121.000000,120.566667,109.266667,104.366667,0,1,0,0,0,30.550000,0.000000,0.000000,71.370000,38.150000,38.021000,40615.553040,1068.240000,1659031.200240,1553.051000,NatG-1,
05/19/2021,11:01:12.127,2919.64,2919.88,115.610000,0.099630,6.910000,5.643700,0.000000,60.023000,11.520000,0.600000,1.483890,1.403771,2918.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,116.122222,57.133333,57.033333,122.700000,70.200000,5.200000,3.033333,0.123000,0.028000,0.025000,0.000000,122.733333,121.033333,121.000000,120.600000,106.933333,104.433333,0,1,0,0,0,30.550000,0.000000,0.000000,71.360000,38.203000,38.077000,40675.374480,1068.240000,1659065.383920,1553.083000,NatG-1,
05/19/2021,11:01:15.120,2922.64,2922.87,115.650000,0.099680,6.920000,5.649500,0.000000,60.022000,11.530000,0.600000,1.483748,1.403286,2921.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,116.127778,56.966667,57.000000,122.666667,70.200000,5.350000,3.026667,0.122000,0.027000,0.025000,-0.001000,122.566667,121.066667,121.000000,120.600000,106.966667,104.566667,0,1,0,0,0,30.550000,0.000000,0.000000,71.360000,38.209000,38.084000,40682.852160,1068.240000,1659099.567600,1553.115000,NatG-1,
05/19/2021,11:01:17.120,2924.64,2924.87,115.690000,0.099730,6.920000,5.653300,0.000000,60.023000,11.540000,0.600000,1.484408,1.403838,2923.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,116.016667,57.000000,57.000000,122.766667,70.200000,5.440000,3.040000,0.122000,0.028000,0.025000,-0.001000,122.666667,121.000000,121.000000,120.600000,107.033333,103.800000,0,1,0,0,0,30.550000,0.000000,0.000000,71.350000,38.226000,38.100000,40699.944000,1068.240000,1659122.000640,1553.136000,NatG-1,
05/19/2021,11:01:20.114,2927.64,2927.86,115.660000,0.099690,6.920000,5.659100,0.000000,60.021000,11.530000,0.600000,1.487612,1.403164,2926.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,115.266667,57.066667,57.000000,122.800000,70.166667,5.610000,3.013333,0.128000,0.027000,0.025000,0.000000,122.633333,121.000000,121.000000,120.600000,105.000000,101.366667,0,1,0,0,0,30.550000,0.000000,0.000000,71.350000,38.236000,38.110000,40710.626400,1068.240000,1659156.184320,1553.168000,NatG-1,
05/19/2021,11:01:23.118,2930.64,2930.87,115.650000,0.099680,6.920000,5.664900,0.000000,60.020000,11.530000,0.600000,1.484751,1.403286,2929.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,115.266667,56.966667,57.000000,122.800000,70.100000,5.740000,3.026667,0.126000,0.026000,0.025000,-0.001000,122.700000,121.000000,121.000000,120.600000,103.933333,102.366667,0,1,0,0,0,30.550000,0.000000,0.000000,71.350000,38.256000,38.130000,40731.991200,1068.240000,1659189.299760,1553.199000,NatG-1,
05/19/2021,11:01:26.119,2933.64,2933.87,115.680000,0.099730,6.920000,5.670600,0.000000,60.020000,11.540000,0.600000,1.482001,1.403959,2932.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,115.600000,56.933333,57.000000,122.900000,70.200000,5.910000,3.020000,0.126000,0.025000,0.025000,0.000000,122.700000,121.000000,121.000000,120.600000,105.100000,103.200000,0,1,0,0,0,30.550000,0.000000,0.000000,71.340000,38.262000,38.137000,40739.468880,1068.240000,1659223.483440,1553.231000,NatG-1,
05/19/2021,11:01:29.112,2936.64,2936.86,115.710000,0.099760,6.930000,5.676400,0.000000,60.021000,11.540000,0.600000,1.484964,1.403854,2935.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,115.538889,57.033333,57.000000,122.933333,70.166667,6.060000,3.030000,0.131000,0.025000,0.027000,0.000000,122.766667,121.000000,121.000000,120.566667,104.866667,103.033333,0,1,0,0,0,30.550000,0.000000,0.000000,71.340000,38.286000,38.160000,40764.038400,1068.240000,1659257.667120,1553.263000,NatG-1,
05/19/2021,11:01:31.125,2938.64,2938.87,115.710000,0.099760,6.930000,5.680300,0.000000,60.022000,11.540000,0.600000,1.483360,1.404200,2937.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,115.388889,56.933333,57.033333,122.900000,70.200000,6.150000,3.026667,0.129000,0.025000,0.027000,0.000000,122.800000,121.000000,121.000000,120.600000,104.466667,102.466667,0,1,0,0,0,30.550000,0.000000,0.000000,71.340000,38.266000,38.140000,40742.673600,1068.240000,1659280.100160,1553.284000,NatG-1,
05/19/2021,11:01:34.120,2941.64,2941.87,115.740000,0.099790,6.930000,5.686000,0.000000,60.024000,11.550000,0.600000,1.484317,1.403836,2940.000000,100.000000,57.451800,62.437500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,115.333333,56.966667,57.066667,122.933333,70.200000,6.310000,3.040000,0.128000,0.024000,0.029000,0.000000,122.800000,121.000000,120.966667,120.533333,104.033333,102.666667,0,1,0,0,0,30.550000,0.000000,0.000000,71.340000,38.292000,38.166000,40770.447840,1068.240000,1659314.283840,1553.316000,NatG-1,
05/19/2021,11:01:37.121,2944.64,2944.87,115.680000,0.099720,6.920000,5.691800,0.000000,60.023000,11.540000,0.600000,1.482952,1.403959,2943.000000,100.000000,57.451800,62.362500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,115.455556,56.966667,57.033333,123.000000,70.200000,6.450000,3.036667,0.126000,0.023000,0.028000,0.000000,122.833333,121.000000,121.000000,120.500000,104.033333,103.366667,0,1,0,0,0,30.550000,0.000000,0.000000,71.330000,38.282000,38.156000,40759.765440,1068.240000,1659347.399280,1553.347000,NatG-1,
05/19/2021,11:01:40.117,2947.63,2947.87,115.760000,0.099810,6.930000,5.697600,0.000000,60.026000,11.550000,0.600000,1.484420,1.404112,2946.000000,100.000000,57.451800,62.337500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,115.361111,57.100000,57.000000,123.066667,70.166667,6.610000,3.030000,0.124000,0.024000,0.030000,0.000000,122.833333,121.000000,121.000000,120.400000,104.766667,102.166667,0,1,0,0,0,30.550000,0.000000,0.000000,71.330000,38.299000,38.173000,40777.925520,1068.240000,1659381.582960,1553.379000,NatG-1,
05/19/2021,11:01:43.119,2950.63,2950.87,115.700000,0.099740,6.920000,5.703300,0.000000,60.028000,11.540000,0.600000,1.484861,1.403371,2949.000000,100.000000,57.451800,62.337500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,115.227778,57.000000,57.066667,123.100000,70.200000,6.760000,2.996667,0.129000,0.024000,0.030000,0.000000,122.766667,121.000000,120.933333,120.400000,104.600000,101.666667,0,1,0,0,0,30.550000,0.000000,0.000000,71.320000,38.299000,38.173000,40777.925520,1068.240000,1659415.766640,1553.411000,NatG-1,
05/19/2021,11:01:45.123,2952.64,2952.87,115.690000,0.099730,6.920000,5.707200,0.000000,60.028000,11.540000,0.600000,1.483405,1.403838,2951.000000,100.000000,57.451800,62.337500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,114.994444,56.966667,57.066667,123.100000,70.200000,6.860000,3.033333,0.126000,0.025000,0.030000,0.001000,122.866667,121.000000,121.000000,120.400000,103.433333,101.266667,0,1,0,0,0,30.550000,0.000000,0.000000,71.320000,38.312000,38.186000,40791.812640,1068.240000,1659438.199680,1553.432000,NatG-1,
05/19/2021,11:01:48.119,2955.63,2955.87,115.680000,0.099710,6.920000,5.713000,0.000000,60.025000,11.530000,0.600000,1.482700,1.404564,2954.000000,100.000000,57.451800,62.337500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,114.866667,57.033333,57.000000,123.033333,70.133333,7.010000,3.033333,0.123000,0.026000,0.027000,0.000000,122.966667,121.066667,121.000000,120.400000,101.666667,102.100000,0,1,0,0,0,30.550000,0.000000,0.000000,71.320000,38.315000,38.190000,40796.085600,1068.240000,1659472.383360,1553.464000,NatG-1,
05/19/2021,11:01:51.120,2958.64,2958.87,115.680000,0.099720,6.920000,5.718700,0.000000,60.023000,11.540000,0.600000,1.482551,1.405083,2957.000000,100.000000,57.451800,62.337500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,114.772222,56.966667,57.000000,123.100000,70.166667,7.160000,3.026667,0.121000,0.027000,0.027000,0.000000,123.100000,121.133333,121.000000,120.433333,101.000000,101.966667,0,1,0,0,0,30.550000,0.000000,0.000000,71.320000,38.305000,38.180000,40785.403200,1068.240000,1659505.498800,1553.495000,NatG-1,
05/19/2021,11:01:54.119,2961.64,2961.87,115.640000,0.099670,6.920000,5.724500,0.000000,60.019000,11.530000,0.600000,1.486806,1.403407,2960.000000,100.000000,57.451800,62.312500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,114.416667,56.933333,57.033333,123.100000,70.200000,7.320000,3.033333,0.125000,0.027000,0.026000,-0.001000,123.100000,121.133333,120.933333,120.400000,101.166667,99.766667,0,1,0,0,0,30.550000,0.000000,0.000000,71.320000,38.319000,38.190000,40796.085600,1068.240000,1659539.682480,1553.527000,NatG-1,
05/19/2021,11:01:57.118,2964.64,2964.87,115.610000,0.099630,6.910000,5.730300,0.000000,60.022000,11.520000,0.600100,1.485898,1.403425,2963.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,114.294444,56.966667,57.033333,123.100000,70.200000,7.460000,2.993333,0.124000,0.028000,0.025000,0.000000,123.200000,121.166667,121.000000,120.400000,101.400000,98.600000,0,1,0,0,0,30.550000,0.000000,0.000000,71.310000,38.319000,38.193000,40799.290320,1068.240000,1659573.866160,1553.559000,NatG-1,
05/19/2021,11:01:59.121,2966.64,2966.87,115.620000,0.099650,6.910000,5.734100,0.000000,60.022000,11.520000,0.600100,1.486402,1.403131,2965.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,114.322222,56.766667,57.066667,123.100000,70.166667,7.570000,2.983333,0.124000,0.028000,0.024000,-0.001000,123.200000,121.133333,121.000000,120.400000,100.866667,99.333333,0,1,0,0,0,30.550000,0.000000,0.000000,71.310000,38.302000,38.176000,40781.130240,1068.240000,1659596.299200,1553.580000,NatG-1,
05/19/2021,11:02:02.119,2969.64,2969.87,115.660000,0.099690,6.920000,5.739900,0.000000,60.024000,11.530000,0.600100,1.484602,1.403683,2968.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,114.361111,57.166667,57.033333,123.100000,70.166667,7.710000,2.986667,0.122000,0.028000,0.025000,0.000000,123.366667,121.066667,121.000000,120.400000,101.133333,99.200000,0,1,0,0,0,30.550000,0.000000,0.000000,71.310000,38.315000,38.193000,40799.290320,1068.240000,1659630.482880,1553.612000,NatG-1,
05/19/2021,11:02:05.122,2972.64,2972.87,115.650000,0.099690,6.920000,5.745600,0.000000,60.025000,11.530000,0.600100,1.483399,1.404323,2971.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,114.083333,57.066667,57.000000,123.166667,70.133333,7.860000,3.006667,0.128000,0.028000,0.027000,0.000000,123.466667,121.000000,121.000000,120.333333,99.933333,98.766667,0,1,0,0,0,30.550000,0.000000,0.000000,71.310000,38.312000,38.190000,40796.085600,1068.240000,1659663.598320,1553.643000,NatG-1,
05/19/2021,11:02:08.119,2975.64,2975.87,115.670000,0.099720,6.920000,5.751400,0.000000,60.024000,11.530000,0.600000,1.484557,1.404686,2974.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,113.777778,57.100000,57.033333,123.100000,70.133333,8.010000,2.980000,0.127000,0.027000,0.026000,0.000000,123.400000,121.000000,121.000000,120.133333,99.133333,98.000000,0,1,0,0,0,30.550000,0.000000,0.000000,71.310000,38.302000,38.180000,40785.403200,1068.240000,1659697.782000,1553.675000,NatG-1,
05/19/2021,11:02:11.123,2978.63,2978.87,115.670000,0.099720,6.920000,5.757200,0.000000,60.024000,11.530000,0.600000,1.483353,1.403562,2977.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,113.544444,57.066667,57.033333,123.100000,70.100000,8.160000,2.990000,0.126000,0.025000,0.026000,0.000000,123.466667,121.000000,120.966667,119.900000,98.833333,97.100000,0,1,0,0,0,30.550000,0.000000,0.000000,71.300000,38.305000,38.183000,40788.607920,1068.240000,1659731.965680,1553.707000,NatG-1,
05/19/2021,11:02:13.119,2980.64,2980.87,115.660000,0.099700,6.920000,5.761000,0.000000,60.022000,11.530000,0.600000,1.485456,1.403856,2979.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,113.683333,56.900000,57.000000,123.100000,70.100000,8.260000,2.990000,0.125000,0.024000,0.029000,0.000000,123.500000,120.966667,120.966667,119.966667,98.966667,97.733333,0,1,0,0,0,30.550000,0.000000,0.000000,71.300000,38.295000,38.173000,40777.925520,1068.240000,1659754.398720,1553.728000,NatG-1,
05/19/2021,11:02:16.117,2983.64,2983.87,115.720000,0.099780,6.930000,5.766800,0.000000,60.022000,11.550000,0.600000,1.485268,1.403474,2982.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,113.877778,56.966667,57.000000,123.100000,70.100000,8.410000,3.000000,0.123000,0.024000,0.030000,0.000000,123.600000,120.900000,120.933333,120.133333,99.266667,98.433333,0,1,0,0,0,30.550000,0.000000,0.000000,71.300000,38.292000,38.170000,40774.720800,1068.240000,1659788.582400,1553.760000,NatG-1,
05/19/2021,11:02:19.123,2986.64,2986.87,115.700000,0.099750,6.930000,5.772600,0.000000,60.024000,11.540000,0.600000,1.482907,1.403976,2985.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,113.855556,57.033333,57.000000,123.100000,70.100000,8.570000,3.003333,0.129000,0.023000,0.029000,0.000000,123.533333,121.000000,120.966667,120.200000,100.200000,97.233333,0,1,0,0,0,30.550000,0.000000,0.000000,71.300000,38.299000,38.176000,40781.130240,1068.240000,1659821.697840,1553.791000,NatG-1,
05/19/2021,11:02:22.122,2989.64,2989.87,115.680000,0.099730,6.920000,5.778300,0.000000,60.022000,11.540000,0.600000,1.485010,1.404219,2988.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,113.844444,56.900000,57.033333,123.100000,70.100000,8.710000,2.993333,0.127000,0.023000,0.029000,0.000000,123.533333,121.000000,121.000000,120.200000,100.466667,96.866667,0,1,0,0,0,30.550000,0.000000,0.000000,71.290000,38.269000,38.150000,40753.356000,1068.240000,1659855.881520,1553.823000,NatG-1,
05/19/2021,11:02:25.121,2992.64,2992.87,115.700000,0.099760,6.930000,5.784100,0.000000,60.022000,11.540000,0.600000,1.483561,1.404322,2991.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,113.755556,57.033333,57.000000,123.133333,70.100000,8.870000,2.996667,0.124000,0.023000,0.029000,0.000000,123.633333,121.100000,121.000000,120.200000,99.333333,97.266667,0,1,0,0,0,30.550000,0.000000,0.000000,71.290000,38.282000,38.160000,40764.038400,1068.240000,1659890.065200,1553.855000,NatG-1,
05/19/2021,11:02:27.122,2994.64,2994.87,115.690000,0.099750,6.920000,5.787900,0.000000,60.023000,11.540000,0.600000,1.483709,1.404962,2993.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,113.600000,57.000000,57.000000,123.266667,70.100000,8.970000,2.986667,0.124000,0.023000,0.030000,0.000000,123.600000,121.033333,121.000000,120.100000,98.966667,96.900000,0,1,0,0,0,30.550000,0.000000,0.000000,71.290000,38.269000,38.150000,40753.356000,1068.240000,1659912.498240,1553.876000,NatG-1,
05/19/2021,11:02:30.117,2997.64,2997.87,115.680000,0.099730,6.920000,5.793700,0.000000,60.024000,11.540000,0.600000,1.483806,1.403959,2996.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,113.427778,56.933333,57.000000,123.300000,70.066667,9.120000,2.996667,0.128000,0.024000,0.029000,0.000000,123.600000,121.000000,121.000000,119.966667,98.433333,96.566667,0,1,0,0,0,30.550000,0.000000,0.000000,71.290000,38.249000,38.127000,40728.786480,1068.240000,1659945.613680,1553.907000,NatG-1,
05/19/2021,11:02:33.121,3000.64,3000.87,115.640000,0.099680,6.920000,5.799500,0.000000,60.026000,11.530000,0.600000,1.484350,1.403407,2999.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,113.300000,56.933333,57.000000,123.200000,70.033333,9.260000,2.996667,0.125000,0.025000,0.027000,0.000000,123.700000,120.966667,121.000000,119.700000,97.800000,96.633333,0,1,0,0,0,30.550000,0.000000,0.000000,71.290000,38.252000,38.130000,40731.991200,1068.240000,1659979.797360,1553.939000,NatG-1,
05/19/2021,11:02:36.119,3003.63,3003.87,115.670000,0.099720,6.920000,5.805200,0.000000,60.028000,11.540000,0.600100,1.484356,1.403735,3002.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,113.105556,57.033333,57.000000,123.300000,70.000000,9.410000,3.006667,0.122000,0.026000,0.028000,0.000000,123.733333,120.966667,120.966667,119.266667,97.633333,96.066667,0,1,0,0,0,30.550000,0.000000,0.000000,71.290000,38.246000,38.127000,40728.786480,1068.240000,1660013.981040,1553.971000,NatG-1,
05/19/2021,11:02:39.120,3006.64,3006.87,115.670000,0.099710,6.920000,5.811000,0.000000,60.027000,11.530000,0.600000,1.486110,1.403735,3005.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,112.911111,56.900000,57.000000,123.300000,70.000000,9.560000,2.993333,0.126000,0.028000,0.028000,0.000000,123.800000,120.900000,121.000000,119.166667,97.200000,95.400000,0,1,0,0,0,30.550000,0.000000,0.000000,71.280000,38.236000,38.113000,40713.831120,1068.240000,1660047.096480,1554.002000,NatG-1,
05/19/2021,11:02:41.121,3008.64,3008.87,115.680000,0.099730,6.920000,5.814800,0.000000,60.030000,11.540000,0.600100,1.484207,1.403441,3007.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,112.827778,57.033333,57.000000,123.300000,69.966667,9.660000,3.006667,0.121000,0.029000,0.026000,0.001000,123.800000,120.933333,121.000000,118.900000,97.066667,95.266667,0,1,0,0,0,30.550000,0.000000,0.000000,71.270000,38.246000,38.123000,40724.513520,1068.240000,1660070.597760,1554.024000,NatG-1,
05/19/2021,11:02:44.119,3011.64,3011.87,115.680000,0.099720,6.920000,5.820600,0.000000,60.030000,11.540000,0.600000,1.482952,1.403441,3010.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,112.866667,56.933333,57.000000,123.300000,70.000000,9.810000,3.006667,0.125000,0.028000,0.025000,0.000000,123.766667,121.000000,121.000000,118.400000,96.233333,96.800000,0,1,0,0,0,30.550000,0.000000,0.000000,71.270000,38.223000,38.103000,40703.148720,1068.240000,1660103.713200,1554.055000,NatG-1,
05/19/2021,11:02:47.123,3014.64,3014.87,115.730000,0.099790,6.930000,5.826400,0.000000,60.031000,11.550000,0.600000,1.485119,1.403957,3013.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,112.983333,56.933333,57.000000,123.333333,70.000000,9.960000,3.016667,0.124000,0.027000,0.025000,0.000000,123.533333,121.000000,121.000000,118.066667,97.400000,96.900000,0,1,0,0,0,30.550000,0.000000,0.000000,71.270000,38.203000,38.084000,40682.852160,1068.240000,1660137.896880,1554.087000,NatG-1,
05/19/2021,11:02:50.122,3017.64,3017.87,115.690000,0.099730,6.920000,5.832200,0.000000,60.032000,11.540000,0.600000,1.484408,1.403838,3016.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,112.955556,57.066667,57.000000,123.400000,70.000000,10.110000,3.013333,0.123000,0.027000,0.025000,0.000000,123.566667,121.000000,121.000000,117.966667,96.400000,97.800000,0,1,0,0,0,30.550000,0.000000,0.000000,71.270000,38.196000,38.077000,40675.374480,1068.240000,1660172.080560,1554.119000,NatG-1,
05/19/2021,11:02:53.120,3020.64,3020.87,115.670000,0.099720,6.920000,5.837900,0.000000,60.030000,11.540000,0.600000,1.485760,1.404081,3019.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,112.588889,57.100000,57.000000,123.400000,69.933333,10.270000,2.996667,0.130000,0.025000,0.030000,0.000000,123.600000,121.000000,121.000000,118.033333,96.000000,95.900000,0,1,0,0,0,30.550000,0.000000,0.000000,71.270000,38.203000,38.084000,40682.852160,1068.240000,1660205.196000,1554.150000,NatG-1,
05/19/2021,11:02:55.128,3022.64,3022.88,115.670000,0.099720,6.920000,5.841800,0.000000,60.029000,11.530000,0.600000,1.484557,1.404081,3021.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,112.577778,57.033333,57.000000,123.433333,69.900000,10.370000,3.003333,0.128000,0.024000,0.027000,0.000000,123.700000,121.000000,121.000000,118.166667,95.900000,95.700000,0,1,0,0,0,30.550000,0.000000,0.000000,71.270000,38.196000,38.077000,40675.374480,1068.240000,1660228.697280,1554.172000,NatG-1,
05/19/2021,11:02:58.120,3025.64,3025.87,115.680000,0.099740,6.920000,5.847500,0.000000,60.024000,11.540000,0.600000,1.486264,1.403441,3024.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,112.355556,56.933333,57.000000,123.566667,69.933333,10.520000,3.013333,0.127000,0.023000,0.028000,0.000000,123.800000,121.000000,120.966667,118.333333,95.666667,94.366667,0,1,0,0,0,30.550000,0.000000,0.000000,71.260000,38.163000,38.047000,40643.327280,1068.240000,1660261.812720,1554.203000,NatG-1,
05/19/2021,11:03:01.122,3028.63,3028.87,115.710000,0.099770,6.930000,5.853300,0.000000,60.025000,11.540000,0.600000,1.483813,1.403595,3027.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,112.633333,56.966667,57.000000,123.500000,69.900000,10.660000,2.983333,0.125000,0.023000,0.029000,0.000000,123.933333,121.000000,120.933333,118.333333,96.033333,95.566667,0,1,0,0,0,30.550000,0.000000,0.000000,71.260000,38.163000,38.044000,40640.122560,1068.240000,1660295.996400,1554.235000,NatG-1,
05/19/2021,11:03:04.123,3031.64,3031.87,115.660000,0.099710,6.920000,5.859100,0.000000,60.023000,11.530000,0.600000,1.484706,1.403164,3030.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,112.666667,57.000000,57.000000,123.500000,69.900000,10.810000,3.026667,0.130000,0.024000,0.028000,0.000000,124.000000,121.000000,120.966667,118.200000,96.166667,95.666667,0,1,0,0,0,30.550000,0.000000,0.000000,71.260000,38.170000,38.050000,40646.532000,1068.240000,1660329.111840,1554.266000,NatG-1,
05/19/2021,11:03:07.119,3034.64,3034.87,115.710000,0.099790,6.930000,5.864800,0.000000,60.024000,11.550000,0.600000,1.485920,1.403595,3033.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,112.366667,57.200000,57.000000,123.533333,69.933333,10.960000,3.003333,0.128000,0.024000,0.029000,0.000000,124.033333,121.000000,120.933333,117.833333,96.033333,94.366667,0,1,0,0,0,30.550000,0.000000,0.000000,71.260000,38.150000,38.034000,40629.440160,1068.240000,1660363.295520,1554.298000,NatG-1,
05/19/2021,11:03:09.122,3036.64,3036.87,115.670000,0.099730,6.920000,5.868700,0.000000,60.025000,11.540000,0.600000,1.483606,1.404081,3035.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,112.266667,56.933333,57.000000,123.666667,69.933333,11.070000,3.000000,0.124000,0.024000,0.027000,0.000000,124.066667,121.000000,120.933333,117.333333,95.800000,94.466667,0,1,0,0,0,30.550000,0.000000,0.000000,71.260000,38.146000,38.027000,40621.962480,1068.240000,1660385.728560,1554.319000,NatG-1,
05/19/2021,11:03:12.121,3039.64,3039.87,115.700000,0.099770,6.930000,5.874500,0.000000,60.026000,11.540000,0.600000,1.482610,1.403717,3038.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,111.805556,56.933333,57.000000,123.733333,69.900000,11.210000,2.993333,0.122000,0.025000,0.028000,0.000000,124.100000,120.933333,120.933333,116.900000,95.133333,92.833333,0,1,0,0,0,30.550000,0.000000,0.000000,71.250000,38.130000,38.017000,40611.280080,1068.240000,1660419.912240,1554.351000,NatG-1,
05/19/2021,11:03:15.123,3042.64,3042.87,115.700000,0.099760,6.930000,5.880200,0.000000,60.029000,11.540000,0.600100,1.483561,1.403198,3041.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,111.900000,57.000000,57.033333,123.766667,69.900000,11.370000,3.003333,0.121000,0.027000,0.028000,0.000000,124.100000,120.900000,120.900000,116.500000,94.833333,94.166667,0,1,0,0,0,30.550000,0.000000,0.000000,71.250000,38.117000,38.004000,40597.392960,1068.240000,1660453.027680,1554.382000,NatG-1,
05/19/2021,11:03:18.119,3045.64,3045.87,115.690000,0.099750,6.920000,5.886000,0.000000,60.031000,11.540000,0.600000,1.488020,1.403319,3044.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,111.294444,56.900000,57.000000,123.766667,69.900000,11.510000,2.996667,0.123000,0.028000,0.026000,0.000000,123.966667,120.900000,120.900000,115.600000,94.166667,92.233333,0,1,0,0,0,30.550000,0.000000,0.000000,71.250000,38.137000,38.021000,40615.553040,1068.240000,1660487.211360,1554.414000,NatG-1,
05/19/2021,11:03:21.119,3048.64,3048.87,115.690000,0.099750,6.920000,5.891800,0.000000,60.029000,11.540000,0.600000,1.482306,1.404097,3047.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,110.627778,57.000000,57.033333,123.800000,69.900000,11.670000,3.000000,0.123000,0.027000,0.025000,0.000000,123.933333,120.900000,120.933333,113.733333,93.400000,90.866667,0,1,0,0,0,30.550000,0.000000,0.000000,71.250000,38.097000,37.984000,40576.028160,1068.240000,1660520.326800,1554.445000,NatG-1,
05/19/2021,11:03:23.121,3050.64,3050.87,115.680000,0.099730,6.920000,5.895600,0.000000,60.030000,11.540000,0.600000,1.486413,1.403441,3049.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,110.555556,57.000000,57.000000,123.733333,69.900000,11.770000,3.000000,0.124000,0.028000,0.025000,0.000000,123.933333,120.900000,120.900000,113.000000,92.833333,91.766667,0,1,0,0,0,30.550000,0.000000,0.000000,71.250000,38.107000,37.994000,40586.710560,1068.240000,1660543.828080,1554.467000,NatG-1,
05/19/2021,11:03:26.118,3053.64,3053.87,115.700000,0.099760,6.930000,5.901400,0.000000,60.032000,11.540000,0.600000,1.483761,1.404322,3052.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,110.644444,56.900000,57.033333,123.600000,69.900000,11.920000,2.973333,0.123000,0.028000,0.025000,-0.001000,123.933333,120.900000,120.933333,113.333333,92.600000,92.166667,0,1,0,0,0,30.550000,0.000000,0.000000,71.250000,38.100000,37.984000,40576.028160,1068.240000,1660576.943520,1554.498000,NatG-1,
05/19/2021,11:03:29.124,3056.64,3056.87,115.720000,0.099790,6.930000,5.907200,0.000000,60.032000,11.550000,0.600000,1.483115,1.404079,3055.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,110.755556,57.100000,57.000000,123.766667,69.900000,12.060000,3.006667,0.129000,0.026000,0.025000,0.000000,123.933333,120.900000,120.933333,112.766667,92.533333,93.466667,0,1,0,0,0,30.550000,0.000000,0.000000,71.250000,38.070000,37.958000,40548.253920,1068.240000,1660611.127200,1554.530000,NatG-1,
05/19/2021,11:03:32.121,3059.64,3059.87,115.760000,0.099830,6.930000,5.912900,0.000000,60.033000,11.560000,0.600000,1.484724,1.404112,3058.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,110.400000,56.833333,57.000000,123.800000,69.900000,12.210000,3.016667,0.128000,0.025000,0.029000,0.000000,123.900000,120.900000,120.900000,110.766667,92.833333,93.100000,0,1,0,0,0,30.550000,0.000000,0.000000,71.240000,38.077000,37.961000,40551.458640,1068.240000,1660644.242640,1554.561000,NatG-1,
05/19/2021,11:03:35.121,3062.64,3062.87,115.700000,0.099760,6.930000,5.918700,0.000000,60.034000,11.540000,0.600000,1.484563,1.403717,3061.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,110.194444,57.000000,57.000000,123.800000,69.900000,12.360000,2.996667,0.126000,0.023000,0.030000,0.000000,123.866667,120.900000,120.900000,109.900000,92.966667,92.633333,0,1,0,0,0,30.550000,0.000000,0.000000,71.230000,38.047000,37.935000,40523.684400,1068.240000,1660678.426320,1554.593000,NatG-1,
05/19/2021,11:03:37.121,3064.64,3064.87,115.740000,0.099810,6.930000,5.922600,0.000000,60.034000,11.550000,0.600000,1.485923,1.403836,3063.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,110.105556,56.900000,57.000000,123.833333,69.900000,12.460000,2.973333,0.125000,0.022000,0.030000,0.000000,123.833333,120.900000,120.900000,110.600000,92.833333,91.566667,0,1,0,0,0,30.550000,0.000000,0.000000,71.230000,38.070000,37.958000,40548.253920,1068.240000,1660700.859360,1554.614000,NatG-1,
05/19/2021,11:03:40.123,3067.64,3067.87,115.700000,0.099770,6.930000,5.928300,0.000000,60.033000,11.540000,0.600000,1.484214,1.404322,3066.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,110.238889,56.933333,57.000000,123.800000,69.900000,12.610000,3.016667,0.129000,0.023000,0.030000,0.000000,123.866667,120.900000,120.900000,111.766667,92.233333,91.766667,0,1,0,0,0,30.550000,0.000000,0.000000,71.230000,38.024000,37.911000,40498.046640,1068.240000,1660733.974800,1554.645000,NatG-1,
05/19/2021,11:03:43.117,3070.64,3070.87,115.720000,0.099790,6.930000,5.934100,0.000000,60.030000,11.550000,0.600000,1.485119,1.404252,3069.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,110.411111,56.933333,57.000000,123.800000,69.900000,12.770000,2.990000,0.126000,0.025000,0.029000,0.000000,123.933333,120.900000,120.900000,112.000000,92.133333,92.600000,0,1,0,0,0,30.550000,0.000000,0.000000,71.230000,38.024000,37.911000,40498.046640,1068.240000,1660768.158480,1554.677000,NatG-1,
05/19/2021,11:03:46.119,3073.64,3073.87,115.710000,0.099780,6.930000,5.939900,0.000000,60.031000,11.550000,0.600000,1.484666,1.404200,3072.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,110.077778,56.900000,57.000000,123.866667,69.900000,12.910000,2.993333,0.123000,0.025000,0.028000,0.001000,124.033333,120.900000,120.900000,111.233333,91.933333,91.466667,0,1,0,0,0,30.550000,0.000000,0.000000,71.230000,37.997000,37.885000,40470.272400,1068.240000,1660801.273920,1554.708000,NatG-1,
05/19/2021,11:03:49.120,3076.64,3076.87,115.700000,0.099760,6.930000,5.945700,0.000000,60.031000,11.540000,0.600100,1.484763,1.403371,3075.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,110.277778,56.966667,57.000000,123.900000,69.900000,13.070000,3.013333,0.120000,0.026000,0.027000,-0.001000,124.100000,120.866667,120.866667,110.800000,92.433333,92.600000,0,1,0,0,0,30.550000,0.000000,0.000000,71.230000,38.007000,37.895000,40480.954800,1068.240000,1660835.457600,1554.740000,NatG-1,
05/19/2021,11:03:51.119,3078.64,3078.87,115.700000,0.099770,6.930000,5.949500,0.000000,60.030000,11.540000,0.600000,1.482009,1.403976,3077.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,109.900000,56.800000,57.000000,123.900000,69.866667,13.170000,3.026667,0.125000,0.027000,0.025000,0.000000,124.200000,120.866667,120.833333,110.166667,92.700000,90.633333,0,1,0,0,0,30.550000,0.000000,0.000000,71.220000,37.994000,37.882000,40467.067680,1068.240000,1660857.890640,1554.761000,NatG-1,
05/19/2021,11:03:54.123,3081.64,3081.87,115.630000,0.099690,6.920000,5.955300,0.000000,60.027000,11.530000,0.600000,1.482596,1.403528,3080.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,109.755556,57.066667,57.000000,123.900000,69.800000,13.320000,3.003333,0.123000,0.027000,0.026000,0.000000,124.333333,120.800000,120.833333,109.233333,91.866667,91.466667,0,1,0,0,0,30.550000,0.000000,0.000000,71.220000,37.991000,37.878000,40462.794720,1068.240000,1660891.006080,1554.792000,NatG-1,
05/19/2021,11:03:57.121,3084.64,3084.87,115.660000,0.099730,6.920000,5.961000,0.000000,60.027000,11.530000,0.600100,1.486413,1.404202,3083.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,109.488889,56.933333,57.000000,124.100000,69.833333,13.470000,2.996667,0.123000,0.028000,0.024000,0.000000,124.433333,120.800000,120.866667,108.966667,91.133333,90.733333,0,1,0,0,0,30.550000,0.000000,0.000000,71.220000,37.974000,37.865000,40448.907600,1068.240000,1660924.121520,1554.823000,NatG-1,
05/19/2021,11:04:00.124,3087.64,3087.87,115.610000,0.099670,6.910000,5.966800,0.000000,60.028000,11.520000,0.600100,1.482693,1.403771,3086.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,109.494444,56.900000,57.000000,124.100000,69.800000,13.610000,3.000000,0.122000,0.028000,0.025000,0.000000,124.033333,120.800000,120.800000,109.200000,90.766667,91.366667,0,1,0,0,0,30.550000,0.000000,0.000000,71.220000,37.954000,37.845000,40427.542800,1068.240000,1660958.305200,1554.855000,NatG-1,
