Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,11:04:03.124,3090.64,3090.87,115.640000,0.099710,6.920000,5.972600,0.000000,60.026000,11.530000,0.600000,1.485307,1.404099,3089.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,109.272222,56.900000,57.000000,124.100000,69.800000,13.760000,2.990000,0.127000,0.027000,0.025000,0.000000,124.000000,120.766667,120.766667,108.466667,90.400000,91.233333,0,1,0,0,0,30.550000,0.000000,0.000000,71.210000,37.961000,37.852000,40435.020480,1068.240000,1660992.488880,1554.887000,NatG-1,
05/19/2021,11:04:05.128,3092.64,3092.88,115.610000,0.099680,6.910000,5.976400,0.000000,60.024000,11.520000,0.600000,1.485955,1.404463,3091.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,109.100000,56.866667,57.000000,124.166667,69.800000,13.870000,2.996667,0.127000,0.026000,0.025000,0.000000,124.000000,120.766667,120.733333,107.500000,90.200000,91.400000,0,1,0,0,0,30.550000,0.000000,0.000000,71.210000,37.964000,37.852000,40435.020480,1068.240000,1661014.921920,1554.908000,NatG-1,
05/19/2021,11:04:08.121,3095.64,3095.87,115.670000,0.099750,6.920000,5.982200,0.000000,60.026000,11.540000,0.600000,1.482707,1.403735,3094.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,108.722222,56.933333,57.000000,124.133333,69.800000,14.020000,3.000000,0.127000,0.024000,0.027000,0.000000,124.100000,120.800000,120.700000,106.333333,90.566667,89.833333,0,1,0,0,0,30.550000,0.000000,0.000000,71.210000,37.954000,37.842000,40424.338080,1068.240000,1661048.037360,1554.939000,NatG-1,
05/19/2021,11:04:11.116,3098.64,3098.86,115.650000,0.099710,6.920000,5.987900,0.000000,60.028000,11.530000,0.600000,1.486411,1.403286,3097.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,108.672222,57.000000,57.000000,124.100000,69.800000,14.170000,3.006667,0.126000,0.023000,0.030000,0.000000,124.266667,120.733333,120.700000,105.966667,90.066667,90.300000,0,1,0,0,0,30.550000,0.000000,0.000000,71.210000,37.945000,37.835000,40416.860400,1068.240000,1661081.152800,1554.970000,NatG-1,
05/19/2021,11:04:14.119,3101.64,3101.87,115.640000,0.099700,6.920000,5.993700,0.000000,60.033000,11.530000,0.600100,1.482046,1.404445,3100.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,108.733333,56.900000,57.000000,123.966667,69.766667,14.320000,3.006667,0.130000,0.024000,0.030000,0.000000,124.266667,120.700000,120.666667,105.866667,89.633333,91.266667,0,1,0,0,0,30.550000,0.000000,0.000000,71.210000,37.928000,37.819000,40399.768560,1068.240000,1661115.336480,1555.002000,NatG-1,
05/19/2021,11:04:17.121,3104.64,3104.87,115.730000,0.099810,6.930000,5.999500,0.000000,60.036000,11.550000,0.600000,1.483418,1.404476,3103.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,108.588889,56.966667,57.000000,123.933333,69.733333,14.470000,3.030000,0.129000,0.024000,0.029000,0.001000,124.133333,120.700000,120.600000,105.100000,89.633333,91.366667,0,1,0,0,0,30.550000,0.000000,0.000000,71.210000,37.911000,37.802000,40381.608480,1068.240000,1661148.451920,1555.033000,NatG-1,
05/19/2021,11:04:19.116,3106.64,3106.86,115.670000,0.099730,6.920000,6.003300,0.000000,60.033000,11.540000,0.600000,1.485210,1.403735,3105.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,108.266667,57.000000,57.000000,123.900000,69.766667,14.570000,3.006667,0.125000,0.023000,0.027000,0.000000,124.133333,120.700000,120.633333,103.900000,90.566667,89.666667,0,1,0,0,0,30.550000,0.000000,0.000000,71.210000,37.915000,37.805000,40384.813200,1068.240000,1661170.884960,1555.054000,NatG-1,
05/19/2021,11:04:22.119,3109.64,3109.87,115.680000,0.099760,6.920000,6.009100,0.000000,60.031000,11.540000,0.600100,1.485365,1.403613,3108.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,107.961111,56.966667,57.000000,123.800000,69.766667,14.720000,3.013333,0.122000,0.025000,0.029000,0.000000,124.133333,120.700000,120.600000,102.300000,90.333333,89.700000,0,1,0,0,0,30.550000,0.000000,0.000000,71.200000,37.895000,37.786000,40364.516640,1068.240000,1661205.068640,1555.086000,NatG-1,
05/19/2021,11:04:25.121,3112.64,3112.87,115.700000,0.099780,6.930000,6.014900,0.000000,60.031000,11.540000,0.600100,1.483263,1.403198,3111.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,107.594444,56.933333,57.000000,123.866667,69.766667,14.870000,3.000000,0.126000,0.026000,0.027000,0.000000,124.100000,120.700000,120.600000,101.400000,89.333333,89.433333,0,1,0,0,0,30.550000,0.000000,0.000000,71.200000,37.898000,37.789000,40367.721360,1068.240000,1661238.184080,1555.117000,NatG-1,
05/19/2021,11:04:28.122,3115.64,3115.87,115.690000,0.099760,6.930000,6.020600,0.000000,60.033000,11.540000,0.600100,1.484964,1.403838,3114.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,107.472222,56.933333,57.000000,124.033333,69.800000,15.010000,3.010000,0.124000,0.027000,0.026000,0.000000,124.133333,120.700000,120.600000,100.766667,89.166667,89.466667,0,1,0,0,0,30.550000,0.000000,0.000000,71.200000,37.895000,37.789000,40367.721360,1068.240000,1661271.299520,1555.148000,NatG-1,
05/19/2021,11:04:31.125,3118.64,3118.87,115.660000,0.099730,6.920000,6.026400,0.000000,60.036000,11.530000,0.600100,1.486814,1.403337,3117.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,107.488889,56.966667,57.000000,124.066667,69.800000,15.180000,2.996667,0.121000,0.027000,0.025000,0.000000,124.166667,120.700000,120.600000,100.033333,89.000000,90.433333,0,1,0,0,0,30.550000,0.000000,0.000000,71.190000,37.878000,37.772000,40349.561280,1068.240000,1661305.483200,1555.180000,NatG-1,
05/19/2021,11:04:33.124,3120.64,3120.87,115.710000,0.099790,6.930000,6.030200,0.000000,60.036000,11.550000,0.600000,1.483115,1.404719,3119.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,107.388889,56.933333,57.000000,124.000000,69.800000,15.270000,2.996667,0.123000,0.027000,0.025000,0.000000,124.166667,120.700000,120.600000,100.033333,88.800000,90.033333,0,1,0,0,0,30.550000,0.000000,0.000000,71.190000,37.865000,37.759000,40335.674160,1068.240000,1661327.916240,1555.201000,NatG-1,
05/19/2021,11:04:36.121,3123.64,3123.87,115.700000,0.099770,6.930000,6.036000,0.000000,60.036000,11.540000,0.600100,1.483612,1.403717,3122.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,107.294444,56.900000,57.000000,124.000000,69.800000,15.420000,3.010000,0.122000,0.027000,0.025000,0.000000,123.933333,120.666667,120.533333,100.933333,88.400000,89.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.855000,37.752000,40328.196480,1068.240000,1661361.031680,1555.232000,NatG-1,
05/19/2021,11:04:39.126,3126.64,3126.87,115.680000,0.099750,6.920000,6.041800,0.000000,60.036000,11.540000,0.600100,1.484511,1.403441,3125.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,107.427778,57.000000,57.000000,124.100000,69.800000,15.570000,3.013333,0.127000,0.025000,0.027000,0.000000,124.033333,120.700000,120.600000,102.000000,88.700000,88.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.852000,37.746000,40321.787040,1068.240000,1661395.215360,1555.264000,NatG-1,
05/19/2021,11:04:42.122,3129.64,3129.87,115.710000,0.099800,6.930000,6.047600,0.000000,60.034000,11.550000,0.600100,1.483367,1.403595,3128.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,107.283333,56.966667,57.000000,124.166667,69.800000,15.720000,3.030000,0.128000,0.024000,0.028000,0.001000,124.133333,120.666667,120.566667,101.233333,88.133333,88.966667,0,1,0,0,0,30.550000,0.000000,0.000000,71.190000,37.858000,37.752000,40328.196480,1068.240000,1661428.330800,1555.295000,NatG-1,
05/19/2021,11:04:45.122,3132.64,3132.87,115.680000,0.099750,6.920000,6.053300,0.000000,60.034000,11.540000,0.600100,1.484712,1.403959,3131.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,107.094444,56.900000,57.000000,124.100000,69.800000,15.870000,3.003333,0.125000,0.023000,0.030000,0.000000,124.100000,120.633333,120.566667,100.133333,87.766667,89.366667,0,1,0,0,0,30.550000,0.000000,0.000000,71.190000,37.845000,37.739000,40314.309360,1068.240000,1661461.446240,1555.326000,NatG-1,
05/19/2021,11:04:47.122,3134.64,3134.87,115.680000,0.099760,6.930000,6.057200,0.000000,60.035000,11.540000,0.600100,1.485565,1.404219,3133.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,107.050000,56.900000,57.000000,124.133333,69.800000,15.970000,3.010000,0.125000,0.023000,0.030000,0.000000,124.000000,120.600000,120.600000,99.733333,87.666667,89.700000,0,1,0,0,0,30.550000,0.000000,0.000000,71.180000,37.842000,37.739000,40314.309360,1068.240000,1661483.879280,1555.347000,NatG-1,
05/19/2021,11:04:50.121,3137.64,3137.87,115.680000,0.099750,6.920000,6.063000,0.000000,60.037000,11.540000,0.600100,1.482907,1.404564,3136.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,107.077778,56.933333,57.000000,124.133333,69.766667,16.130000,3.026667,0.129000,0.025000,0.027000,0.000000,123.966667,120.666667,120.600000,99.500000,87.833333,89.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.822000,37.716000,40289.739840,1068.240000,1661516.994720,1555.378000,NatG-1,
05/19/2021,11:04:53.121,3140.64,3140.87,115.750000,0.099850,6.930000,6.068700,0.000000,60.035000,11.560000,0.600000,1.483225,1.404233,3139.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,106.616667,56.900000,57.000000,124.133333,69.700000,16.280000,3.030000,0.126000,0.026000,0.027000,0.000000,123.833333,120.700000,120.600000,99.300000,87.933333,87.333333,0,1,0,0,0,30.550000,0.000000,0.000000,71.180000,37.832000,37.726000,40300.422240,1068.240000,1661551.178400,1555.410000,NatG-1,
05/19/2021,11:04:56.120,3143.64,3143.87,115.720000,0.099800,6.930000,6.074500,0.000000,60.038000,11.550000,0.600000,1.484569,1.403128,3142.000000,100.000000,57.451800,62.287500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,106.738889,56.900000,57.000000,124.066667,69.733333,16.430000,3.026667,0.124000,0.027000,0.025000,0.000000,123.900000,120.633333,120.600000,99.100000,88.033333,88.166667,0,1,0,0,0,30.550000,0.000000,0.000000,71.180000,37.796000,37.690000,40261.965600,1068.240000,1661584.293840,1555.441000,NatG-1,
05/19/2021,11:04:59.119,3146.64,3146.87,115.750000,0.099840,6.930000,6.080300,0.000000,60.038000,11.560000,0.600000,1.483173,1.403888,3145.000000,100.000000,57.451800,62.262500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,106.588889,56.966667,57.000000,124.100000,69.700000,16.580000,3.040000,0.127000,0.028000,0.025000,0.000000,123.866667,120.600000,120.533333,98.833333,88.333333,87.366667,0,1,0,0,0,30.550000,0.000000,0.000000,71.170000,37.805000,37.700000,40272.648000,1068.240000,1661618.477520,1555.473000,NatG-1,
05/19/2021,11:05:01.125,3148.64,3148.87,115.720000,0.099800,6.930000,6.084100,0.000000,60.038000,11.550000,0.600000,1.484970,1.403733,3147.000000,100.000000,57.451800,62.237500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,106.572222,56.900000,57.000000,124.200000,69.700000,16.670000,3.026667,0.125000,0.028000,0.024000,-0.001000,123.966667,120.600000,120.466667,98.600000,87.866667,87.933333,0,1,0,0,0,30.550000,0.000000,0.000000,71.170000,37.802000,37.700000,40272.648000,1068.240000,1661639.842320,1555.493000,NatG-1,
05/19/2021,11:05:04.118,3151.64,3151.87,115.760000,0.099850,6.940000,6.089900,0.000000,60.040000,11.560000,0.600100,1.483425,1.403594,3150.000000,100.000000,57.451800,62.237500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,106.350000,56.900000,57.000000,124.200000,69.766667,16.840000,3.013333,0.124000,0.026000,0.025000,-0.001000,123.766667,120.600000,120.400000,98.166667,87.633333,87.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.792000,37.686000,40257.692640,1068.240000,1661674.026000,1555.525000,NatG-1,
05/19/2021,11:05:07.118,3154.64,3154.87,115.760000,0.099860,6.940000,6.095700,0.000000,60.037000,11.560000,0.600000,1.482876,1.403594,3153.000000,100.000000,57.451800,62.237500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,106.122222,56.900000,57.000000,124.233333,69.733333,16.990000,3.043333,0.124000,0.025000,0.025000,-0.001000,123.700000,120.600000,120.300000,97.700000,87.200000,87.233333,0,1,0,0,0,30.550000,0.000000,0.000000,71.170000,37.786000,37.680000,40251.283200,1068.240000,1661707.141440,1555.556000,NatG-1,
05/19/2021,11:05:10.125,3157.64,3157.87,115.730000,0.099830,6.930000,6.101500,0.000000,60.037000,11.550000,0.600100,1.483923,1.404130,3156.000000,100.000000,57.451800,62.237500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,105.816667,56.900000,57.000000,124.366667,69.700000,17.140000,3.026667,0.130000,0.025000,0.027000,0.000000,123.700000,120.600000,120.300000,97.233333,86.766667,86.300000,0,1,0,0,0,30.550000,0.000000,0.000000,71.170000,37.762000,37.656000,40225.645440,1068.240000,1661740.256880,1555.587000,NatG-1,
05/19/2021,11:05:13.123,3160.64,3160.87,115.780000,0.099890,6.940000,6.107200,0.000000,60.036000,11.570000,0.600000,1.487036,1.403524,3159.000000,100.000000,57.451800,62.237500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,105.955556,57.033333,57.000000,124.233333,69.700000,17.290000,3.033333,0.130000,0.023000,0.030000,0.000000,123.700000,120.566667,120.300000,97.000000,86.966667,87.200000,0,1,0,0,0,30.550000,0.000000,0.000000,71.160000,37.769000,37.666000,40236.327840,1068.240000,1661774.440560,1555.619000,NatG-1,
05/19/2021,11:05:15.128,3162.64,3162.88,115.730000,0.099830,6.930000,6.111100,0.000000,60.037000,11.550000,0.600000,1.482721,1.404476,3161.000000,100.000000,57.451800,62.237500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,106.011111,56.900000,57.000000,124.200000,69.700000,17.380000,3.030000,0.129000,0.023000,0.030000,0.000000,123.700000,120.566667,120.300000,97.000000,87.233333,87.266667,0,1,0,0,0,30.550000,0.000000,0.000000,71.160000,37.759000,37.660000,40229.918400,1068.240000,1661795.805360,1555.639000,NatG-1,
05/19/2021,11:05:18.122,3165.64,3165.87,115.750000,0.099850,6.940000,6.116900,0.000000,60.037000,11.560000,0.600000,1.484126,1.403888,3164.000000,100.000000,57.451800,62.237500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,105.761111,56.833333,57.000000,124.200000,69.700000,17.540000,3.026667,0.124000,0.023000,0.030000,-0.001000,123.666667,120.500000,120.300000,96.666667,87.300000,86.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.756000,37.656000,40225.645440,1068.240000,1661829.989040,1555.671000,NatG-1,
05/19/2021,11:05:21.121,3168.64,3168.87,115.740000,0.099840,6.930000,6.122700,0.000000,60.034000,11.560000,0.600000,1.485076,1.404009,3167.000000,100.000000,57.451800,62.187500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.339 ,105.633333,56.966667,57.000000,124.166667,69.700000,17.690000,3.043333,0.122000,0.025000,0.029000,-0.001000,123.500000,120.566667,120.300000,96.233333,87.533333,85.666667,0,1,0,0,0,30.550000,0.000000,0.000000,71.160000,37.739000,37.640000,40208.553600,1068.240000,1661863.104480,1555.702000,NatG-1,
05/19/2021,11:05:24.125,3171.64,3171.87,115.790000,0.099910,6.940000,6.128400,0.000000,60.035000,11.570000,0.600000,1.483535,1.403921,3170.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,105.794444,57.100000,57.000000,124.200000,69.666667,17.840000,3.026667,0.125000,0.027000,0.026000,0.000000,123.533333,120.600000,120.200000,96.266667,87.866667,86.300000,0,1,0,0,0,30.550000,0.000000,0.000000,71.160000,37.743000,37.643000,40211.758320,1068.240000,1661896.219920,1555.733000,NatG-1,
05/19/2021,11:05:27.121,3174.64,3174.87,115.760000,0.099860,6.940000,6.134200,0.000000,60.039000,11.560000,0.600100,1.484879,1.404112,3173.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,105.838889,56.900000,57.000000,124.200000,69.666667,17.990000,3.026667,0.124000,0.028000,0.025000,0.000000,123.633333,120.600000,120.133333,96.066667,88.600000,86.000000,0,1,0,0,0,30.550000,0.000000,0.000000,71.150000,37.723000,37.627000,40194.666480,1068.240000,1661930.403600,1555.765000,NatG-1,
05/19/2021,11:05:29.122,3176.63,3176.87,115.830000,0.099960,6.950000,6.138100,0.000000,60.036000,11.580000,0.600000,1.482793,1.403263,3175.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,105.594444,56.900000,57.000000,124.233333,69.600000,18.090000,3.013333,0.125000,0.028000,0.026000,0.000000,123.666667,120.533333,119.966667,95.533333,87.766667,86.100000,0,1,0,0,0,30.550000,0.000000,0.000000,71.150000,37.723000,37.623000,40190.393520,1068.240000,1661952.836640,1555.786000,NatG-1,
05/19/2021,11:05:32.119,3179.64,3179.87,115.820000,0.099940,6.940000,6.143900,0.000000,60.037000,11.570000,0.600000,1.486792,1.403557,3178.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,105.450000,57.066667,57.000000,124.200000,69.600000,18.250000,3.016667,0.124000,0.027000,0.024000,0.000000,123.633333,120.500000,119.500000,94.833333,86.966667,87.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.723000,37.623000,40190.393520,1068.240000,1661985.952080,1555.817000,NatG-1,
05/19/2021,11:05:35.121,3182.64,3182.87,115.750000,0.099850,6.940000,6.149700,0.000000,60.037000,11.560000,0.600100,1.483826,1.403715,3181.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,105.100000,56.866667,57.000000,124.100000,69.600000,18.390000,3.016667,0.129000,0.026000,0.025000,0.000000,123.533333,120.500000,119.166667,94.600000,86.266667,86.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.713000,37.613000,40179.711120,1068.240000,1662019.067520,1555.848000,NatG-1,
05/19/2021,11:05:38.118,3185.64,3185.87,115.830000,0.099950,6.950000,6.155400,0.000000,60.039000,11.580000,0.600000,1.483142,1.403781,3184.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,105.150000,56.900000,57.000000,124.100000,69.600000,18.550000,3.010000,0.129000,0.024000,0.027000,0.000000,123.500000,120.466667,119.000000,94.566667,86.066667,87.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.706000,37.607000,40173.301680,1068.240000,1662052.182960,1555.879000,NatG-1,
05/19/2021,11:05:41.122,3188.64,3188.87,115.760000,0.099870,6.940000,6.161200,0.000000,60.037000,11.560000,0.600000,1.484129,1.403766,3187.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,104.883333,56.933333,57.000000,124.200000,69.600000,18.690000,3.016667,0.127000,0.023000,0.028000,0.000000,123.433333,120.466667,119.000000,94.166667,86.366667,85.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.703000,37.604000,40170.096960,1068.240000,1662086.366640,1555.911000,NatG-1,
05/19/2021,11:05:43.121,3190.63,3190.87,115.750000,0.099860,6.940000,6.165100,0.000000,60.038000,11.560000,0.600100,1.484378,1.403715,3189.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,104.677778,56.966667,57.000000,124.166667,69.600000,18.790000,3.010000,0.125000,0.024000,0.030000,0.000000,123.533333,120.466667,119.000000,93.633333,86.400000,85.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.686000,37.590000,40155.141600,1068.240000,1662107.731440,1555.931000,NatG-1,
05/19/2021,11:05:46.124,3193.64,3193.87,115.720000,0.099820,6.930000,6.170900,0.000000,60.038000,11.550000,0.600100,1.482268,1.403733,3192.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,104.727778,56.900000,57.000000,124.066667,69.600000,18.940000,3.006667,0.129000,0.025000,0.029000,0.000000,123.500000,120.466667,118.933333,93.466667,86.033333,85.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.696000,37.597000,40162.619280,1068.240000,1662140.846880,1555.962000,NatG-1,
05/19/2021,11:05:49.129,3196.64,3196.88,115.770000,0.099870,6.940000,6.176600,0.000000,60.040000,11.560000,0.600100,1.482327,1.404509,3195.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,104.483333,56.933333,57.000000,124.000000,69.600000,19.090000,3.033333,0.125000,0.025000,0.026000,0.000000,123.733333,120.466667,118.900000,93.500000,85.300000,85.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.670000,37.574000,40138.049760,1068.240000,1662175.030560,1555.994000,NatG-1,
05/19/2021,11:05:52.120,3199.64,3199.87,115.780000,0.099890,6.940000,6.182400,0.000000,60.039000,11.560000,0.600100,1.483232,1.403869,3198.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,104.588889,57.066667,57.000000,124.000000,69.600000,19.240000,3.020000,0.123000,0.027000,0.025000,0.000000,123.833333,120.400000,118.866667,93.800000,85.066667,85.566667,0,1,0,0,0,30.550000,0.000000,0.000000,71.130000,37.693000,37.594000,40159.414560,1068.240000,1662208.146000,1556.025000,NatG-1,
05/19/2021,11:05:55.119,3202.64,3202.87,115.750000,0.099860,6.940000,6.188200,0.000000,60.039000,11.560000,0.600100,1.484879,1.403715,3201.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,104.861111,57.066667,57.000000,124.000000,69.600000,19.390000,3.006667,0.120000,0.027000,0.026000,0.000000,123.733333,120.400000,118.900000,93.866667,85.933333,86.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.666000,37.567000,40130.572080,1068.240000,1662241.261440,1556.056000,NatG-1,
05/19/2021,11:05:57.119,3204.64,3204.87,115.770000,0.099880,6.940000,6.192100,0.000000,60.040000,11.560000,0.600000,1.484982,1.404163,3203.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,104.977778,56.900000,57.000000,123.933333,69.600000,19.500000,3.006667,0.121000,0.028000,0.025000,0.000000,123.666667,120.333333,118.900000,93.400000,86.566667,87.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.660000,37.560000,40123.094400,1068.240000,1662263.694480,1556.077000,NatG-1,
05/19/2021,11:06:00.120,3207.64,3207.87,115.800000,0.099920,6.940000,6.197900,0.000000,60.039000,11.570000,0.600000,1.482386,1.403627,3206.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,104.400000,56.866667,57.000000,123.833333,69.533333,19.650000,3.016667,0.125000,0.026000,0.026000,0.000000,123.533333,120.300000,118.800000,92.800000,86.466667,84.500000,0,1,0,0,0,30.550000,0.000000,0.000000,71.130000,37.663000,37.567000,40130.572080,1068.240000,1662296.809920,1556.108000,NatG-1,
05/19/2021,11:06:03.123,3210.64,3210.87,115.790000,0.099910,6.940000,6.203600,0.000000,60.039000,11.570000,0.600100,1.484136,1.403403,3209.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,104.427778,57.000000,57.000000,123.900000,69.533333,19.800000,3.003333,0.127000,0.025000,0.025000,0.000000,123.500000,120.300000,118.433333,93.033333,85.100000,86.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.656000,37.557000,40119.889680,1068.240000,1662329.925360,1556.139000,NatG-1,
05/19/2021,11:06:06.119,3213.64,3213.87,115.790000,0.099910,6.940000,6.209400,0.000000,60.036000,11.570000,0.600000,1.483335,1.403230,3212.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,104.366667,56.933333,57.000000,123.866667,69.500000,19.950000,3.016667,0.125000,0.024000,0.027000,0.000000,123.400000,120.200000,117.866667,92.933333,84.600000,87.200000,0,1,0,0,0,30.550000,0.000000,0.000000,71.130000,37.633000,37.534000,40095.320160,1068.240000,1662363.040800,1556.170000,NatG-1,
05/19/2021,11:06:09.119,3216.64,3216.87,115.800000,0.099930,6.940000,6.215200,0.000000,60.039000,11.570000,0.600100,1.484439,1.403800,3215.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,104.000000,57.033333,57.000000,123.933333,69.533333,20.100000,3.023333,0.124000,0.024000,0.030000,0.000000,123.366667,120.200000,117.366667,92.300000,84.266667,86.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.630000,37.534000,40095.320160,1068.240000,1662397.224480,1556.202000,NatG-1,
05/19/2021,11:06:11.122,3218.64,3218.87,115.770000,0.099880,6.940000,6.219100,0.000000,60.039000,11.560000,0.600100,1.483180,1.403472,3217.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,103.661111,57.033333,57.000000,123.933333,69.533333,20.190000,3.020000,0.130000,0.024000,0.029000,0.000000,123.266667,120.200000,117.166667,91.833333,84.033333,85.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.650000,37.551000,40113.480240,1068.240000,1662419.657520,1556.223000,NatG-1,
05/19/2021,11:06:14.123,3221.64,3221.87,115.700000,0.099800,6.930000,6.224800,0.000000,60.040000,11.550000,0.600100,1.483567,1.403198,3220.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,103.450000,56.900000,57.000000,124.000000,69.466667,20.340000,3.006667,0.127000,0.025000,0.028000,0.000000,123.466667,120.133333,117.066667,91.533333,83.366667,85.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.643000,37.544000,40106.002560,1068.240000,1662452.772960,1556.254000,NatG-1,
05/19/2021,11:06:17.119,3224.64,3224.87,115.740000,0.099840,6.930000,6.230600,0.000000,60.040000,11.560000,0.600100,1.483774,1.403836,3223.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,103.561111,57.066667,57.000000,123.933333,69.400000,20.510000,3.003333,0.124000,0.026000,0.028000,0.000000,123.433333,120.100000,117.000000,91.566667,85.133333,84.133333,0,1,0,0,0,30.550000,0.000000,0.000000,71.120000,37.643000,37.547000,40109.207280,1068.240000,1662485.888400,1556.285000,NatG-1,
05/19/2021,11:06:20.123,3227.64,3227.87,115.740000,0.099850,6.930000,6.236400,0.000000,60.037000,11.560000,0.600100,1.483225,1.403491,3226.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,103.522222,57.200000,57.000000,124.000000,69.400000,20.640000,3.016667,0.128000,0.028000,0.025000,0.000000,123.300000,120.100000,117.133333,91.266667,84.366667,84.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.623000,37.524000,40084.637760,1068.240000,1662519.003840,1556.316000,NatG-1,
05/19/2021,11:06:23.125,3230.64,3230.87,115.720000,0.099820,6.930000,6.242200,0.000000,60.037000,11.550000,0.600100,1.484272,1.403733,3229.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,103.366667,56.833333,57.000000,124.000000,69.400000,20.810000,3.020000,0.125000,0.028000,0.025000,0.000000,123.200000,120.033333,117.133333,90.900000,85.166667,83.766667,0,1,0,0,0,30.550000,0.000000,0.000000,71.110000,37.623000,37.524000,40084.637760,1068.240000,1662552.119280,1556.347000,NatG-1,
05/19/2021,11:06:25.121,3232.64,3232.87,115.770000,0.099890,6.940000,6.246000,0.000000,60.040000,11.560000,0.600100,1.481830,1.403991,3231.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,103.544444,56.933333,57.000000,124.000000,69.400000,20.900000,3.016667,0.123000,0.027000,0.025000,0.000000,123.033333,119.966667,116.966667,90.800000,85.000000,85.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.610000,37.514000,40073.955360,1068.240000,1662574.552320,1556.368000,NatG-1,
05/19/2021,11:06:28.119,3235.64,3235.87,115.730000,0.099830,6.930000,6.251800,0.000000,60.037000,11.550000,0.600100,1.488130,1.403612,3234.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,103.427778,56.900000,57.000000,124.000000,69.400000,21.050000,3.016667,0.123000,0.025000,0.026000,0.000000,122.866667,120.000000,115.933333,91.200000,84.466667,86.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.610000,37.514000,40073.955360,1068.240000,1662607.667760,1556.399000,NatG-1,
05/19/2021,11:06:31.125,3238.64,3238.87,115.690000,0.099790,6.930000,6.257600,0.000000,60.035000,11.550000,0.600100,1.483115,1.404097,3237.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,103.116667,57.100000,57.000000,123.966667,69.400000,21.200000,3.023333,0.124000,0.024000,0.029000,0.000000,122.766667,119.966667,114.333333,91.266667,85.133333,85.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.607000,37.511000,40070.750640,1068.240000,1662640.783200,1556.430000,NatG-1,
05/19/2021,11:06:34.121,3241.64,3241.87,115.840000,0.099980,6.950000,6.263400,0.000000,60.034000,11.580000,0.600000,1.484297,1.402797,3240.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,103.211111,57.000000,57.000000,123.900000,69.400000,21.350000,3.013333,0.130000,0.024000,0.030000,0.000000,122.766667,119.900000,114.000000,90.900000,85.266667,86.433333,0,1,0,0,0,30.550000,0.000000,0.000000,71.100000,37.607000,37.511000,40070.750640,1068.240000,1662674.966880,1556.462000,NatG-1,
05/19/2021,11:06:37.123,3244.63,3244.87,115.790000,0.099910,6.940000,6.269200,0.000000,60.034000,11.570000,0.600100,1.486538,1.403230,3243.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,102.583333,56.966667,57.000000,123.866667,69.400000,21.510000,3.013333,0.127000,0.023000,0.030000,0.000000,122.733333,119.833333,113.866667,90.466667,85.100000,83.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.587000,37.491000,40049.385840,1068.240000,1662708.082320,1556.493000,NatG-1,
05/19/2021,11:06:39.122,3246.64,3246.87,115.810000,0.099940,6.950000,6.273000,0.000000,60.034000,11.570000,0.600100,1.482089,1.402383,3245.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,102.350000,56.966667,57.000000,123.833333,69.400000,21.610000,3.020000,0.126000,0.023000,0.028000,0.000000,122.700000,119.800000,113.633333,90.333333,84.133333,83.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.600000,37.504000,40063.272960,1068.240000,1662730.515360,1556.514000,NatG-1,
05/19/2021,11:06:42.124,3249.64,3249.87,115.810000,0.099950,6.950000,6.278800,0.000000,60.036000,11.580000,0.600000,1.482341,1.402642,3248.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,102.277778,57.033333,57.000000,123.966667,69.400000,21.760000,2.996667,0.123000,0.025000,0.028000,0.000000,122.600000,119.800000,113.233333,90.100000,83.833333,84.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.580000,37.484000,40041.908160,1068.240000,1662763.630800,1556.545000,NatG-1,
05/19/2021,11:06:45.121,3252.64,3252.87,115.790000,0.099920,6.940000,6.284600,0.000000,60.036000,11.570000,0.600100,1.481185,1.402280,3251.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,102.250000,57.000000,57.000000,123.766667,69.400000,21.910000,3.003333,0.127000,0.027000,0.027000,0.000000,122.666667,119.766667,113.000000,89.766667,83.566667,84.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.577000,37.484000,40041.908160,1068.240000,1662796.746240,1556.576000,NatG-1,
05/19/2021,11:06:48.120,3255.64,3255.87,115.770000,0.099900,6.940000,6.290400,0.000000,60.037000,11.570000,0.600100,1.483483,1.402868,3254.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,102.083333,56.866667,57.000000,123.733333,69.400000,22.060000,3.013333,0.124000,0.028000,0.026000,0.001000,122.700000,119.700000,112.666667,89.433333,83.933333,84.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.574000,37.481000,40038.703440,1068.240000,1662829.861680,1556.607000,NatG-1,
05/19/2021,11:06:51.123,3258.64,3258.87,115.790000,0.099910,6.940000,6.296200,0.000000,60.037000,11.570000,0.600100,1.482734,1.402885,3257.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,101.705556,56.900000,57.000000,123.866667,69.400000,22.210000,3.013333,0.121000,0.027000,0.024000,0.000000,122.700000,119.600000,111.833333,89.000000,83.833333,83.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.574000,37.478000,40035.498720,1068.240000,1662862.977120,1556.638000,NatG-1,
05/19/2021,11:06:53.123,3260.64,3260.87,115.750000,0.099880,6.940000,6.300000,0.000000,60.035000,11.560000,0.600100,1.482980,1.403715,3259.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,101.905556,56.933333,57.000000,123.866667,69.400000,22.300000,3.023333,0.123000,0.028000,0.024000,0.000000,122.700000,119.533333,111.300000,88.833333,83.766667,85.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.564000,37.471000,40028.021040,1068.240000,1662885.410160,1556.659000,NatG-1,
05/19/2021,11:06:56.123,3263.64,3263.87,115.800000,0.099940,6.940000,6.305800,0.000000,60.034000,11.570000,0.600000,1.484291,1.402159,3262.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,101.555556,57.066667,57.000000,123.800000,69.400000,22.460000,3.013333,0.128000,0.027000,0.026000,0.000000,122.533333,119.500000,110.800000,88.900000,83.466667,84.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.577000,37.484000,40041.908160,1068.240000,1662918.525600,1556.690000,NatG-1,
05/19/2021,11:06:59.128,3266.63,3266.88,115.730000,0.099840,6.930000,6.311600,0.000000,60.035000,11.550000,0.600100,1.483974,1.403353,3265.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,101.288889,56.866667,57.000000,123.800000,69.400000,22.610000,3.003333,0.128000,0.025000,0.025000,0.000000,122.466667,119.500000,109.966667,89.133333,82.866667,83.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.551000,37.458000,40014.133920,1068.240000,1662951.641040,1556.721000,NatG-1,
05/19/2021,11:07:02.124,3269.64,3269.87,115.700000,0.099810,6.930000,6.317400,0.000000,60.035000,11.550000,0.600100,1.483619,1.402679,3268.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,101.194444,56.966667,57.000000,123.800000,69.400000,22.760000,3.020000,0.127000,0.024000,0.026000,0.000000,122.500000,119.433333,108.833333,89.366667,83.200000,83.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.570000,37.478000,40035.498720,1068.240000,1662984.756480,1556.752000,NatG-1,
05/19/2021,11:07:05.124,3272.64,3272.87,115.840000,0.099990,6.950000,6.323100,0.000000,60.035000,11.580000,0.600100,1.483748,1.403315,3271.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,101.116667,56.900000,57.000000,123.666667,69.400000,22.910000,3.023333,0.126000,0.024000,0.029000,0.000000,122.566667,119.400000,108.233333,89.400000,82.766667,84.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.560000,37.464000,40020.543360,1068.240000,1663017.871920,1556.783000,NatG-1,
05/19/2021,11:07:07.124,3274.64,3274.87,115.820000,0.099970,6.950000,6.327000,0.000000,60.035000,11.580000,0.600000,1.483045,1.403557,3273.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,100.900000,56.966667,57.000000,123.766667,69.400000,23.010000,3.040000,0.124000,0.023000,0.030000,0.000000,122.466667,119.333333,108.200000,89.333333,82.966667,83.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.544000,37.451000,40006.656240,1068.240000,1663040.304960,1556.804000,NatG-1,
05/19/2021,11:07:10.125,3277.64,3277.87,115.880000,0.100050,6.960000,6.332800,0.000000,60.036000,11.590000,0.600000,1.482459,1.403693,3276.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,100.705556,57.033333,57.000000,123.666667,69.400000,23.170000,3.013333,0.127000,0.024000,0.028000,0.000000,122.433333,119.333333,108.000000,89.133333,82.700000,82.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.560000,37.468000,40024.816320,1068.240000,1663073.420400,1556.835000,NatG-1,
05/19/2021,11:07:13.120,3280.64,3280.87,115.850000,0.099990,6.950000,6.338600,0.000000,60.036000,11.580000,0.600100,1.483748,1.402503,3279.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,100.550000,56.900000,57.000000,123.533333,69.400000,23.310000,3.030000,0.123000,0.025000,0.029000,0.000000,122.366667,119.266667,107.433333,88.200000,82.233333,83.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.557000,37.461000,40017.338640,1068.240000,1663106.535840,1556.866000,NatG-1,
05/19/2021,11:07:16.124,3283.64,3283.87,115.870000,0.100030,6.960000,6.344400,0.000000,60.036000,11.590000,0.600000,1.483555,1.402434,3282.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,100.266667,56.933333,57.000000,123.466667,69.400000,23.470000,3.020000,0.121000,0.028000,0.026000,0.000000,122.233333,119.200000,107.133333,87.133333,83.066667,82.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.544000,37.448000,40003.451520,1068.240000,1663140.719520,1556.898000,NatG-1,
05/19/2021,11:07:19.121,3286.64,3286.87,115.830000,0.099980,6.950000,6.350200,0.000000,60.036000,11.580000,0.600100,1.484697,1.403263,3285.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,100.088889,56.933333,57.000000,123.500000,69.400000,23.610000,3.023333,0.126000,0.028000,0.024000,0.000000,122.100000,119.100000,106.833333,86.733333,82.666667,83.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.541000,37.448000,40003.451520,1068.240000,1663173.834960,1556.929000,NatG-1,
05/19/2021,11:07:21.116,3288.64,3288.86,115.790000,0.099930,6.940000,6.354000,0.000000,60.034000,11.570000,0.600100,1.484439,1.402107,3287.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,99.994444,56.900000,57.000000,123.433333,69.400000,23.720000,3.006667,0.124000,0.028000,0.024000,0.000000,122.100000,119.066667,106.266667,86.700000,81.900000,83.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.551000,37.458000,40014.133920,1068.240000,1663195.199760,1556.949000,NatG-1,
05/19/2021,11:07:24.122,3291.64,3291.87,115.800000,0.099940,6.940000,6.359800,0.000000,60.032000,11.570000,0.600100,1.483790,1.402504,3290.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,99.677778,56.900000,57.000000,123.333333,69.400000,23.860000,3.016667,0.123000,0.027000,0.025000,-0.001000,122.100000,118.933333,105.566667,86.700000,81.666667,83.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.537000,37.445000,40000.246800,1068.240000,1663229.383440,1556.981000,NatG-1,
05/19/2021,11:07:27.118,3294.64,3294.87,115.810000,0.099950,6.950000,6.365600,0.000000,60.032000,11.580000,0.600100,1.484242,1.402642,3293.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,99.927778,56.700000,57.000000,123.333333,69.400000,24.010000,3.020000,0.124000,0.026000,0.025000,0.000000,122.033333,118.833333,105.833333,86.600000,82.600000,83.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.534000,37.441000,39995.973840,1068.240000,1663262.498880,1557.012000,NatG-1,
05/19/2021,11:07:30.122,3297.64,3297.87,115.900000,0.100070,6.960000,6.371400,0.000000,60.034000,11.600000,0.600000,1.483362,1.402416,3296.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,99.922222,56.933333,57.000000,123.366667,69.400000,24.160000,3.013333,0.123000,0.025000,0.028000,0.000000,122.066667,118.800000,105.733333,86.566667,82.733333,83.633333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,37.524000,37.431000,39985.291440,1068.240000,1663295.614320,1557.043000,NatG-1,
05/19/2021,11:07:33.123,3300.64,3300.87,115.840000,0.099990,6.950000,6.377200,0.000000,60.037000,11.580000,0.600100,1.483048,1.402624,3299.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,99.433333,57.133333,57.000000,123.300000,69.400000,24.310000,3.000000,0.128000,0.024000,0.029000,0.000000,122.000000,118.733333,104.500000,86.466667,82.866667,82.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.527000,37.435000,39989.564400,1068.240000,1663328.729760,1557.074000,NatG-1,
05/19/2021,11:07:35.123,3302.64,3302.87,115.840000,0.099990,6.950000,6.381100,0.000000,60.037000,11.580000,0.600100,1.482648,1.403142,3301.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,99.333333,56.933333,57.000000,123.300000,69.400000,24.420000,3.000000,0.129000,0.023000,0.029000,0.000000,121.966667,118.700000,103.900000,86.300000,82.100000,83.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.531000,37.435000,39989.564400,1068.240000,1663351.162800,1557.095000,NatG-1,
05/19/2021,11:07:38.122,3305.64,3305.87,115.810000,0.099950,6.950000,6.386900,0.000000,60.036000,11.580000,0.600100,1.484242,1.402988,3304.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,99.405556,56.833333,57.000000,123.300000,69.400000,24.570000,3.013333,0.126000,0.023000,0.030000,0.000000,121.866667,118.700000,103.433333,86.166667,82.000000,84.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.517000,37.425000,39978.882000,1068.240000,1663384.278240,1557.126000,NatG-1,
05/19/2021,11:07:41.123,3308.63,3308.87,115.830000,0.099980,6.950000,6.392700,0.000000,60.035000,11.580000,0.600100,1.485297,1.402918,3307.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,99.161111,56.966667,57.000000,123.333333,69.433333,24.720000,3.026667,0.123000,0.025000,0.030000,0.000000,121.900000,118.700000,103.533333,86.100000,82.200000,82.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.514000,37.421000,39974.609040,1068.240000,1663417.393680,1557.157000,NatG-1,
05/19/2021,11:07:44.122,3311.64,3311.87,115.850000,0.100000,6.950000,6.398400,0.000000,60.035000,11.590000,0.600100,1.482900,1.402676,3310.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,99.477778,56.966667,57.000000,123.200000,69.500000,24.870000,3.013333,0.128000,0.027000,0.028000,0.001000,121.966667,118.633333,103.766667,86.133333,82.433333,83.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.501000,37.405000,39957.517200,1068.240000,1663450.509120,1557.188000,NatG-1,
05/19/2021,11:07:47.124,3314.64,3314.87,115.840000,0.100000,6.950000,6.404200,0.000000,60.036000,11.580000,0.600100,1.482600,1.402624,3313.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,99.461111,56.966667,57.000000,123.133333,69.400000,25.020000,3.026667,0.124000,0.027000,0.025000,0.000000,121.933333,118.600000,103.266667,86.133333,83.100000,83.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.507000,37.415000,39968.199600,1068.240000,1663483.624560,1557.219000,NatG-1,
05/19/2021,11:07:49.124,3316.64,3316.87,115.840000,0.099990,6.950000,6.408100,0.000000,60.038000,11.580000,0.600100,1.482448,1.403660,3315.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,99.222222,56.933333,57.000000,123.100000,69.400000,25.130000,3.013333,0.122000,0.027000,0.025000,0.000000,121.900000,118.533333,102.366667,86.066667,83.233333,83.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.514000,37.421000,39974.609040,1068.240000,1663506.057600,1557.240000,NatG-1,
05/19/2021,11:07:52.121,3319.64,3319.87,115.840000,0.099990,6.950000,6.413900,0.000000,60.039000,11.580000,0.600100,1.483548,1.403660,3318.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,98.627778,56.866667,57.000000,122.966667,69.466667,25.270000,2.993333,0.120000,0.028000,0.025000,0.000000,121.900000,118.500000,101.533333,85.500000,81.700000,82.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.504000,37.415000,39968.199600,1068.240000,1663539.173040,1557.271000,NatG-1,
05/19/2021,11:07:55.121,3322.63,3322.87,115.790000,0.099930,6.940000,6.419700,0.000000,60.035000,11.570000,0.600100,1.483939,1.402885,3321.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,98.427778,57.066667,57.000000,122.933333,69.466667,25.430000,3.013333,0.126000,0.026000,0.025000,0.000000,121.900000,118.466667,101.666667,85.033333,81.266667,82.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.498000,37.408000,39960.721920,1068.240000,1663572.288480,1557.302000,NatG-1,
05/19/2021,11:07:58.122,3325.64,3325.87,115.820000,0.099970,6.950000,6.425500,0.000000,60.035000,11.580000,0.600100,1.484445,1.401744,3324.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,98.527778,57.033333,57.000000,122.933333,69.466667,25.580000,3.006667,0.126000,0.025000,0.026000,0.000000,121.800000,118.333333,101.666667,85.066667,82.000000,82.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.484000,37.392000,39943.630080,1068.240000,1663605.403920,1557.333000,NatG-1,
05/19/2021,11:08:01.126,3328.64,3328.87,115.820000,0.099970,6.950000,6.431300,0.000000,60.036000,11.580000,0.600100,1.483145,1.403385,3327.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,98.405556,56.866667,57.000000,122.900000,69.466667,25.730000,2.996667,0.127000,0.023000,0.028000,0.000000,121.666667,118.233333,101.366667,84.666667,81.733333,82.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.478000,37.388000,39939.357120,1068.240000,1663638.519360,1557.364000,NatG-1,
05/19/2021,11:08:03.127,3330.64,3330.87,115.820000,0.099970,6.950000,6.435100,0.000000,60.038000,11.580000,0.600100,1.484845,1.402262,3329.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,98.200000,56.900000,57.000000,122.866667,69.466667,25.820000,2.993333,0.125000,0.023000,0.030000,0.000000,121.700000,118.200000,100.933333,84.400000,81.200000,82.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.491000,37.402000,39954.312480,1068.240000,1663660.952400,1557.385000,NatG-1,
05/19/2021,11:08:06.122,3333.64,3333.87,115.820000,0.099970,6.950000,6.440900,0.000000,60.038000,11.580000,0.600100,1.483745,1.401917,3332.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,98.050000,57.033333,57.000000,122.800000,69.466667,25.970000,2.993333,0.130000,0.024000,0.029000,0.000000,121.633333,118.033333,100.266667,84.533333,81.100000,82.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.474000,37.385000,39936.152400,1068.240000,1663694.067840,1557.416000,NatG-1,
