Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,11:08:09.120,3336.64,3336.87,115.790000,0.099930,6.940000,6.446700,0.000000,60.038000,11.570000,0.600100,1.483138,1.402280,3335.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,98.283333,56.900000,57.000000,122.766667,69.500000,26.120000,3.020000,0.125000,0.024000,0.029000,0.000000,121.600000,117.933333,100.066667,84.866667,82.800000,82.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.478000,37.388000,39939.357120,1068.240000,1663727.183280,1557.447000,NatG-1,
05/19/2021,11:08:12.125,3339.64,3339.87,115.800000,0.099950,6.950000,6.452500,0.000000,60.038000,11.570000,0.600100,1.483442,1.402504,3338.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,98.238889,57.000000,57.000000,122.733333,69.500000,26.270000,3.006667,0.123000,0.026000,0.027000,0.000000,121.533333,117.733333,99.600000,85.000000,82.900000,82.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.468000,37.378000,39928.674720,1068.240000,1663760.298720,1557.478000,NatG-1,
05/19/2021,11:08:15.124,3342.64,3342.87,115.790000,0.099930,6.940000,6.458300,0.000000,60.039000,11.570000,0.600100,1.482238,1.402280,3341.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,97.750000,56.900000,57.000000,122.600000,69.500000,26.430000,3.020000,0.120000,0.027000,0.027000,0.000000,121.366667,117.700000,99.166667,85.100000,81.500000,81.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.461000,37.372000,39922.265280,1068.240000,1663793.414160,1557.509000,NatG-1,
05/19/2021,11:08:17.120,3344.64,3344.87,115.790000,0.099940,6.940000,6.462100,0.000000,60.040000,11.570000,0.600100,1.484791,1.403230,3343.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,97.805556,56.933333,57.000000,122.600000,69.500000,26.530000,2.993333,0.126000,0.028000,0.024000,0.000000,121.300000,117.633333,98.933333,85.033333,81.866667,82.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.455000,37.365000,39914.787600,1068.240000,1663815.847200,1557.530000,NatG-1,
05/19/2021,11:08:20.122,3347.64,3347.87,115.800000,0.099940,6.950000,6.467900,0.000000,60.038000,11.570000,0.600100,1.483290,1.402159,3346.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,97.822222,57.000000,57.000000,122.566667,69.566667,26.680000,3.003333,0.126000,0.028000,0.025000,0.000000,121.400000,117.600000,98.733333,84.900000,80.300000,84.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.461000,37.372000,39922.265280,1068.240000,1663848.962640,1557.561000,NatG-1,
05/19/2021,11:08:23.122,3350.64,3350.87,115.790000,0.099930,6.940000,6.473700,0.000000,60.040000,11.570000,0.600100,1.485140,1.402107,3349.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,97.777778,56.933333,57.000000,122.400000,69.600000,26.830000,3.006667,0.125000,0.026000,0.025000,0.000000,121.400000,117.466667,98.766667,84.500000,80.533333,84.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.461000,37.372000,39922.265280,1068.240000,1663882.078080,1557.592000,NatG-1,
05/19/2021,11:08:26.123,3353.64,3353.87,115.800000,0.099940,6.940000,6.479500,0.000000,60.041000,11.570000,0.600100,1.483990,1.403282,3352.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,97.211111,56.900000,57.000000,122.400000,69.600000,26.980000,3.016667,0.126000,0.024000,0.029000,0.000000,121.400000,117.366667,98.733333,83.900000,80.733333,81.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.448000,37.359000,39908.378160,1068.240000,1663915.193520,1557.623000,NatG-1,
05/19/2021,11:08:29.124,3356.64,3356.87,115.800000,0.099940,6.940000,6.485300,0.000000,60.042000,11.570000,0.600100,1.482790,1.402159,3355.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,97.177778,56.966667,57.000000,122.233333,69.600000,27.130000,3.010000,0.130000,0.023000,0.030000,0.000000,121.300000,117.400000,98.566667,83.533333,80.733333,81.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.461000,37.372000,39922.265280,1068.240000,1663948.308960,1557.654000,NatG-1,
05/19/2021,11:08:31.125,3358.64,3358.87,115.790000,0.099930,6.940000,6.489100,0.000000,60.043000,11.570000,0.600100,1.486340,1.402280,3357.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,97.211111,56.900000,57.000000,122.200000,69.600000,27.220000,3.000000,0.128000,0.024000,0.030000,0.000000,121.233333,117.400000,98.333333,83.300000,81.133333,81.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.445000,37.355000,39904.105200,1068.240000,1663970.742000,1557.675000,NatG-1,
05/19/2021,11:08:34.118,3361.64,3361.87,115.740000,0.099870,6.940000,6.494900,0.000000,60.041000,11.560000,0.600100,1.483929,1.402195,3360.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,97.122222,56.900000,57.000000,122.200000,69.600000,27.390000,3.020000,0.125000,0.024000,0.030000,0.000000,121.200000,117.433333,97.966667,83.033333,81.800000,81.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.441000,37.352000,39900.900480,1068.240000,1664003.857440,1557.706000,NatG-1,
05/19/2021,11:08:37.124,3364.64,3364.87,115.790000,0.099920,6.940000,6.500700,0.000000,60.042000,11.570000,0.600100,1.483787,1.402280,3363.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,96.783333,57.000000,57.000000,122.266667,69.600000,27.520000,3.023333,0.122000,0.026000,0.027000,0.000000,121.200000,117.333333,97.300000,82.866667,80.466667,81.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.441000,37.352000,39900.900480,1068.240000,1664036.972880,1557.737000,NatG-1,
05/19/2021,11:08:40.127,3367.64,3367.88,115.720000,0.099850,6.930000,6.506500,0.000000,60.039000,11.560000,0.600100,1.483625,1.402955,3366.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,96.944444,56.866667,57.000000,122.133333,69.600000,27.680000,3.000000,0.126000,0.027000,0.024000,0.000000,121.000000,117.266667,96.833333,83.133333,80.866667,82.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.435000,37.345000,39893.422800,1068.240000,1664070.088320,1557.768000,NatG-1,
05/19/2021,11:08:43.119,3370.64,3370.87,115.790000,0.099930,6.940000,6.512300,0.000000,60.040000,11.570000,0.600100,1.483939,1.402280,3369.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,96.444444,56.866667,57.000000,122.200000,69.633333,27.830000,3.023333,0.124000,0.028000,0.025000,0.000000,120.933333,117.166667,96.666667,83.033333,80.333333,80.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.461000,37.372000,39922.265280,1068.240000,1664103.203760,1557.799000,NatG-1,
05/19/2021,11:08:45.121,3372.64,3372.87,115.740000,0.099870,6.940000,6.516100,0.000000,60.040000,11.560000,0.600100,1.482928,1.402195,3371.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,96.238889,57.033333,57.000000,122.266667,69.700000,27.930000,3.033333,0.124000,0.028000,0.024000,0.000000,120.966667,117.066667,96.566667,82.833333,79.600000,80.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.445000,37.355000,39904.105200,1068.240000,1664125.636800,1557.820000,NatG-1,
05/19/2021,11:08:48.127,3375.63,3375.88,115.830000,0.099980,6.950000,6.521900,0.000000,60.038000,11.580000,0.600100,1.482597,1.401796,3374.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,96.483333,56.833333,57.000000,122.066667,69.700000,28.080000,3.020000,0.123000,0.025000,0.027000,0.000000,120.900000,116.833333,96.400000,82.100000,81.333333,81.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.445000,37.355000,39904.105200,1068.240000,1664158.752240,1557.851000,NatG-1,
05/19/2021,11:08:51.125,3378.64,3378.87,115.760000,0.099900,6.940000,6.527700,0.000000,60.034000,11.560000,0.600100,1.485085,1.403594,3377.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,96.344444,56.933333,57.000000,121.933333,69.700000,28.230000,3.000000,0.123000,0.025000,0.028000,0.000000,120.866667,116.666667,96.200000,81.700000,81.633333,81.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.445000,37.355000,39904.105200,1068.240000,1664190.799440,1557.881000,NatG-1,
05/19/2021,11:08:54.120,3381.64,3381.87,115.790000,0.099950,6.940000,6.533500,0.000000,60.032000,11.570000,0.600100,1.486743,1.402280,3380.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,96.183333,56.833333,57.000000,121.900000,69.733333,28.390000,3.016667,0.128000,0.024000,0.029000,0.000000,120.633333,116.500000,95.733333,81.800000,80.766667,81.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.418000,37.329000,39876.330960,1068.240000,1664223.914880,1557.912000,NatG-1,
05/19/2021,11:08:57.123,3384.64,3384.87,115.800000,0.099950,6.950000,6.539300,0.000000,60.032000,11.570000,0.600100,1.485243,1.401986,3383.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,95.894444,56.900000,57.000000,121.833333,69.666667,28.530000,3.013333,0.126000,0.023000,0.030000,0.000000,120.700000,116.500000,95.333333,81.500000,80.333333,81.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.431000,37.342000,39890.218080,1068.240000,1664258.098560,1557.944000,NatG-1,
05/19/2021,11:08:59.122,3386.64,3386.87,115.780000,0.099930,6.940000,6.543100,0.000000,60.032000,11.570000,0.600100,1.482838,1.402747,3385.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,95.527778,57.066667,57.000000,121.800000,69.700000,28.640000,3.006667,0.127000,0.023000,0.030000,0.000000,120.633333,116.466667,95.033333,81.233333,80.066667,79.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.428000,37.339000,39887.013360,1068.240000,1664279.463360,1557.964000,NatG-1,
05/19/2021,11:09:02.128,3389.64,3389.88,115.780000,0.099930,6.940000,6.548900,0.000000,60.030000,11.570000,0.600100,1.482638,1.402228,3388.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,95.511111,56.966667,57.000000,121.666667,69.800000,28.790000,3.010000,0.130000,0.024000,0.029000,0.000000,120.600000,116.366667,94.833333,81.166667,79.733333,80.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.428000,37.339000,39887.013360,1068.240000,1664312.578800,1557.995000,NatG-1,
05/19/2021,11:09:05.122,3392.63,3392.87,115.690000,0.099820,6.930000,6.554700,0.000000,60.030000,11.550000,0.600100,1.483671,1.402455,3391.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,95.422222,56.866667,57.000000,121.600000,69.800000,28.940000,2.993333,0.128000,0.026000,0.027000,0.000000,120.533333,116.300000,94.666667,80.800000,79.866667,80.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.425000,37.339000,39887.013360,1068.240000,1664346.762480,1558.027000,NatG-1,
05/19/2021,11:09:08.125,3395.64,3395.87,115.770000,0.099910,6.940000,6.560500,0.000000,60.032000,11.570000,0.600100,1.483535,1.402349,3394.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,95.611111,56.833333,57.000000,121.600000,69.833333,29.090000,2.993333,0.125000,0.026000,0.025000,-0.001000,120.500000,116.133333,94.533333,80.966667,80.733333,80.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.415000,37.325000,39872.058000,1068.240000,1664378.809680,1558.057000,NatG-1,
05/19/2021,11:09:11.125,3398.64,3398.87,115.690000,0.099830,6.930000,6.566300,0.000000,60.029000,11.550000,0.600100,1.483322,1.402282,3397.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,95.772222,56.933333,57.000000,121.600000,69.766667,29.230000,3.010000,0.121000,0.027000,0.025000,-0.001000,120.400000,116.100000,94.400000,81.500000,80.600000,81.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.418000,37.329000,39876.330960,1068.240000,1664411.925120,1558.088000,NatG-1,
05/19/2021,11:09:13.126,3400.64,3400.87,115.740000,0.099890,6.940000,6.570100,0.000000,60.030000,11.560000,0.600100,1.482631,1.402713,3399.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,95.544444,56.900000,57.000000,121.600000,69.800000,29.340000,3.006667,0.120000,0.028000,0.025000,0.000000,120.333333,116.000000,94.333333,81.800000,79.500000,81.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.415000,37.325000,39872.058000,1068.240000,1664434.358160,1558.109000,NatG-1,
05/19/2021,11:09:16.127,3403.64,3403.87,115.730000,0.099870,6.940000,6.575900,0.000000,60.034000,11.560000,0.600100,1.483829,1.402834,3402.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,95.344444,56.966667,57.000000,121.466667,69.800000,29.480000,3.016667,0.125000,0.028000,0.025000,0.000000,120.300000,115.700000,94.233333,81.633333,79.800000,80.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.418000,37.329000,39876.330960,1068.240000,1664467.473600,1558.140000,NatG-1,
05/19/2021,11:09:19.126,3406.64,3406.87,115.710000,0.099850,6.930000,6.581700,0.000000,60.030000,11.550000,0.600100,1.482424,1.402558,3405.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,95.533333,56.833333,57.000000,121.400000,69.800000,29.640000,3.010000,0.124000,0.026000,0.026000,0.000000,120.400000,115.466667,94.100000,81.600000,80.266667,81.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.418000,37.332000,39879.535680,1068.240000,1664500.589040,1558.171000,NatG-1,
05/19/2021,11:09:22.119,3409.64,3409.87,115.720000,0.099870,6.940000,6.587400,0.000000,60.027000,11.560000,0.600100,1.483829,1.402437,3408.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,95.316667,56.966667,57.000000,121.333333,69.900000,29.790000,2.996667,0.124000,0.025000,0.025000,0.000000,120.333333,115.233333,94.000000,81.266667,79.466667,81.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.418000,37.329000,39876.330960,1068.240000,1664533.704480,1558.202000,NatG-1,
05/19/2021,11:09:25.124,3412.64,3412.87,115.630000,0.099750,6.920000,6.593200,0.000000,60.026000,11.530000,0.600100,1.484311,1.402491,3411.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,95.044444,56.933333,57.000000,121.266667,69.900000,29.940000,3.023333,0.124000,0.024000,0.025000,0.000000,120.333333,115.033333,93.733333,81.066667,79.200000,80.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.402000,37.312000,39858.170880,1068.240000,1664566.819920,1558.233000,NatG-1,
05/19/2021,11:09:27.126,3414.64,3414.87,115.670000,0.099810,6.930000,6.597100,0.000000,60.025000,11.540000,0.600100,1.485022,1.403562,3413.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,94.955556,56.933333,57.000000,121.200000,69.900000,30.040000,3.006667,0.129000,0.025000,0.027000,0.000000,120.233333,114.866667,93.533333,80.933333,79.466667,80.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.418000,37.329000,39876.330960,1068.240000,1664589.252960,1558.254000,NatG-1,
05/19/2021,11:09:30.123,3417.64,3417.87,115.670000,0.099800,6.930000,6.602800,0.000000,60.027000,11.540000,0.600100,1.485571,1.402697,3416.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,94.783333,56.900000,57.000000,121.200000,69.900000,30.190000,3.006667,0.128000,0.023000,0.028000,0.000000,120.233333,114.633333,93.066667,81.033333,79.966667,79.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.392000,37.302000,39847.488480,1068.240000,1664622.368400,1558.285000,NatG-1,
05/19/2021,11:09:33.123,3420.64,3420.87,115.740000,0.099890,6.940000,6.608600,0.000000,60.025000,11.560000,0.600100,1.483232,1.403231,3419.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,94.955556,56.833333,57.000000,121.100000,69.866667,30.340000,2.996667,0.126000,0.023000,0.029000,0.000000,120.233333,114.600000,92.733333,80.700000,80.766667,80.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.408000,37.319000,39865.648560,1068.240000,1664655.483840,1558.316000,NatG-1,
05/19/2021,11:09:36.125,3423.64,3423.87,115.610000,0.099730,6.920000,6.614400,0.000000,60.021000,11.530000,0.600100,1.484809,1.403771,3422.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,94.727778,56.900000,57.000000,120.933333,69.900000,30.490000,3.003333,0.130000,0.024000,0.030000,0.000000,120.166667,114.466667,92.400000,80.633333,79.800000,80.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.405000,37.315000,39861.375600,1068.240000,1664688.599280,1558.347000,NatG-1,
05/19/2021,11:09:39.125,3426.64,3426.87,115.670000,0.099820,6.930000,6.620200,0.000000,60.020000,11.550000,0.600100,1.486175,1.402524,3425.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,94.511111,57.000000,57.000000,120.900000,69.900000,30.650000,3.010000,0.127000,0.023000,0.029000,0.000000,120.133333,114.233333,92.333333,80.466667,79.233333,80.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.408000,37.319000,39865.648560,1068.240000,1664721.714720,1558.378000,NatG-1,
05/19/2021,11:09:41.127,3428.64,3428.87,115.640000,0.099770,6.920000,6.624000,0.000000,60.019000,11.540000,0.600100,1.483412,1.402369,3427.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,94.416667,56.933333,57.000000,120.900000,69.900000,30.740000,3.003333,0.128000,0.024000,0.030000,0.000000,120.100000,114.000000,92.333333,80.366667,79.266667,80.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.408000,37.319000,39865.648560,1068.240000,1664743.079520,1558.398000,NatG-1,
05/19/2021,11:09:44.125,3431.64,3431.87,115.810000,0.099980,6.950000,6.629800,0.000000,60.021000,11.580000,0.600000,1.483397,1.401347,3430.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.498 ,94.377778,56.800000,57.000000,120.800000,69.900000,30.890000,3.023333,0.125000,0.024000,0.027000,-0.001000,120.133333,113.700000,92.266667,80.633333,79.466667,80.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.395000,37.306000,39851.761440,1068.240000,1664777.263200,1558.430000,NatG-1,
05/19/2021,11:09:47.128,3434.64,3434.88,115.790000,0.099970,6.950000,6.635600,0.000000,60.020000,11.580000,0.600000,1.483745,1.401762,3433.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,94.205556,56.866667,57.000000,120.766667,69.900000,31.040000,3.010000,0.124000,0.026000,0.030000,0.000000,120.066667,113.333333,92.100000,81.033333,78.900000,79.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.385000,37.299000,39844.283760,1068.240000,1664810.378640,1558.461000,NatG-1,
05/19/2021,11:09:50.123,3437.64,3437.87,115.770000,0.099940,6.940000,6.641400,0.000000,60.020000,11.570000,0.600100,1.485291,1.402349,3436.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,94.366667,56.966667,57.000000,120.700000,69.900000,31.190000,2.996667,0.127000,0.027000,0.027000,0.000000,119.966667,113.100000,91.966667,81.300000,78.966667,80.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.392000,37.306000,39851.761440,1068.240000,1664843.494080,1558.492000,NatG-1,
05/19/2021,11:09:53.127,3440.64,3440.87,115.750000,0.099920,6.940000,6.647100,0.000000,60.018000,11.570000,0.600100,1.484287,1.402073,3439.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,94.266667,56.866667,57.000000,120.700000,69.900000,31.340000,3.013333,0.126000,0.027000,0.027000,0.000000,119.900000,112.900000,91.833333,81.666667,78.433333,80.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.372000,37.282000,39826.123680,1068.240000,1664875.541280,1558.522000,NatG-1,
05/19/2021,11:09:55.125,3442.64,3442.87,115.720000,0.099870,6.930000,6.651000,0.000000,60.017000,11.560000,0.600000,1.483328,1.402955,3441.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,94.355556,56.866667,57.000000,120.666667,69.900000,31.450000,3.006667,0.123000,0.027000,0.025000,0.000000,119.900000,112.766667,91.733333,81.500000,78.200000,82.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.375000,37.289000,39833.601360,1068.240000,1664897.974320,1558.543000,NatG-1,
05/19/2021,11:09:58.124,3445.64,3445.87,115.770000,0.099950,6.940000,6.656800,0.000000,60.015000,11.570000,0.600100,1.485643,1.403127,3444.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,94.388889,56.900000,57.000000,120.433333,69.900000,31.590000,3.020000,0.120000,0.027000,0.025000,0.000000,119.833333,112.566667,91.466667,81.033333,79.500000,81.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.382000,37.292000,39836.806080,1068.240000,1664931.089760,1558.574000,NatG-1,
05/19/2021,11:10:01.124,3448.64,3448.87,115.690000,0.099850,6.930000,6.662600,0.000000,60.012000,11.550000,0.600100,1.484827,1.402801,3447.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,94.166667,56.866667,57.000000,120.233333,69.900000,31.750000,3.006667,0.126000,0.027000,0.027000,0.000000,119.600000,112.100000,91.100000,80.733333,79.466667,82.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.382000,37.292000,39836.806080,1068.240000,1664964.205200,1558.605000,NatG-1,
05/19/2021,11:10:04.126,3451.64,3451.87,115.770000,0.099950,6.940000,6.668400,0.000000,60.011000,11.570000,0.600000,1.482641,1.402349,3450.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.252 ,93.777778,56.933333,57.000000,120.200000,70.000000,31.890000,3.010000,0.124000,0.028000,0.025000,0.000000,119.533333,111.500000,90.900000,80.800000,78.333333,81.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.382000,37.292000,39836.806080,1068.240000,1664997.320640,1558.636000,NatG-1,
05/19/2021,11:10:07.126,3454.64,3454.87,115.800000,0.099980,6.950000,6.674100,0.000000,60.013000,11.580000,0.600000,1.487497,1.401468,3453.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,93.327778,56.900000,57.000000,120.200000,69.966667,32.050000,2.993333,0.122000,0.027000,0.025000,0.000000,119.433333,111.000000,90.700000,80.800000,77.933333,80.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.375000,37.286000,39830.396640,1068.240000,1665030.436080,1558.667000,NatG-1,
05/19/2021,11:10:09.122,3456.64,3456.87,115.850000,0.100050,6.950000,6.678000,0.000000,60.013000,11.590000,0.600000,1.485757,1.401554,3455.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,93.111111,56.900000,57.000000,120.133333,69.966667,32.140000,3.000000,0.121000,0.027000,0.025000,0.000000,119.433333,110.700000,90.533333,80.800000,78.200000,79.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.378000,37.289000,39833.601360,1068.240000,1665052.869120,1558.688000,NatG-1,
05/19/2021,11:10:12.125,3459.64,3459.87,115.820000,0.100000,6.950000,6.683800,0.000000,60.013000,11.580000,0.600000,1.483600,1.401226,3458.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,92.900000,56.933333,57.000000,120.100000,69.933333,32.290000,3.010000,0.126000,0.027000,0.024000,0.000000,119.433333,110.100000,90.300000,80.833333,78.133333,78.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.372000,37.282000,39826.123680,1068.240000,1665085.984560,1558.719000,NatG-1,
05/19/2021,11:10:15.123,3462.64,3462.87,115.780000,0.099960,6.940000,6.689600,0.000000,60.010000,11.570000,0.600000,1.484994,1.401710,3461.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,92.927778,57.033333,57.000000,120.133333,70.000000,32.440000,3.010000,0.125000,0.027000,0.026000,0.000000,119.366667,109.400000,90.266667,80.766667,78.233333,79.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.365000,37.276000,39819.714240,1068.240000,1665119.100000,1558.750000,NatG-1,
05/19/2021,11:10:18.123,3465.64,3465.87,115.770000,0.099960,6.940000,6.695400,0.000000,60.009000,11.570000,0.600000,1.485594,1.403127,3464.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,92.766667,56.933333,57.000000,120.133333,70.000000,32.590000,2.996667,0.125000,0.027000,0.025000,0.000000,119.333333,108.900000,90.133333,80.600000,78.033333,79.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.368000,37.279000,39822.918960,1068.240000,1665152.215440,1558.781000,NatG-1,
05/19/2021,11:10:21.126,3468.64,3468.87,115.770000,0.099960,6.940000,6.701200,0.000000,60.006000,11.570000,0.600000,1.483493,1.402868,3467.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,92.611111,56.833333,57.000000,120.033333,70.000000,32.740000,3.036667,0.123000,0.025000,0.027000,0.000000,119.366667,108.533333,89.966667,80.533333,78.333333,78.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.359000,37.269000,39812.236560,1068.240000,1665185.330880,1558.812000,NatG-1,
05/19/2021,11:10:23.123,3470.64,3470.87,115.740000,0.099920,6.940000,6.705000,0.000000,60.004000,11.560000,0.600000,1.484988,1.402713,3469.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,92.455556,57.000000,57.000000,120.000000,70.000000,32.840000,3.016667,0.124000,0.026000,0.027000,0.000000,119.333333,108.266667,89.733333,80.500000,78.200000,78.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.372000,37.282000,39826.123680,1068.240000,1665207.763920,1558.833000,NatG-1,
05/19/2021,11:10:26.124,3473.64,3473.87,115.600000,0.099740,6.920000,6.710800,0.000000,60.004000,11.530000,0.600100,1.484861,1.402509,3472.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,92.677778,56.933333,57.000000,119.900000,70.000000,33.000000,3.003333,0.128000,0.027000,0.025000,0.000000,119.300000,107.866667,89.466667,80.366667,78.366667,80.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.362000,37.272000,39815.441280,1068.240000,1665239.811120,1558.863000,NatG-1,
05/19/2021,11:10:29.122,3476.64,3476.87,115.760000,0.099950,6.940000,6.716600,0.000000,60.004000,11.570000,0.600000,1.489645,1.401952,3475.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,92.027778,56.866667,57.000000,119.800000,70.000000,33.140000,3.006667,0.125000,0.025000,0.026000,-0.001000,119.200000,107.433333,89.200000,80.033333,77.800000,78.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.368000,37.279000,39822.918960,1068.240000,1665272.926560,1558.894000,NatG-1,
05/19/2021,11:10:32.125,3479.64,3479.87,115.760000,0.099950,6.940000,6.722300,0.000000,60.001000,11.570000,0.600000,1.484142,1.402471,3478.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,91.916667,56.933333,57.000000,119.666667,70.000000,33.300000,3.010000,0.124000,0.025000,0.026000,0.000000,119.000000,107.200000,89.033333,79.866667,77.666667,78.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.339000,37.249000,39790.871760,1068.240000,1665306.042000,1558.925000,NatG-1,
05/19/2021,11:10:35.124,3482.64,3482.87,115.780000,0.099970,6.940000,6.728100,0.000000,60.002000,11.570000,0.600000,1.484645,1.402228,3481.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,91.794444,56.900000,57.000000,119.566667,70.033333,33.450000,3.023333,0.124000,0.027000,0.025000,0.000000,118.866667,106.700000,88.933333,79.800000,77.966667,78.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.359000,37.269000,39812.236560,1068.240000,1665339.157440,1558.956000,NatG-1,
05/19/2021,11:10:37.123,3484.64,3484.87,115.770000,0.099960,6.940000,6.732000,0.000000,60.002000,11.570000,0.600000,1.484694,1.402868,3483.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,91.661111,57.000000,57.000000,119.433333,70.033333,33.540000,2.996667,0.127000,0.026000,0.024000,0.000000,118.766667,106.266667,88.833333,79.766667,77.833333,78.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.355000,37.266000,39809.031840,1068.240000,1665361.590480,1558.977000,NatG-1,
05/19/2021,11:10:40.123,3487.63,3487.87,115.790000,0.099990,6.950000,6.737800,0.000000,60.002000,11.580000,0.600000,1.483348,1.402107,3486.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,91.716667,56.833333,57.000000,119.266667,70.066667,33.690000,2.993333,0.126000,0.026000,0.025000,0.000000,118.900000,105.666667,88.700000,79.733333,78.233333,79.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.372000,37.282000,39826.123680,1068.240000,1665394.705920,1559.008000,NatG-1,
05/19/2021,11:10:43.127,3490.63,3490.87,115.740000,0.099930,6.940000,6.743600,0.000000,60.001000,11.570000,0.600000,1.487741,1.403231,3489.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,91.500000,56.866667,57.000000,119.233333,70.033333,33.840000,3.000000,0.123000,0.025000,0.025000,0.000000,118.733333,105.100000,88.633333,79.833333,78.500000,78.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.349000,37.259000,39801.554160,1068.240000,1665427.821360,1559.039000,NatG-1,
05/19/2021,11:10:46.126,3493.64,3493.87,115.800000,0.099990,6.950000,6.749300,0.000000,60.007000,11.580000,0.600000,1.482648,1.403282,3492.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,91.422222,56.933333,57.000000,119.266667,70.066667,33.990000,2.993333,0.122000,0.026000,0.025000,-0.001000,118.866667,104.600000,88.766667,79.933333,77.733333,78.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.342000,37.253000,39795.144720,1068.240000,1665460.936800,1559.070000,NatG-1,
05/19/2021,11:10:49.126,3496.64,3496.87,115.740000,0.099920,6.940000,6.755100,0.000000,60.009000,11.560000,0.600000,1.484187,1.402367,3495.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,91.533333,56.966667,57.000000,119.133333,70.066667,34.140000,3.013333,0.128000,0.026000,0.026000,0.000000,118.866667,104.166667,88.866667,80.000000,78.333333,78.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.342000,37.253000,39795.144720,1068.240000,1665492.984000,1559.100000,NatG-1,
05/19/2021,11:10:51.123,3498.64,3498.87,115.770000,0.099940,6.940000,6.759000,0.000000,60.013000,11.570000,0.600000,1.485691,1.402349,3497.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,91.300000,56.833333,57.000000,119.100000,70.066667,34.250000,3.023333,0.126000,0.025000,0.025000,0.000000,118.800000,103.866667,88.733333,79.933333,78.133333,78.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.355000,37.266000,39809.031840,1068.240000,1665515.417040,1559.121000,NatG-1,
05/19/2021,11:10:54.123,3501.64,3501.87,115.730000,0.099880,6.940000,6.764800,0.000000,60.014000,11.560000,0.600000,1.485382,1.401970,3500.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,91.116667,56.833333,57.000000,119.100000,70.066667,34.400000,3.016667,0.125000,0.025000,0.027000,0.000000,118.533333,103.366667,88.466667,79.866667,78.200000,78.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.349000,37.259000,39801.554160,1068.240000,1665548.532480,1559.152000,NatG-1,
05/19/2021,11:10:57.133,3504.64,3504.88,115.740000,0.099900,6.940000,6.770600,0.000000,60.014000,11.560000,0.600000,1.484084,1.401676,3503.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,90.783333,56.933333,57.000000,118.966667,70.100000,34.550000,3.003333,0.130000,0.025000,0.028000,0.000000,118.266667,103.000000,88.366667,79.566667,77.766667,77.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.339000,37.249000,39790.871760,1068.240000,1665581.647920,1559.183000,NatG-1,
05/19/2021,11:11:00.125,3507.64,3507.87,115.700000,0.099850,6.930000,6.776300,0.000000,60.012000,11.550000,0.600000,1.485729,1.402161,3506.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,90.838889,56.933333,57.000000,118.766667,70.066667,34.700000,2.993333,0.130000,0.024000,0.028000,0.000000,118.200000,102.700000,88.333333,79.166667,78.066667,78.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.342000,37.253000,39795.144720,1068.240000,1665614.763360,1559.214000,NatG-1,
05/19/2021,11:11:03.126,3510.64,3510.87,115.690000,0.099850,6.930000,6.782100,0.000000,60.010000,11.550000,0.600000,1.484126,1.401936,3509.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,90.522222,56.866667,57.000000,118.600000,70.100000,34.850000,3.000000,0.127000,0.023000,0.027000,0.000000,118.233333,102.400000,88.333333,78.933333,77.100000,78.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.365000,37.276000,39819.714240,1068.240000,1665647.878800,1559.245000,NatG-1,
05/19/2021,11:11:05.122,3512.64,3512.87,115.670000,0.099830,6.930000,6.786000,0.000000,60.008000,11.550000,0.600000,1.484123,1.402524,3511.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,90.500000,56.966667,57.000000,118.600000,70.100000,34.940000,2.983333,0.128000,0.023000,0.028000,0.000000,118.100000,102.300000,88.433333,79.000000,77.000000,78.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.345000,37.256000,39798.349440,1068.240000,1665670.311840,1559.266000,NatG-1,
05/19/2021,11:11:08.123,3515.63,3515.87,115.710000,0.099870,6.930000,6.791700,0.000000,60.006000,11.560000,0.600000,1.485031,1.402558,3514.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,90.600000,56.966667,57.000000,118.466667,70.100000,35.090000,2.976667,0.127000,0.023000,0.029000,0.000000,117.833333,102.000000,88.500000,79.166667,77.733333,78.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.342000,37.253000,39795.144720,1068.240000,1665703.427280,1559.297000,NatG-1,
05/19/2021,11:11:11.126,3518.64,3518.87,115.690000,0.099860,6.930000,6.797500,0.000000,60.004000,11.550000,0.600000,1.483877,1.402455,3517.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,90.444444,56.933333,57.000000,118.400000,70.100000,35.240000,3.003333,0.130000,0.024000,0.029000,0.000000,117.566667,101.633333,88.266667,79.033333,78.400000,77.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.339000,37.249000,39790.871760,1068.240000,1665736.542720,1559.328000,NatG-1,
05/19/2021,11:11:14.127,3521.64,3521.87,115.680000,0.099850,6.930000,6.803300,0.000000,60.000000,11.550000,0.600000,1.485328,1.401885,3520.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,90.088889,56.866667,57.000000,118.433333,70.100000,35.410000,3.013333,0.129000,0.023000,0.028000,0.000000,117.566667,101.300000,88.000000,78.566667,77.733333,77.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.345000,37.256000,39798.349440,1068.240000,1665769.658160,1559.359000,NatG-1,
05/19/2021,11:11:17.128,3524.64,3524.88,115.660000,0.099830,6.930000,6.809100,0.000000,59.999000,11.550000,0.600000,1.485926,1.402127,3523.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,89.927778,56.900000,57.000000,118.400000,70.100000,35.540000,2.990000,0.127000,0.024000,0.028000,0.000000,117.500000,101.000000,87.800000,78.033333,77.866667,77.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.322000,37.233000,39773.779920,1068.240000,1665802.773600,1559.390000,NatG-1,
05/19/2021,11:11:19.126,3526.64,3526.87,115.690000,0.099860,6.930000,6.812900,0.000000,59.998000,11.550000,0.600000,1.485279,1.402282,3525.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,90.116667,56.900000,57.000000,118.366667,70.133333,35.650000,3.016667,0.124000,0.022000,0.027000,-0.001000,117.233333,100.766667,87.633333,78.133333,78.266667,78.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.345000,37.256000,39798.349440,1068.240000,1665824.138400,1559.410000,NatG-1,
05/19/2021,11:11:22.127,3529.64,3529.88,115.710000,0.099890,6.930000,6.818700,0.000000,59.994000,11.560000,0.600000,1.486635,1.402731,3528.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,89.966667,56.900000,57.000000,118.400000,70.200000,35.800000,2.993333,0.124000,0.023000,0.030000,0.000000,117.033333,100.500000,87.400000,78.433333,77.233333,79.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.339000,37.249000,39790.871760,1068.240000,1665857.253840,1559.441000,NatG-1,
05/19/2021,11:11:25.127,3532.64,3532.88,115.760000,0.099950,6.940000,6.824500,0.000000,59.994000,11.570000,0.600000,1.483642,1.402989,3531.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,90.000000,57.000000,57.000000,118.400000,70.200000,35.950000,3.010000,0.127000,0.023000,0.028000,0.000000,116.900000,100.200000,87.300000,78.833333,77.266667,79.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.335000,37.246000,39787.667040,1068.240000,1665890.369280,1559.472000,NatG-1,
05/19/2021,11:11:28.124,3535.64,3535.87,115.800000,0.100010,6.950000,6.830300,0.000000,59.998000,11.580000,0.600000,1.482352,1.403282,3534.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,89.727778,56.900000,57.000000,118.166667,70.200000,36.100000,3.000000,0.127000,0.024000,0.027000,0.000000,116.533333,99.900000,87.000000,79.000000,76.966667,78.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.335000,37.246000,39787.667040,1068.240000,1665923.484720,1559.503000,NatG-1,
05/19/2021,11:11:31.132,3538.64,3538.88,115.740000,0.099920,6.940000,6.836000,0.000000,59.997000,11.560000,0.600000,1.483887,1.402195,3537.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,89.527778,56.900000,57.000000,118.100000,70.300000,36.250000,3.020000,0.124000,0.023000,0.027000,0.000000,116.566667,99.533333,86.700000,79.000000,77.100000,78.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.332000,37.243000,39784.462320,1068.240000,1665956.600160,1559.534000,NatG-1,
05/19/2021,11:11:33.122,3540.64,3540.87,115.790000,0.099990,6.950000,6.839900,0.000000,59.999000,11.580000,0.600000,1.483148,1.402280,3539.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,89.688889,56.900000,57.000000,118.033333,70.300000,36.340000,3.010000,0.130000,0.024000,0.029000,0.000000,116.533333,99.300000,86.433333,78.933333,77.666667,79.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.339000,37.253000,39795.144720,1068.240000,1665979.033200,1559.555000,NatG-1,
05/19/2021,11:11:36.125,3543.64,3543.87,115.780000,0.099980,6.940000,6.845700,0.000000,59.999000,11.580000,0.600000,1.481096,1.403006,3542.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,89.388889,56.866667,57.000000,117.900000,70.266667,36.490000,3.003333,0.128000,0.024000,0.028000,0.000000,116.433333,98.933333,86.033333,78.633333,77.100000,79.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.342000,37.253000,39795.144720,1068.240000,1666012.148640,1559.586000,NatG-1,
05/19/2021,11:11:39.125,3546.64,3546.87,115.750000,0.099940,6.940000,6.851500,0.000000,60.000000,11.570000,0.600000,1.484991,1.402592,3545.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,89.177778,56.900000,57.000000,117.966667,70.300000,36.660000,2.993333,0.126000,0.023000,0.029000,0.000000,116.100000,98.700000,85.800000,78.433333,76.733333,79.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.325000,37.236000,39776.984640,1068.240000,1666045.264080,1559.617000,NatG-1,
05/19/2021,11:11:42.126,3549.64,3549.87,115.790000,0.099970,6.940000,6.857300,0.000000,60.003000,11.580000,0.599900,1.481845,1.402280,3548.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,88.872222,56.933333,57.000000,117.800000,70.300000,36.790000,3.006667,0.124000,0.025000,0.028000,0.000000,115.966667,98.500000,85.566667,78.166667,76.333333,78.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.332000,37.243000,39784.462320,1068.240000,1666078.379520,1559.648000,NatG-1,
05/19/2021,11:11:45.124,3552.64,3552.87,115.740000,0.099920,6.940000,6.863100,0.000000,60.003000,11.560000,0.600000,1.483787,1.403231,3551.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,88.705556,56.933333,57.000000,117.600000,70.266667,36.960000,3.023333,0.124000,0.025000,0.027000,0.000000,115.733333,98.300000,85.500000,77.800000,77.400000,77.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.329000,37.239000,39780.189360,1068.240000,1666111.494960,1559.679000,NatG-1,
05/19/2021,11:11:47.124,3554.64,3554.87,115.740000,0.099920,6.940000,6.866900,0.000000,60.003000,11.560000,0.600000,1.492294,1.401849,3553.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,88.744444,56.866667,57.000000,117.433333,70.266667,37.050000,3.010000,0.130000,0.024000,0.029000,0.000000,115.733333,98.166667,85.566667,77.633333,77.433333,77.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.322000,37.233000,39773.779920,1068.240000,1666132.859760,1559.699000,NatG-1,
05/19/2021,11:11:50.127,3557.64,3557.87,115.730000,0.099900,6.940000,6.872700,0.000000,60.004000,11.560000,0.600000,1.486286,1.402316,3556.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,88.377778,56.866667,57.000000,117.233333,70.300000,37.200000,3.006667,0.129000,0.024000,0.028000,0.000000,115.366667,97.900000,85.700000,77.366667,76.700000,77.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.329000,37.239000,39780.189360,1068.240000,1666165.975200,1559.730000,NatG-1,
05/19/2021,11:11:53.124,3560.64,3560.87,115.740000,0.099920,6.940000,6.878500,0.000000,60.003000,11.560000,0.600000,1.483687,1.402713,3559.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,88.455556,56.900000,57.000000,117.066667,70.300000,37.350000,3.003333,0.127000,0.023000,0.028000,0.000000,115.233333,97.600000,85.800000,77.500000,76.966667,77.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.339000,37.253000,39795.144720,1068.240000,1666199.090640,1559.761000,NatG-1,
05/19/2021,11:11:56.123,3563.64,3563.87,115.800000,0.100000,6.950000,6.884300,0.000000,60.003000,11.580000,0.600000,1.484300,1.402763,3562.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,88.233333,57.033333,57.000000,116.666667,70.300000,37.500000,3.003333,0.131000,0.024000,0.027000,0.000000,114.800000,97.366667,85.766667,77.400000,77.000000,77.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.332000,37.243000,39784.462320,1068.240000,1666232.206080,1559.792000,NatG-1,
05/19/2021,11:11:59.124,3566.63,3566.87,115.790000,0.099980,6.950000,6.890000,0.000000,60.003000,11.580000,0.599900,1.487297,1.402280,3565.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,88.016667,56.966667,57.000000,116.633333,70.300000,37.650000,3.013333,0.129000,0.024000,0.028000,0.000000,114.833333,97.133333,85.633333,77.633333,76.166667,76.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.332000,37.243000,39784.462320,1068.240000,1666265.321520,1559.823000,NatG-1,
05/19/2021,11:12:01.123,3568.64,3568.87,115.770000,0.099950,6.940000,6.893900,0.000000,60.005000,11.570000,0.600000,1.484942,1.403127,3567.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,88.177778,56.833333,57.000000,116.533333,70.300000,37.760000,3.003333,0.126000,0.023000,0.026000,0.000000,114.733333,96.966667,85.566667,77.866667,76.300000,77.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.319000,37.229000,39769.506960,1068.240000,1666287.754560,1559.844000,NatG-1,
05/19/2021,11:12:04.125,3571.64,3571.87,115.800000,0.099990,6.950000,6.899700,0.000000,60.002000,11.580000,0.599900,1.482948,1.402504,3570.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,88.327778,56.933333,57.000000,116.500000,70.333333,37.890000,2.993333,0.126000,0.024000,0.028000,0.000000,114.633333,96.766667,85.633333,78.133333,77.366667,77.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.312000,37.223000,39763.097520,1068.240000,1666320.870000,1559.875000,NatG-1,
05/19/2021,11:12:07.126,3574.64,3574.87,115.720000,0.099890,6.940000,6.905500,0.000000,60.000000,11.560000,0.600000,1.484533,1.402437,3573.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,88.111111,56.933333,57.000000,116.433333,70.300000,38.060000,3.016667,0.125000,0.024000,0.029000,0.000000,114.266667,96.500000,85.566667,77.766667,77.733333,76.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.325000,37.236000,39776.984640,1068.240000,1666352.917200,1559.905000,NatG-1,
05/19/2021,11:12:10.126,3577.64,3577.87,115.740000,0.099910,6.940000,6.911300,0.000000,60.001000,11.560000,0.600000,1.486738,1.401676,3576.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,87.966667,56.966667,57.000000,116.366667,70.366667,38.190000,3.010000,0.128000,0.023000,0.027000,0.000000,114.233333,96.233333,85.433333,77.833333,76.866667,77.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.325000,37.236000,39776.984640,1068.240000,1666386.032640,1559.936000,NatG-1,
05/19/2021,11:12:13.125,3580.64,3580.87,115.750000,0.099930,6.940000,6.917000,0.000000,60.003000,11.570000,0.600000,1.485040,1.402765,3579.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,87.838889,56.966667,57.000000,116.366667,70.333333,38.360000,3.003333,0.126000,0.023000,0.028000,0.000000,113.900000,95.933333,85.200000,78.033333,76.133333,77.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.335000,37.246000,39787.667040,1068.240000,1666419.148080,1559.967000,NatG-1,
