Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,11:12:15.130,3582.64,3582.88,115.720000,0.099890,6.940000,6.920900,0.000000,60.004000,11.560000,0.600000,1.485935,1.402091,3581.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,87.761111,56.866667,57.000000,116.400000,70.366667,38.450000,2.993333,0.127000,0.024000,0.028000,0.000000,113.833333,95.700000,85.100000,78.100000,76.033333,77.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.325000,37.239000,39780.189360,1068.240000,1666441.581120,1559.988000,NatG-1,
05/19/2021,11:12:18.128,3585.64,3585.88,115.770000,0.099940,6.940000,6.926700,0.000000,60.007000,11.570000,0.600000,1.483890,1.402349,3584.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,87.605556,56.933333,57.000000,116.300000,70.400000,38.600000,2.986667,0.125000,0.023000,0.028000,0.000000,113.766667,95.433333,85.033333,77.766667,76.300000,77.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.319000,37.233000,39773.779920,1068.240000,1666474.696560,1560.019000,NatG-1,
05/19/2021,11:12:21.127,3588.64,3588.87,115.730000,0.099900,6.940000,6.932500,0.000000,60.002000,11.560000,0.600000,1.482883,1.402489,3587.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,87.422222,56.966667,57.000000,116.100000,70.400000,38.750000,3.003333,0.129000,0.024000,0.029000,0.000000,113.433333,95.200000,84.900000,77.200000,76.600000,77.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.332000,37.246000,39787.667040,1068.240000,1666507.812000,1560.050000,NatG-1,
05/19/2021,11:12:24.123,3591.64,3591.87,115.780000,0.099970,6.940000,6.938200,0.000000,60.004000,11.570000,0.600000,1.484445,1.401883,3590.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,87.194444,56.933333,57.000000,115.866667,70.466667,38.900000,2.993333,0.127000,0.023000,0.029000,0.000000,112.900000,94.933333,84.833333,76.766667,76.266667,77.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.319000,37.229000,39769.506960,1068.240000,1666540.927440,1560.081000,NatG-1,
05/19/2021,11:12:27.121,3594.64,3594.87,115.730000,0.099890,6.940000,6.944000,0.000000,60.007000,11.560000,0.600000,1.483632,1.402316,3593.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,87.344444,56.866667,57.000000,115.633333,70.500000,39.050000,3.016667,0.126000,0.023000,0.027000,0.000000,112.466667,94.800000,84.900000,76.833333,77.000000,78.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.332000,37.246000,39787.667040,1068.240000,1666574.042880,1560.112000,NatG-1,
05/19/2021,11:12:29.134,3596.64,3596.88,115.770000,0.099950,6.940000,6.947900,0.000000,60.006000,11.570000,0.600000,1.485343,1.402004,3595.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,87.261111,56.866667,57.000000,115.433333,70.466667,39.140000,3.013333,0.125000,0.024000,0.029000,0.000000,112.133333,94.700000,84.833333,76.866667,77.033333,78.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.325000,37.236000,39776.984640,1068.240000,1666595.407680,1560.132000,NatG-1,
05/19/2021,11:12:32.118,3599.64,3599.87,115.780000,0.099950,6.940000,6.953700,0.000000,60.008000,11.570000,0.600000,1.485543,1.402228,3598.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,87.055556,56.933333,57.000000,115.266667,70.500000,39.310000,3.020000,0.131000,0.024000,0.030000,0.000000,111.833333,94.633333,84.600000,77.166667,76.800000,77.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.319000,37.229000,39769.506960,1068.240000,1666628.523120,1560.163000,NatG-1,
05/19/2021,11:12:35.126,3602.64,3602.87,115.790000,0.099960,6.940000,6.959500,0.000000,60.007000,11.570000,0.599900,1.484294,1.402625,3601.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,87.077778,56.833333,57.000000,115.000000,70.500000,39.440000,2.993333,0.130000,0.024000,0.029000,0.000000,111.666667,94.500000,84.666667,77.566667,77.366667,76.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.312000,37.223000,39763.097520,1068.240000,1666661.638560,1560.194000,NatG-1,
05/19/2021,11:12:38.128,3605.64,3605.88,115.770000,0.099950,6.940000,6.965200,0.000000,60.006000,11.570000,0.600000,1.484042,1.403127,3604.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,86.850000,57.000000,57.000000,114.666667,70.500000,39.610000,3.003333,0.128000,0.023000,0.027000,0.000000,111.300000,94.333333,84.566667,77.566667,76.366667,76.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.322000,37.233000,39773.779920,1068.240000,1666694.754000,1560.225000,NatG-1,
05/19/2021,11:12:41.138,3608.63,3608.89,115.740000,0.099910,6.940000,6.971000,0.000000,60.005000,11.560000,0.600000,1.483535,1.402713,3607.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,86.766667,57.033333,57.000000,114.366667,70.500000,39.760000,3.010000,0.126000,0.024000,0.030000,0.001000,110.866667,94.133333,84.300000,77.766667,75.733333,77.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.312000,37.223000,39763.097520,1068.240000,1666727.869440,1560.256000,NatG-1,
05/19/2021,11:12:43.126,3610.64,3610.87,115.760000,0.099930,6.940000,6.974900,0.000000,60.005000,11.570000,0.600000,1.483138,1.402471,3609.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,86.900000,56.933333,57.000000,114.233333,70.500000,39.850000,3.030000,0.129000,0.023000,0.030000,0.000000,110.700000,94.033333,83.933333,77.766667,75.933333,79.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.306000,37.219000,39758.824560,1068.240000,1666750.302480,1560.277000,NatG-1,
05/19/2021,11:12:46.129,3613.64,3613.88,115.750000,0.099920,6.940000,6.980700,0.000000,60.003000,11.570000,0.600000,1.482186,1.403110,3612.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,86.661111,56.866667,57.000000,114.166667,70.500000,40.000000,2.983333,0.128000,0.023000,0.029000,0.000000,110.400000,93.800000,83.600000,77.666667,76.633333,77.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.319000,37.229000,39769.506960,1068.240000,1666782.349680,1560.307000,NatG-1,
05/19/2021,11:12:49.126,3616.64,3616.87,115.800000,0.099980,6.950000,6.986400,0.000000,60.005000,11.580000,0.599900,1.483297,1.403109,3615.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,86.455556,56.966667,57.000000,114.200000,70.500000,40.150000,2.986667,0.127000,0.023000,0.030000,0.000000,110.033333,93.600000,83.466667,77.400000,75.466667,78.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.306000,37.219000,39758.824560,1068.240000,1666816.533360,1560.339000,NatG-1,
05/19/2021,11:12:52.125,3619.64,3619.87,115.770000,0.099940,6.940000,6.992200,0.000000,60.005000,11.570000,0.599900,1.483090,1.402868,3618.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,86.138889,56.966667,57.000000,114.200000,70.500000,40.300000,2.993333,0.124000,0.023000,0.027000,0.000000,109.700000,93.433333,83.533333,76.833333,76.233333,77.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.322000,37.233000,39773.779920,1068.240000,1666848.580560,1560.369000,NatG-1,
05/19/2021,11:12:55.125,3622.64,3622.87,115.800000,0.099970,6.950000,6.998000,0.000000,60.010000,11.580000,0.599900,1.484845,1.402159,3621.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,86.011111,56.900000,57.000000,113.933333,70.500000,40.450000,3.000000,0.129000,0.023000,0.030000,0.000000,109.433333,93.200000,83.500000,76.333333,76.033333,77.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.315000,37.226000,39766.302240,1068.240000,1666881.696000,1560.400000,NatG-1,
05/19/2021,11:12:57.124,3624.64,3624.87,115.760000,0.099920,6.940000,7.001900,0.000000,60.010000,11.570000,0.600000,1.483086,1.402471,3623.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,85.788889,56.866667,57.000000,113.700000,70.500000,40.550000,2.990000,0.128000,0.023000,0.030000,-0.001000,109.066667,93.066667,83.566667,76.133333,76.166667,76.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.309000,37.219000,39758.824560,1068.240000,1666904.129040,1560.421000,NatG-1,
05/19/2021,11:13:00.124,3627.64,3627.87,115.800000,0.099960,6.940000,7.007700,0.000000,60.011000,11.580000,0.600000,1.485494,1.403282,3626.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,85.761111,56.933333,57.000000,113.366667,70.500000,40.690000,3.006667,0.126000,0.023000,0.028000,0.000000,108.866667,92.866667,83.500000,76.066667,76.800000,76.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.319000,37.229000,39769.506960,1068.240000,1666937.244480,1560.452000,NatG-1,
05/19/2021,11:13:03.127,3630.64,3630.87,115.770000,0.099920,6.940000,7.013400,0.000000,60.011000,11.570000,0.600000,1.487390,1.402868,3629.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,85.433333,56.933333,57.000000,113.033333,70.500000,40.860000,3.003333,0.124000,0.025000,0.030000,0.000000,108.600000,92.700000,83.400000,76.000000,75.800000,76.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.315000,37.226000,39766.302240,1068.240000,1666970.359920,1560.483000,NatG-1,
05/19/2021,11:13:06.127,3633.64,3633.87,115.660000,0.099790,6.920000,7.019200,0.000000,60.009000,11.540000,0.600000,1.482112,1.403164,3632.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,85.505556,56.866667,57.000000,112.500000,70.500000,40.990000,3.000000,0.129000,0.025000,0.030000,0.000000,108.200000,92.500000,83.466667,76.033333,75.566667,77.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.319000,37.229000,39769.506960,1068.240000,1667003.475360,1560.514000,NatG-1,
05/19/2021,11:13:09.128,3636.64,3636.88,115.660000,0.099790,6.920000,7.025000,0.000000,60.008000,11.540000,0.600000,1.482313,1.403164,3635.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,85.722222,57.066667,57.000000,112.066667,70.500000,41.160000,3.003333,0.127000,0.025000,0.030000,0.000000,108.066667,92.433333,83.500000,76.233333,76.800000,77.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.315000,37.229000,39769.506960,1068.240000,1667036.590800,1560.545000,NatG-1,
05/19/2021,11:13:11.125,3638.63,3638.87,115.660000,0.099790,6.920000,7.028800,0.000000,60.008000,11.540000,0.600000,1.484517,1.403164,3637.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,85.888889,57.033333,57.000000,111.933333,70.500000,41.250000,2.996667,0.126000,0.024000,0.030000,0.000000,107.900000,92.366667,83.433333,76.300000,77.800000,77.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.309000,37.219000,39758.824560,1068.240000,1667057.955600,1560.565000,NatG-1,
05/19/2021,11:13:14.127,3641.64,3641.88,115.660000,0.099800,6.930000,7.034600,0.000000,60.006000,11.540000,0.600000,1.482766,1.402646,3640.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,85.316667,57.000000,57.000000,111.733333,70.500000,41.400000,2.966667,0.124000,0.025000,0.030000,-0.001000,107.733333,92.266667,83.033333,76.566667,76.166667,76.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.306000,37.216000,39755.619840,1068.240000,1667091.071040,1560.596000,NatG-1,
05/19/2021,11:13:17.127,3644.64,3644.88,115.620000,0.099750,6.920000,7.040400,0.000000,60.004000,11.530000,0.600000,1.485113,1.402612,3643.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,85.455556,56.833333,57.000000,111.300000,70.500000,41.550000,3.006667,0.123000,0.025000,0.030000,0.000000,107.166667,92.066667,82.900000,76.666667,76.333333,77.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.319000,37.229000,39769.506960,1068.240000,1667124.186480,1560.627000,NatG-1,
05/19/2021,11:13:20.120,3647.64,3647.87,116.070000,0.100320,6.980000,7.046200,0.000000,60.003000,11.640000,0.599800,1.485546,1.405187,3646.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,85.450000,56.866667,57.000000,111.166667,70.500000,41.700000,2.980000,0.127000,0.026000,0.030000,0.000000,106.933333,91.933333,82.900000,76.700000,76.166667,78.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.319000,37.233000,39773.779920,1068.240000,1667157.301920,1560.658000,NatG-1,
05/19/2021,11:13:23.128,3650.64,3650.88,116.390000,0.100720,7.030000,7.052000,0.000000,60.002000,11.720000,0.599700,1.485207,1.402010,3649.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,84.955556,56.933333,57.000000,111.066667,70.500000,41.850000,2.993333,0.126000,0.026000,0.026000,0.000000,106.533333,91.733333,82.833333,76.366667,74.833333,77.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.329000,37.239000,39780.189360,1068.240000,1667190.417360,1560.689000,NatG-1,
05/19/2021,11:13:25.125,3652.64,3652.87,116.650000,0.101060,7.070000,7.055900,0.000000,60.004000,11.790000,0.599600,1.484762,1.403172,3651.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,84.827778,57.066667,57.000000,110.766667,70.500000,41.950000,2.983333,0.124000,0.026000,0.028000,0.000000,106.400000,91.700000,82.866667,76.200000,75.066667,76.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.296000,37.206000,39744.937440,1068.240000,1667212.850400,1560.710000,NatG-1,
05/19/2021,11:13:28.124,3655.64,3655.87,116.720000,0.101140,7.080000,7.061800,0.000000,60.003000,11.810000,0.599500,1.482401,1.402073,3654.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,84.977778,56.866667,57.000000,110.433333,70.500000,42.090000,2.993333,0.128000,0.025000,0.030000,0.000000,106.033333,91.600000,82.833333,75.933333,76.666667,76.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.325000,37.236000,39776.984640,1068.240000,1667245.965840,1560.741000,NatG-1,
05/19/2021,11:13:31.128,3658.63,3658.88,116.740000,0.101160,7.080000,7.067700,0.000000,60.007000,11.810000,0.599500,1.482701,1.402433,3657.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,84.722222,57.066667,57.000000,110.033333,70.500000,42.260000,3.006667,0.127000,0.026000,0.028000,0.000000,105.600000,91.466667,82.900000,75.933333,75.466667,76.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.312000,37.223000,39763.097520,1068.240000,1667279.081280,1560.772000,NatG-1,
05/19/2021,11:13:34.124,3661.64,3661.87,116.750000,0.101160,7.080000,7.073600,0.000000,60.013000,11.810000,0.599500,1.482108,1.402313,3660.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,84.677778,56.933333,57.000000,109.666667,70.500000,42.390000,2.990000,0.123000,0.026000,0.027000,0.000000,105.100000,91.200000,82.900000,75.866667,75.666667,77.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.302000,37.213000,39752.415120,1068.240000,1667312.196720,1560.803000,NatG-1,
05/19/2021,11:13:37.131,3664.64,3664.88,116.750000,0.101150,7.080000,7.079500,0.000000,60.016000,11.810000,0.599600,1.483440,1.402484,3663.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,84.305556,57.000000,57.000000,109.200000,70.500000,42.540000,2.986667,0.121000,0.026000,0.028000,0.000000,104.800000,90.966667,82.866667,75.866667,75.933333,75.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.325000,37.236000,39776.984640,1068.240000,1667344.243920,1560.833000,NatG-1,
05/19/2021,11:13:39.130,3666.64,3666.88,116.720000,0.101110,7.080000,7.083500,0.000000,60.016000,11.800000,0.599600,1.483434,1.402673,3665.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,84.344444,56.933333,57.000000,109.000000,70.566667,42.650000,3.000000,0.126000,0.027000,0.025000,-0.001000,104.766667,90.866667,82.800000,75.900000,76.066667,75.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.312000,37.219000,39758.824560,1068.240000,1667366.676960,1560.854000,NatG-1,
05/19/2021,11:13:42.124,3669.64,3669.87,116.720000,0.101110,7.080000,7.089400,0.000000,60.018000,11.800000,0.599600,1.485214,1.402330,3668.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.252 ,84.444444,56.933333,57.000000,108.766667,70.600000,42.800000,3.006667,0.125000,0.028000,0.027000,0.000000,104.566667,90.666667,82.666667,76.166667,76.366667,76.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.315000,37.226000,39766.302240,1068.240000,1667399.792400,1560.885000,NatG-1,
05/19/2021,11:13:45.128,3672.64,3672.88,116.730000,0.101130,7.080000,7.095300,0.000000,60.017000,11.800000,0.599600,1.479779,1.402553,3671.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,84.250000,56.900000,57.000000,108.666667,70.600000,42.940000,2.993333,0.123000,0.028000,0.025000,0.000000,104.166667,90.433333,82.300000,76.533333,75.966667,76.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.312000,37.223000,39763.097520,1068.240000,1667432.907840,1560.916000,NatG-1,
05/19/2021,11:13:48.124,3675.64,3675.87,116.690000,0.101080,7.070000,7.101200,0.000000,60.014000,11.790000,0.599500,1.480906,1.403205,3674.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,84.577778,57.000000,57.000000,108.600000,70.633333,43.100000,2.996667,0.120000,0.027000,0.025000,-0.001000,103.966667,90.400000,82.100000,76.833333,76.600000,77.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.329000,37.236000,39776.984640,1068.240000,1667466.023280,1560.947000,NatG-1,
05/19/2021,11:13:51.123,3678.64,3678.87,116.680000,0.101070,7.070000,7.107100,0.000000,60.013000,11.790000,0.599600,1.485802,1.402554,3677.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,84.461111,56.933333,57.000000,108.700000,70.633333,43.250000,2.990000,0.120000,0.028000,0.025000,0.000000,103.600000,90.400000,81.833333,77.033333,76.366667,77.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.302000,37.213000,39752.415120,1068.240000,1667499.138720,1560.978000,NatG-1,
05/19/2021,11:13:53.126,3680.64,3680.87,116.670000,0.101050,7.070000,7.111000,0.000000,60.011000,11.790000,0.599600,1.482731,1.402160,3679.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,84.066667,57.000000,57.000000,108.533333,70.633333,43.350000,3.003333,0.126000,0.028000,0.023000,0.000000,103.166667,90.333333,81.733333,76.866667,75.700000,76.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.319000,37.226000,39766.302240,1068.240000,1667520.503520,1560.998000,NatG-1,
05/19/2021,11:13:56.128,3683.64,3683.88,116.690000,0.101090,7.070000,7.116900,0.000000,60.009000,11.800000,0.599600,1.481749,1.402691,3682.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,83.916667,56.900000,57.000000,108.233333,70.700000,43.500000,2.983333,0.125000,0.028000,0.025000,-0.001000,102.400000,90.300000,81.600000,76.433333,76.466667,76.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.315000,37.223000,39763.097520,1068.240000,1667553.618960,1561.029000,NatG-1,
05/19/2021,11:13:59.125,3686.64,3686.87,116.690000,0.101090,7.070000,7.122800,0.000000,60.008000,11.800000,0.599600,1.480364,1.403034,3685.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,83.511111,57.000000,57.000000,107.766667,70.700000,43.640000,3.006667,0.123000,0.027000,0.025000,0.000000,101.800000,90.066667,81.633333,76.100000,76.200000,75.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.322000,37.229000,39769.506960,1068.240000,1667586.734400,1561.060000,NatG-1,
05/19/2021,11:14:02.125,3689.64,3689.87,116.740000,0.101150,7.080000,7.128700,0.000000,60.006000,11.810000,0.599500,1.481661,1.402433,3688.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.252 ,83.244444,57.066667,57.000000,107.133333,70.733333,43.790000,3.010000,0.123000,0.027000,0.027000,0.000000,101.400000,89.833333,81.866667,75.933333,75.100000,75.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.319000,37.226000,39766.302240,1068.240000,1667619.849840,1561.091000,NatG-1,
05/19/2021,11:14:05.129,3692.64,3692.88,116.750000,0.101160,7.080000,7.134600,0.000000,60.005000,11.810000,0.599500,1.481712,1.402484,3691.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.252 ,83.355556,56.666667,57.000000,106.666667,70.766667,43.940000,3.003333,0.127000,0.027000,0.024000,0.000000,101.166667,89.700000,82.033333,75.766667,75.133333,76.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.309000,37.216000,39755.619840,1068.240000,1667652.965280,1561.122000,NatG-1,
05/19/2021,11:14:07.129,3694.63,3694.88,116.770000,0.101190,7.080000,7.138500,0.000000,60.006000,11.820000,0.599500,1.480680,1.402072,3693.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,83.516667,56.900000,57.000000,106.333333,70.733333,44.040000,2.996667,0.124000,0.027000,0.024000,0.000000,101.033333,89.700000,82.100000,75.733333,75.600000,76.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.296000,37.206000,39744.937440,1068.240000,1667675.398320,1561.143000,NatG-1,
05/19/2021,11:14:10.126,3697.64,3697.87,116.780000,0.101200,7.090000,7.144400,0.000000,60.007000,11.820000,0.599500,1.481522,1.402466,3696.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,83.466667,57.133333,57.000000,105.866667,70.766667,44.200000,3.000000,0.124000,0.026000,0.025000,0.000000,100.866667,89.600000,82.033333,75.766667,76.300000,76.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.299000,37.210000,39749.210400,1068.240000,1667708.513760,1561.174000,NatG-1,
05/19/2021,11:14:13.125,3700.64,3700.87,116.760000,0.101160,7.080000,7.150300,0.000000,60.010000,11.810000,0.599500,1.478351,1.402706,3699.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,83.166667,57.000000,57.000000,105.700000,70.800000,44.350000,2.973333,0.123000,0.026000,0.025000,0.000000,100.900000,89.533333,81.833333,75.700000,74.666667,76.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.306000,37.213000,39752.415120,1068.240000,1667741.629200,1561.205000,NatG-1,
05/19/2021,11:14:16.129,3703.64,3703.88,116.790000,0.101200,7.090000,7.156200,0.000000,60.008000,11.820000,0.599500,1.481917,1.402860,3702.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.249 ,83.211111,57.000000,57.000000,105.633333,70.800000,44.490000,3.003333,0.127000,0.026000,0.026000,-0.001000,100.700000,89.433333,81.633333,75.833333,75.700000,75.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.315000,37.223000,39763.097520,1068.240000,1667774.744640,1561.236000,NatG-1,
05/19/2021,11:14:19.127,3706.64,3706.88,116.730000,0.101140,7.080000,7.162100,0.000000,60.006000,11.810000,0.599500,1.480225,1.402553,3705.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,83.166667,56.933333,57.000000,105.466667,70.800000,44.650000,2.980000,0.126000,0.026000,0.026000,0.000000,100.466667,89.300000,81.533333,75.900000,75.366667,76.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.319000,37.226000,39766.302240,1068.240000,1667807.860080,1561.267000,NatG-1,
05/19/2021,11:14:21.127,3708.64,3708.87,116.720000,0.101130,7.080000,7.166000,0.000000,60.000000,11.800000,0.599500,1.481361,1.402673,3707.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,83.322222,56.933333,57.000000,105.233333,70.800000,44.750000,2.986667,0.124000,0.025000,0.025000,0.000000,100.166667,89.266667,81.400000,75.900000,75.466667,77.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.306000,37.213000,39752.415120,1068.240000,1667829.224880,1561.287000,NatG-1,
05/19/2021,11:14:24.129,3711.64,3711.88,116.740000,0.101160,7.080000,7.171900,0.000000,59.997000,11.810000,0.599500,1.481712,1.402947,3710.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,82.877778,56.866667,57.000000,104.800000,70.833333,44.900000,2.973333,0.123000,0.027000,0.027000,0.000000,99.766667,89.166667,81.200000,75.833333,75.100000,76.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.315000,37.223000,39763.097520,1068.240000,1667862.340320,1561.318000,NatG-1,
05/19/2021,11:14:27.127,3714.64,3714.88,116.790000,0.101230,7.090000,7.177800,0.000000,59.995000,11.820000,0.599500,1.481280,1.402346,3713.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,82.855556,57.000000,57.000000,104.366667,70.833333,45.040000,2.986667,0.122000,0.026000,0.025000,0.000000,99.166667,89.066667,81.300000,76.133333,75.966667,75.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.309000,37.216000,39755.619840,1068.240000,1667895.455760,1561.349000,NatG-1,
05/19/2021,11:14:30.128,3717.64,3717.88,116.700000,0.101120,7.070000,7.183700,0.000000,59.990000,11.800000,0.599500,1.480716,1.402057,3716.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,82.811111,56.900000,57.000000,103.900000,70.866667,45.190000,2.996667,0.125000,0.026000,0.025000,0.000000,98.900000,88.966667,81.366667,76.400000,76.100000,75.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.302000,37.210000,39749.210400,1068.240000,1667928.571200,1561.380000,NatG-1,
05/19/2021,11:14:33.126,3720.64,3720.87,116.580000,0.100970,7.060000,7.189600,0.000000,59.991000,11.770000,0.599600,1.484500,1.402728,3719.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,82.833333,56.900000,57.000000,103.633333,70.866667,45.340000,3.000000,0.125000,0.027000,0.024000,0.000000,98.933333,88.800000,81.100000,76.533333,76.700000,74.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.306000,37.216000,39755.619840,1068.240000,1667961.686640,1561.411000,NatG-1,
05/19/2021,11:14:35.127,3722.64,3722.88,116.580000,0.100960,7.060000,7.193600,0.000000,59.989000,11.770000,0.599600,1.482468,1.402213,3721.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,83.122222,56.966667,57.000000,103.466667,70.900000,45.450000,2.996667,0.124000,0.027000,0.025000,-0.001000,98.900000,88.666667,81.066667,76.666667,76.966667,76.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.315000,37.223000,39763.097520,1068.240000,1667984.119680,1561.432000,NatG-1,
05/19/2021,11:14:38.128,3725.64,3725.88,116.640000,0.101040,7.070000,7.199400,0.000000,59.989000,11.780000,0.599600,1.482086,1.402778,3724.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,83.011111,56.900000,57.000000,103.333333,70.900000,45.590000,3.000000,0.121000,0.028000,0.025000,0.000000,98.733333,88.400000,81.100000,76.133333,75.566667,78.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.302000,37.210000,39749.210400,1068.240000,1668016.166880,1561.462000,NatG-1,
05/19/2021,11:14:41.131,3728.64,3728.88,116.650000,0.101070,7.070000,7.205300,0.000000,59.987000,11.790000,0.599600,1.482636,1.402915,3727.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,82.650000,56.966667,57.000000,102.933333,70.866667,45.740000,2.970000,0.127000,0.028000,0.026000,0.000000,98.666667,88.233333,81.400000,75.500000,75.200000,76.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.315000,37.223000,39763.097520,1068.240000,1668049.282320,1561.493000,NatG-1,
05/19/2021,11:14:44.125,3731.64,3731.87,116.650000,0.101060,7.070000,7.211200,0.000000,59.988000,11.790000,0.599600,1.481397,1.402915,3730.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,82.605556,56.933333,57.000000,102.600000,70.966667,45.900000,3.010000,0.124000,0.028000,0.024000,0.000000,98.566667,88.166667,81.500000,75.400000,75.500000,76.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.312000,37.219000,39758.824560,1068.240000,1668082.397760,1561.524000,NatG-1,
05/19/2021,11:14:47.128,3734.64,3734.88,116.710000,0.101120,7.080000,7.217100,0.000000,59.994000,11.800000,0.599600,1.484276,1.402793,3733.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,82.511111,56.900000,57.000000,102.300000,70.933333,46.040000,2.990000,0.122000,0.027000,0.026000,-0.001000,98.166667,88.100000,81.300000,75.366667,75.133333,77.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.319000,37.226000,39766.302240,1068.240000,1668115.513200,1561.555000,NatG-1,
05/19/2021,11:14:49.127,3736.64,3736.87,116.670000,0.101070,7.070000,7.221100,0.000000,59.995000,11.790000,0.599600,1.483625,1.402160,3735.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,82.572222,56.966667,57.000000,102.066667,71.000000,46.130000,2.986667,0.120000,0.028000,0.025000,0.000000,97.866667,88.100000,81.166667,75.566667,74.933333,77.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.309000,37.216000,39755.619840,1068.240000,1668137.946240,1561.576000,NatG-1,
05/19/2021,11:14:52.129,3739.64,3739.88,116.690000,0.101090,7.070000,7.227000,0.000000,59.995000,11.800000,0.599600,1.482540,1.403205,3738.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,82.072222,56.900000,57.000000,101.733333,70.933333,46.300000,2.963333,0.124000,0.027000,0.024000,0.000000,97.600000,88.133333,81.133333,75.600000,74.500000,75.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.315000,37.226000,39766.302240,1068.240000,1668171.061680,1561.607000,NatG-1,
05/19/2021,11:14:55.127,3742.64,3742.88,116.640000,0.101030,7.070000,7.232800,0.000000,59.997000,11.780000,0.599600,1.482431,1.403035,3741.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,82.050000,56.966667,57.000000,101.433333,70.933333,46.450000,2.983333,0.123000,0.027000,0.027000,0.000000,97.400000,88.000000,81.300000,75.366667,75.666667,74.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.306000,37.213000,39752.415120,1068.240000,1668203.108880,1561.637000,NatG-1,
05/19/2021,11:14:58.127,3745.64,3745.87,116.670000,0.101070,7.070000,7.238700,0.000000,59.994000,11.790000,0.599600,1.480657,1.402674,3744.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,81.944444,57.000000,57.000000,101.300000,71.000000,46.580000,2.986667,0.121000,0.027000,0.026000,0.000000,97.133333,87.866667,81.300000,75.100000,74.866667,75.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.309000,37.216000,39755.619840,1068.240000,1668237.292560,1561.669000,NatG-1,
05/19/2021,11:15:01.127,3748.64,3748.87,116.620000,0.101010,7.060000,7.244600,0.000000,59.994000,11.780000,0.599600,1.484308,1.403018,3747.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,82.350000,56.933333,57.000000,101.066667,70.966667,46.740000,2.993333,0.125000,0.027000,0.025000,-0.001000,96.700000,87.733333,81.066667,74.900000,76.700000,77.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.306000,37.216000,39755.619840,1068.240000,1668269.339760,1561.699000,NatG-1,
05/19/2021,11:15:03.125,3750.64,3750.87,116.630000,0.101020,7.060000,7.248500,0.000000,59.995000,11.780000,0.599600,1.481390,1.402641,3749.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,81.883333,56.966667,57.000000,100.800000,70.933333,46.840000,3.000000,0.126000,0.027000,0.025000,0.000000,96.400000,87.633333,80.833333,74.900000,75.100000,76.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.299000,37.206000,39744.937440,1068.240000,1668291.772800,1561.720000,NatG-1,
05/19/2021,11:15:06.128,3753.63,3753.88,116.660000,0.101040,7.070000,7.254400,0.000000,60.000000,11.790000,0.599600,1.481097,1.402794,3752.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,81.700000,56.966667,57.000000,100.666667,70.966667,46.990000,3.003333,0.124000,0.027000,0.026000,0.000000,96.400000,87.633333,80.700000,74.900000,74.733333,75.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.312000,37.223000,39763.097520,1068.240000,1668324.888240,1561.751000,NatG-1,
05/19/2021,11:15:09.126,3756.64,3756.87,116.670000,0.101040,7.070000,7.260300,0.000000,60.010000,11.790000,0.599600,1.482284,1.402674,3755.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,81.483333,56.866667,57.000000,100.500000,70.900000,47.140000,3.003333,0.122000,0.026000,0.025000,0.000000,96.366667,87.600000,80.266667,74.800000,74.300000,75.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.306000,37.216000,39755.619840,1068.240000,1668358.003680,1561.782000,NatG-1,
05/19/2021,11:15:12.131,3759.64,3759.88,116.710000,0.101090,7.070000,7.266200,0.000000,60.014000,11.800000,0.599600,1.480562,1.402193,3758.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.498 ,81.483333,57.000000,57.000000,100.166667,71.000000,47.290000,3.000000,0.126000,0.028000,0.025000,0.000000,96.233333,87.566667,79.900000,74.766667,74.566667,75.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.309000,37.216000,39755.619840,1068.240000,1668391.119120,1561.813000,NatG-1,
05/19/2021,11:15:15.125,3762.64,3762.87,116.660000,0.101020,7.070000,7.272100,0.000000,60.015000,11.790000,0.599600,1.480994,1.402794,3761.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,81.916667,57.000000,57.000000,99.866667,70.900000,47.440000,3.013333,0.126000,0.028000,0.025000,0.000000,95.966667,87.500000,80.033333,74.800000,74.433333,78.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.296000,37.203000,39741.732720,1068.240000,1668424.234560,1561.844000,NatG-1,
05/19/2021,11:15:17.126,3764.64,3764.87,116.670000,0.101030,7.070000,7.276000,0.000000,60.015000,11.790000,0.599600,1.481045,1.402674,3763.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,81.622222,57.033333,57.000000,99.600000,70.933333,47.530000,3.006667,0.125000,0.027000,0.026000,0.000000,95.733333,87.366667,80.166667,75.033333,74.866667,76.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.302000,37.210000,39749.210400,1068.240000,1668446.667600,1561.865000,NatG-1,
05/19/2021,11:15:20.125,3767.64,3767.87,116.640000,0.101000,7.060000,7.281900,0.000000,60.014000,11.780000,0.599600,1.480693,1.402778,3766.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,81.516667,57.033333,57.000000,99.300000,70.933333,47.680000,2.986667,0.122000,0.027000,0.025000,0.000000,95.400000,87.300000,80.433333,74.966667,74.000000,77.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.289000,37.200000,39738.528000,1068.240000,1668478.714800,1561.895000,NatG-1,
05/19/2021,11:15:23.126,3770.64,3770.87,116.610000,0.100970,7.060000,7.287800,0.000000,60.011000,11.770000,0.599600,1.481925,1.402538,3769.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,81.561111,56.933333,57.000000,99.100000,70.900000,47.830000,3.010000,0.122000,0.027000,0.027000,0.000000,94.966667,87.266667,80.533333,74.866667,74.066667,77.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.299000,37.210000,39749.210400,1068.240000,1668511.830240,1561.926000,NatG-1,
05/19/2021,11:15:26.128,3773.64,3773.88,116.620000,0.100970,7.060000,7.293700,0.000000,60.012000,11.780000,0.599600,1.481727,1.403018,3772.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,81.327778,56.933333,57.000000,98.800000,70.900000,47.980000,3.010000,0.126000,0.028000,0.025000,0.000000,94.633333,87.100000,80.400000,74.700000,74.466667,76.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.306000,37.213000,39752.415120,1068.240000,1668544.945680,1561.957000,NatG-1,
05/19/2021,11:15:29.128,3776.64,3776.88,116.600000,0.100950,7.060000,7.299600,0.000000,60.009000,11.770000,0.599600,1.482417,1.401973,3775.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,81.572222,57.033333,57.000000,98.400000,70.900000,48.140000,3.013333,0.125000,0.028000,0.025000,0.000000,94.433333,86.866667,80.000000,74.933333,75.066667,78.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.299000,37.206000,39744.937440,1068.240000,1668578.061120,1561.988000,NatG-1,
05/19/2021,11:15:31.128,3778.64,3778.88,116.610000,0.100960,7.060000,7.303500,0.000000,60.007000,11.770000,0.599600,1.483459,1.402881,3777.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,81.505556,57.000000,57.000000,98.200000,70.900000,48.240000,3.006667,0.123000,0.027000,0.025000,0.000000,94.333333,86.733333,79.800000,74.933333,75.833333,77.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.306000,37.213000,39752.415120,1068.240000,1668600.494160,1562.009000,NatG-1,
05/19/2021,11:15:34.134,3781.64,3781.88,116.650000,0.101030,7.070000,7.309400,0.000000,60.002000,11.790000,0.599600,1.481243,1.402400,3780.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,81.061111,56.933333,57.000000,98.066667,70.933333,48.390000,3.016667,0.122000,0.027000,0.025000,0.000000,94.200000,86.666667,79.700000,74.833333,75.700000,75.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.315000,37.223000,39763.097520,1068.240000,1668633.609600,1562.040000,NatG-1,
05/19/2021,11:15:37.127,3784.64,3784.88,116.670000,0.101060,7.070000,7.315300,0.000000,59.999000,11.790000,0.599600,1.479616,1.402160,3783.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.500 ,80.988889,56.866667,57.000000,97.700000,70.933333,48.540000,2.980000,0.120000,0.028000,0.025000,0.000000,94.300000,86.600000,79.700000,75.000000,74.200000,76.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.306000,37.213000,39752.415120,1068.240000,1668665.656800,1562.070000,NatG-1,
05/19/2021,11:15:40.125,3787.64,3787.87,116.620000,0.101000,7.060000,7.321200,0.000000,59.995000,11.780000,0.599600,1.481089,1.402418,3786.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,80.883333,57.033333,57.000000,97.533333,70.933333,48.690000,2.980000,0.125000,0.027000,0.025000,0.000000,94.400000,86.633333,79.800000,75.100000,73.833333,75.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.312000,37.219000,39758.824560,1068.240000,1668699.840480,1562.102000,NatG-1,
05/19/2021,11:15:43.123,3790.64,3790.87,116.660000,0.101060,7.070000,7.327100,0.000000,59.993000,11.790000,0.599600,1.480606,1.403052,3789.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,81.088889,56.900000,57.000000,97.300000,70.966667,48.820000,2.990000,0.122000,0.027000,0.024000,0.000000,94.400000,86.666667,79.766667,75.166667,73.966667,76.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.306000,37.213000,39752.415120,1068.240000,1668731.887680,1562.132000,NatG-1,
05/19/2021,11:15:45.128,3792.64,3792.88,116.640000,0.101040,7.070000,7.331000,0.000000,59.989000,11.780000,0.599600,1.481295,1.402778,3791.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.499 ,80.961111,56.933333,57.000000,97.166667,70.966667,48.930000,2.983333,0.122000,0.027000,0.026000,0.000000,94.400000,86.666667,79.933333,75.366667,74.266667,75.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.312000,37.219000,39758.824560,1068.240000,1668754.320720,1562.153000,NatG-1,
05/19/2021,11:15:48.129,3795.64,3795.88,116.660000,0.101070,7.070000,7.336900,0.000000,59.987000,11.790000,0.599600,1.481449,1.402794,3794.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,81.044444,57.066667,57.000000,96.933333,70.933333,49.080000,2.976667,0.120000,0.028000,0.027000,0.000000,94.266667,86.633333,80.133333,75.400000,73.933333,75.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.319000,37.226000,39766.302240,1068.240000,1668787.436160,1562.184000,NatG-1,
05/19/2021,11:15:51.123,3798.64,3798.87,116.620000,0.101020,7.060000,7.342800,0.000000,59.985000,11.780000,0.599600,1.482182,1.402761,3797.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,81.033333,56.966667,57.000000,96.733333,70.966667,49.230000,2.976667,0.125000,0.028000,0.025000,0.000000,94.000000,86.600000,79.933333,75.300000,74.066667,76.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.292000,37.200000,39738.528000,1068.240000,1668820.551600,1562.215000,NatG-1,
05/19/2021,11:15:54.127,3801.64,3801.87,116.640000,0.101050,7.070000,7.348600,0.000000,59.983000,11.790000,0.599600,1.482138,1.402521,3800.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,80.716667,56.966667,57.000000,96.500000,70.900000,49.380000,2.990000,0.122000,0.027000,0.026000,0.000000,93.700000,86.500000,79.800000,75.433333,74.033333,74.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.306000,37.213000,39752.415120,1068.240000,1668853.667040,1562.246000,NatG-1,
05/19/2021,11:15:57.128,3804.64,3804.88,116.590000,0.100990,7.060000,7.354500,0.000000,59.984000,11.770000,0.599600,1.483612,1.402093,3803.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,80.883333,57.000000,57.000000,96.500000,70.900000,49.530000,2.980000,0.121000,0.026000,0.028000,0.000000,93.433333,86.500000,79.800000,75.600000,73.866667,76.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.292000,37.200000,39738.528000,1068.240000,1668886.782480,1562.277000,NatG-1,
05/19/2021,11:15:59.129,3806.64,3806.88,116.610000,0.101000,7.060000,7.358500,0.000000,59.983000,11.780000,0.599600,1.482871,1.402367,3805.000000,100.000000,57.451800,62.162500,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.251 ,80.927778,56.933333,57.000000,96.500000,70.866667,49.630000,2.993333,0.128000,0.027000,0.027000,0.000000,93.300000,86.433333,79.800000,75.566667,73.833333,76.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.306000,37.213000,39752.415120,1068.240000,1668908.147280,1562.297000,NatG-1,
05/19/2021,11:16:02.128,3809.64,3809.88,116.660000,0.101070,7.070000,7.364300,0.000000,59.983000,11.790000,0.599600,1.480459,1.402537,3808.000000,100.000000,57.451800,0.000000,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,80.888889,56.900000,57.000000,96.300000,70.866667,49.730000,2.536667,0.125000,0.025000,0.027000,0.000000,93.233333,86.033333,79.833333,75.500000,74.333333,76.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.302000,37.210000,39749.210400,1068.240000,1668941.262720,1562.328000,NatG-1,
05/19/2021,11:16:05.129,3812.64,3812.88,116.600000,0.100990,7.060000,7.370200,0.000000,59.981000,11.780000,0.599600,1.479849,1.402487,3811.000000,100.000000,57.451800,0.000000,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,80.561111,56.800000,57.000000,96.033333,70.900000,49.750000,0.000000,0.124000,0.024000,0.028000,0.000000,92.900000,85.900000,79.866667,75.366667,74.166667,75.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.296000,37.206000,39744.937440,1068.240000,1668974.378160,1562.359000,NatG-1,
05/19/2021,11:16:08.131,3815.64,3815.88,116.610000,0.101010,7.060000,7.376100,0.000000,59.981000,11.780000,0.599600,1.484506,1.401852,3814.000000,100.000000,57.451800,0.000000,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,80.377778,56.733333,57.000000,95.933333,70.866667,49.750000,0.000000,0.125000,0.023000,0.032000,0.000000,92.566667,85.833333,79.866667,75.300000,74.266667,74.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.296000,37.203000,39741.732720,1068.240000,1669007.493600,1562.390000,NatG-1,
05/19/2021,11:16:11.132,3818.64,3818.88,116.660000,0.101080,7.070000,7.382000,0.000000,59.982000,11.790000,0.599600,1.481104,1.401937,3817.000000,100.000000,57.451800,0.000000,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,80.572222,56.800000,57.000000,95.866667,70.866667,49.750000,0.000000,0.132000,0.023000,0.030000,0.000000,92.333333,85.966667,79.900000,74.933333,74.600000,75.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.296000,37.203000,39741.732720,1068.240000,1669040.609040,1562.421000,NatG-1,
05/19/2021,11:16:13.127,3820.64,3820.88,116.700000,0.101120,7.080000,7.385900,0.000000,59.981000,11.800000,0.599600,1.484869,1.401457,3819.000000,100.000000,57.451800,0.000000,0.000000,Testing Tank A - Drawing Water Until 50.0Gallons.... 0.250 ,80.500000,56.800000,57.000000,95.866667,70.866667,49.750000,0.000000,0.129000,0.022000,0.029000,0.000000,92.333333,86.033333,79.900000,74.700000,74.300000,75.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.306000,37.216000,39755.619840,1068.240000,1669063.042080,1562.442000,NatG-1,
05/19/2021,11:16:17.092,3824.69,3824.84,116.670000,0.101080,7.070000,7.393800,0.000000,59.981000,11.790000,0.599600,1.481698,1.401303,3823.000000,100.000000,57.451800,0.000000,0.000000,Finished Draw.... ,80.388889,56.766667,57.000000,95.900000,70.900000,0.000000,0.000000,0.128000,0.022000,0.029000,0.000000,92.366667,86.100000,80.000000,74.500000,74.400000,74.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.302000,37.210000,39749.210400,1068.240000,1669106.839920,1562.483000,NatG-1,
05/19/2021,11:16:22.800,3830.69,3830.55,116.740000,0.101170,7.080000,7.404600,0.000000,59.983000,11.810000,0.599600,1.480775,1.401833,3829.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,80.377778,56.800000,57.000000,95.900000,70.900000,0.000000,0.000000,0.124000,0.024000,0.027000,0.000000,92.500000,86.133333,80.133333,74.266667,74.266667,74.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.306000,37.213000,39752.415120,1068.240000,1669167.729600,1562.540000,NatG-1,
05/19/2021,11:16:27.791,3835.69,3835.54,116.670000,0.101080,7.070000,7.414400,0.000000,59.984000,11.790000,0.599600,1.480313,1.401817,3834.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,80.844444,56.800000,57.033333,95.900000,70.866667,0.000000,0.000000,0.125000,0.025000,0.025000,-0.001000,92.833333,86.166667,80.300000,74.866667,74.666667,76.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.306000,37.213000,39752.415120,1068.240000,1669222.209840,1562.591000,NatG-1,
