Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,11:16:31.789,3839.69,3839.54,116.680000,0.101080,7.070000,7.422300,0.000000,59.991000,11.790000,0.599600,1.484072,1.402040,3838.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.427778,56.800000,57.033333,95.900000,70.900000,0.000000,0.000000,0.122000,0.025000,0.025000,0.000000,93.066667,86.200000,80.166667,75.033333,75.700000,78.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.289000,37.196000,39734.255040,1068.240000,1669266.007680,1562.632000,NatG-1,
05/19/2021,11:16:36.775,3844.69,3844.52,116.640000,0.101020,7.070000,7.432100,0.000000,59.996000,11.780000,0.599600,1.483568,1.401492,3843.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.133333,56.800000,57.100000,95.900000,70.900000,0.000000,0.000000,0.126000,0.027000,0.025000,0.000000,93.300000,86.200000,79.366667,76.033333,75.566667,76.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.296000,37.206000,39744.937440,1068.240000,1669321.556160,1562.684000,NatG-1,
05/19/2021,11:16:41.782,3849.69,3849.53,116.660000,0.101030,7.070000,7.441900,0.000000,60.002000,11.790000,0.599600,1.482629,1.401766,3848.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,80.577778,56.800000,57.066667,95.900000,70.900000,0.000000,0.000000,0.121000,0.027000,0.024000,0.000000,93.400000,86.200000,77.233333,75.566667,74.833333,76.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.302000,37.206000,39744.937440,1068.240000,1669376.036400,1562.735000,NatG-1,
05/19/2021,11:16:46.772,3854.69,3854.52,116.670000,0.101040,7.070000,7.451700,0.000000,60.008000,11.790000,0.599600,1.480107,1.402160,3853.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,80.827778,56.866667,57.166667,95.900000,70.900000,0.000000,0.000000,0.127000,0.027000,0.024000,0.000000,93.433333,86.200000,77.266667,76.066667,75.900000,76.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.282000,37.190000,39727.845600,1068.240000,1669431.584880,1562.787000,NatG-1,
05/19/2021,11:16:51.776,3859.69,3859.52,116.670000,0.101030,7.070000,7.461600,0.000000,60.014000,11.790000,0.599600,1.481243,1.402417,3858.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,80.761111,56.800000,57.133333,95.900000,70.933333,0.000000,0.000000,0.124000,0.025000,0.025000,0.000000,93.333333,86.200000,77.633333,75.766667,75.700000,75.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.296000,37.200000,39738.528000,1068.240000,1669486.065120,1562.838000,NatG-1,
05/19/2021,11:16:55.776,3863.69,3863.52,116.660000,0.101010,7.070000,7.469400,0.000000,60.014000,11.780000,0.599600,1.481734,1.401937,3862.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.050000,56.800000,57.166667,95.866667,70.966667,0.000000,0.000000,0.123000,0.025000,0.025000,0.000000,93.200000,86.200000,78.700000,76.300000,75.566667,76.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.306000,37.210000,39749.210400,1068.240000,1669530.931200,1562.880000,NatG-1,
05/19/2021,11:17:00.774,3868.68,3868.52,116.590000,0.100920,7.060000,7.479200,0.000000,60.012000,11.770000,0.599700,1.481371,1.401750,3867.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.050000,56.866667,57.233333,95.900000,70.933333,0.000000,0.000000,0.129000,0.024000,0.026000,0.000000,93.133333,86.200000,79.966667,76.633333,75.300000,75.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.286000,37.190000,39727.845600,1068.240000,1669585.411440,1562.931000,NatG-1,
05/19/2021,11:17:05.776,3873.68,3873.52,116.610000,0.100940,7.060000,7.489000,0.000000,60.012000,11.770000,0.599600,1.482960,1.401338,3872.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.566667,56.900000,57.266667,95.900000,70.933333,0.000000,0.000000,0.125000,0.022000,0.027000,0.000000,93.133333,86.300000,80.400000,76.666667,75.700000,77.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.292000,37.196000,39734.255040,1068.240000,1669640.959920,1562.983000,NatG-1,
05/19/2021,11:17:10.780,3878.68,3878.53,116.610000,0.100930,7.060000,7.498800,0.000000,60.015000,11.770000,0.599700,1.482314,1.401852,3877.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.483333,56.900000,57.300000,95.900000,70.900000,0.000000,0.000000,0.129000,0.022000,0.030000,-0.001000,93.333333,86.366667,80.200000,76.666667,75.666667,76.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.286000,37.190000,39727.845600,1068.240000,1669695.440160,1563.034000,NatG-1,
05/19/2021,11:17:15.778,3883.68,3883.53,116.600000,0.100930,7.060000,7.508600,0.000000,60.014000,11.770000,0.599600,1.481720,1.401458,3882.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.611111,56.900000,57.300000,95.866667,70.866667,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,93.400000,86.400000,79.133333,76.166667,75.733333,78.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.286000,37.190000,39727.845600,1068.240000,1669750.988640,1563.086000,NatG-1,
05/19/2021,11:17:19.776,3887.69,3887.52,116.590000,0.100920,7.060000,7.516500,0.000000,60.013000,11.770000,0.599700,1.486029,1.401578,3886.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.438889,56.900000,57.300000,95.833333,70.833333,0.000000,0.000000,0.130000,0.023000,0.031000,0.000000,93.433333,86.400000,79.033333,76.166667,75.533333,78.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.302000,37.206000,39744.937440,1068.240000,1669794.786480,1563.127000,NatG-1,
05/19/2021,11:17:24.776,3892.69,3892.52,116.630000,0.100970,7.060000,7.526300,0.000000,60.011000,11.780000,0.599600,1.483114,1.401269,3891.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.394444,56.900000,57.300000,95.900000,70.866667,0.000000,0.000000,0.126000,0.023000,0.029000,-0.001000,93.400000,86.300000,79.200000,75.900000,76.033333,77.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.296000,37.200000,39738.528000,1068.240000,1669849.266720,1563.178000,NatG-1,
05/19/2021,11:17:29.772,3897.69,3897.52,116.630000,0.100970,7.060000,7.536100,0.000000,60.009000,11.780000,0.599600,1.480935,1.401612,3896.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.655556,56.900000,57.300000,95.866667,70.866667,0.000000,0.000000,0.122000,0.024000,0.030000,0.000000,93.333333,86.266667,80.500000,75.766667,76.866667,77.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.292000,37.196000,39734.255040,1068.240000,1669904.815200,1563.230000,NatG-1,
05/19/2021,11:17:34.774,3902.68,3902.52,116.650000,0.101000,7.060000,7.545900,0.000000,60.009000,11.780000,0.599600,1.481485,1.402057,3901.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.627778,56.900000,57.366667,95.866667,70.800000,0.000000,0.000000,0.127000,0.025000,0.028000,0.000000,93.400000,86.200000,81.100000,75.800000,76.800000,76.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.299000,37.206000,39744.937440,1068.240000,1669959.295440,1563.281000,NatG-1,
05/19/2021,11:17:39.773,3907.69,3907.52,116.690000,0.101030,7.070000,7.555700,0.000000,60.014000,11.790000,0.599600,1.483421,1.401063,3906.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.988889,56.900000,57.366667,95.800000,70.800000,0.000000,0.000000,0.123000,0.025000,0.026000,-0.001000,93.433333,86.233333,81.500000,76.533333,78.700000,75.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.289000,37.193000,39731.050320,1068.240000,1670014.843920,1563.333000,NatG-1,
05/19/2021,11:17:43.772,3911.69,3911.52,116.690000,0.101030,7.070000,7.563500,0.000000,60.015000,11.790000,0.599600,1.482629,1.400891,3910.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.550000,56.933333,57.400000,95.800000,70.800000,0.000000,0.000000,0.126000,0.027000,0.027000,0.000000,93.466667,86.200000,81.500000,76.266667,76.366667,75.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.276000,37.183000,39720.367920,1068.240000,1670058.641760,1563.374000,NatG-1,
05/19/2021,11:17:48.776,3916.69,3916.52,116.570000,0.100890,7.050000,7.573300,0.000000,60.007000,11.760000,0.599600,1.484290,1.401218,3915.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.727778,56.900000,57.466667,95.800000,70.800000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,93.700000,86.266667,81.533333,77.433333,75.633333,75.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.282000,37.186000,39723.572640,1068.240000,1670114.190240,1563.426000,NatG-1,
05/19/2021,11:17:53.775,3921.69,3921.52,116.640000,0.100990,7.060000,7.583100,0.000000,60.005000,11.780000,0.599600,1.482028,1.400977,3920.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,81.944444,57.000000,57.466667,95.800000,70.800000,0.000000,0.000000,0.119000,0.027000,0.026000,0.000000,93.800000,86.566667,81.500000,77.800000,75.666667,76.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.266000,37.173000,39709.685520,1068.240000,1670168.670480,1563.477000,NatG-1,
05/19/2021,11:17:58.774,3926.69,3926.52,116.710000,0.101070,7.070000,7.593000,0.000000,60.004000,11.800000,0.599600,1.482240,1.401679,3925.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,82.150000,57.000000,57.500000,95.800000,70.800000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,93.800000,86.800000,81.133333,77.033333,75.833333,78.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.269000,37.173000,39709.685520,1068.240000,1670224.218960,1563.529000,NatG-1,
05/19/2021,11:18:03.774,3931.68,3931.52,116.730000,0.101090,7.070000,7.602800,0.000000,60.004000,11.800000,0.599600,1.480958,1.402210,3930.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,82.416667,57.000000,57.500000,95.800000,70.800000,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,93.800000,86.866667,81.166667,77.000000,75.933333,79.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.269000,37.173000,39709.685520,1068.240000,1670278.699200,1563.580000,NatG-1,
05/19/2021,11:18:07.774,3935.69,3935.52,116.730000,0.101090,7.070000,7.610700,0.000000,60.006000,11.800000,0.599600,1.483134,1.400925,3934.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,82.155556,57.000000,57.500000,95.800000,70.800000,0.000000,0.000000,0.125000,0.029000,0.025000,0.000000,93.866667,86.900000,81.300000,76.833333,77.500000,76.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.259000,37.163000,39699.003120,1068.240000,1670322.497040,1563.621000,NatG-1,
05/19/2021,11:18:12.771,3940.68,3940.52,116.720000,0.101090,7.070000,7.620500,0.000000,60.005000,11.800000,0.599600,1.480562,1.402073,3939.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,82.255556,57.000000,57.500000,95.733333,70.800000,0.000000,0.000000,0.121000,0.028000,0.023000,0.000000,93.866667,87.000000,81.633333,76.800000,77.500000,76.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.269000,37.176000,39712.890240,1068.240000,1670378.045520,1563.673000,NatG-1,
05/19/2021,11:18:17.773,3945.69,3945.52,116.840000,0.101230,7.090000,7.630300,0.000000,60.009000,11.830000,0.599500,1.481083,1.401746,3944.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,82.600000,57.066667,57.533333,95.733333,70.800000,0.000000,0.000000,0.118000,0.028000,0.025000,0.000000,93.866667,86.966667,81.533333,78.166667,77.233333,77.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.262000,37.166000,39702.207840,1068.240000,1670432.525760,1563.724000,NatG-1,
05/19/2021,11:18:22.779,3950.68,3950.53,116.900000,0.101290,7.100000,7.640200,0.000000,60.012000,11.840000,0.599500,1.482970,1.400171,3949.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,82.794444,57.100000,57.566667,95.700000,70.800000,0.000000,0.000000,0.122000,0.029000,0.024000,0.000000,94.000000,86.933333,81.900000,78.233333,77.200000,78.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.279000,37.183000,39720.367920,1068.240000,1670488.074240,1563.776000,NatG-1,
05/19/2021,11:18:27.775,3955.68,3955.52,116.900000,0.101290,7.100000,7.650000,0.000000,60.015000,11.840000,0.599500,1.480798,1.401198,3954.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,82.861111,57.100000,57.600000,95.633333,70.766667,0.000000,0.000000,0.122000,0.028000,0.024000,0.000000,94.166667,86.966667,81.400000,78.133333,77.333333,79.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.269000,37.176000,39712.890240,1068.240000,1670542.554480,1563.827000,NatG-1,
05/19/2021,11:18:31.775,3959.69,3959.52,116.900000,0.101280,7.100000,7.657900,0.000000,60.019000,11.840000,0.599500,1.481339,1.401540,3958.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,82.511111,57.100000,57.633333,95.633333,70.733333,0.000000,0.000000,0.126000,0.027000,0.026000,0.000000,94.266667,86.900000,81.233333,77.666667,77.700000,77.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.256000,37.163000,39699.003120,1068.240000,1670586.352320,1563.868000,NatG-1,
05/19/2021,11:18:36.779,3964.68,3964.53,116.810000,0.101170,7.090000,7.667800,0.000000,60.015000,11.820000,0.599500,1.482949,1.400479,3963.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,82.705556,57.133333,57.700000,95.600000,70.700000,0.000000,0.000000,0.124000,0.024000,0.026000,-0.001000,94.300000,86.700000,81.500000,77.566667,77.966667,78.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.249000,37.157000,39692.593680,1068.240000,1670641.900800,1563.920000,NatG-1,
05/19/2021,11:18:41.775,3969.69,3969.52,116.830000,0.101210,7.090000,7.677600,0.000000,60.013000,11.820000,0.599500,1.481573,1.401524,3968.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,82.555556,57.200000,57.700000,95.600000,70.700000,0.000000,0.000000,0.128000,0.024000,0.026000,0.000000,94.400000,86.633333,81.733333,77.433333,77.933333,77.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.256000,37.163000,39699.003120,1068.240000,1670696.381040,1563.971000,NatG-1,
05/19/2021,11:18:46.777,3974.69,3974.52,116.870000,0.101250,7.090000,7.687500,0.000000,60.012000,11.830000,0.599500,1.481975,1.401044,3973.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,82.772222,57.200000,57.700000,95.600000,70.700000,0.000000,0.000000,0.128000,0.023000,0.029000,0.000000,94.300000,86.800000,82.366667,77.733333,77.833333,77.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.253000,37.160000,39695.798400,1068.240000,1670751.929520,1564.023000,NatG-1,
05/19/2021,11:18:51.772,3979.68,3979.52,116.820000,0.101190,7.090000,7.697300,0.000000,60.008000,11.820000,0.599500,1.482261,1.401130,3978.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.077778,57.200000,57.700000,95.600000,70.700000,0.000000,0.000000,0.126000,0.022000,0.031000,0.000000,94.300000,86.933333,82.533333,78.233333,78.266667,78.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.256000,37.163000,39699.003120,1068.240000,1670806.409760,1564.074000,NatG-1,
05/19/2021,11:18:55.778,3983.69,3983.53,116.830000,0.101210,7.090000,7.705200,0.000000,60.009000,11.820000,0.599500,1.479597,1.401524,3982.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.100000,57.200000,57.700000,95.600000,70.666667,0.000000,0.000000,0.129000,0.022000,0.030000,0.000000,94.100000,87.133333,82.600000,78.700000,78.566667,77.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.266000,37.173000,39709.685520,1068.240000,1670850.207600,1564.115000,NatG-1,
05/19/2021,11:19:00.774,3988.69,3988.52,116.860000,0.101240,7.090000,7.715000,0.000000,60.008000,11.830000,0.599500,1.481727,1.400993,3987.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.183333,57.266667,57.766667,95.600000,70.666667,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,94.100000,87.300000,82.500000,78.600000,79.133333,77.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.266000,37.173000,39709.685520,1068.240000,1670905.756080,1564.167000,NatG-1,
05/19/2021,11:19:05.774,3993.69,3993.52,116.830000,0.101200,7.090000,7.724900,0.000000,60.009000,11.820000,0.599500,1.484684,1.400240,3992.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.100000,57.300000,57.800000,95.533333,70.700000,0.000000,0.000000,0.130000,0.023000,0.031000,0.000000,94.133333,87.333333,82.533333,78.766667,77.900000,77.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.266000,37.173000,39709.685520,1068.240000,1670960.236320,1564.218000,NatG-1,
05/19/2021,11:19:10.774,3998.69,3998.52,116.850000,0.101230,7.090000,7.734700,0.000000,60.005000,11.830000,0.599500,1.482466,1.401113,3997.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.355556,57.300000,57.833333,95.533333,70.633333,0.000000,0.000000,0.128000,0.022000,0.027000,0.000000,94.266667,87.233333,82.600000,79.033333,77.800000,79.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.262000,37.170000,39706.480800,1068.240000,1671015.784800,1564.270000,NatG-1,
05/19/2021,11:19:15.779,4003.69,4003.53,116.780000,0.101160,7.080000,7.744500,0.000000,59.996000,11.810000,0.599500,1.482108,1.400839,4002.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.344444,57.300000,57.833333,95.433333,70.666667,0.000000,0.000000,0.124000,0.023000,0.031000,0.001000,94.366667,87.300000,82.533333,79.433333,78.166667,78.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.236000,37.143000,39677.638320,1068.240000,1671070.265040,1564.321000,NatG-1,
05/19/2021,11:19:19.776,4007.68,4007.52,116.740000,0.101110,7.080000,7.752400,0.000000,59.994000,11.800000,0.599500,1.485016,1.399949,4006.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.344444,57.300000,57.866667,95.400000,70.600000,0.000000,0.000000,0.129000,0.022000,0.030000,0.000000,94.433333,87.300000,82.400000,78.866667,78.800000,78.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.239000,37.147000,39681.911280,1068.240000,1671114.062880,1564.362000,NatG-1,
05/19/2021,11:19:24.778,4012.69,4012.53,116.720000,0.101090,7.070000,7.762200,0.000000,59.988000,11.800000,0.599500,1.482540,1.400703,4011.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.433333,57.400000,57.900000,95.366667,70.600000,0.000000,0.000000,0.128000,0.023000,0.030000,0.001000,94.466667,87.266667,82.166667,78.900000,78.966667,78.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.256000,37.163000,39699.003120,1068.240000,1671169.611360,1564.414000,NatG-1,
05/19/2021,11:19:29.778,4017.68,4017.53,116.740000,0.101120,7.080000,7.772100,0.000000,59.987000,11.800000,0.599500,1.481112,1.401319,4016.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.516667,57.400000,58.000000,95.366667,70.633333,0.000000,0.000000,0.128000,0.023000,0.029000,0.000000,94.433333,86.866667,82.333333,79.800000,78.600000,79.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.259000,37.166000,39702.207840,1068.240000,1671224.091600,1564.465000,NatG-1,
05/19/2021,11:19:34.782,4022.68,4022.53,116.730000,0.101110,7.080000,7.781900,0.000000,59.988000,11.800000,0.599500,1.482445,1.402724,4021.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.633333,57.400000,57.966667,95.300000,70.600000,0.000000,0.000000,0.127000,0.023000,0.027000,0.000000,94.566667,86.700000,82.866667,78.933333,79.966667,78.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.243000,37.150000,39685.116000,1068.240000,1671279.640080,1564.517000,NatG-1,
05/19/2021,11:19:39.773,4027.68,4027.52,116.720000,0.101100,7.070000,7.791700,0.000000,59.987000,11.800000,0.599600,1.482394,1.402073,4026.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.433333,57.466667,58.000000,95.300000,70.600000,0.000000,0.000000,0.130000,0.026000,0.025000,0.001000,94.733333,86.700000,81.266667,79.100000,79.866667,78.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.236000,37.143000,39677.638320,1068.240000,1671334.120320,1564.568000,NatG-1,
05/19/2021,11:19:43.773,4031.69,4031.52,116.730000,0.101100,7.080000,7.799600,0.000000,59.987000,11.800000,0.599500,1.480613,1.400925,4030.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.583333,57.500000,58.000000,95.300000,70.533333,0.000000,0.000000,0.126000,0.026000,0.024000,0.000000,94.800000,86.966667,81.266667,79.366667,79.666667,79.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.259000,37.166000,39702.207840,1068.240000,1671378.986400,1564.610000,NatG-1,
05/19/2021,11:19:48.777,4036.69,4036.52,116.720000,0.101090,7.070000,7.809400,0.000000,59.985000,11.800000,0.599500,1.483332,1.400531,4035.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.905556,57.500000,58.000000,95.300000,70.566667,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,94.766667,87.266667,82.200000,80.966667,79.500000,78.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.239000,37.147000,39681.911280,1068.240000,1671433.466640,1564.661000,NatG-1,
05/19/2021,11:19:53.776,4041.68,4041.52,116.760000,0.101150,7.080000,7.819300,0.000000,59.987000,11.810000,0.599500,1.480277,1.400737,4040.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,83.900000,57.500000,58.033333,95.266667,70.533333,0.000000,0.000000,0.124000,0.029000,0.025000,0.001000,94.700000,87.600000,82.700000,79.833333,79.400000,79.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.226000,37.133000,39666.955920,1068.240000,1671487.946880,1564.712000,NatG-1,
05/19/2021,11:19:58.775,4046.68,4046.52,116.770000,0.101160,7.080000,7.829100,0.000000,59.987000,11.810000,0.599500,1.480921,1.401473,4045.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,84.088889,57.500000,58.033333,95.233333,70.533333,0.000000,0.000000,0.121000,0.028000,0.024000,0.000000,94.700000,87.633333,83.500000,79.833333,79.400000,79.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.246000,37.150000,39685.116000,1068.240000,1671543.495360,1564.764000,NatG-1,
05/19/2021,11:20:03.778,4051.69,4051.53,116.730000,0.101100,7.080000,7.838900,0.000000,59.990000,11.800000,0.599600,1.480613,1.401953,4050.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,84.255556,57.600000,58.100000,95.200000,70.533333,0.000000,0.000000,0.123000,0.029000,0.026000,0.000000,94.700000,87.800000,83.833333,80.666667,79.466667,79.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.249000,37.157000,39692.593680,1068.240000,1671597.975600,1564.815000,NatG-1,
05/19/2021,11:20:07.778,4055.69,4055.53,116.610000,0.100950,7.060000,7.846800,0.000000,59.994000,11.770000,0.599600,1.484596,1.402538,4054.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,84.294444,57.600000,58.133333,95.200000,70.533333,0.000000,0.000000,0.122000,0.028000,0.025000,-0.001000,94.800000,87.800000,83.633333,80.800000,79.500000,79.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.243000,37.147000,39681.911280,1068.240000,1671641.773440,1564.856000,NatG-1,
05/19/2021,11:20:12.792,4060.68,4060.54,116.710000,0.101070,7.070000,7.856600,0.000000,59.998000,11.800000,0.599600,1.481251,1.400823,4059.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,84.333333,57.600000,58.200000,95.133333,70.500000,0.000000,0.000000,0.120000,0.027000,0.027000,0.000000,94.833333,87.600000,83.366667,80.633333,80.166667,79.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.226000,37.130000,39663.751200,1068.240000,1671697.321920,1564.908000,NatG-1,
05/19/2021,11:20:17.792,4065.68,4065.54,116.670000,0.101010,7.070000,7.866400,0.000000,60.000000,11.780000,0.599600,1.480744,1.401646,4064.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,84.594444,57.600000,58.200000,95.100000,70.566667,0.000000,0.000000,0.122000,0.028000,0.026000,0.000000,94.900000,87.533333,83.333333,81.600000,80.133333,80.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.236000,37.143000,39677.638320,1068.240000,1671752.870400,1564.960000,NatG-1,
05/19/2021,11:20:22.794,4070.69,4070.54,116.650000,0.100980,7.060000,7.876200,0.000000,60.001000,11.780000,0.599600,1.481779,1.401372,4069.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,84.661111,57.700000,58.200000,95.100000,70.600000,0.000000,0.000000,0.120000,0.027000,0.028000,0.000000,94.900000,87.800000,83.633333,81.466667,80.033333,80.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.236000,37.143000,39677.638320,1068.240000,1671807.350640,1565.011000,NatG-1,
05/19/2021,11:20:27.792,4075.68,4075.54,116.620000,0.100940,7.060000,7.886100,0.000000,60.002000,11.770000,0.599600,1.482366,1.401218,4074.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,85.100000,57.700000,58.200000,95.100000,70.600000,0.000000,0.000000,0.125000,0.028000,0.026000,0.000000,94.866667,87.866667,84.533333,82.133333,80.833333,80.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.249000,37.157000,39692.593680,1068.240000,1671861.830880,1565.062000,NatG-1,
05/19/2021,11:20:31.791,4079.69,4079.54,116.670000,0.101000,7.070000,7.893900,0.000000,60.004000,11.780000,0.599600,1.482475,1.400789,4078.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,85.066667,57.733333,58.200000,95.100000,70.566667,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,94.900000,87.833333,84.000000,81.866667,81.100000,80.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.223000,37.130000,39663.751200,1068.240000,1671906.696960,1565.104000,NatG-1,
05/19/2021,11:20:36.781,4084.69,4084.53,116.670000,0.100990,7.070000,7.903700,0.000000,60.009000,11.780000,0.599600,1.485989,1.401303,4083.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,84.888889,57.800000,58.266667,95.066667,70.600000,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,95.000000,87.866667,84.100000,81.866667,80.566667,79.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.229000,37.137000,39671.228880,1068.240000,1671961.177200,1565.155000,NatG-1,
05/19/2021,11:20:41.790,4089.69,4089.54,116.640000,0.100960,7.060000,7.913500,0.000000,60.010000,11.780000,0.599600,1.479893,1.401492,4088.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,84.994444,57.800000,58.266667,95.000000,70.600000,0.000000,0.000000,0.122000,0.029000,0.025000,0.000000,95.000000,87.966667,83.866667,81.866667,81.066667,80.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.219000,37.127000,39660.546480,1068.240000,1672015.657440,1565.206000,NatG-1,
05/19/2021,11:20:46.784,4094.69,4094.53,116.670000,0.101000,7.070000,7.923300,0.000000,60.011000,11.780000,0.599600,1.481287,1.401646,4093.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,85.077778,57.800000,58.333333,95.000000,70.600000,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,95.166667,87.900000,83.633333,81.866667,80.700000,81.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.233000,37.140000,39674.433600,1068.240000,1672071.205920,1565.258000,NatG-1,
05/19/2021,11:20:51.772,4099.69,4099.52,116.640000,0.100950,7.060000,7.933100,0.000000,60.011000,11.770000,0.599600,1.482219,1.400377,4098.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,85.138889,57.800000,58.366667,95.000000,70.600000,0.000000,0.000000,0.123000,0.029000,0.025000,0.000000,95.300000,87.866667,83.700000,81.800000,81.033333,81.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.233000,37.140000,39674.433600,1068.240000,1672125.686160,1565.309000,NatG-1,
05/19/2021,11:20:55.775,4103.68,4103.52,116.610000,0.100910,7.060000,7.941000,0.000000,60.013000,11.770000,0.599700,1.483797,1.400738,4102.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,85.161111,57.800000,58.366667,94.933333,70.633333,0.000000,0.000000,0.122000,0.029000,0.025000,0.000000,95.300000,87.900000,83.700000,81.966667,80.666667,81.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.223000,37.130000,39663.751200,1068.240000,1672169.484000,1565.350000,NatG-1,
05/19/2021,11:21:00.781,4108.69,4108.53,116.650000,0.100950,7.060000,7.950800,0.000000,60.015000,11.780000,0.599700,1.482021,1.400257,4107.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,85.383333,57.900000,58.400000,94.900000,70.633333,0.000000,0.000000,0.120000,0.028000,0.024000,0.000000,95.400000,87.900000,83.866667,82.266667,81.033333,81.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.229000,37.137000,39671.228880,1068.240000,1672225.032480,1565.402000,NatG-1,
05/19/2021,11:21:05.776,4113.69,4113.52,116.650000,0.100950,7.060000,7.960600,0.000000,60.018000,11.780000,0.599700,1.482813,1.401543,4112.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,85.561111,57.933333,58.400000,94.900000,70.600000,0.000000,0.000000,0.124000,0.027000,0.025000,0.000000,95.233333,87.733333,84.666667,81.866667,80.900000,82.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.236000,37.147000,39681.911280,1068.240000,1672279.512720,1565.453000,NatG-1,
05/19/2021,11:21:10.777,4118.68,4118.52,116.620000,0.100920,7.060000,7.970400,0.000000,60.015000,11.770000,0.599700,1.481371,1.400875,4117.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,85.555556,57.966667,58.400000,94.900000,70.600000,0.000000,0.000000,0.124000,0.025000,0.028000,0.000000,95.233333,87.633333,84.866667,82.666667,81.666667,81.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.219000,37.127000,39660.546480,1068.240000,1672335.061200,1565.505000,NatG-1,
05/19/2021,11:21:15.781,4123.69,4123.53,116.650000,0.100950,7.060000,7.980200,0.000000,60.016000,11.780000,0.599700,1.480238,1.401886,4122.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,85.322222,58.000000,58.500000,94.900000,70.633333,0.000000,0.000000,0.130000,0.023000,0.027000,0.000000,95.033333,87.966667,84.333333,82.233333,81.000000,81.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.216000,37.123000,39656.273520,1068.240000,1672389.541440,1565.556000,NatG-1,
05/19/2021,11:21:19.792,4127.69,4127.54,116.590000,0.100890,7.050000,7.988000,0.000000,60.014000,11.760000,0.599700,1.482109,1.400720,4126.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,85.650000,58.000000,58.533333,94.866667,70.600000,0.000000,0.000000,0.127000,0.022000,0.029000,0.000000,94.900000,88.200000,84.433333,82.466667,81.233333,82.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.206000,37.114000,39646.659360,1068.240000,1672433.339280,1565.597000,NatG-1,
05/19/2021,11:21:24.807,4132.69,4132.55,116.580000,0.100880,7.050000,7.997800,0.000000,60.010000,11.760000,0.599700,1.481661,1.401098,4131.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,85.711111,58.000000,58.566667,94.800000,70.600000,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,95.033333,88.433333,84.600000,83.100000,81.533333,81.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.213000,37.120000,39653.068800,1068.240000,1672488.887760,1565.649000,NatG-1,
05/19/2021,11:21:29.789,4137.69,4137.54,116.580000,0.100870,7.050000,8.007600,0.000000,60.009000,11.760000,0.599700,1.481511,1.400841,4136.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,85.716667,58.000000,58.633333,94.800000,70.600000,0.000000,0.000000,0.127000,0.023000,0.031000,0.000000,95.266667,88.766667,84.466667,82.666667,81.366667,81.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.206000,37.117000,39649.864080,1068.240000,1672543.368000,1565.700000,NatG-1,
05/19/2021,11:21:34.791,4142.69,4142.54,116.570000,0.100870,7.050000,8.017400,0.000000,60.004000,11.760000,0.599700,1.482998,1.400703,4141.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,85.883333,58.100000,58.633333,94.733333,70.600000,0.000000,0.000000,0.125000,0.022000,0.030000,0.000000,95.400000,88.900000,84.600000,82.800000,81.700000,81.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.229000,37.137000,39671.228880,1068.240000,1672597.848240,1565.751000,NatG-1,
05/19/2021,11:21:39.772,4147.69,4147.52,116.580000,0.100890,7.050000,8.027200,0.000000,60.003000,11.760000,0.599700,1.482109,1.400583,4146.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,86.166667,58.100000,58.700000,94.700000,70.600000,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,95.700000,88.933333,85.133333,82.900000,82.433333,81.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.203000,37.114000,39646.659360,1068.240000,1672652.328480,1565.802000,NatG-1,
05/19/2021,11:21:43.774,4151.68,4151.52,116.620000,0.100950,7.060000,8.035000,0.000000,60.002000,11.770000,0.599700,1.480931,1.400617,4150.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,86.305556,58.166667,58.700000,94.700000,70.600000,0.000000,0.000000,0.126000,0.022000,0.029000,0.000000,95.600000,88.900000,85.500000,82.933333,82.266667,82.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.203000,37.110000,39642.386400,1068.240000,1672697.194560,1565.844000,NatG-1,
05/19/2021,11:21:48.778,4156.69,4156.53,116.620000,0.100950,7.060000,8.044800,0.000000,59.998000,11.770000,0.599600,1.481625,1.401389,4155.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,86.338889,58.200000,58.700000,94.700000,70.633333,0.000000,0.000000,0.124000,0.023000,0.032000,0.000000,95.600000,89.000000,85.866667,83.433333,82.066667,82.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.216000,37.123000,39656.273520,1068.240000,1672751.674800,1565.895000,NatG-1,
05/19/2021,11:21:53.775,4161.69,4161.52,116.600000,0.100930,7.060000,8.054600,0.000000,59.996000,11.770000,0.599600,1.481720,1.401115,4160.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,86.233333,58.200000,58.733333,94.700000,70.633333,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,95.533333,88.800000,85.900000,83.133333,82.333333,81.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.213000,37.120000,39653.068800,1068.240000,1672807.223280,1565.947000,NatG-1,
05/19/2021,11:21:58.778,4166.69,4166.53,116.620000,0.100950,7.060000,8.064400,0.000000,59.997000,11.770000,0.599600,1.482219,1.401732,4165.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,86.233333,58.200000,58.800000,94.700000,70.633333,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,95.533333,88.933333,85.900000,83.166667,82.266667,81.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.206000,37.114000,39646.659360,1068.240000,1672861.703520,1565.998000,NatG-1,
05/19/2021,11:22:03.777,4171.69,4171.52,116.560000,0.100880,7.050000,8.074200,0.000000,59.995000,11.760000,0.599700,1.481761,1.400309,4170.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,86.255556,58.266667,58.833333,94.600000,70.600000,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,95.700000,89.000000,86.033333,83.066667,81.866667,81.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.210000,37.117000,39649.864080,1068.240000,1672916.183760,1566.049000,NatG-1,
05/19/2021,11:22:07.777,4175.69,4175.52,116.550000,0.100870,7.050000,8.082100,0.000000,59.996000,11.760000,0.599700,1.484188,1.400601,4174.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,86.372222,58.300000,58.900000,94.600000,70.633333,0.000000,0.000000,0.127000,0.022000,0.031000,0.000000,95.833333,88.866667,86.266667,83.200000,82.000000,82.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.213000,37.120000,39653.068800,1068.240000,1672961.049840,1566.091000,NatG-1,
05/19/2021,11:22:12.776,4180.68,4180.52,116.560000,0.100880,7.050000,8.091900,0.000000,59.995000,11.760000,0.599700,1.483446,1.400824,4179.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,86.455556,58.300000,58.900000,94.500000,70.633333,0.000000,0.000000,0.130000,0.023000,0.031000,0.000000,95.833333,88.800000,86.300000,83.300000,82.333333,82.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.213000,37.120000,39653.068800,1068.240000,1673015.530080,1566.142000,NatG-1,
05/19/2021,11:22:17.777,4185.68,4185.53,116.560000,0.100870,7.050000,8.101700,0.000000,59.999000,11.760000,0.599700,1.482800,1.400824,4184.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,86.605556,58.300000,58.900000,94.466667,70.633333,0.000000,0.000000,0.125000,0.022000,0.030000,0.000000,96.100000,88.866667,86.300000,83.533333,82.566667,82.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.216000,37.123000,39656.273520,1068.240000,1673070.010320,1566.193000,NatG-1,
05/19/2021,11:22:22.780,4190.69,4190.53,116.620000,0.100940,7.060000,8.111500,0.000000,60.000000,11.770000,0.599600,1.480880,1.400617,4189.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,86.733333,58.400000,59.000000,94.433333,70.600000,0.000000,0.000000,0.131000,0.023000,0.028000,0.000000,96.100000,88.833333,86.200000,83.466667,82.733333,83.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.210000,37.117000,39649.864080,1068.240000,1673125.558800,1566.245000,NatG-1,
05/19/2021,11:22:27.779,4195.68,4195.53,116.620000,0.100950,7.060000,8.121300,0.000000,60.003000,11.770000,0.599600,1.481030,1.400875,4194.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,86.755556,58.400000,59.066667,94.433333,70.600000,0.000000,0.000000,0.128000,0.023000,0.029000,0.000000,96.066667,89.000000,86.200000,83.433333,82.866667,82.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.200000,37.107000,39639.181680,1068.240000,1673180.039040,1566.296000,NatG-1,
05/19/2021,11:22:31.772,4199.69,4199.52,116.620000,0.100950,7.060000,8.129100,0.000000,60.004000,11.770000,0.599600,1.479445,1.401904,4198.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,86.761111,58.400000,59.066667,94.400000,70.533333,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,95.866667,89.066667,86.033333,83.833333,83.033333,82.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.213000,37.120000,39653.068800,1068.240000,1673223.836880,1566.337000,NatG-1,
05/19/2021,11:22:36.774,4204.69,4204.52,116.570000,0.100870,7.050000,8.138900,0.000000,60.007000,11.760000,0.599700,1.481213,1.401819,4203.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,86.922222,58.400000,59.200000,94.400000,70.533333,0.000000,0.000000,0.130000,0.023000,0.029000,0.000000,95.666667,89.500000,86.033333,83.866667,83.633333,82.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.213000,37.117000,39649.864080,1068.240000,1673279.385360,1566.389000,NatG-1,
05/19/2021,11:22:41.777,4209.69,4209.53,116.710000,0.101030,7.070000,8.148700,0.000000,60.016000,11.790000,0.599600,1.483025,1.402451,4208.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,87.027778,58.500000,59.233333,94.400000,70.533333,0.000000,0.000000,0.125000,0.022000,0.030000,0.000000,95.866667,89.866667,86.100000,83.966667,83.400000,82.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.200000,37.107000,39639.181680,1068.240000,1673333.865600,1566.440000,NatG-1,
05/19/2021,11:22:46.776,4214.69,4214.52,116.600000,0.100890,7.050000,8.158500,0.000000,60.022000,11.760000,0.599700,1.483100,1.401458,4213.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,87.272222,58.500000,59.333333,94.366667,70.533333,0.000000,0.000000,0.123000,0.023000,0.030000,0.000000,96.100000,89.866667,86.400000,84.200000,84.000000,83.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.200000,37.104000,39635.976960,1068.240000,1673388.345840,1566.491000,NatG-1,
05/19/2021,11:22:51.779,4219.68,4219.53,116.570000,0.100840,7.050000,8.168300,0.000000,60.022000,11.760000,0.599700,1.484827,1.402333,4218.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,87.483333,58.533333,59.400000,94.300000,70.600000,0.000000,0.000000,0.124000,0.024000,0.027000,0.000000,96.000000,89.700000,87.133333,84.200000,84.433333,83.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.193000,37.100000,39631.704000,1068.240000,1673443.894320,1566.543000,NatG-1,
05/19/2021,11:22:55.781,4223.69,4223.53,116.540000,0.100810,7.050000,8.176200,0.000000,60.021000,11.750000,0.599700,1.483682,1.400549,4222.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,87.844444,58.566667,59.500000,94.266667,70.600000,0.000000,0.000000,0.121000,0.026000,0.029000,0.000000,95.900000,89.666667,87.400000,84.100000,84.233333,85.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.216000,37.123000,39656.273520,1068.240000,1673487.692160,1566.584000,NatG-1,
05/19/2021,11:23:00.777,4228.68,4228.53,116.560000,0.100840,7.050000,8.185900,0.000000,60.012000,11.750000,0.599700,1.481059,1.401596,4227.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,87.572222,58.600000,59.600000,94.266667,70.633333,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,96.100000,89.666667,86.900000,84.433333,83.766667,84.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.196000,37.100000,39631.704000,1068.240000,1673542.172400,1566.635000,NatG-1,
05/19/2021,11:23:05.778,4233.69,4233.53,116.530000,0.100800,7.040000,8.195700,0.000000,60.010000,11.750000,0.599700,1.482242,1.399640,4232.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,87.666667,58.600000,59.700000,94.200000,70.600000,0.000000,0.000000,0.119000,0.028000,0.027000,0.000000,96.333333,89.700000,86.766667,84.266667,84.933333,84.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.210000,37.114000,39646.659360,1068.240000,1673597.720880,1566.687000,NatG-1,
05/19/2021,11:23:10.780,4238.69,4238.53,116.650000,0.100960,7.060000,8.205500,0.000000,60.008000,11.780000,0.599600,1.481874,1.401543,4237.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,87.938889,58.700000,59.900000,94.200000,70.700000,0.000000,0.000000,0.125000,0.029000,0.025000,0.000000,96.300000,89.666667,86.700000,84.100000,85.033333,85.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.200000,37.104000,39635.976960,1068.240000,1673652.201120,1566.738000,NatG-1,
05/19/2021,11:23:15.775,4243.69,4243.52,116.640000,0.100960,7.060000,8.215300,0.000000,60.007000,11.780000,0.599700,1.481874,1.401492,4242.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,87.838889,58.700000,60.000000,94.200000,70.700000,0.000000,0.000000,0.121000,0.028000,0.023000,0.001000,96.166667,89.633333,87.300000,84.933333,85.033333,83.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.203000,37.107000,39639.181680,1068.240000,1673707.749600,1566.790000,NatG-1,
05/19/2021,11:23:19.777,4247.68,4247.53,116.630000,0.100950,7.060000,8.223200,0.000000,60.007000,11.770000,0.599700,1.482813,1.401612,4246.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,88.044444,58.700000,60.100000,94.166667,70.666667,0.000000,0.000000,0.120000,0.030000,0.025000,0.000000,96.133333,89.866667,87.300000,84.966667,84.600000,85.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.219000,37.123000,39656.273520,1068.240000,1673751.547440,1566.831000,NatG-1,
05/19/2021,11:23:24.778,4252.69,4252.53,116.630000,0.100960,7.060000,8.233000,0.000000,60.000000,11.770000,0.599700,1.482072,1.401269,4251.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,87.972222,58.733333,60.200000,94.100000,70.700000,0.000000,0.000000,0.122000,0.029000,0.025000,0.000000,96.166667,90.166667,87.500000,84.866667,84.533333,84.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.200000,37.100000,39631.704000,1068.240000,1673806.027680,1566.882000,NatG-1,
05/19/2021,11:23:29.785,4257.69,4257.53,116.660000,0.100990,7.060000,8.242800,0.000000,59.996000,11.780000,0.599600,1.482226,1.401252,4256.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,88.250000,58.766667,60.300000,94.066667,70.666667,0.000000,0.000000,0.120000,0.029000,0.022000,0.000000,96.666667,90.333333,87.700000,85.333333,84.500000,84.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.210000,37.114000,39646.659360,1068.240000,1673861.576160,1566.934000,NatG-1,
05/19/2021,11:23:34.798,4262.68,4262.55,116.630000,0.100960,7.060000,8.252600,0.000000,59.995000,11.780000,0.599600,1.486826,1.401269,4261.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,88.616667,58.800000,60.466667,94.033333,70.700000,0.000000,0.000000,0.123000,0.028000,0.024000,0.000000,96.733333,90.433333,87.866667,85.433333,84.500000,86.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.193000,37.097000,39628.499280,1068.240000,1673916.056400,1566.985000,NatG-1,
05/19/2021,11:23:39.796,4267.69,4267.54,116.600000,0.100930,7.060000,8.262400,0.000000,59.992000,11.770000,0.599600,1.482314,1.401458,4266.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,88.833333,58.800000,60.600000,94.000000,70.700000,0.000000,0.000000,0.121000,0.028000,0.024000,0.000000,96.566667,90.466667,88.000000,85.500000,84.600000,87.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.210000,37.114000,39646.659360,1068.240000,1673970.536640,1567.036000,NatG-1,
05/19/2021,11:23:43.796,4271.69,4271.54,116.640000,0.100970,7.060000,8.270200,0.000000,59.994000,11.780000,0.599600,1.482718,1.401492,4270.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,88.722222,58.866667,60.700000,94.000000,70.766667,0.000000,0.000000,0.125000,0.029000,0.026000,0.000000,96.400000,90.400000,88.066667,85.366667,85.400000,86.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.213000,37.117000,39649.864080,1068.240000,1674014.334480,1567.077000,NatG-1,
05/19/2021,11:23:48.788,4276.68,4276.54,116.660000,0.101010,7.070000,8.280100,0.000000,59.991000,11.780000,0.599600,1.480942,1.401252,4275.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,88.550000,58.900000,60.800000,94.000000,70.766667,0.000000,0.000000,0.124000,0.027000,0.026000,0.000000,96.100000,90.433333,88.366667,85.366667,85.433333,85.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.196000,37.100000,39631.704000,1068.240000,1674069.882960,1567.129000,NatG-1,
05/19/2021,11:23:53.788,4281.69,4281.54,116.630000,0.100970,7.060000,8.289900,0.000000,59.990000,11.780000,0.599600,1.482916,1.402298,4280.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,88.783333,58.900000,60.966667,94.000000,70.800000,0.000000,0.000000,0.120000,0.027000,0.029000,0.000000,96.266667,90.533333,88.466667,85.666667,86.866667,84.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.200000,37.104000,39635.976960,1068.240000,1674124.363200,1567.180000,NatG-1,
05/19/2021,11:23:58.783,4286.69,4286.53,116.620000,0.100970,7.060000,8.299700,0.000000,59.987000,11.770000,0.599600,1.480539,1.401218,4285.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,88.800000,58.900000,61.066667,93.933333,70.800000,0.000000,0.000000,0.126000,0.025000,0.028000,0.000000,96.600000,90.500000,88.533333,85.866667,85.900000,85.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.206000,37.107000,39639.181680,1068.240000,1674178.843440,1567.231000,NatG-1,
05/19/2021,11:24:03.784,4291.69,4291.53,116.640000,0.100990,7.060000,8.309500,0.000000,59.983000,11.780000,0.599600,1.484602,1.401492,4290.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,88.994444,58.900000,61.200000,93.900000,70.800000,0.000000,0.000000,0.124000,0.024000,0.028000,0.000000,96.766667,90.566667,88.200000,86.066667,87.166667,85.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.183000,37.084000,39614.612160,1068.240000,1674234.391920,1567.283000,NatG-1,
05/19/2021,11:24:07.797,4295.68,4295.54,116.660000,0.101020,7.070000,8.317300,0.000000,59.985000,11.780000,0.599600,1.481984,1.401252,4294.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.316667,59.000000,61.333333,93.866667,70.800000,0.000000,0.000000,0.123000,0.023000,0.031000,0.000000,97.166667,90.633333,88.000000,86.466667,88.166667,85.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.180000,37.084000,39614.612160,1068.240000,1674278.189760,1567.324000,NatG-1,
