Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,11:24:12.791,4300.69,4300.54,116.700000,0.101060,7.070000,8.327200,0.000000,59.988000,11.790000,0.599600,1.482980,1.401799,4299.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.405556,59.000000,61.466667,93.800000,70.800000,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,97.200000,90.266667,88.300000,86.566667,88.433333,85.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.186000,37.090000,39621.021600,1068.240000,1674332.670000,1567.375000,NatG-1,
05/19/2021,11:24:17.778,4305.69,4305.53,116.680000,0.101030,7.070000,8.337000,0.000000,59.990000,11.790000,0.599600,1.483223,1.401183,4304.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.366667,59.066667,61.666667,93.800000,70.800000,0.000000,0.000000,0.124000,0.023000,0.030000,0.001000,97.133333,90.200000,88.133333,86.300000,89.033333,85.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.183000,37.087000,39617.816880,1068.240000,1674388.218480,1567.427000,NatG-1,
05/19/2021,11:24:22.781,4310.69,4310.53,116.690000,0.101040,7.070000,8.346800,0.000000,59.989000,11.790000,0.599600,1.481888,1.401405,4309.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.150000,59.100000,61.733333,93.800000,70.800000,0.000000,0.000000,0.129000,0.023000,0.029000,0.000000,96.800000,90.166667,88.166667,86.200000,87.966667,85.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.176000,37.080000,39610.339200,1068.240000,1674442.698720,1567.478000,NatG-1,
05/19/2021,11:24:27.780,4315.69,4315.53,116.680000,0.101040,7.070000,8.356600,0.000000,59.987000,11.790000,0.599600,1.482878,1.401011,4314.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.511111,59.100000,61.900000,93.800000,70.800000,0.000000,0.000000,0.126000,0.023000,0.028000,0.000000,96.800000,90.166667,88.333333,87.000000,88.566667,86.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.176000,37.080000,39610.339200,1068.240000,1674497.178960,1567.529000,NatG-1,
05/19/2021,11:24:31.776,4319.69,4319.52,116.700000,0.101060,7.070000,8.364500,0.000000,59.990000,11.790000,0.599600,1.483574,1.400943,4318.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.450000,59.100000,62.066667,93.800000,70.800000,0.000000,0.000000,0.123000,0.025000,0.026000,0.000000,96.766667,90.066667,88.566667,87.333333,87.666667,86.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.190000,37.090000,39621.021600,1068.240000,1674540.976800,1567.570000,NatG-1,
05/19/2021,11:24:36.778,4324.68,4324.53,116.670000,0.101020,7.070000,8.374300,0.000000,59.993000,11.790000,0.599600,1.481786,1.401646,4323.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.300000,59.166667,62.233333,93.800000,70.800000,0.000000,0.000000,0.124000,0.025000,0.025000,0.000000,96.700000,90.233333,88.666667,87.066667,87.200000,85.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.166000,37.067000,39596.452080,1068.240000,1674596.525280,1567.622000,NatG-1,
05/19/2021,11:24:41.779,4329.68,4329.53,116.710000,0.101060,7.070000,8.384100,0.000000,59.996000,11.800000,0.599600,1.482387,1.401165,4328.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.533333,59.200000,62.366667,93.700000,70.800000,0.000000,0.000000,0.126000,0.027000,0.027000,0.000000,96.966667,91.033333,88.866667,88.100000,86.400000,85.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.173000,37.074000,39603.929760,1068.240000,1674651.005520,1567.673000,NatG-1,
05/19/2021,11:24:46.777,4334.68,4334.53,116.750000,0.101100,7.080000,8.393900,0.000000,60.001000,11.800000,0.599600,1.482394,1.401713,4333.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.611111,59.200000,62.533333,93.700000,70.800000,0.000000,0.000000,0.125000,0.027000,0.026000,0.000000,96.900000,91.366667,88.833333,87.333333,86.766667,86.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.176000,37.080000,39610.339200,1068.240000,1674706.554000,1567.725000,NatG-1,
05/19/2021,11:24:51.786,4339.69,4339.53,116.720000,0.101060,7.070000,8.403800,0.000000,60.009000,11.800000,0.599600,1.481199,1.402073,4338.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.550000,59.200000,62.700000,93.600000,70.800000,0.000000,0.000000,0.123000,0.025000,0.028000,0.000000,97.000000,91.466667,88.400000,87.333333,86.833333,86.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.173000,37.077000,39607.134480,1068.240000,1674761.034240,1567.776000,NatG-1,
05/19/2021,11:24:55.779,4343.68,4343.53,116.750000,0.101090,7.080000,8.411600,0.000000,60.013000,11.800000,0.599600,1.480562,1.401970,4342.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.566667,59.266667,62.833333,93.566667,70.800000,0.000000,0.000000,0.127000,0.025000,0.026000,0.000000,97.233333,91.500000,88.000000,87.900000,86.500000,86.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.163000,37.067000,39596.452080,1068.240000,1674804.832080,1567.817000,NatG-1,
05/19/2021,11:25:00.780,4348.68,4348.53,116.740000,0.101070,7.070000,8.421500,0.000000,60.012000,11.800000,0.599600,1.480657,1.402604,4347.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.711111,59.266667,63.033333,93.533333,70.800000,0.000000,0.000000,0.126000,0.024000,0.026000,0.000000,97.433333,91.500000,88.633333,87.700000,86.466667,86.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.166000,37.070000,39599.656800,1068.240000,1674859.312320,1567.868000,NatG-1,
05/19/2021,11:25:05.782,4353.68,4353.53,116.760000,0.101090,7.080000,8.431300,0.000000,60.013000,11.800000,0.599600,1.482936,1.401593,4352.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.538889,59.400000,63.200000,93.533333,70.800000,0.000000,0.000000,0.123000,0.024000,0.029000,0.000000,96.866667,91.200000,88.800000,87.500000,86.533333,86.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.176000,37.080000,39610.339200,1068.240000,1674914.860800,1567.920000,NatG-1,
05/19/2021,11:25:10.790,4358.69,4358.54,116.770000,0.101100,7.080000,8.441100,0.000000,60.016000,11.810000,0.599600,1.480811,1.401473,4357.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,89.611111,59.400000,63.400000,93.500000,70.800000,0.000000,0.000000,0.129000,0.022000,0.029000,0.000000,96.333333,91.100000,89.033333,87.900000,86.666667,86.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.163000,37.067000,39596.452080,1068.240000,1674969.341040,1567.971000,NatG-1,
05/19/2021,11:25:15.792,4363.69,4363.54,116.730000,0.101040,7.070000,8.450900,0.000000,60.016000,11.790000,0.599600,1.481888,1.402210,4362.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,90.022222,59.400000,63.600000,93.500000,70.800000,0.000000,0.000000,0.126000,0.022000,0.031000,0.000000,98.166667,90.933333,89.600000,87.833333,86.700000,86.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.147000,37.051000,39579.360240,1068.240000,1675023.821280,1568.022000,NatG-1,
05/19/2021,11:25:19.793,4367.68,4367.54,116.700000,0.101020,7.070000,8.458800,0.000000,60.015000,11.790000,0.599600,1.481390,1.401457,4366.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,90.144444,59.400000,63.733333,93.500000,70.800000,0.000000,0.000000,0.129000,0.022000,0.029000,0.000000,97.900000,91.066667,89.666667,88.266667,86.833333,87.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.173000,37.077000,39607.134480,1068.240000,1675067.619120,1568.063000,NatG-1,
05/19/2021,11:25:24.790,4372.68,4372.54,116.670000,0.100980,7.060000,8.468600,0.000000,60.011000,11.780000,0.599600,1.481977,1.402160,4371.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,90.205556,59.466667,63.933333,93.433333,70.800000,0.000000,0.000000,0.125000,0.023000,0.030000,-0.001000,97.166667,91.200000,89.500000,88.333333,87.866667,87.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.166000,37.070000,39599.656800,1068.240000,1675123.167600,1568.115000,NatG-1,
05/19/2021,11:25:29.787,4377.69,4377.54,116.760000,0.101090,7.080000,8.478400,0.000000,60.013000,11.800000,0.599600,1.480166,1.402706,4376.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,90.561111,59.500000,64.133333,93.433333,70.800000,0.000000,0.000000,0.127000,0.025000,0.030000,0.000000,96.600000,91.400000,89.633333,87.900000,88.100000,89.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.160000,37.064000,39593.247360,1068.240000,1675177.647840,1568.166000,NatG-1,
05/19/2021,11:25:34.785,4382.68,4382.53,116.750000,0.101080,7.080000,8.488200,0.000000,60.010000,11.800000,0.599600,1.480313,1.401713,4381.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,90.288889,59.500000,64.333333,93.366667,70.800000,0.000000,0.000000,0.124000,0.025000,0.027000,0.000000,95.500000,91.200000,89.800000,87.600000,87.900000,89.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.160000,37.064000,39593.247360,1068.240000,1675232.128080,1568.217000,NatG-1,
05/19/2021,11:25:39.793,4387.69,4387.54,116.700000,0.101030,7.070000,8.498100,0.000000,60.008000,11.790000,0.599600,1.480847,1.402314,4386.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,90.711111,59.600000,64.533333,93.333333,70.800000,0.000000,0.000000,0.126000,0.026000,0.027000,0.000000,97.466667,91.466667,90.066667,87.700000,88.800000,88.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.170000,37.074000,39603.929760,1068.240000,1675287.676560,1568.269000,NatG-1,
05/19/2021,11:25:43.790,4391.68,4391.54,116.680000,0.101000,7.070000,8.505900,0.000000,60.008000,11.790000,0.599600,1.480693,1.401526,4390.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,90.933333,59.600000,64.733333,93.300000,70.800000,0.000000,0.000000,0.126000,0.027000,0.027000,0.000000,97.866667,91.700000,90.000000,87.966667,89.033333,89.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.176000,37.080000,39610.339200,1068.240000,1675331.474400,1568.310000,NatG-1,
05/19/2021,11:25:48.791,4396.69,4396.54,116.690000,0.101010,7.070000,8.515700,0.000000,60.007000,11.790000,0.599600,1.481932,1.401920,4395.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,90.994444,59.600000,64.966667,93.300000,70.800000,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,97.566667,91.966667,90.033333,88.666667,88.800000,88.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.160000,37.064000,39593.247360,1068.240000,1675385.954640,1568.361000,NatG-1,
05/19/2021,11:25:53.784,4401.69,4401.53,116.750000,0.101090,7.080000,8.525600,0.000000,60.005000,11.800000,0.599600,1.479573,1.401713,4400.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,91.344444,59.633333,65.166667,93.300000,70.800000,0.000000,0.000000,0.124000,0.028000,0.028000,0.000000,97.600000,92.333333,90.200000,89.133333,88.433333,90.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.176000,37.080000,39610.339200,1068.240000,1675440.434880,1568.412000,NatG-1,
05/19/2021,11:25:58.777,4406.69,4406.53,116.700000,0.101030,7.070000,8.535400,0.000000,60.001000,11.790000,0.599600,1.480847,1.401799,4405.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,91.466667,59.700000,65.400000,93.300000,70.800000,0.000000,0.000000,0.121000,0.027000,0.026000,0.000000,97.366667,92.466667,90.200000,89.166667,88.500000,91.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.173000,37.077000,39607.134480,1068.240000,1675495.983360,1568.464000,NatG-1,
05/19/2021,11:26:03.781,4411.69,4411.53,116.700000,0.101030,7.070000,8.545200,0.000000,59.998000,11.790000,0.599600,1.485400,1.401799,4410.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,91.088889,59.700000,65.633333,93.266667,70.800000,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,97.300000,92.533333,90.033333,89.400000,88.633333,88.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.170000,37.070000,39599.656800,1068.240000,1675550.463600,1568.515000,NatG-1,
05/19/2021,11:26:07.778,4415.69,4415.53,116.680000,0.101020,7.070000,8.553100,0.000000,59.996000,11.790000,0.599600,1.480202,1.401526,4414.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,91.133333,59.733333,65.766667,93.233333,70.800000,0.000000,0.000000,0.124000,0.027000,0.027000,0.000000,97.233333,92.633333,90.033333,89.600000,88.866667,88.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.147000,37.051000,39579.360240,1068.240000,1675594.261440,1568.556000,NatG-1,
05/19/2021,11:26:12.778,4420.68,4420.53,116.620000,0.100950,7.060000,8.562900,0.000000,59.992000,11.770000,0.599600,1.481625,1.402247,4419.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,91.411111,59.800000,66.000000,93.166667,70.800000,0.000000,0.000000,0.122000,0.027000,0.027000,0.000000,97.333333,92.800000,90.100000,89.433333,89.666667,89.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.153000,37.057000,39585.769680,1068.240000,1675649.809920,1568.608000,NatG-1,
05/19/2021,11:26:17.786,4425.69,4425.53,116.620000,0.100950,7.060000,8.572700,0.000000,59.988000,11.770000,0.599600,1.481426,1.402247,4424.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,91.666667,59.800000,66.266667,93.133333,70.833333,0.000000,0.000000,0.123000,0.025000,0.027000,-0.001000,98.233333,92.700000,90.400000,89.800000,89.133333,89.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.157000,37.057000,39585.769680,1068.240000,1675704.290160,1568.659000,NatG-1,
05/19/2021,11:26:22.788,4430.69,4430.54,116.670000,0.101030,7.070000,8.582500,0.000000,59.985000,11.790000,0.599600,1.483025,1.402674,4429.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,91.650000,59.833333,66.466667,93.100000,70.866667,0.000000,0.000000,0.124000,0.024000,0.030000,0.000000,98.600000,92.533333,90.433333,89.600000,89.733333,89.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.160000,37.061000,39590.042640,1068.240000,1675758.770400,1568.710000,NatG-1,
05/19/2021,11:26:27.782,4435.69,4435.53,116.670000,0.101010,7.070000,8.592300,0.000000,59.988000,11.790000,0.599600,1.479952,1.402417,4434.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,91.833333,59.900000,66.700000,93.100000,70.866667,0.000000,0.000000,0.130000,0.023000,0.031000,0.000000,98.433333,92.733333,90.433333,90.000000,90.700000,88.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.143000,37.044000,39571.882560,1068.240000,1675813.250640,1568.761000,NatG-1,
05/19/2021,11:26:31.778,4439.69,4439.53,116.710000,0.101060,7.070000,8.600200,0.000000,59.991000,11.790000,0.599600,1.480803,1.401337,4438.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,91.783333,59.900000,66.866667,93.100000,70.800000,0.000000,0.000000,0.129000,0.022000,0.030000,0.000000,98.300000,92.766667,91.100000,89.233333,90.066667,89.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.166000,37.067000,39596.452080,1068.240000,1675857.048480,1568.802000,NatG-1,
05/19/2021,11:26:36.776,4444.69,4444.52,116.680000,0.101030,7.070000,8.610000,0.000000,59.990000,11.790000,0.599600,1.481837,1.401526,4443.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,91.800000,59.900000,67.100000,93.100000,70.800000,0.000000,0.000000,0.125000,0.023000,0.032000,0.000000,97.700000,92.900000,91.300000,89.833333,89.900000,89.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.147000,37.047000,39575.087280,1068.240000,1675912.596960,1568.854000,NatG-1,
05/19/2021,11:26:41.777,4449.69,4449.53,116.670000,0.101000,7.070000,8.619800,0.000000,59.997000,11.780000,0.599600,1.480198,1.402160,4448.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,91.777778,59.900000,67.333333,93.000000,70.800000,0.000000,0.000000,0.129000,0.022000,0.030000,0.000000,98.000000,92.900000,91.066667,90.900000,89.033333,88.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.147000,37.047000,39575.087280,1068.240000,1675967.077200,1568.905000,NatG-1,
05/19/2021,11:26:46.780,4454.69,4454.53,116.710000,0.101040,7.070000,8.629600,0.000000,59.999000,11.790000,0.599600,1.482482,1.401679,4453.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,91.838889,59.966667,67.600000,93.000000,70.800000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,98.700000,93.100000,90.233333,90.733333,89.566667,88.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.140000,37.041000,39568.677840,1068.240000,1676021.557440,1568.956000,NatG-1,
05/19/2021,11:26:51.789,4459.68,4459.54,116.700000,0.101020,7.070000,8.639400,0.000000,60.002000,11.790000,0.599600,1.482380,1.401457,4458.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,91.944444,60.000000,67.800000,92.966667,70.866667,0.000000,0.000000,0.131000,0.023000,0.029000,0.000000,98.800000,93.133333,90.333333,90.200000,89.633333,89.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.157000,37.054000,39582.564960,1068.240000,1676077.105920,1569.008000,NatG-1,
05/19/2021,11:26:55.789,4463.68,4463.54,116.680000,0.101000,7.070000,8.647300,0.000000,60.001000,11.780000,0.599600,1.481287,1.401183,4462.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,92.194444,60.033333,67.966667,92.900000,70.800000,0.000000,0.000000,0.127000,0.022000,0.030000,-0.001000,98.433333,93.333333,90.266667,90.200000,90.600000,90.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.147000,37.047000,39575.087280,1068.240000,1676120.903760,1569.049000,NatG-1,
05/19/2021,11:27:00.782,4468.69,4468.53,116.690000,0.101020,7.070000,8.657100,0.000000,59.997000,11.790000,0.599600,1.482380,1.400891,4467.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,92.033333,60.100000,68.233333,92.900000,70.800000,0.000000,0.000000,0.131000,0.023000,0.030000,0.000000,98.233333,93.666667,90.600000,90.200000,89.333333,90.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.117000,37.017000,39543.040080,1068.240000,1676175.384000,1569.100000,NatG-1,
05/19/2021,11:27:05.780,4473.69,4473.53,116.700000,0.101030,7.070000,8.666900,0.000000,59.996000,11.790000,0.599600,1.480253,1.402314,4472.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,92.150000,60.100000,68.466667,92.900000,70.800000,0.000000,0.000000,0.127000,0.023000,0.029000,0.000000,97.466667,93.800000,90.900000,89.800000,89.900000,91.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.153000,37.051000,39579.360240,1068.240000,1676229.864240,1569.151000,NatG-1,
05/19/2021,11:27:10.781,4478.69,4478.53,116.720000,0.101060,7.070000,8.676700,0.000000,59.996000,11.800000,0.599600,1.481793,1.401217,4477.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,92.222222,60.166667,68.700000,92.900000,70.866667,0.000000,0.000000,0.125000,0.023000,0.029000,0.000000,97.000000,93.833333,90.900000,89.833333,90.700000,91.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.137000,37.037000,39564.404880,1068.240000,1676285.412720,1569.203000,NatG-1,
05/19/2021,11:27:15.783,4483.69,4483.53,116.710000,0.101050,7.070000,8.686600,0.000000,59.991000,11.790000,0.599500,1.481148,1.401679,4482.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,92.344444,60.200000,69.000000,92.866667,70.833333,0.000000,0.000000,0.129000,0.024000,0.028000,0.000000,97.066667,93.700000,91.333333,90.166667,90.233333,91.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.127000,37.031000,39557.995440,1068.240000,1676339.892960,1569.254000,NatG-1,
05/19/2021,11:27:19.779,4487.68,4487.53,116.680000,0.101030,7.070000,8.694400,0.000000,59.988000,11.790000,0.599600,1.480847,1.402040,4486.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,92.505556,60.200000,69.166667,92.866667,70.900000,0.000000,0.000000,0.128000,0.024000,0.028000,0.000000,97.500000,93.666667,91.666667,90.366667,90.000000,91.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.157000,37.057000,39585.769680,1068.240000,1676383.690800,1569.295000,NatG-1,
05/19/2021,11:27:24.790,4492.69,4492.54,116.680000,0.101020,7.070000,8.704200,0.000000,59.989000,11.790000,0.599600,1.481192,1.401526,4491.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,92.711111,60.200000,69.400000,92.800000,70.800000,0.000000,0.000000,0.122000,0.025000,0.027000,0.000000,98.233333,93.366667,91.533333,90.600000,90.966667,91.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.157000,37.054000,39582.564960,1068.240000,1676438.171040,1569.346000,NatG-1,
05/19/2021,11:27:29.791,4497.68,4497.54,116.710000,0.101050,7.070000,8.714100,0.000000,59.992000,11.790000,0.599600,1.481544,1.401337,4496.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,92.461111,60.266667,69.633333,92.800000,70.833333,0.000000,0.000000,0.124000,0.027000,0.025000,0.000000,97.500000,93.200000,91.600000,90.300000,90.933333,91.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.153000,37.051000,39579.360240,1068.240000,1676493.719520,1569.398000,NatG-1,
05/19/2021,11:27:34.799,4502.69,4502.55,116.730000,0.101090,7.070000,8.723900,0.000000,59.992000,11.800000,0.599500,1.486101,1.402553,4501.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,92.672222,60.300000,69.900000,92.733333,70.800000,0.000000,0.000000,0.122000,0.026000,0.025000,-0.001000,97.466667,93.466667,91.666667,90.366667,91.033333,92.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.140000,37.041000,39568.677840,1068.240000,1676548.199760,1569.449000,NatG-1,
05/19/2021,11:27:39.787,4507.69,4507.54,116.760000,0.101120,7.080000,8.733700,0.000000,59.989000,11.810000,0.599500,1.482496,1.401336,4506.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,92.844444,60.300000,70.100000,92.700000,70.800000,0.000000,0.000000,0.125000,0.028000,0.022000,0.000000,97.533333,93.666667,91.500000,90.566667,90.900000,92.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.153000,37.051000,39579.360240,1068.240000,1676602.680000,1569.500000,NatG-1,
05/19/2021,11:27:43.783,4511.69,4511.53,116.780000,0.101150,7.080000,8.741600,0.000000,59.985000,11.810000,0.599500,1.482254,1.401353,4510.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,92.561111,60.300000,70.333333,92.700000,70.800000,0.000000,0.000000,0.122000,0.029000,0.024000,0.000000,97.266667,93.766667,91.833333,90.600000,90.700000,91.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.150000,37.051000,39579.360240,1068.240000,1676646.477840,1569.541000,NatG-1,
05/19/2021,11:27:48.783,4516.68,4516.53,116.790000,0.101160,7.080000,8.751400,0.000000,59.984000,11.810000,0.599500,1.481119,1.401233,4515.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,92.838889,60.333333,70.566667,92.600000,70.833333,0.000000,0.000000,0.119000,0.029000,0.025000,0.000000,97.700000,94.100000,92.333333,90.800000,90.733333,91.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.163000,37.061000,39590.042640,1068.240000,1676702.026320,1569.593000,NatG-1,
05/19/2021,11:27:53.779,4521.69,4521.53,116.800000,0.101170,7.080000,8.761200,0.000000,59.987000,11.820000,0.599500,1.482752,1.401712,4520.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,92.833333,60.400000,70.833333,92.600000,70.900000,0.000000,0.000000,0.120000,0.028000,0.026000,-0.001000,97.500000,94.333333,92.500000,90.900000,90.933333,90.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.157000,37.057000,39585.769680,1068.240000,1676756.506560,1569.644000,NatG-1,
05/19/2021,11:27:58.787,4526.69,4526.54,116.720000,0.101070,7.070000,8.771100,0.000000,59.990000,11.800000,0.599600,1.483625,1.401559,4525.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,93.361111,60.400000,71.100000,92.600000,70.866667,0.000000,0.000000,0.121000,0.026000,0.030000,0.000000,98.533333,94.633333,92.666667,90.966667,91.866667,91.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.143000,37.044000,39571.882560,1068.240000,1676810.986800,1569.695000,NatG-1,
05/19/2021,11:28:03.791,4531.68,4531.54,116.690000,0.101030,7.070000,8.780900,0.000000,59.992000,11.790000,0.599600,1.483817,1.401063,4530.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,93.383333,60.400000,71.366667,92.600000,70.900000,0.000000,0.000000,0.125000,0.026000,0.027000,0.000000,99.000000,94.800000,92.300000,91.100000,91.800000,91.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.133000,37.034000,39561.200160,1068.240000,1676865.467040,1569.746000,NatG-1,
05/19/2021,11:28:07.784,4535.69,4535.53,116.710000,0.101050,7.070000,8.788700,0.000000,59.994000,11.790000,0.599600,1.479960,1.401679,4534.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,93.727778,60.433333,71.566667,92.566667,70.900000,0.000000,0.000000,0.123000,0.025000,0.027000,0.000000,99.033333,94.800000,92.100000,91.266667,92.366667,92.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.160000,37.061000,39590.042640,1068.240000,1676909.264880,1569.787000,NatG-1,
05/19/2021,11:28:12.779,4540.69,4540.53,116.660000,0.100970,7.060000,8.798600,0.000000,59.997000,11.780000,0.599600,1.481331,1.401766,4539.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,93.616667,60.500000,71.766667,92.500000,70.933333,0.000000,0.000000,0.127000,0.024000,0.029000,0.000000,99.033333,95.000000,92.366667,92.000000,91.600000,91.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.140000,37.041000,39568.677840,1068.240000,1676964.813360,1569.839000,NatG-1,
05/19/2021,11:28:17.777,4545.69,4545.53,116.670000,0.100990,7.060000,8.808400,0.000000,59.995000,11.780000,0.599600,1.481632,1.402160,4544.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,93.855556,60.500000,72.066667,92.466667,70.933333,0.000000,0.000000,0.124000,0.024000,0.030000,0.000000,99.166667,95.133333,92.266667,92.700000,92.333333,91.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.140000,37.037000,39564.404880,1068.240000,1677019.293600,1569.890000,NatG-1,
05/19/2021,11:28:22.777,4550.68,4550.53,116.680000,0.101010,7.070000,8.818200,0.000000,59.993000,11.790000,0.599500,1.482922,1.402297,4549.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,93.788889,60.500000,72.300000,92.400000,70.966667,0.000000,0.000000,0.123000,0.023000,0.032000,0.000000,99.133333,95.300000,92.566667,92.000000,91.700000,92.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.143000,37.041000,39568.677840,1068.240000,1677073.773840,1569.941000,NatG-1,
05/19/2021,11:28:27.780,4555.69,4555.53,116.640000,0.100960,7.060000,8.828000,0.000000,59.992000,11.780000,0.599600,1.480388,1.401663,4554.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,93.683333,60.600000,72.533333,92.400000,70.900000,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,99.200000,95.333333,92.466667,91.700000,91.833333,91.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.150000,37.051000,39579.360240,1068.240000,1677129.322320,1569.993000,NatG-1,
05/19/2021,11:28:31.783,4559.68,4559.53,116.700000,0.101020,7.070000,8.835900,0.000000,59.995000,11.790000,0.599500,1.483568,1.400771,4558.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,93.961111,60.600000,72.700000,92.400000,70.933333,0.000000,0.000000,0.126000,0.022000,0.031000,0.000000,99.100000,95.433333,92.766667,91.500000,92.000000,92.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.133000,37.031000,39557.995440,1068.240000,1677173.120160,1570.034000,NatG-1,
05/19/2021,11:28:36.784,4564.68,4564.53,116.700000,0.101030,7.070000,8.845700,0.000000,59.996000,11.790000,0.599500,1.481639,1.401799,4563.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,93.900000,60.600000,73.000000,92.400000,70.966667,0.000000,0.000000,0.131000,0.023000,0.032000,0.000000,98.933333,95.500000,92.500000,91.666667,93.066667,91.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.143000,37.041000,39568.677840,1068.240000,1677227.600400,1570.085000,NatG-1,
05/19/2021,11:28:41.784,4569.69,4569.53,116.740000,0.101070,7.070000,8.855500,0.000000,60.000000,11.800000,0.599500,1.480063,1.401833,4568.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,94.388889,60.600000,73.233333,92.400000,70.900000,0.000000,0.000000,0.127000,0.023000,0.030000,0.000000,98.966667,95.366667,93.000000,92.533333,92.833333,93.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.130000,37.031000,39557.995440,1068.240000,1677282.080640,1570.136000,NatG-1,
05/19/2021,11:28:46.779,4574.69,4574.53,116.690000,0.101000,7.070000,8.865300,0.000000,59.998000,11.790000,0.599500,1.479703,1.403548,4573.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,94.522222,60.600000,73.500000,92.366667,70.900000,0.000000,0.000000,0.131000,0.023000,0.031000,0.000000,99.466667,95.300000,93.433333,93.000000,92.700000,93.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.137000,37.034000,39561.200160,1068.240000,1677337.629120,1570.188000,NatG-1,
05/19/2021,11:28:51.785,4579.68,4579.53,116.670000,0.100980,7.060000,8.875100,0.000000,59.999000,11.780000,0.599500,1.482373,1.401817,4578.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,94.622222,60.666667,73.766667,92.333333,70.933333,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,99.800000,95.366667,93.066667,93.500000,92.700000,93.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.143000,37.041000,39568.677840,1068.240000,1677392.109360,1570.239000,NatG-1,
05/19/2021,11:28:55.783,4583.68,4583.53,116.720000,0.101040,7.070000,8.883000,0.000000,60.003000,11.790000,0.599500,1.480701,1.402073,4582.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,94.311111,60.733333,73.966667,92.300000,70.900000,0.000000,0.000000,0.126000,0.022000,0.031000,0.000000,98.600000,95.466667,93.433333,92.833333,92.166667,93.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.114000,37.014000,39539.835360,1068.240000,1677435.907200,1570.280000,NatG-1,
05/19/2021,11:29:00.784,4588.69,4588.53,116.700000,0.101010,7.070000,8.892800,0.000000,60.005000,11.790000,0.599500,1.481932,1.402314,4587.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,94.844444,60.800000,74.200000,92.266667,70.933333,0.000000,0.000000,0.131000,0.023000,0.030000,0.000000,99.200000,95.633333,93.433333,92.766667,92.733333,95.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.153000,37.051000,39579.360240,1068.240000,1677490.387440,1570.331000,NatG-1,
05/19/2021,11:29:05.786,4593.69,4593.53,116.780000,0.101110,7.080000,8.902600,0.000000,60.006000,11.810000,0.599500,1.483434,1.401952,4592.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,94.633333,60.800000,74.500000,92.200000,70.900000,0.000000,0.000000,0.125000,0.023000,0.029000,0.000000,99.633333,95.733333,93.133333,92.766667,93.233333,93.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.140000,37.041000,39568.677840,1068.240000,1677544.867680,1570.382000,NatG-1,
05/19/2021,11:29:10.798,4598.68,4598.55,116.710000,0.101030,7.070000,8.912400,0.000000,60.001000,11.790000,0.599500,1.479363,1.401679,4597.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,94.694444,60.800000,74.733333,92.200000,70.900000,0.000000,0.000000,0.132000,0.023000,0.030000,0.000000,99.133333,95.866667,93.000000,92.800000,93.500000,93.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.133000,37.034000,39561.200160,1068.240000,1677600.416160,1570.434000,NatG-1,
05/19/2021,11:29:15.788,4603.68,4603.54,116.680000,0.100990,7.060000,8.922300,0.000000,60.001000,11.780000,0.599500,1.481236,1.402297,4602.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,94.716667,60.800000,75.000000,92.200000,70.933333,0.000000,0.000000,0.127000,0.022000,0.030000,-0.001000,98.900000,96.000000,93.833333,93.300000,93.433333,92.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.150000,37.051000,39579.360240,1068.240000,1677654.896400,1570.485000,NatG-1,
05/19/2021,11:29:19.782,4607.68,4607.53,116.650000,0.100960,7.060000,8.930100,0.000000,59.994000,11.780000,0.599500,1.479200,1.401886,4606.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,95.038889,60.833333,75.200000,92.200000,70.933333,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,99.733333,96.233333,94.633333,93.966667,93.166667,92.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.133000,37.034000,39561.200160,1068.240000,1677698.694240,1570.526000,NatG-1,
05/19/2021,11:29:24.785,4612.69,4612.53,116.620000,0.100930,7.060000,8.939900,0.000000,59.986000,11.770000,0.599600,1.481026,1.401389,4611.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,95.244444,60.900000,75.400000,92.200000,70.933333,0.000000,0.000000,0.130000,0.022000,0.030000,0.000000,100.133333,96.166667,94.700000,93.566667,93.700000,93.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.137000,37.037000,39564.404880,1068.240000,1677753.174480,1570.577000,NatG-1,
05/19/2021,11:29:29.780,4617.69,4617.53,116.660000,0.101000,7.060000,8.949700,0.000000,59.982000,11.780000,0.599500,1.480198,1.401252,4616.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,95.088889,60.900000,75.700000,92.100000,70.966667,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,100.033333,96.400000,94.533333,93.533333,93.133333,92.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.150000,37.051000,39579.360240,1068.240000,1677808.722960,1570.629000,NatG-1,
05/19/2021,11:29:34.783,4622.69,4622.53,116.690000,0.101040,7.070000,8.959500,0.000000,59.979000,11.790000,0.599500,1.481295,1.401577,4621.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,95.227778,60.900000,75.966667,92.100000,70.966667,0.000000,0.000000,0.129000,0.025000,0.026000,0.000000,99.933333,96.533333,94.666667,93.300000,93.500000,93.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.137000,37.034000,39561.200160,1068.240000,1677863.203200,1570.680000,NatG-1,
05/19/2021,11:29:39.783,4627.68,4627.53,116.720000,0.101070,7.070000,8.969300,0.000000,59.979000,11.800000,0.599500,1.480459,1.402073,4626.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,95.711111,60.933333,76.200000,92.100000,70.900000,0.000000,0.000000,0.125000,0.026000,0.026000,0.000000,100.133333,96.600000,94.500000,93.833333,95.000000,94.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.240000,37.140000,37.041000,39568.677840,1068.240000,1677917.683440,1570.731000,NatG-1,
05/19/2021,11:29:43.795,4631.69,4631.54,116.690000,0.101030,7.070000,8.977200,0.000000,59.978000,11.790000,0.599500,1.479264,1.401405,4630.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,95.461111,61.000000,76.400000,92.033333,70.900000,0.000000,0.000000,0.126000,0.028000,0.024000,-0.001000,100.200000,96.500000,94.066667,94.033333,94.366667,93.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.240000,37.127000,37.027000,39553.722480,1068.240000,1677961.481280,1570.772000,NatG-1,
05/19/2021,11:29:48.787,4636.69,4636.53,116.710000,0.101050,7.070000,8.987000,0.000000,59.979000,11.790000,0.599500,1.484117,1.401936,4635.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,95.516667,61.000000,76.666667,92.000000,70.900000,0.000000,0.000000,0.124000,0.029000,0.024000,0.000000,99.900000,96.600000,94.366667,94.133333,94.066667,94.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.147000,37.047000,39575.087280,1068.240000,1678017.029760,1570.824000,NatG-1,
05/19/2021,11:29:53.778,4641.68,4641.53,116.720000,0.101070,7.070000,8.996800,0.000000,59.981000,11.800000,0.599500,1.480459,1.401559,4640.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,95.783333,61.033333,76.866667,91.933333,70.933333,0.000000,0.000000,0.119000,0.028000,0.028000,0.000000,100.333333,96.733333,94.966667,93.833333,94.400000,94.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.127000,37.027000,39553.722480,1068.240000,1678071.510000,1570.875000,NatG-1,
05/19/2021,11:29:58.783,4646.69,4646.53,116.740000,0.101100,7.080000,9.006700,0.000000,59.981000,11.800000,0.599500,1.481405,1.400977,4645.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,95.483333,61.000000,77.133333,91.933333,70.966667,0.000000,0.000000,0.125000,0.026000,0.027000,0.000000,99.933333,96.866667,94.900000,93.700000,94.066667,93.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.153000,37.054000,39582.564960,1068.240000,1678125.990240,1570.926000,NatG-1,
05/19/2021,11:30:03.786,4651.69,4651.53,116.730000,0.101080,7.070000,9.016500,0.000000,59.982000,11.800000,0.599500,1.479521,1.401097,4650.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,95.833333,61.100000,77.366667,91.900000,70.966667,0.000000,0.000000,0.125000,0.024000,0.030000,0.000000,100.200000,96.966667,94.866667,93.700000,93.833333,95.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.133000,37.037000,39564.404880,1068.240000,1678181.538720,1570.978000,NatG-1,
05/19/2021,11:30:07.779,4655.68,4655.53,116.840000,0.101210,7.090000,9.024400,0.000000,59.984000,11.830000,0.599500,1.483351,1.401746,4654.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,95.827778,61.100000,77.566667,91.900000,70.966667,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,100.533333,96.933333,94.733333,93.833333,93.733333,95.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.143000,37.044000,39571.882560,1068.240000,1678224.268320,1571.018000,NatG-1,
05/19/2021,11:30:12.781,4660.68,4660.53,116.720000,0.101060,7.070000,9.034200,0.000000,59.985000,11.800000,0.599500,1.480012,1.401559,4659.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,95.966667,61.100000,77.800000,91.900000,71.000000,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,100.266667,96.900000,94.500000,93.966667,94.766667,95.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.140000,37.041000,39568.677840,1068.240000,1678279.816800,1571.070000,NatG-1,
05/19/2021,11:30:17.790,4665.69,4665.54,116.780000,0.101130,7.080000,9.044000,0.000000,59.990000,11.810000,0.599500,1.481756,1.401610,4664.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,96.133333,61.200000,78.033333,91.900000,71.000000,0.000000,0.000000,0.124000,0.022000,0.030000,0.000000,99.733333,97.300000,94.466667,94.300000,95.333333,95.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.123000,37.027000,39553.722480,1068.240000,1678334.297040,1571.121000,NatG-1,
05/19/2021,11:30:22.787,4670.69,4670.54,116.750000,0.101090,7.080000,9.053900,0.000000,59.992000,11.800000,0.599600,1.481749,1.400857,4669.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,96.250000,61.200000,78.200000,91.833333,71.000000,0.000000,0.000000,0.129000,0.023000,0.029000,0.000000,99.733333,97.300000,95.566667,94.733333,94.600000,95.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.133000,37.034000,39561.200160,1068.240000,1678388.777280,1571.172000,NatG-1,
05/19/2021,11:30:27.784,4675.69,4675.53,116.710000,0.101030,7.070000,9.063700,0.000000,59.990000,11.790000,0.599600,1.484015,1.400137,4674.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,96.216667,61.300000,78.466667,91.800000,71.000000,0.000000,0.000000,0.126000,0.023000,0.027000,0.000000,100.500000,97.533333,95.600000,95.000000,94.666667,94.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.133000,37.034000,39561.200160,1068.240000,1678444.325760,1571.224000,NatG-1,
05/19/2021,11:30:31.781,4679.68,4679.53,116.770000,0.101120,7.080000,9.071500,0.000000,59.989000,11.810000,0.599500,1.482100,1.400959,4678.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,96.088889,61.300000,78.600000,91.800000,71.000000,0.000000,0.000000,0.123000,0.025000,0.026000,0.000000,100.600000,97.666667,95.500000,95.000000,93.833333,93.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.120000,37.024000,39550.517760,1068.240000,1678488.123600,1571.265000,NatG-1,
05/19/2021,11:30:36.778,4684.69,4684.53,116.620000,0.100930,7.060000,9.081400,0.000000,59.990000,11.770000,0.599600,1.482314,1.400875,4683.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,96.222222,61.300000,78.866667,91.733333,71.000000,0.000000,0.000000,0.127000,0.026000,0.026000,0.000000,100.533333,97.700000,95.333333,94.766667,94.100000,94.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.130000,37.031000,39557.995440,1068.240000,1678542.603840,1571.316000,NatG-1,
05/19/2021,11:30:41.783,4689.68,4689.53,116.640000,0.100950,7.060000,9.091200,0.000000,59.990000,11.780000,0.599600,1.482219,1.401149,4688.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,96.194444,61.300000,79.066667,91.733333,71.000000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,100.000000,97.600000,95.000000,95.766667,94.566667,94.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.120000,37.021000,39547.313040,1068.240000,1678597.084080,1571.367000,NatG-1,
05/19/2021,11:30:46.782,4694.69,4694.53,116.650000,0.100960,7.060000,9.101000,0.000000,59.987000,11.780000,0.599600,1.483855,1.401543,4693.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,96.627778,61.300000,79.333333,91.700000,71.000000,0.000000,0.000000,0.125000,0.028000,0.024000,-0.001000,100.200000,97.366667,95.133333,95.600000,95.100000,96.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.133000,37.034000,39561.200160,1068.240000,1678652.632560,1571.419000,NatG-1,
05/19/2021,11:30:51.787,4699.68,4699.53,116.610000,0.100920,7.060000,9.110800,0.000000,59.984000,11.770000,0.599600,1.483254,1.401338,4698.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,96.777778,61.333333,79.500000,91.700000,71.000000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,101.166667,97.533333,95.633333,95.066667,95.133333,96.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.110000,37.011000,39536.630640,1068.240000,1678707.112800,1571.470000,NatG-1,
05/19/2021,11:30:55.790,4703.68,4703.54,116.620000,0.100940,7.060000,9.118600,0.000000,59.983000,11.770000,0.599600,1.482564,1.401732,4702.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.211111,61.400000,79.700000,91.700000,71.000000,0.000000,0.000000,0.118000,0.029000,0.026000,0.000000,101.200000,97.800000,95.633333,95.766667,96.633333,96.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.123000,37.024000,39550.517760,1068.240000,1678750.910640,1571.511000,NatG-1,
05/19/2021,11:31:00.782,4708.69,4708.53,116.660000,0.100980,7.060000,9.128400,0.000000,59.987000,11.780000,0.599500,1.482967,1.401766,4707.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.555556,61.400000,79.900000,91.700000,71.000000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,101.666667,97.866667,96.766667,96.066667,95.966667,97.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.110000,37.008000,39533.425920,1068.240000,1678805.390880,1571.562000,NatG-1,
05/19/2021,11:31:05.782,4713.68,4713.53,116.690000,0.101020,7.070000,9.138200,0.000000,59.989000,11.790000,0.599600,1.482776,1.402434,4712.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.344444,61.400000,80.166667,91.600000,71.000000,0.000000,0.000000,0.119000,0.028000,0.027000,0.000000,101.800000,97.100000,97.133333,96.200000,95.633333,96.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.123000,37.021000,39547.313040,1068.240000,1678859.871120,1571.613000,NatG-1,
05/19/2021,11:31:10.780,4718.68,4718.53,116.700000,0.101020,7.070000,9.148000,0.000000,59.991000,11.790000,0.599600,1.482380,1.401285,4717.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.216667,61.466667,80.400000,91.600000,71.000000,0.000000,0.000000,0.125000,0.026000,0.027000,0.000000,101.833333,97.066667,97.000000,96.166667,95.866667,95.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.107000,37.004000,39529.152960,1068.240000,1678914.351360,1571.664000,NatG-1,
05/19/2021,11:31:15.783,4723.69,4723.53,116.660000,0.100970,7.060000,9.157900,0.000000,59.989000,11.780000,0.599600,1.485095,1.401252,4722.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.288889,61.500000,80.600000,91.600000,70.966667,0.000000,0.000000,0.122000,0.026000,0.028000,0.001000,101.633333,97.900000,96.300000,96.700000,94.966667,96.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.127000,37.024000,39550.517760,1068.240000,1678969.899840,1571.716000,NatG-1,
05/19/2021,11:31:19.784,4727.69,4727.53,116.680000,0.101000,7.070000,9.165700,0.000000,59.990000,11.790000,0.599600,1.482079,1.401526,4726.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.355556,61.500000,80.766667,91.500000,70.966667,0.000000,0.000000,0.127000,0.024000,0.029000,0.000000,101.633333,98.233333,96.633333,96.666667,94.900000,96.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.120000,37.017000,39543.040080,1068.240000,1679013.697680,1571.757000,NatG-1,
05/19/2021,11:31:24.787,4732.68,4732.53,116.640000,0.100950,7.060000,9.175500,0.000000,59.989000,11.780000,0.599600,1.485587,1.400634,4731.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.772222,61.500000,80.966667,91.500000,70.933333,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,102.033333,98.566667,97.766667,96.933333,95.200000,96.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.120000,37.017000,39543.040080,1068.240000,1679068.177920,1571.808000,NatG-1,
05/19/2021,11:31:29.781,4737.69,4737.53,116.630000,0.100940,7.060000,9.185300,0.000000,59.992000,11.770000,0.599600,1.483555,1.401097,4736.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.816667,61.500000,81.166667,91.500000,70.966667,0.000000,0.000000,0.123000,0.023000,0.030000,0.000000,102.033333,98.100000,97.500000,96.533333,95.533333,97.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.097000,36.998000,39522.743520,1068.240000,1679122.658160,1571.859000,NatG-1,
05/19/2021,11:31:34.779,4742.69,4742.53,116.620000,0.100920,7.060000,9.195100,0.000000,59.991000,11.770000,0.599600,1.482263,1.401389,4741.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.600000,61.600000,81.433333,91.500000,70.966667,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,101.966667,97.866667,96.766667,96.266667,96.166667,96.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.100000,36.998000,39522.743520,1068.240000,1679178.206640,1571.911000,NatG-1,
05/19/2021,11:31:39.779,4747.69,4747.53,116.610000,0.100910,7.060000,9.205000,0.000000,59.994000,11.770000,0.599600,1.483797,1.401338,4746.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.738889,61.600000,81.600000,91.500000,70.900000,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,101.900000,97.933333,97.366667,97.233333,96.200000,95.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.110000,37.008000,39533.425920,1068.240000,1679232.686880,1571.962000,NatG-1,
05/19/2021,11:31:43.782,4751.69,4751.53,116.650000,0.100950,7.060000,9.212800,0.000000,59.995000,11.780000,0.599600,1.482813,1.402057,4750.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.700000,61.600000,81.766667,91.500000,70.966667,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,101.766667,98.200000,97.766667,96.933333,96.366667,95.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.100000,36.998000,39522.743520,1068.240000,1679276.484720,1572.003000,NatG-1,
05/19/2021,11:31:48.778,4756.69,4756.53,116.600000,0.100890,7.050000,9.222600,0.000000,59.991000,11.760000,0.599600,1.483893,1.400858,4755.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.616667,61.600000,81.966667,91.400000,70.966667,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,101.733333,98.266667,97.300000,96.633333,96.500000,95.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.107000,37.008000,39533.425920,1068.240000,1679330.964960,1572.054000,NatG-1,
