Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,11:31:53.780,4761.69,4761.53,116.590000,0.100890,7.050000,9.232400,0.000000,59.987000,11.760000,0.599600,1.482902,1.400463,4760.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.555556,61.600000,82.133333,91.400000,70.966667,0.000000,0.000000,0.130000,0.024000,0.028000,0.000000,101.366667,98.300000,97.300000,96.600000,96.200000,95.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.107000,37.008000,39533.425920,1068.240000,1679385.445200,1572.105000,NatG-1,
05/19/2021,11:31:58.785,4766.69,4766.53,116.640000,0.100950,7.060000,9.242200,0.000000,59.985000,11.770000,0.599600,1.483606,1.401149,4765.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.611111,61.600000,82.400000,91.333333,71.000000,0.000000,0.000000,0.127000,0.024000,0.025000,0.000000,100.466667,98.600000,97.666667,96.600000,95.833333,96.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.110000,37.008000,39533.425920,1068.240000,1679440.993680,1572.157000,NatG-1,
05/19/2021,11:32:03.782,4771.69,4771.53,116.710000,0.101040,7.070000,9.252000,0.000000,59.986000,11.790000,0.599600,1.483076,1.402193,4770.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.533333,61.666667,82.600000,91.300000,71.000000,0.000000,0.000000,0.122000,0.026000,0.024000,-0.001000,100.233333,98.900000,97.533333,96.466667,95.866667,96.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.087000,36.988000,39512.061120,1068.240000,1679495.473920,1572.208000,NatG-1,
05/19/2021,11:32:07.779,4775.68,4775.53,116.720000,0.101050,7.070000,9.259800,0.000000,59.989000,11.790000,0.599600,1.483127,1.400703,4774.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.655556,61.700000,82.800000,91.300000,71.000000,0.000000,0.000000,0.125000,0.027000,0.025000,0.000000,100.433333,98.866667,97.700000,96.600000,95.966667,96.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.094000,36.994000,39518.470560,1068.240000,1679539.271760,1572.249000,NatG-1,
05/19/2021,11:32:12.782,4780.69,4780.53,116.690000,0.101010,7.070000,9.269700,0.000000,59.993000,11.790000,0.599600,1.485892,1.400548,4779.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,97.850000,61.700000,82.966667,91.200000,70.966667,0.000000,0.000000,0.121000,0.028000,0.023000,0.000000,100.466667,99.000000,97.600000,96.600000,96.100000,97.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.110000,37.011000,39536.630640,1068.240000,1679593.752000,1572.300000,NatG-1,
05/19/2021,11:32:17.781,4785.69,4785.53,116.750000,0.101070,7.080000,9.279500,0.000000,60.001000,11.800000,0.599600,1.485010,1.402313,4784.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,98.138889,61.700000,83.133333,91.200000,71.000000,0.000000,0.000000,0.124000,0.029000,0.024000,0.000000,100.566667,99.266667,97.633333,96.733333,96.300000,98.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.114000,37.014000,39539.835360,1068.240000,1679648.232240,1572.351000,NatG-1,
05/19/2021,11:32:22.777,4790.69,4790.52,116.650000,0.100950,7.060000,9.289300,0.000000,60.003000,11.780000,0.599600,1.482813,1.401886,4789.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,98.233333,61.766667,83.366667,91.200000,71.000000,0.000000,0.000000,0.123000,0.028000,0.023000,0.000000,100.700000,99.366667,98.066667,96.733333,96.333333,98.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.110000,37.008000,39533.425920,1068.240000,1679702.712480,1572.402000,NatG-1,
05/19/2021,11:32:27.781,4795.68,4795.53,116.640000,0.100930,7.060000,9.299100,0.000000,60.004000,11.770000,0.599700,1.483305,1.401492,4794.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,98.450000,61.800000,83.600000,91.200000,71.000000,0.000000,0.000000,0.120000,0.029000,0.024000,0.000000,101.000000,99.500000,98.233333,96.833333,97.366667,97.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.114000,37.014000,39539.835360,1068.240000,1679758.260960,1572.454000,NatG-1,
05/19/2021,11:32:31.786,4799.69,4799.53,116.670000,0.100970,7.060000,9.306900,0.000000,60.003000,11.780000,0.599600,1.482321,1.401131,4798.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,98.688889,61.800000,83.733333,91.166667,71.000000,0.000000,0.000000,0.124000,0.028000,0.022000,0.000000,101.266667,99.700000,98.300000,98.233333,97.333333,97.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.110000,37.008000,39533.425920,1068.240000,1679802.058800,1572.495000,NatG-1,
05/19/2021,11:32:36.783,4804.68,4804.53,116.610000,0.100890,7.060000,9.316700,0.000000,60.002000,11.770000,0.599700,1.483893,1.401338,4803.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,99.144444,61.833333,83.966667,91.166667,70.966667,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,102.133333,99.866667,98.600000,98.366667,97.833333,98.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.114000,37.014000,39539.835360,1068.240000,1679856.539040,1572.546000,NatG-1,
05/19/2021,11:32:41.784,4809.68,4809.53,116.630000,0.100920,7.060000,9.326500,0.000000,59.998000,11.770000,0.599700,1.483849,1.401097,4808.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,98.894444,61.833333,84.133333,91.133333,71.000000,0.000000,0.000000,0.124000,0.029000,0.025000,0.000000,102.233333,100.000000,98.166667,98.200000,97.466667,97.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.110000,37.008000,39533.425920,1068.240000,1679911.019280,1572.597000,NatG-1,
05/19/2021,11:32:46.783,4814.69,4814.53,116.650000,0.100950,7.060000,9.336400,0.000000,60.000000,11.780000,0.599700,1.485983,1.400257,4813.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,99.072222,61.866667,84.333333,91.133333,71.000000,0.000000,0.000000,0.122000,0.028000,0.022000,0.000000,102.400000,100.100000,98.066667,97.400000,97.066667,99.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.130000,37.027000,39553.722480,1068.240000,1679966.567760,1572.649000,NatG-1,
05/19/2021,11:32:51.779,4819.69,4819.53,116.620000,0.100910,7.060000,9.346200,0.000000,59.999000,11.770000,0.599700,1.483996,1.401218,4818.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,99.077778,61.900000,84.533333,91.100000,70.966667,0.000000,0.000000,0.126000,0.029000,0.024000,0.000000,102.500000,100.100000,98.166667,97.433333,97.100000,99.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.110000,37.008000,39533.425920,1068.240000,1680021.048000,1572.700000,NatG-1,
05/19/2021,11:32:55.783,4823.69,4823.53,116.630000,0.100920,7.060000,9.354000,0.000000,60.002000,11.770000,0.599700,1.483056,1.401097,4822.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,98.905556,61.900000,84.700000,91.066667,71.000000,0.000000,0.000000,0.125000,0.029000,0.025000,0.000000,102.166667,100.200000,98.000000,97.533333,97.300000,98.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.117000,37.017000,39543.040080,1068.240000,1680064.845840,1572.741000,NatG-1,
05/19/2021,11:33:00.784,4828.69,4828.53,116.590000,0.100870,7.050000,9.363800,0.000000,60.002000,11.760000,0.599700,1.481412,1.400978,4827.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,99.077778,61.933333,84.866667,91.033333,70.933333,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,102.466667,100.433333,98.066667,97.333333,97.400000,98.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.117000,37.014000,39539.835360,1068.240000,1680119.326080,1572.792000,NatG-1,
05/19/2021,11:33:05.789,4833.69,4833.54,116.630000,0.100930,7.060000,9.373600,0.000000,59.998000,11.770000,0.599700,1.484296,1.402126,4832.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,99.277778,61.966667,85.033333,91.000000,70.900000,0.000000,0.000000,0.124000,0.029000,0.024000,0.000000,102.800000,100.600000,98.533333,97.433333,97.366667,98.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.107000,37.008000,39533.425920,1068.240000,1680173.806320,1572.843000,NatG-1,
05/19/2021,11:33:10.783,4838.69,4838.53,116.670000,0.100990,7.070000,9.383400,0.000000,59.999000,11.780000,0.599600,1.483612,1.401131,4837.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,99.505556,62.000000,85.200000,91.000000,70.900000,0.000000,0.000000,0.121000,0.028000,0.024000,0.000000,102.900000,100.633333,99.066667,97.666667,98.200000,98.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.117000,37.017000,39543.040080,1068.240000,1680228.286560,1572.894000,NatG-1,
05/19/2021,11:33:15.782,4843.69,4843.53,116.650000,0.100960,7.060000,9.393200,0.000000,59.999000,11.780000,0.599600,1.483855,1.401372,4842.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,99.772222,62.000000,85.433333,91.000000,70.900000,0.000000,0.000000,0.126000,0.029000,0.026000,0.000000,103.033333,100.466667,99.166667,98.400000,99.466667,98.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.130000,37.027000,39553.722480,1068.240000,1680283.835040,1572.946000,NatG-1,
05/19/2021,11:33:19.783,4847.69,4847.53,116.650000,0.100970,7.060000,9.401100,0.000000,59.995000,11.780000,0.599600,1.482520,1.401543,4846.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,99.688889,62.000000,85.533333,91.000000,70.800000,0.000000,0.000000,0.123000,0.028000,0.024000,0.000000,102.933333,100.500000,98.933333,98.666667,99.000000,98.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.110000,37.008000,39533.425920,1068.240000,1680327.632880,1572.987000,NatG-1,
05/19/2021,11:33:24.784,4852.68,4852.53,116.640000,0.100970,7.060000,9.410900,0.000000,59.989000,11.780000,0.599600,1.482916,1.401149,4851.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.133333,62.033333,85.733333,90.966667,70.800000,0.000000,0.000000,0.119000,0.029000,0.023000,0.000000,103.200000,100.533333,98.966667,98.966667,100.466667,98.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.110000,37.008000,39533.425920,1068.240000,1680382.113120,1573.038000,NatG-1,
05/19/2021,11:33:29.784,4857.69,4857.53,116.660000,0.101000,7.060000,9.420700,0.000000,59.986000,11.780000,0.599600,1.486040,1.401252,4856.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.411111,62.033333,85.900000,90.900000,70.800000,0.000000,0.000000,0.122000,0.028000,0.025000,-0.001000,103.533333,100.666667,99.033333,99.700000,99.300000,100.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.120000,37.017000,39543.040080,1068.240000,1680436.593360,1573.089000,NatG-1,
05/19/2021,11:33:34.788,4862.69,4862.54,116.650000,0.100990,7.060000,9.430500,0.000000,59.986000,11.780000,0.599600,1.485989,1.401029,4861.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.044444,62.066667,86.100000,90.900000,70.800000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,103.433333,100.566667,99.133333,99.500000,99.366667,98.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.110000,37.011000,39536.630640,1068.240000,1680492.141840,1573.141000,NatG-1,
05/19/2021,11:33:39.792,4867.69,4867.54,116.660000,0.100980,7.060000,9.440300,0.000000,59.989000,11.780000,0.599600,1.483561,1.400909,4866.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.216667,62.100000,86.266667,90.900000,70.800000,0.000000,0.000000,0.125000,0.027000,0.029000,0.000000,103.233333,100.600000,99.166667,99.833333,99.400000,99.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.110000,37.008000,39533.425920,1068.240000,1680546.622080,1573.192000,NatG-1,
05/19/2021,11:33:43.780,4871.69,4871.53,116.680000,0.101010,7.070000,9.448200,0.000000,59.988000,11.790000,0.599600,1.485496,1.401526,4870.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.522222,62.100000,86.333333,90.800000,70.800000,0.000000,0.000000,0.123000,0.025000,0.029000,0.000000,103.266667,100.966667,99.100000,100.166667,99.366667,100.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.130000,37.027000,39553.722480,1068.240000,1680590.419920,1573.233000,NatG-1,
05/19/2021,11:33:48.783,4876.68,4876.53,116.720000,0.101070,7.070000,9.458000,0.000000,59.993000,11.800000,0.599600,1.484021,1.400703,4875.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.000000,62.100000,86.533333,90.800000,70.766667,0.000000,0.000000,0.122000,0.025000,0.030000,0.000000,103.433333,101.166667,99.200000,99.166667,98.666667,98.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.107000,37.004000,39529.152960,1068.240000,1680644.900160,1573.284000,NatG-1,
05/19/2021,11:33:53.785,4881.68,4881.53,116.640000,0.100960,7.060000,9.467800,0.000000,59.997000,11.780000,0.599700,1.483459,1.401492,4880.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.022222,62.133333,86.733333,90.800000,70.766667,0.000000,0.000000,0.126000,0.024000,0.030000,0.000000,102.900000,101.166667,99.900000,99.233333,98.766667,98.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.104000,37.001000,39525.948240,1068.240000,1680699.380400,1573.335000,NatG-1,
05/19/2021,11:33:58.785,4886.68,4886.53,116.620000,0.100930,7.060000,9.477600,0.000000,59.995000,11.770000,0.599700,1.484296,1.401389,4885.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.294444,62.200000,86.833333,90.800000,70.733333,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,103.400000,101.100000,100.266667,99.500000,99.233333,98.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.123000,37.021000,39547.313040,1068.240000,1680754.928880,1573.387000,NatG-1,
05/19/2021,11:34:03.784,4891.68,4891.53,116.580000,0.100880,7.050000,9.487400,0.000000,59.996000,11.760000,0.599700,1.482851,1.401355,4890.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.561111,62.200000,87.033333,90.800000,70.733333,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,103.833333,101.166667,99.633333,100.433333,98.866667,99.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.114000,37.011000,39536.630640,1068.240000,1680809.409120,1573.438000,NatG-1,
05/19/2021,11:34:07.783,4895.69,4895.53,116.600000,0.100900,7.050000,9.495200,0.000000,60.000000,11.760000,0.599700,1.482755,1.401973,4894.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.522222,62.200000,87.200000,90.800000,70.733333,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,103.533333,101.100000,99.500000,100.833333,98.733333,99.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.107000,37.004000,39529.152960,1068.240000,1680853.206960,1573.479000,NatG-1,
05/19/2021,11:34:12.787,4900.68,4900.53,116.650000,0.100970,7.060000,9.505100,0.000000,60.003000,11.780000,0.599700,1.487075,1.401886,4899.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.505556,62.233333,87.366667,90.766667,70.700000,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,103.466667,101.166667,100.066667,100.600000,98.900000,98.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.117000,37.017000,39543.040080,1068.240000,1680907.687200,1573.530000,NatG-1,
05/19/2021,11:34:17.786,4905.68,4905.53,116.620000,0.100930,7.060000,9.514900,0.000000,60.000000,11.770000,0.599600,1.483107,1.401732,4904.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.638889,62.300000,87.500000,90.700000,70.700000,0.000000,0.000000,0.127000,0.023000,0.031000,0.000000,103.500000,101.266667,100.233333,100.500000,99.000000,99.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.094000,36.991000,39515.265840,1068.240000,1680962.167440,1573.581000,NatG-1,
05/19/2021,11:34:22.787,4910.69,4910.53,116.580000,0.100880,7.050000,9.524700,0.000000,59.997000,11.760000,0.599700,1.483247,1.401698,4909.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.961111,62.300000,87.700000,90.633333,70.666667,0.000000,0.000000,0.124000,0.022000,0.029000,0.000000,103.666667,101.633333,100.866667,100.600000,98.900000,100.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.097000,36.998000,39522.743520,1068.240000,1681016.647680,1573.632000,NatG-1,
05/19/2021,11:34:27.783,4915.68,4915.53,116.620000,0.100930,7.060000,9.534500,0.000000,59.998000,11.770000,0.599600,1.484692,1.401904,4914.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.827778,62.333333,87.800000,90.633333,70.600000,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,103.666667,101.800000,101.066667,100.166667,99.366667,98.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.110000,37.011000,39536.630640,1068.240000,1681072.196160,1573.684000,NatG-1,
05/19/2021,11:34:31.783,4919.68,4919.53,116.600000,0.100900,7.050000,9.542300,0.000000,60.002000,11.760000,0.599600,1.481467,1.401458,4918.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,100.905556,62.333333,87.933333,90.633333,70.633333,0.000000,0.000000,0.127000,0.022000,0.030000,-0.001000,103.766667,101.800000,100.833333,100.200000,99.766667,99.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.110000,37.014000,39539.835360,1068.240000,1681115.994000,1573.725000,NatG-1,
05/19/2021,11:34:36.780,4924.69,4924.53,116.610000,0.100900,7.060000,9.552100,0.000000,60.007000,11.770000,0.599600,1.483152,1.402367,4923.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.233333,62.400000,88.066667,90.566667,70.566667,0.000000,0.000000,0.131000,0.023000,0.030000,0.000000,103.866667,101.900000,100.900000,101.400000,99.866667,99.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.097000,37.001000,39525.948240,1068.240000,1681170.474240,1573.776000,NatG-1,
05/19/2021,11:34:41.782,4929.69,4929.53,116.540000,0.100820,7.050000,9.561900,0.000000,60.005000,11.750000,0.599700,1.482444,1.400721,4928.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.455556,62.400000,88.233333,90.566667,70.533333,0.000000,0.000000,0.126000,0.023000,0.031000,0.000000,103.966667,101.900000,102.033333,101.466667,99.733333,99.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.110000,37.014000,39539.835360,1068.240000,1681224.954480,1573.827000,NatG-1,
05/19/2021,11:34:46.781,4934.68,4934.53,116.560000,0.100850,7.050000,9.571700,0.000000,60.001000,11.760000,0.599700,1.482697,1.400824,4933.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.311111,62.400000,88.400000,90.533333,70.533333,0.000000,0.000000,0.124000,0.024000,0.029000,0.000000,103.900000,102.033333,101.766667,100.766667,100.033333,99.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.117000,37.017000,39543.040080,1068.240000,1681280.502960,1573.879000,NatG-1,
05/19/2021,11:34:51.782,4939.68,4939.53,116.500000,0.100780,7.040000,9.581500,0.000000,59.997000,11.740000,0.599700,1.483330,1.400515,4938.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.438889,62.400000,88.566667,90.533333,70.533333,0.000000,0.000000,0.127000,0.023000,0.030000,0.000000,103.900000,102.300000,101.266667,100.700000,99.833333,100.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.114000,37.014000,39539.835360,1068.240000,1681334.983200,1573.930000,NatG-1,
05/19/2021,11:34:55.783,4943.68,4943.53,116.520000,0.100810,7.040000,9.589300,0.000000,59.995000,11.750000,0.599700,1.486261,1.400961,4942.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.466667,62.400000,88.600000,90.500000,70.566667,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,103.700000,102.300000,101.200000,101.300000,99.833333,100.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.104000,37.008000,39533.425920,1068.240000,1681378.781040,1573.971000,NatG-1,
05/19/2021,11:35:00.784,4948.68,4948.53,116.500000,0.100790,7.040000,9.599100,0.000000,59.993000,11.740000,0.599700,1.482091,1.401545,4947.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.388889,62.500000,88.800000,90.500000,70.533333,0.000000,0.000000,0.131000,0.023000,0.030000,0.000000,103.800000,102.366667,101.066667,100.933333,100.166667,100.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.107000,37.011000,39536.630640,1068.240000,1681433.261280,1574.022000,NatG-1,
05/19/2021,11:35:05.785,4953.68,4953.53,116.540000,0.100850,7.050000,9.608900,0.000000,59.989000,11.750000,0.599700,1.483094,1.401579,4952.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.550000,62.500000,88.900000,90.466667,70.500000,0.000000,0.000000,0.126000,0.022000,0.028000,0.000000,104.100000,102.400000,101.700000,100.700000,100.433333,99.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.240000,37.123000,37.024000,39550.517760,1068.240000,1681488.809760,1574.074000,NatG-1,
05/19/2021,11:35:10.784,4958.68,4958.53,116.560000,0.100880,7.050000,9.618600,0.000000,59.989000,11.760000,0.599700,1.483644,1.400824,4957.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.700000,62.500000,89.066667,90.500000,70.500000,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,103.933333,102.566667,102.033333,100.400000,101.133333,100.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.240000,37.110000,37.011000,39536.630640,1068.240000,1681543.290000,1574.125000,NatG-1,
05/19/2021,11:35:15.784,4963.68,4963.53,116.590000,0.100920,7.060000,9.628400,0.000000,59.990000,11.770000,0.599600,1.486821,1.402264,4962.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.711111,62.500000,89.133333,90.400000,70.500000,0.000000,0.000000,0.128000,0.023000,0.029000,0.000000,104.000000,102.600000,101.766667,100.733333,100.233333,100.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.104000,37.008000,39533.425920,1068.240000,1681597.770240,1574.176000,NatG-1,
05/19/2021,11:35:19.782,4967.69,4967.53,116.610000,0.100940,7.060000,9.636300,0.000000,59.989000,11.770000,0.599600,1.483555,1.401338,4966.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.972222,62.500000,89.300000,90.400000,70.500000,0.000000,0.000000,0.127000,0.023000,0.028000,0.000000,104.066667,102.366667,102.100000,100.700000,99.966667,102.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.117000,37.017000,39543.040080,1068.240000,1681641.568080,1574.217000,NatG-1,
05/19/2021,11:35:24.784,4972.69,4972.53,116.610000,0.100950,7.060000,9.646100,0.000000,59.987000,11.770000,0.599600,1.482219,1.402538,4971.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.761111,62.500000,89.333333,90.366667,70.466667,0.000000,0.000000,0.129000,0.025000,0.027000,0.000000,104.066667,102.833333,102.033333,100.700000,100.300000,100.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.100000,37.004000,39529.152960,1068.240000,1681696.048320,1574.268000,NatG-1,
05/19/2021,11:35:29.784,4977.69,4977.53,116.630000,0.100970,7.060000,9.655900,0.000000,59.988000,11.780000,0.599600,1.485293,1.401612,4976.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.727778,62.533333,89.566667,90.366667,70.400000,0.000000,0.000000,0.122000,0.026000,0.025000,-0.001000,103.933333,102.866667,101.500000,101.266667,100.500000,100.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.114000,37.014000,39539.835360,1068.240000,1681750.528560,1574.319000,NatG-1,
05/19/2021,11:35:34.785,4982.69,4982.53,116.640000,0.100990,7.060000,9.665700,0.000000,59.991000,11.780000,0.599600,1.482820,1.401492,4981.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.738889,62.600000,89.633333,90.300000,70.366667,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,104.166667,102.833333,101.733333,101.066667,100.433333,100.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.107000,37.008000,39533.425920,1068.240000,1681806.077040,1574.371000,NatG-1,
05/19/2021,11:35:39.786,4987.69,4987.53,116.640000,0.100970,7.060000,9.675500,0.000000,59.998000,11.780000,0.599600,1.482321,1.402006,4986.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.805556,62.600000,89.766667,90.300000,70.300000,0.000000,0.000000,0.124000,0.028000,0.023000,0.000000,104.100000,103.066667,101.866667,101.000000,100.500000,100.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.120000,37.024000,39550.517760,1068.240000,1681860.557280,1574.422000,NatG-1,
05/19/2021,11:35:43.787,4991.69,4991.54,116.640000,0.100970,7.060000,9.683400,0.000000,60.005000,11.780000,0.599700,1.482718,1.402006,4990.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,101.950000,62.566667,89.866667,90.300000,70.300000,0.000000,0.000000,0.122000,0.028000,0.023000,0.000000,104.133333,103.033333,102.133333,101.100000,100.766667,100.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.107000,37.011000,39536.630640,1068.240000,1681904.355120,1574.463000,NatG-1,
05/19/2021,11:35:48.787,4996.69,4996.53,116.640000,0.100950,7.060000,9.693200,0.000000,60.010000,11.770000,0.599700,1.484596,1.402006,4995.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,102.355556,62.600000,90.000000,90.300000,70.300000,0.000000,0.000000,0.126000,0.027000,0.025000,-0.001000,104.266667,103.200000,102.600000,101.733333,100.900000,101.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.107000,37.008000,39533.425920,1068.240000,1681958.835360,1574.514000,NatG-1,
05/19/2021,11:35:53.783,5001.69,5001.53,116.710000,0.101040,7.070000,9.703000,0.000000,60.015000,11.790000,0.599700,1.482878,1.401679,5000.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,102.350000,62.600000,90.066667,90.200000,70.300000,0.000000,0.000000,0.122000,0.026000,0.023000,0.000000,104.200000,103.433333,102.366667,101.600000,101.266667,101.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.130000,37.031000,39557.995440,1068.240000,1682014.383840,1574.566000,NatG-1,
05/19/2021,11:35:58.781,5006.69,5006.53,116.680000,0.100990,7.070000,9.712800,0.000000,60.017000,11.780000,0.599700,1.483810,1.401011,5005.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,102.805556,62.700000,90.300000,90.200000,70.233333,0.000000,0.000000,0.129000,0.025000,0.025000,0.000000,104.466667,103.700000,102.066667,101.666667,102.733333,102.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.120000,37.024000,39550.517760,1068.240000,1682068.864080,1574.617000,NatG-1,
05/19/2021,11:36:03.785,5011.69,5011.53,116.620000,0.100920,7.060000,9.722600,0.000000,60.019000,11.770000,0.599700,1.485236,1.402247,5010.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,102.688889,62.600000,90.366667,90.133333,70.200000,0.000000,0.000000,0.128000,0.023000,0.029000,0.000000,104.400000,103.600000,101.700000,102.300000,101.766667,102.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.107000,37.011000,39536.630640,1068.240000,1682123.344320,1574.668000,NatG-1,
05/19/2021,11:36:07.785,5015.68,5015.53,116.650000,0.100960,7.060000,9.730400,0.000000,60.019000,11.780000,0.599700,1.484449,1.401886,5014.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,102.633333,62.666667,90.466667,90.133333,70.166667,0.000000,0.000000,0.126000,0.022000,0.029000,-0.001000,104.500000,103.466667,101.700000,102.700000,101.533333,101.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.120000,37.024000,39550.517760,1068.240000,1682167.142160,1574.709000,NatG-1,
05/19/2021,11:36:12.786,5020.68,5020.53,116.620000,0.100920,7.060000,9.740200,0.000000,60.015000,11.770000,0.599700,1.485236,1.401732,5019.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,102.544444,62.700000,90.566667,90.100000,70.166667,0.000000,0.000000,0.129000,0.022000,0.030000,-0.001000,104.700000,103.333333,102.233333,102.133333,101.433333,101.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.114000,37.017000,39543.040080,1068.240000,1682221.622400,1574.760000,NatG-1,
05/19/2021,11:36:17.784,5025.69,5025.53,116.590000,0.100890,7.050000,9.750000,0.000000,60.012000,11.760000,0.599700,1.483893,1.401750,5024.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,102.683333,62.766667,90.766667,90.066667,70.100000,0.000000,0.000000,0.125000,0.022000,0.030000,0.000000,105.000000,103.933333,102.500000,101.933333,101.433333,101.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.114000,37.017000,39543.040080,1068.240000,1682277.170880,1574.812000,NatG-1,
05/19/2021,11:36:22.788,5030.68,5030.54,116.610000,0.100920,7.060000,9.759800,0.000000,60.013000,11.770000,0.599700,1.483056,1.402367,5029.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,102.927778,62.766667,90.800000,90.000000,70.100000,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,105.266667,104.033333,103.233333,101.900000,101.700000,101.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.110000,37.014000,39539.835360,1068.240000,1682331.651120,1574.863000,NatG-1,
05/19/2021,11:36:27.782,5035.69,5035.53,116.590000,0.100900,7.050000,9.769600,0.000000,60.010000,11.760000,0.599700,1.487314,1.401750,5034.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,102.977778,62.800000,90.900000,90.000000,70.100000,0.000000,0.000000,0.124000,0.024000,0.028000,0.000000,105.133333,103.833333,102.866667,101.966667,101.700000,102.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.120000,37.021000,39547.313040,1068.240000,1682386.131360,1574.914000,NatG-1,
05/19/2021,11:36:31.787,5039.69,5039.53,116.570000,0.100880,7.050000,9.777400,0.000000,60.006000,11.760000,0.599700,1.483049,1.401218,5038.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,102.950000,62.800000,91.033333,90.000000,70.100000,0.000000,0.000000,0.121000,0.026000,0.030000,0.000000,105.133333,103.800000,102.666667,102.600000,101.600000,101.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.120000,37.021000,39547.313040,1068.240000,1682429.929200,1574.955000,NatG-1,
05/19/2021,11:36:36.783,5044.69,5044.53,116.600000,0.100930,7.060000,9.787200,0.000000,60.001000,11.770000,0.599700,1.483107,1.401458,5043.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,103.211111,62.833333,91.133333,90.000000,70.100000,0.000000,0.000000,0.125000,0.026000,0.028000,0.000000,105.200000,103.800000,102.766667,103.566667,101.633333,102.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.104000,37.008000,39533.425920,1068.240000,1682485.477680,1575.007000,NatG-1,
05/19/2021,11:36:41.779,5049.68,5049.53,116.680000,0.101040,7.070000,9.797100,0.000000,59.997000,11.790000,0.599600,1.480899,1.401526,5048.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,102.950000,62.800000,91.233333,90.000000,70.100000,0.000000,0.000000,0.121000,0.026000,0.028000,0.000000,105.200000,103.500000,102.500000,102.866667,101.733333,101.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.114000,37.017000,39543.040080,1068.240000,1682539.957920,1575.058000,NatG-1,
05/19/2021,11:36:46.783,5054.69,5054.53,116.650000,0.101010,7.070000,9.806900,0.000000,59.993000,11.780000,0.599700,1.483318,1.401543,5053.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,103.272222,62.866667,91.366667,90.000000,70.033333,0.000000,0.000000,0.127000,0.025000,0.030000,0.000000,105.200000,103.800000,103.433333,102.866667,101.900000,102.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.110000,37.014000,39539.835360,1068.240000,1682594.438160,1575.109000,NatG-1,
05/19/2021,11:36:51.785,5059.69,5059.53,116.670000,0.101040,7.070000,9.816700,0.000000,59.989000,11.790000,0.599700,1.482482,1.401131,5058.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,103.527778,62.900000,91.500000,89.900000,70.000000,0.000000,0.000000,0.127000,0.024000,0.029000,0.000000,105.433333,104.400000,103.300000,103.166667,102.000000,102.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.120000,37.024000,39550.517760,1068.240000,1682648.918400,1575.160000,NatG-1,
05/19/2021,11:36:55.787,5063.69,5063.54,116.650000,0.101020,7.070000,9.824500,0.000000,59.987000,11.780000,0.599700,1.482974,1.400257,5062.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,103.688889,62.900000,91.500000,89.900000,70.000000,0.000000,0.000000,0.124000,0.023000,0.030000,0.000000,105.700000,104.600000,104.166667,103.066667,102.000000,102.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.127000,37.031000,39557.995440,1068.240000,1682692.716240,1575.201000,NatG-1,
05/19/2021,11:37:00.786,5068.68,5068.53,116.620000,0.100980,7.060000,9.834400,0.000000,59.987000,11.780000,0.599700,1.484551,1.401732,5067.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,103.738889,62.900000,91.666667,89.900000,69.966667,0.000000,0.000000,0.129000,0.022000,0.029000,0.000000,105.900000,104.800000,104.466667,102.900000,102.166667,102.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.117000,37.024000,39550.517760,1068.240000,1682747.196480,1575.252000,NatG-1,
05/19/2021,11:37:05.784,5073.69,5073.53,116.640000,0.101010,7.060000,9.844200,0.000000,59.985000,11.780000,0.599600,1.484110,1.401492,5072.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,103.766667,62.900000,91.700000,89.866667,70.000000,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,106.100000,104.966667,104.000000,102.800000,102.400000,102.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.100000,37.008000,39533.425920,1068.240000,1682802.744960,1575.304000,NatG-1,
05/19/2021,11:37:10.784,5078.69,5078.53,116.500000,0.100840,7.050000,9.854000,0.000000,59.985000,11.750000,0.599700,1.484431,1.401030,5077.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,103.927778,63.000000,91.866667,89.800000,69.966667,0.000000,0.000000,0.129000,0.023000,0.028000,0.000000,106.366667,105.100000,104.200000,102.700000,102.333333,102.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.110000,37.014000,39539.835360,1068.240000,1682857.225200,1575.355000,NatG-1,
05/19/2021,11:37:15.785,5083.69,5083.53,116.580000,0.100940,7.060000,9.863800,0.000000,59.988000,11.770000,0.599700,1.483356,1.401355,5082.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,104.005556,63.000000,91.933333,89.800000,69.966667,0.000000,0.000000,0.126000,0.024000,0.028000,0.000000,106.333333,105.066667,104.400000,102.900000,102.633333,102.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.097000,37.004000,39529.152960,1068.240000,1682911.705440,1575.406000,NatG-1,
05/19/2021,11:37:19.783,5087.69,5087.53,116.600000,0.100960,7.060000,9.871600,0.000000,59.990000,11.770000,0.599700,1.484647,1.401458,5086.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,104.144444,63.000000,92.033333,89.800000,69.933333,0.000000,0.000000,0.122000,0.025000,0.026000,0.000000,106.500000,104.966667,104.366667,103.100000,103.266667,102.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.104000,37.011000,39536.630640,1068.240000,1682955.503280,1575.447000,NatG-1,
05/19/2021,11:37:24.785,5092.69,5092.53,116.580000,0.100930,7.060000,9.881400,0.000000,59.992000,11.770000,0.599700,1.483107,1.401355,5091.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,104.322222,63.000000,92.100000,89.800000,69.900000,0.000000,0.000000,0.126000,0.026000,0.027000,0.000000,106.333333,105.233333,104.500000,103.666667,103.066667,103.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.114000,37.021000,39547.313040,1068.240000,1683011.051760,1575.499000,NatG-1,
05/19/2021,11:37:29.783,5097.69,5097.53,116.580000,0.100920,7.060000,9.891200,0.000000,59.994000,11.770000,0.599700,1.483254,1.401698,5096.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,104.222222,63.000000,92.200000,89.766667,69.900000,0.000000,0.000000,0.121000,0.026000,0.026000,-0.001000,106.200000,105.433333,104.500000,103.400000,102.866667,102.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.107000,37.014000,39539.835360,1068.240000,1683065.532000,1575.550000,NatG-1,
05/19/2021,11:37:34.785,5102.68,5102.53,116.560000,0.100900,7.050000,9.901000,0.000000,59.996000,11.760000,0.599700,1.484737,1.401596,5101.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,104.327778,63.000000,92.300000,89.800000,69.900000,0.000000,0.000000,0.126000,0.028000,0.025000,0.000000,106.200000,105.466667,104.600000,103.533333,103.133333,103.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.114000,37.021000,39547.313040,1068.240000,1683120.012240,1575.601000,NatG-1,
05/19/2021,11:37:39.783,5107.69,5107.53,116.550000,0.100890,7.050000,9.910800,0.000000,59.998000,11.760000,0.599700,1.482902,1.401459,5106.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,104.355556,63.033333,92.400000,89.700000,69.900000,0.000000,0.000000,0.121000,0.027000,0.025000,0.000000,106.233333,105.300000,104.866667,103.500000,103.100000,103.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.114000,37.021000,39547.313040,1068.240000,1683174.492480,1575.652000,NatG-1,
05/19/2021,11:37:43.782,5111.69,5111.53,116.580000,0.100920,7.060000,9.918600,0.000000,60.000000,11.760000,0.599700,1.483650,1.401698,5110.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,104.388889,63.000000,92.433333,89.666667,69.900000,0.000000,0.000000,0.120000,0.029000,0.025000,0.000000,106.300000,105.133333,104.566667,103.733333,103.300000,103.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.110000,37.021000,39547.313040,1068.240000,1683218.290320,1575.693000,NatG-1,
05/19/2021,11:37:48.785,5116.68,5116.53,116.590000,0.100930,7.060000,9.928400,0.000000,60.004000,11.770000,0.599700,1.482314,1.401578,5115.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,104.883333,63.033333,92.566667,89.666667,69.833333,0.000000,0.000000,0.124000,0.028000,0.024000,0.000000,106.533333,105.133333,104.533333,104.400000,103.466667,105.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.123000,37.031000,39557.995440,1068.240000,1683273.838800,1575.745000,NatG-1,
05/19/2021,11:37:53.783,5121.69,5121.53,116.610000,0.100970,7.060000,9.938200,0.000000,60.003000,11.770000,0.599700,1.483114,1.402881,5120.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,104.800000,63.100000,92.633333,89.666667,69.866667,0.000000,0.000000,0.125000,0.028000,0.025000,-0.001000,106.500000,105.266667,104.966667,104.000000,103.500000,104.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.114000,37.024000,39550.517760,1068.240000,1683328.319040,1575.796000,NatG-1,
05/19/2021,11:37:58.782,5126.68,5126.53,116.570000,0.100910,7.050000,9.948000,0.000000,60.002000,11.760000,0.599700,1.483797,1.401218,5125.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,105.027778,63.100000,92.700000,89.633333,69.800000,0.000000,0.000000,0.126000,0.028000,0.025000,0.000000,106.666667,105.566667,105.033333,104.000000,103.500000,105.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.100000,37.011000,39536.630640,1068.240000,1683382.799280,1575.847000,NatG-1,
05/19/2021,11:38:03.790,5131.68,5131.54,116.560000,0.100900,7.050000,9.957900,0.000000,59.998000,11.760000,0.599700,1.483548,1.401338,5130.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,104.833333,63.100000,92.866667,89.600000,69.833333,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,107.000000,105.600000,104.800000,103.933333,103.500000,104.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.114000,37.021000,39547.313040,1068.240000,1683438.347760,1575.899000,NatG-1,
05/19/2021,11:38:07.792,5135.68,5135.54,116.580000,0.100930,7.060000,9.965700,0.000000,60.000000,11.770000,0.599700,1.483503,1.400583,5134.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,104.922222,63.100000,92.900000,89.600000,69.833333,0.000000,0.000000,0.126000,0.028000,0.024000,0.000000,107.066667,105.600000,105.000000,104.000000,103.666667,104.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.104000,37.014000,39539.835360,1068.240000,1683482.145600,1575.940000,NatG-1,
05/19/2021,11:38:12.782,5140.68,5140.53,116.600000,0.100950,7.060000,9.975500,0.000000,60.004000,11.770000,0.599700,1.482219,1.401973,5139.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,105.105556,63.166667,92.966667,89.600000,69.833333,0.000000,0.000000,0.124000,0.028000,0.023000,0.000000,107.266667,105.666667,105.033333,104.933333,103.933333,103.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.090000,36.998000,39522.743520,1068.240000,1683536.625840,1575.991000,NatG-1,
05/19/2021,11:38:17.782,5145.68,5145.53,116.650000,0.101010,7.070000,9.985300,0.000000,60.009000,11.780000,0.599700,1.483318,1.401886,5144.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,105.133333,63.166667,93.100000,89.600000,69.900000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,107.400000,106.000000,104.900000,104.533333,104.166667,103.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.107000,37.017000,39543.040080,1068.240000,1683591.106080,1576.042000,NatG-1,
05/19/2021,11:38:22.785,5150.69,5150.53,116.620000,0.100980,7.060000,9.995100,0.000000,60.008000,11.780000,0.599700,1.482571,1.402418,5149.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,105.327778,63.200000,93.100000,89.600000,69.900000,0.000000,0.000000,0.125000,0.026000,0.024000,0.000000,107.566667,106.266667,105.200000,104.633333,104.200000,104.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.100000,37.011000,39536.630640,1068.240000,1683645.586320,1576.093000,NatG-1,
05/19/2021,11:38:27.786,5155.68,5155.53,116.640000,0.100990,7.060000,10.005000,0.000000,60.013000,11.780000,0.599700,1.483216,1.401492,5154.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,105.650000,63.200000,93.233333,89.533333,69.900000,0.000000,0.000000,0.123000,0.026000,0.026000,0.000000,107.600000,106.500000,106.366667,104.466667,104.200000,104.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.104000,37.011000,39536.630640,1068.240000,1683701.134800,1576.145000,NatG-1,
05/19/2021,11:38:31.785,5159.69,5159.53,116.660000,0.101010,7.070000,10.013000,0.000000,60.015000,11.780000,0.599700,1.482526,1.401766,5158.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,105.600000,63.233333,93.300000,89.500000,69.900000,0.000000,0.000000,0.130000,0.025000,0.028000,0.000000,107.500000,106.500000,106.133333,104.366667,104.200000,104.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.110000,37.021000,39547.313040,1068.240000,1683744.932640,1576.186000,NatG-1,
05/19/2021,11:38:36.785,5164.69,5164.53,116.620000,0.100960,7.060000,10.023000,0.000000,60.016000,11.770000,0.599700,1.485638,1.402761,5163.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,105.450000,63.200000,93.300000,89.466667,69.866667,0.000000,0.000000,0.126000,0.023000,0.029000,0.000000,107.500000,106.600000,105.800000,104.400000,104.166667,104.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.114000,37.024000,39550.517760,1068.240000,1683799.412880,1576.237000,NatG-1,
05/19/2021,11:38:41.792,5169.69,5169.54,116.640000,0.100990,7.060000,10.032000,0.000000,60.020000,11.780000,0.599800,1.481830,1.401663,5168.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,105.811111,63.200000,93.400000,89.466667,69.900000,0.000000,0.000000,0.128000,0.023000,0.030000,-0.001000,107.600000,106.700000,105.900000,105.300000,104.466667,104.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.107000,37.017000,39543.040080,1068.240000,1683853.893120,1576.288000,NatG-1,
05/19/2021,11:38:46.783,5174.68,5174.53,116.590000,0.100920,7.060000,10.042000,0.000000,60.020000,11.770000,0.599800,1.483056,1.402093,5173.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,105.861111,63.233333,93.500000,89.400000,69.900000,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,107.466667,106.533333,106.200000,105.433333,104.533333,105.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.107000,37.017000,39543.040080,1068.240000,1683908.373360,1576.339000,NatG-1,
05/19/2021,11:38:51.781,5179.68,5179.53,116.410000,0.100700,7.030000,10.052000,0.000000,60.014000,11.720000,0.599800,1.482324,1.402285,5178.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,105.772222,63.300000,93.500000,89.400000,69.900000,0.000000,0.000000,0.124000,0.023000,0.032000,0.000000,107.400000,106.700000,106.000000,105.100000,104.633333,104.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.097000,37.008000,39533.425920,1068.240000,1683963.921840,1576.391000,NatG-1,
05/19/2021,11:38:55.780,5183.68,5183.53,116.560000,0.100890,7.050000,10.060000,0.000000,60.014000,11.760000,0.599700,1.484488,1.402454,5182.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,105.888889,63.300000,93.600000,89.366667,69.900000,0.000000,0.000000,0.127000,0.024000,0.027000,0.000000,107.433333,106.500000,105.933333,105.033333,105.066667,105.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.090000,37.001000,39525.948240,1068.240000,1684007.719680,1576.432000,NatG-1,
05/19/2021,11:39:00.787,5188.69,5188.54,116.570000,0.100910,7.050000,10.070000,0.000000,60.015000,11.760000,0.599700,1.481320,1.401819,5187.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,105.955556,63.300000,93.700000,89.333333,69.900000,0.000000,0.000000,0.124000,0.025000,0.027000,0.000000,107.566667,106.500000,105.900000,105.266667,105.566667,104.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.100000,37.011000,39536.630640,1068.240000,1684062.199920,1576.483000,NatG-1,
05/19/2021,11:39:05.787,5193.69,5193.53,116.540000,0.100870,7.050000,10.079000,0.000000,60.018000,11.760000,0.599800,1.483394,1.402180,5192.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,106.027778,63.333333,93.800000,89.300000,69.866667,0.000000,0.000000,0.119000,0.027000,0.027000,0.000000,107.566667,106.566667,106.533333,105.433333,105.300000,104.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.094000,37.004000,39529.152960,1068.240000,1684116.680160,1576.534000,NatG-1,
05/19/2021,11:39:10.786,5198.69,5198.53,116.560000,0.100890,7.050000,10.089000,0.000000,60.017000,11.760000,0.599800,1.481415,1.402111,5197.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,106.161111,63.366667,93.833333,89.300000,69.833333,0.000000,0.000000,0.122000,0.028000,0.025000,-0.001000,107.666667,106.566667,106.866667,105.733333,105.333333,104.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.123000,37.034000,39561.200160,1068.240000,1684171.160400,1576.585000,NatG-1,
05/19/2021,11:39:15.786,5203.69,5203.53,116.580000,0.100920,7.060000,10.099000,0.000000,60.017000,11.770000,0.599800,1.482263,1.402213,5202.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,106.538889,63.400000,93.866667,89.300000,69.800000,0.000000,0.000000,0.120000,0.028000,0.025000,-0.001000,107.866667,107.366667,106.900000,105.900000,105.366667,105.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.107000,37.017000,39543.040080,1068.240000,1684226.708880,1576.637000,NatG-1,
05/19/2021,11:39:19.787,5207.69,5207.54,116.580000,0.100920,7.060000,10.107000,0.000000,60.017000,11.760000,0.599800,1.481867,1.401698,5206.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,106.611111,63.400000,93.933333,89.300000,69.800000,0.000000,0.000000,0.124000,0.029000,0.023000,0.000000,107.966667,107.733333,107.000000,105.833333,105.133333,106.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.104000,37.014000,39539.835360,1068.240000,1684270.506720,1576.678000,NatG-1,
05/19/2021,11:39:24.783,5212.68,5212.53,116.610000,0.100960,7.060000,10.117000,0.000000,60.016000,11.770000,0.599700,1.482865,1.401509,5211.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,106.722222,63.400000,94.000000,89.300000,69.800000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,108.233333,107.866667,107.300000,105.900000,105.566667,105.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.094000,37.004000,39529.152960,1068.240000,1684324.986960,1576.729000,NatG-1,
