Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,11:39:29.783,5217.69,5217.53,116.610000,0.100970,7.060000,10.126000,0.000000,60.013000,11.770000,0.599700,1.483510,1.401852,5216.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,106.738889,63.400000,94.100000,89.233333,69.800000,0.000000,0.000000,0.125000,0.027000,0.024000,0.000000,108.400000,107.833333,107.300000,106.066667,105.600000,105.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.114000,37.024000,39550.517760,1068.240000,1684379.467200,1576.780000,NatG-1,
05/19/2021,11:39:34.784,5222.69,5222.53,116.640000,0.101010,7.070000,10.136000,0.000000,60.013000,11.780000,0.599800,1.484704,1.402521,5221.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,106.777778,63.400000,94.200000,89.233333,69.800000,0.000000,0.000000,0.124000,0.025000,0.025000,0.000000,108.566667,107.966667,107.166667,106.166667,105.566667,105.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.120000,37.031000,39557.995440,1068.240000,1684435.015680,1576.832000,NatG-1,
05/19/2021,11:39:39.784,5227.68,5227.53,116.620000,0.100990,7.060000,10.146000,0.000000,60.009000,11.780000,0.599700,1.481632,1.403018,5226.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,106.800000,63.400000,94.200000,89.233333,69.800000,0.000000,0.000000,0.130000,0.025000,0.028000,0.000000,108.900000,107.866667,107.100000,106.133333,105.500000,105.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.104000,37.014000,39539.835360,1068.240000,1684489.495920,1576.883000,NatG-1,
05/19/2021,11:39:43.787,5231.69,5231.53,116.680000,0.101080,7.070000,10.154000,0.000000,60.008000,11.790000,0.599700,1.482291,1.403154,5230.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,106.894444,63.433333,94.300000,89.200000,69.800000,0.000000,0.000000,0.127000,0.024000,0.028000,-0.001000,109.033333,107.833333,107.133333,106.100000,105.633333,105.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.114000,37.024000,39550.517760,1068.240000,1684533.293760,1576.924000,NatG-1,
05/19/2021,11:39:48.788,5236.68,5236.54,116.630000,0.101020,7.070000,10.164000,0.000000,60.004000,11.780000,0.599700,1.481588,1.401783,5235.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,107.077778,63.500000,94.366667,89.166667,69.766667,0.000000,0.000000,0.125000,0.023000,0.027000,0.000000,109.366667,108.000000,107.166667,106.200000,105.600000,106.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.100000,37.014000,39539.835360,1068.240000,1684587.774000,1576.975000,NatG-1,
05/19/2021,11:39:53.787,5241.69,5241.54,116.610000,0.101000,7.060000,10.174000,0.000000,60.001000,11.780000,0.599700,1.482871,1.402538,5240.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,107.172222,63.500000,94.400000,89.166667,69.733333,0.000000,0.000000,0.127000,0.023000,0.027000,-0.001000,109.600000,108.100000,107.400000,106.500000,105.700000,105.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.104000,37.017000,39543.040080,1068.240000,1684642.254240,1577.026000,NatG-1,
05/19/2021,11:39:58.784,5246.69,5246.53,116.600000,0.100990,7.060000,10.183000,0.000000,59.998000,11.780000,0.599800,1.482226,1.401630,5245.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,107.266667,63.500000,94.466667,89.100000,69.733333,0.000000,0.000000,0.125000,0.024000,0.026000,0.000000,109.500000,108.133333,107.400000,106.466667,106.200000,105.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.110000,37.021000,39547.313040,1068.240000,1684697.802720,1577.078000,NatG-1,
05/19/2021,11:40:03.785,5251.68,5251.53,116.560000,0.100940,7.060000,10.193000,0.000000,59.993000,11.770000,0.599700,1.483158,1.401939,5250.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,107.488889,63.533333,94.633333,89.100000,69.700000,0.000000,0.000000,0.123000,0.025000,0.027000,0.000000,109.500000,108.233333,107.333333,106.633333,106.866667,106.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.104000,37.017000,39543.040080,1068.240000,1684752.282960,1577.129000,NatG-1,
05/19/2021,11:40:07.784,5255.69,5255.53,116.570000,0.100960,7.060000,10.201000,0.000000,59.992000,11.770000,0.599700,1.482666,1.402848,5254.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,107.483333,63.533333,94.700000,89.100000,69.700000,0.000000,0.000000,0.127000,0.025000,0.026000,0.000000,109.400000,108.300000,107.300000,106.666667,106.600000,106.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.123000,37.037000,39564.404880,1068.240000,1684796.080800,1577.170000,NatG-1,
05/19/2021,11:40:12.787,5260.68,5260.54,116.530000,0.100910,7.050000,10.211000,0.000000,59.991000,11.760000,0.599700,1.484392,1.402300,5259.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,107.450000,63.566667,94.700000,89.100000,69.666667,0.000000,0.000000,0.122000,0.026000,0.025000,0.000000,109.500000,108.300000,107.266667,106.500000,106.633333,106.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.114000,37.027000,39553.722480,1068.240000,1684850.561040,1577.221000,NatG-1,
05/19/2021,11:40:17.785,5265.69,5265.53,116.540000,0.100930,7.050000,10.221000,0.000000,59.990000,11.760000,0.599700,1.484692,1.402694,5264.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,108.022222,63.600000,94.800000,89.100000,69.600000,0.000000,0.000000,0.124000,0.028000,0.024000,0.001000,109.366667,108.133333,107.400000,106.666667,107.900000,108.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.120000,37.034000,39561.200160,1068.240000,1684905.041280,1577.272000,NatG-1,
05/19/2021,11:40:22.784,5270.69,5270.53,116.520000,0.100910,7.050000,10.230000,0.000000,59.985000,11.760000,0.599800,1.484194,1.402592,5269.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,107.755556,63.600000,94.800000,89.066667,69.600000,0.000000,0.000000,0.122000,0.028000,0.024000,0.000000,109.466667,108.133333,107.366667,106.666667,107.700000,107.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.110000,37.024000,39550.517760,1068.240000,1684960.589760,1577.324000,NatG-1,
05/19/2021,11:40:27.794,5275.69,5275.54,116.530000,0.100930,7.050000,10.240000,0.000000,59.987000,11.760000,0.599700,1.481324,1.402300,5274.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,107.600000,63.600000,94.900000,89.033333,69.600000,0.000000,0.000000,0.123000,0.028000,0.024000,-0.001000,109.800000,108.233333,107.600000,106.600000,106.833333,106.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.110000,37.024000,39550.517760,1068.240000,1685015.070000,1577.375000,NatG-1,
05/19/2021,11:40:31.786,5279.69,5279.53,116.530000,0.100910,7.050000,10.248000,0.000000,59.995000,11.760000,0.599800,1.481518,1.402471,5278.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,107.950000,63.600000,94.966667,89.000000,69.600000,0.000000,0.000000,0.121000,0.028000,0.024000,0.000000,109.766667,108.400000,107.733333,106.700000,106.933333,108.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.100000,37.014000,39539.835360,1068.240000,1685058.867840,1577.416000,NatG-1,
05/19/2021,11:40:36.786,5284.69,5284.53,116.560000,0.100930,7.060000,10.258000,0.000000,60.001000,11.760000,0.599800,1.482116,1.402454,5283.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,108.138889,63.600000,95.033333,89.000000,69.566667,0.000000,0.000000,0.119000,0.029000,0.025000,0.000000,109.800000,108.733333,107.666667,106.933333,106.866667,108.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.107000,37.021000,39547.313040,1068.240000,1685113.348080,1577.467000,NatG-1,
05/19/2021,11:40:41.786,5289.68,5289.53,116.560000,0.100940,7.060000,10.268000,0.000000,60.006000,11.770000,0.599800,1.483158,1.402625,5288.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,108.172222,63.633333,95.100000,89.000000,69.600000,0.000000,0.000000,0.121000,0.029000,0.024000,0.000000,109.800000,108.900000,108.066667,107.333333,106.766667,108.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.110000,37.024000,39550.517760,1068.240000,1685168.896560,1577.519000,NatG-1,
05/19/2021,11:40:46.786,5294.69,5294.53,116.590000,0.100970,7.060000,10.277000,0.000000,60.009000,11.770000,0.599800,1.483510,1.402264,5293.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,108.077778,63.666667,95.100000,88.933333,69.500000,0.000000,0.000000,0.119000,0.029000,0.025000,0.000000,109.900000,108.800000,108.033333,107.200000,107.666667,106.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.100000,37.014000,39539.835360,1068.240000,1685223.376800,1577.570000,NatG-1,
05/19/2021,11:40:51.785,5299.69,5299.53,116.570000,0.100950,7.060000,10.287000,0.000000,60.011000,11.770000,0.599800,1.483804,1.402848,5298.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,108.405556,63.700000,95.233333,88.933333,69.600000,0.000000,0.000000,0.123000,0.028000,0.024000,0.000000,110.233333,109.033333,108.166667,107.466667,108.600000,106.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.107000,37.021000,39547.313040,1068.240000,1685277.857040,1577.621000,NatG-1,
05/19/2021,11:40:55.782,5303.68,5303.53,116.590000,0.100960,7.060000,10.295000,0.000000,60.012000,11.770000,0.599800,1.482270,1.402093,5302.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,108.255556,63.700000,95.266667,88.933333,69.566667,0.000000,0.000000,0.123000,0.027000,0.025000,0.000000,109.866667,108.966667,108.133333,107.633333,107.733333,107.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.114000,37.024000,39550.517760,1068.240000,1685321.654880,1577.662000,NatG-1,
05/19/2021,11:41:00.787,5308.68,5308.53,116.580000,0.100940,7.060000,10.305000,0.000000,60.015000,11.770000,0.599800,1.480880,1.402899,5307.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,108.388889,63.700000,95.300000,88.900000,69.566667,0.000000,0.000000,0.127000,0.027000,0.025000,-0.001000,109.966667,108.900000,108.200000,108.400000,107.533333,107.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.090000,37.004000,39529.152960,1068.240000,1685377.203360,1577.714000,NatG-1,
05/19/2021,11:41:05.788,5313.69,5313.54,116.580000,0.100950,7.060000,10.315000,0.000000,60.013000,11.770000,0.599800,1.482417,1.402213,5312.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,108.550000,63.700000,95.366667,88.900000,69.533333,0.000000,0.000000,0.124000,0.025000,0.025000,0.000000,110.200000,109.100000,108.066667,108.100000,107.533333,108.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.097000,37.011000,39536.630640,1068.240000,1685431.683600,1577.765000,NatG-1,
05/19/2021,11:41:10.784,5318.69,5318.53,116.530000,0.100900,7.050000,10.325000,0.000000,60.011000,11.760000,0.599800,1.483152,1.401699,5317.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,108.538889,63.733333,95.466667,88.900000,69.500000,0.000000,0.000000,0.123000,0.025000,0.028000,0.000000,110.266667,109.233333,108.033333,108.300000,107.733333,107.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.104000,37.017000,39543.040080,1068.240000,1685486.163840,1577.816000,NatG-1,
05/19/2021,11:41:15.783,5323.69,5323.53,116.520000,0.100880,7.050000,10.334000,0.000000,60.008000,11.750000,0.599800,1.483842,1.402935,5322.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,108.722222,63.733333,95.500000,88.900000,69.500000,0.000000,0.000000,0.128000,0.024000,0.028000,0.000000,110.333333,109.233333,108.100000,108.166667,107.700000,108.800000,0,1,0,0,0,30.570000,0.000000,0.000000,71.050000,37.107000,37.024000,39550.517760,1068.240000,1685540.644080,1577.867000,NatG-1,
05/19/2021,11:41:19.785,5327.68,5327.53,116.550000,0.100930,7.060000,10.342000,0.000000,60.006000,11.760000,0.599800,1.481720,1.402746,5326.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,108.944444,63.733333,95.600000,88.900000,69.533333,0.000000,0.000000,0.127000,0.023000,0.028000,0.000000,110.366667,109.266667,108.133333,108.533333,108.400000,108.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.077000,36.994000,39518.470560,1068.240000,1685584.441920,1577.908000,NatG-1,
05/19/2021,11:41:24.786,5332.69,5332.53,116.540000,0.100920,7.050000,10.352000,0.000000,59.999000,11.760000,0.599800,1.485038,1.402180,5331.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,109.366667,63.800000,95.600000,88.900000,69.533333,0.000000,0.000000,0.125000,0.024000,0.029000,0.000000,110.500000,109.433333,108.333333,108.933333,108.666667,110.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.110000,37.027000,39553.722480,1068.240000,1685639.990400,1577.960000,NatG-1,
05/19/2021,11:41:29.784,5337.69,5337.53,116.550000,0.100950,7.060000,10.362000,0.000000,59.993000,11.770000,0.599700,1.481823,1.403260,5336.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,109.083333,63.800000,95.666667,88.800000,69.500000,0.000000,0.000000,0.126000,0.024000,0.026000,0.000000,110.500000,109.600000,108.933333,109.000000,108.066667,108.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.107000,37.024000,39550.517760,1068.240000,1685694.470640,1578.011000,NatG-1,
05/19/2021,11:41:34.786,5342.69,5342.53,116.530000,0.100940,7.050000,10.372000,0.000000,59.988000,11.760000,0.599700,1.481969,1.403330,5341.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,109.105556,63.800000,95.766667,88.800000,69.566667,0.000000,0.000000,0.124000,0.025000,0.025000,0.000000,110.600000,109.700000,109.766667,108.500000,108.366667,107.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.097000,37.014000,39539.835360,1068.240000,1685748.950880,1578.062000,NatG-1,
05/19/2021,11:41:39.785,5347.68,5347.53,116.550000,0.100960,7.060000,10.381000,0.000000,59.986000,11.770000,0.599700,1.482468,1.402574,5346.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,109.022222,63.800000,95.800000,88.766667,69.500000,0.000000,0.000000,0.126000,0.026000,0.025000,0.000000,110.700000,109.633333,109.266667,108.300000,107.866667,108.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.087000,37.004000,39529.152960,1068.240000,1685803.431120,1578.113000,NatG-1,
05/19/2021,11:41:43.787,5351.69,5351.53,116.560000,0.100980,7.060000,10.389000,0.000000,59.985000,11.770000,0.599700,1.482571,1.402111,5350.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,109.355556,63.800000,95.800000,88.733333,69.500000,0.000000,0.000000,0.122000,0.026000,0.025000,0.000000,110.833333,109.433333,109.233333,108.266667,108.733333,109.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.104000,37.021000,39547.313040,1068.240000,1685848.297200,1578.155000,NatG-1,
05/19/2021,11:41:48.786,5356.69,5356.53,116.550000,0.100960,7.060000,10.399000,0.000000,59.986000,11.770000,0.599700,1.480784,1.402574,5355.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,109.427778,63.833333,95.866667,88.700000,69.500000,0.000000,0.000000,0.124000,0.029000,0.025000,0.000000,111.000000,109.366667,109.700000,108.600000,108.433333,109.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.097000,37.014000,39539.835360,1068.240000,1685902.777440,1578.206000,NatG-1,
05/19/2021,11:41:53.789,5361.69,5361.54,116.430000,0.100820,7.040000,10.409000,0.000000,59.985000,11.740000,0.599800,1.484725,1.402044,5360.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,109.811111,63.900000,96.000000,88.700000,69.500000,0.000000,0.000000,0.121000,0.028000,0.024000,0.000000,111.233333,109.700000,109.933333,109.333333,108.866667,109.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.094000,37.008000,39533.425920,1068.240000,1685957.257680,1578.257000,NatG-1,
05/19/2021,11:41:58.786,5366.69,5366.53,116.430000,0.100810,7.040000,10.419000,0.000000,59.987000,11.740000,0.599800,1.482194,1.402645,5365.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,110.050000,63.833333,96.000000,88.700000,69.433333,0.000000,0.000000,0.119000,0.029000,0.025000,0.000000,111.300000,109.666667,109.866667,108.800000,108.666667,112.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.090000,37.008000,39533.425920,1068.240000,1686011.737920,1578.308000,NatG-1,
05/19/2021,11:42:03.786,5371.68,5371.53,116.460000,0.100840,7.040000,10.428000,0.000000,59.994000,11.740000,0.599800,1.482051,1.403314,5370.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,109.977778,63.866667,96.066667,88.700000,69.400000,0.000000,0.000000,0.123000,0.028000,0.026000,0.000000,111.466667,110.000000,109.566667,109.033333,109.400000,110.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.090000,37.008000,39533.425920,1068.240000,1686066.218160,1578.359000,NatG-1,
05/19/2021,11:42:07.784,5375.69,5375.53,116.510000,0.100910,7.050000,10.436000,0.000000,59.995000,11.760000,0.599800,1.483401,1.403227,5374.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,109.888889,63.866667,96.066667,88.600000,69.400000,0.000000,0.000000,0.120000,0.026000,0.026000,0.000000,111.333333,110.233333,109.800000,108.966667,110.033333,108.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.114000,37.031000,39557.995440,1068.240000,1686110.016000,1578.400000,NatG-1,
05/19/2021,11:42:12.787,5380.69,5380.53,116.460000,0.100830,7.040000,10.446000,0.000000,60.001000,11.740000,0.599800,1.482297,1.403143,5379.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,109.972222,63.900000,96.166667,88.600000,69.400000,0.000000,0.000000,0.125000,0.027000,0.027000,0.000000,111.366667,110.300000,109.866667,109.533333,109.666667,109.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.020000,37.094000,37.011000,39536.630640,1068.240000,1686165.564480,1578.452000,NatG-1,
05/19/2021,11:42:17.789,5385.68,5385.54,116.430000,0.100790,7.040000,10.456000,0.000000,60.005000,11.740000,0.599800,1.484770,1.404020,5384.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,110.077778,63.900000,96.233333,88.600000,69.400000,0.000000,0.000000,0.120000,0.027000,0.026000,0.000000,111.366667,110.400000,109.666667,109.766667,108.966667,110.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.100000,37.017000,39543.040080,1068.240000,1686220.044720,1578.503000,NatG-1,
05/19/2021,11:42:22.790,5390.68,5390.54,116.450000,0.100810,7.040000,10.466000,0.000000,60.006000,11.740000,0.599800,1.483285,1.402662,5389.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,110.022222,63.900000,96.300000,88.600000,69.400000,0.000000,0.000000,0.125000,0.028000,0.025000,0.000000,111.266667,110.600000,109.466667,109.433333,108.766667,110.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.100000,37.017000,39543.040080,1068.240000,1686274.524960,1578.554000,NatG-1,
05/19/2021,11:42:27.784,5395.68,5395.53,116.410000,0.100770,7.040000,10.475000,0.000000,60.003000,11.730000,0.599800,1.483279,1.402629,5394.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,109.994444,63.900000,96.300000,88.600000,69.433333,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,111.300000,110.733333,109.433333,109.500000,109.000000,110.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.090000,37.008000,39533.425920,1068.240000,1686329.005200,1578.605000,NatG-1,
05/19/2021,11:42:31.790,5399.69,5399.54,116.510000,0.100900,7.050000,10.483000,0.000000,60.002000,11.760000,0.599800,1.482953,1.402541,5398.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,110.338889,63.900000,96.366667,88.600000,69.400000,0.000000,0.000000,0.120000,0.027000,0.025000,0.000000,111.500000,110.366667,109.800000,109.833333,109.700000,110.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.104000,37.021000,39547.313040,1068.240000,1686372.803040,1578.646000,NatG-1,
05/19/2021,11:42:36.787,5404.68,5404.53,116.460000,0.100840,7.040000,10.493000,0.000000,60.000000,11.740000,0.599800,1.483836,1.403143,5403.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,110.444444,63.900000,96.433333,88.600000,69.400000,0.000000,0.000000,0.124000,0.028000,0.026000,0.000000,111.666667,110.200000,109.866667,110.366667,110.733333,109.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.087000,37.004000,39529.152960,1068.240000,1686428.351520,1578.698000,NatG-1,
05/19/2021,11:42:41.783,5409.69,5409.53,116.510000,0.100900,7.050000,10.503000,0.000000,60.005000,11.760000,0.599800,1.483746,1.403056,5408.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,110.488889,63.900000,96.500000,88.600000,69.400000,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,111.766667,110.633333,109.900000,110.366667,110.233333,110.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.000000,37.104000,37.021000,39547.313040,1068.240000,1686482.831760,1578.749000,NatG-1,
05/19/2021,11:42:46.788,5414.68,5414.54,116.500000,0.100880,7.050000,10.512000,0.000000,60.008000,11.750000,0.599800,1.482256,1.403176,5413.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,110.655556,63.900000,96.500000,88.500000,69.400000,0.000000,0.000000,0.123000,0.028000,0.024000,0.000000,111.833333,111.000000,109.800000,110.800000,110.366667,110.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.000000,37.110000,37.027000,39553.722480,1068.240000,1686537.312000,1578.800000,NatG-1,
05/19/2021,11:42:51.786,5419.69,5419.53,116.440000,0.100810,7.040000,10.522000,0.000000,60.008000,11.740000,0.599800,1.481401,1.403040,5418.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,110.755556,63.900000,96.533333,88.466667,69.400000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,112.000000,111.200000,109.700000,111.300000,110.733333,109.600000,0,1,0,0,0,30.570000,0.000000,0.000000,71.000000,37.100000,37.021000,39547.313040,1068.240000,1686592.860480,1578.852000,NatG-1,
05/19/2021,11:42:55.785,5423.68,5423.53,116.410000,0.100770,7.040000,10.530000,0.000000,60.005000,11.730000,0.599800,1.482981,1.403144,5422.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,110.755556,63.900000,96.633333,88.433333,69.400000,0.000000,0.000000,0.125000,0.029000,0.025000,0.000000,112.066667,111.300000,110.033333,111.133333,110.633333,109.366667,0,1,0,0,0,30.570000,0.000000,0.000000,71.000000,37.110000,37.031000,39557.995440,1068.240000,1686636.658320,1578.893000,NatG-1,
05/19/2021,11:43:00.790,5428.69,5428.54,116.410000,0.100780,7.040000,10.540000,0.000000,60.002000,11.730000,0.599800,1.485910,1.402285,5427.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,110.833333,63.900000,96.700000,88.500000,69.400000,0.000000,0.000000,0.123000,0.028000,0.024000,0.000000,112.400000,111.466667,110.800000,111.000000,109.666667,109.666667,0,1,0,0,0,30.560000,0.000000,0.000000,70.990000,37.104000,37.024000,39550.517760,1068.240000,1686691.138560,1578.944000,NatG-1,
05/19/2021,11:43:05.786,5433.68,5433.53,116.470000,0.100840,7.040000,10.550000,0.000000,60.007000,11.740000,0.599800,1.482844,1.403194,5432.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,111.094444,63.933333,96.700000,88.433333,69.400000,0.000000,0.000000,0.119000,0.028000,0.026000,0.000000,112.666667,111.600000,111.500000,111.200000,109.566667,110.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.990000,37.107000,37.027000,39553.722480,1068.240000,1686745.618800,1578.995000,NatG-1,
05/19/2021,11:43:10.784,5438.68,5438.53,116.450000,0.100830,7.040000,10.559000,0.000000,60.007000,11.740000,0.599800,1.480115,1.403263,5437.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,111.111111,63.966667,96.766667,88.400000,69.400000,0.000000,0.000000,0.124000,0.029000,0.025000,0.000000,113.000000,111.366667,111.400000,111.100000,110.133333,109.666667,0,1,0,0,0,30.560000,0.000000,0.000000,70.990000,37.090000,37.014000,39539.835360,1068.240000,1686800.099040,1579.046000,NatG-1,
05/19/2021,11:43:15.788,5443.69,5443.54,116.420000,0.100790,7.040000,10.569000,0.000000,60.005000,11.730000,0.599800,1.481695,1.402766,5442.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,110.955556,63.966667,96.866667,88.400000,69.400000,0.000000,0.000000,0.121000,0.029000,0.024000,0.000000,113.100000,111.133333,110.800000,110.733333,110.100000,109.866667,0,1,0,0,0,30.570000,0.000000,0.000000,70.990000,37.090000,37.011000,39536.630640,1068.240000,1686855.647520,1579.098000,NatG-1,
05/19/2021,11:43:19.785,5447.69,5447.53,116.410000,0.100780,7.040000,10.577000,0.000000,60.004000,11.730000,0.599800,1.483032,1.402886,5446.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,111.122222,64.000000,96.900000,88.400000,69.366667,0.000000,0.000000,0.120000,0.030000,0.024000,0.000000,113.100000,111.300000,110.866667,110.766667,109.833333,110.866667,0,1,0,0,0,30.560000,0.000000,0.000000,70.980000,37.104000,37.024000,39550.517760,1068.240000,1686899.445360,1579.139000,NatG-1,
05/19/2021,11:43:24.783,5452.68,5452.53,116.420000,0.100800,7.040000,10.587000,0.000000,60.002000,11.740000,0.599800,1.481548,1.403625,5451.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,111.161111,64.000000,96.900000,88.400000,69.400000,0.000000,0.000000,0.123000,0.029000,0.024000,0.000000,113.200000,111.566667,111.100000,111.033333,110.100000,109.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.980000,37.097000,37.017000,39543.040080,1068.240000,1686953.925600,1579.190000,NatG-1,
05/19/2021,11:43:29.786,5457.68,5457.53,116.450000,0.100840,7.040000,10.597000,0.000000,59.998000,11.740000,0.599800,1.481456,1.402404,5456.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,111.166667,64.000000,97.000000,88.400000,69.400000,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,113.100000,111.500000,111.766667,110.700000,110.033333,109.900000,0,1,0,0,0,30.560000,0.000000,0.000000,70.980000,37.084000,37.004000,39529.152960,1068.240000,1687008.405840,1579.241000,NatG-1,
05/19/2021,11:43:34.784,5462.69,5462.53,116.490000,0.100910,7.050000,10.606000,0.000000,59.993000,11.760000,0.599800,1.482212,1.402781,5461.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,111.272222,64.000000,97.100000,88.366667,69.400000,0.000000,0.000000,0.123000,0.029000,0.025000,0.000000,112.900000,111.533333,112.166667,110.800000,109.800000,110.433333,0,1,0,0,0,30.560000,0.000000,0.000000,70.970000,37.087000,37.008000,39533.425920,1068.240000,1687062.886080,1579.292000,NatG-1,
05/19/2021,11:43:39.784,5467.69,5467.53,116.430000,0.100840,7.040000,10.616000,0.000000,59.986000,11.740000,0.599800,1.482249,1.402645,5466.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,111.455556,64.000000,97.166667,88.366667,69.400000,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,112.533333,111.200000,112.533333,110.900000,109.866667,111.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.970000,37.097000,37.017000,39543.040080,1068.240000,1687118.434560,1579.344000,NatG-1,
05/19/2021,11:43:43.789,5471.69,5471.54,116.500000,0.100930,7.050000,10.624000,0.000000,59.989000,11.760000,0.599700,1.483503,1.403691,5470.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,111.311111,64.000000,97.200000,88.300000,69.400000,0.000000,0.000000,0.125000,0.029000,0.025000,0.000000,112.266667,111.100000,111.933333,111.100000,109.966667,111.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.960000,37.087000,37.008000,39533.425920,1068.240000,1687162.232400,1579.385000,NatG-1,
05/19/2021,11:43:48.790,5476.69,5476.54,116.560000,0.100990,7.060000,10.634000,0.000000,59.993000,11.770000,0.599700,1.481434,1.403741,5475.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,111.311111,64.000000,97.200000,88.300000,69.400000,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,112.333333,111.266667,111.833333,111.433333,110.366667,110.633333,0,1,0,0,0,30.560000,0.000000,0.000000,70.960000,37.094000,37.011000,39536.630640,1068.240000,1687216.712640,1579.436000,NatG-1,
05/19/2021,11:43:53.789,5481.68,5481.54,116.570000,0.101010,7.060000,10.644000,0.000000,59.996000,11.780000,0.599700,1.481140,1.403877,5480.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,111.661111,64.033333,97.300000,88.300000,69.400000,0.000000,0.000000,0.119000,0.028000,0.027000,0.000000,112.833333,111.600000,111.666667,111.466667,110.533333,111.866667,0,1,0,0,0,30.560000,0.000000,0.000000,70.960000,37.087000,37.008000,39533.425920,1068.240000,1687271.192880,1579.487000,NatG-1,
05/19/2021,11:43:58.788,5486.68,5486.54,116.530000,0.100950,7.060000,10.653000,0.000000,59.999000,11.760000,0.599800,1.482813,1.403501,5485.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,111.800000,64.033333,97.400000,88.266667,69.400000,0.000000,0.000000,0.123000,0.026000,0.025000,0.000000,113.233333,112.066667,111.600000,112.233333,110.933333,110.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.960000,37.067000,36.988000,39512.061120,1068.240000,1687325.673120,1579.538000,NatG-1,
05/19/2021,11:44:03.786,5491.69,5491.53,116.530000,0.100950,7.050000,10.663000,0.000000,60.001000,11.760000,0.599700,1.481625,1.403501,5490.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,111.933333,64.033333,97.400000,88.200000,69.400000,0.000000,0.000000,0.121000,0.026000,0.026000,0.000000,113.366667,112.433333,112.300000,111.866667,110.866667,110.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.950000,37.080000,36.998000,39522.743520,1068.240000,1687381.221600,1579.590000,NatG-1,
05/19/2021,11:44:07.788,5495.69,5495.54,116.520000,0.100930,7.050000,10.671000,0.000000,60.002000,11.760000,0.599800,1.484692,1.403965,5494.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,112.133333,64.033333,97.500000,88.233333,69.400000,0.000000,0.000000,0.125000,0.027000,0.026000,0.000000,113.433333,112.233333,113.366667,111.866667,111.100000,110.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.950000,37.084000,37.001000,39525.948240,1068.240000,1687425.019440,1579.631000,NatG-1,
05/19/2021,11:44:12.788,5500.69,5500.54,116.480000,0.100890,7.050000,10.681000,0.000000,60.001000,11.750000,0.599800,1.482704,1.404447,5499.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,112.105556,64.033333,97.533333,88.200000,69.400000,0.000000,0.000000,0.122000,0.026000,0.027000,-0.001000,113.600000,112.066667,112.900000,111.666667,111.300000,111.100000,0,1,0,0,0,30.560000,0.000000,0.000000,70.950000,37.094000,37.014000,39539.835360,1068.240000,1687479.499680,1579.682000,NatG-1,
05/19/2021,11:44:17.790,5505.69,5505.54,116.450000,0.100850,7.040000,10.691000,0.000000,59.997000,11.740000,0.599800,1.481507,1.403778,5504.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,112.361111,64.100000,97.600000,88.200000,69.400000,0.000000,0.000000,0.120000,0.028000,0.027000,0.000000,113.633333,112.933333,112.766667,111.800000,111.200000,111.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.950000,37.084000,37.004000,39529.152960,1068.240000,1687533.979920,1579.733000,NatG-1,
05/19/2021,11:44:22.787,5510.68,5510.53,116.430000,0.100830,7.040000,10.700000,0.000000,59.995000,11.740000,0.599800,1.482099,1.402903,5509.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,112.283333,64.066667,97.600000,88.200000,69.333333,0.000000,0.000000,0.123000,0.026000,0.029000,0.000000,113.700000,112.966667,112.333333,111.866667,111.633333,111.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.950000,37.090000,37.011000,39536.630640,1068.240000,1687589.528400,1579.785000,NatG-1,
05/19/2021,11:44:27.784,5515.69,5515.53,116.480000,0.100900,7.050000,10.710000,0.000000,59.995000,11.750000,0.599800,1.483944,1.403073,5514.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,112.594444,64.100000,97.733333,88.200000,69.333333,0.000000,0.000000,0.122000,0.025000,0.027000,0.000000,113.800000,112.533333,112.266667,112.366667,112.066667,112.533333,0,1,0,0,0,30.560000,0.000000,0.000000,70.940000,37.094000,37.017000,39543.040080,1068.240000,1687644.008640,1579.836000,NatG-1,
05/19/2021,11:44:31.794,5519.69,5519.54,116.480000,0.100900,7.050000,10.718000,0.000000,59.995000,11.750000,0.599800,1.481665,1.403417,5518.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,112.761111,64.100000,97.800000,88.200000,69.300000,0.000000,0.000000,0.125000,0.024000,0.028000,-0.001000,113.700000,112.666667,112.333333,112.533333,111.633333,113.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.940000,37.077000,37.001000,39525.948240,1068.240000,1687687.806480,1579.877000,NatG-1,
05/19/2021,11:44:36.789,5524.69,5524.54,116.440000,0.100850,7.040000,10.728000,0.000000,59.991000,11.740000,0.599800,1.482895,1.402525,5523.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,112.527778,64.100000,97.800000,88.166667,69.300000,0.000000,0.000000,0.124000,0.024000,0.029000,0.000000,113.733333,112.933333,112.533333,112.733333,111.800000,111.433333,0,1,0,0,0,30.560000,0.000000,0.000000,70.930000,37.090000,37.014000,39539.835360,1068.240000,1687742.286720,1579.928000,NatG-1,
05/19/2021,11:44:41.788,5529.69,5529.54,116.430000,0.100840,7.040000,10.738000,0.000000,59.990000,11.740000,0.599800,1.482547,1.402903,5528.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,112.477778,64.100000,97.866667,88.100000,69.266667,0.000000,0.000000,0.127000,0.023000,0.030000,0.000000,114.000000,113.133333,112.200000,112.500000,111.566667,111.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.930000,37.084000,37.008000,39533.425920,1068.240000,1687796.766960,1579.979000,NatG-1,
05/19/2021,11:44:46.789,5534.69,5534.54,116.440000,0.100860,7.040000,10.747000,0.000000,59.992000,11.740000,0.599800,1.481162,1.403899,5533.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,112.955556,64.100000,98.000000,88.100000,69.200000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,114.166667,113.266667,112.633333,112.233333,111.466667,113.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.930000,37.080000,37.004000,39529.152960,1068.240000,1687851.247200,1580.030000,NatG-1,
05/19/2021,11:44:51.788,5539.69,5539.54,116.440000,0.100850,7.040000,10.757000,0.000000,59.994000,11.740000,0.599800,1.483292,1.402783,5538.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,113.122222,64.133333,98.000000,88.100000,69.200000,0.000000,0.000000,0.125000,0.023000,0.031000,-0.001000,114.433333,113.433333,112.500000,112.033333,112.500000,113.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.930000,37.080000,37.004000,39529.152960,1068.240000,1687906.795680,1580.082000,NatG-1,
05/19/2021,11:44:55.789,5543.69,5543.54,116.500000,0.100930,7.050000,10.765000,0.000000,59.995000,11.760000,0.599800,1.482513,1.402661,5542.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,113.005556,64.133333,98.100000,88.066667,69.200000,0.000000,0.000000,0.129000,0.022000,0.030000,0.000000,114.533333,113.500000,112.300000,112.000000,112.300000,113.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.930000,37.077000,36.998000,39522.743520,1068.240000,1687950.593520,1580.123000,NatG-1,
05/19/2021,11:45:00.789,5548.69,5548.54,116.470000,0.100890,7.050000,10.775000,0.000000,59.990000,11.750000,0.599800,1.484290,1.403022,5547.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,113.011111,64.200000,98.100000,88.066667,69.233333,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,114.766667,113.600000,112.733333,112.000000,111.833333,113.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.920000,37.100000,37.024000,39550.517760,1068.240000,1688005.073760,1580.174000,NatG-1,
05/19/2021,11:45:05.791,5553.68,5553.54,116.470000,0.100900,7.050000,10.785000,0.000000,59.985000,11.750000,0.599800,1.481962,1.403022,5552.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,113.044444,64.200000,98.200000,88.000000,69.200000,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,114.900000,113.800000,113.000000,111.866667,111.800000,112.900000,0,1,0,0,0,30.560000,0.000000,0.000000,70.910000,37.090000,37.011000,39536.630640,1068.240000,1688059.554000,1580.225000,NatG-1,
05/19/2021,11:45:10.788,5558.68,5558.54,116.520000,0.100980,7.060000,10.794000,0.000000,59.986000,11.770000,0.599700,1.484353,1.403965,5557.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,113.311111,64.200000,98.300000,88.000000,69.200000,0.000000,0.000000,0.126000,0.023000,0.027000,0.000000,115.166667,113.900000,113.233333,111.833333,113.300000,112.433333,0,1,0,0,0,30.560000,0.000000,0.000000,70.910000,37.077000,37.001000,39525.948240,1068.240000,1688115.102480,1580.277000,NatG-1,
05/19/2021,11:45:15.786,5563.68,5563.53,116.660000,0.101150,7.080000,10.804000,0.000000,59.984000,11.800000,0.599600,1.482254,1.402794,5562.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,113.472222,64.200000,98.333333,87.933333,69.200000,0.000000,0.000000,0.128000,0.026000,0.027000,0.000000,115.066667,113.900000,113.200000,112.466667,113.500000,112.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.910000,37.077000,37.001000,39525.948240,1068.240000,1688169.582720,1580.328000,NatG-1,
05/19/2021,11:45:19.789,5567.68,5567.54,116.600000,0.101080,7.070000,10.812000,0.000000,59.985000,11.790000,0.599700,1.484863,1.403002,5566.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,113.911111,64.200000,98.433333,87.966667,69.200000,0.000000,0.000000,0.124000,0.027000,0.025000,0.000000,115.333333,113.933333,113.233333,113.633333,113.833333,113.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.910000,37.090000,37.014000,39539.835360,1068.240000,1688213.380560,1580.369000,NatG-1,
05/19/2021,11:45:24.791,5572.69,5572.54,116.590000,0.101070,7.070000,10.822000,0.000000,59.983000,11.780000,0.599700,1.481646,1.402607,5571.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,113.772222,64.200000,98.500000,87.900000,69.200000,0.000000,0.000000,0.121000,0.028000,0.027000,0.000000,114.933333,113.800000,113.400000,113.500000,113.200000,113.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.900000,37.077000,37.004000,39529.152960,1068.240000,1688267.860800,1580.420000,NatG-1,
05/19/2021,11:45:29.788,5577.69,5577.54,116.640000,0.101130,7.070000,10.832000,0.000000,59.986000,11.800000,0.599700,1.481361,1.402521,5576.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,113.938889,64.200000,98.500000,87.900000,69.200000,0.000000,0.000000,0.122000,0.029000,0.024000,0.000000,114.933333,113.766667,113.666667,112.833333,113.866667,114.566667,0,1,0,0,0,30.560000,0.000000,0.000000,70.900000,37.077000,37.004000,39529.152960,1068.240000,1688322.341040,1580.471000,NatG-1,
05/19/2021,11:45:34.787,5582.69,5582.54,116.620000,0.101100,7.070000,10.841000,0.000000,59.990000,11.790000,0.599700,1.483976,1.402247,5581.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,113.666667,64.200000,98.566667,87.900000,69.200000,0.000000,0.000000,0.121000,0.028000,0.024000,0.000000,115.100000,113.700000,113.266667,113.133333,114.066667,112.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.900000,37.077000,37.004000,39529.152960,1068.240000,1688376.821280,1580.522000,NatG-1,
05/19/2021,11:45:39.789,5587.68,5587.54,116.580000,0.101050,7.060000,10.851000,0.000000,59.992000,11.780000,0.599700,1.482138,1.402728,5586.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,113.766667,64.200000,98.733333,87.900000,69.200000,0.000000,0.000000,0.125000,0.028000,0.025000,0.000000,115.100000,113.733333,113.400000,113.666667,113.900000,112.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.900000,37.067000,36.994000,39518.470560,1068.240000,1688432.369760,1580.574000,NatG-1,
05/19/2021,11:45:43.796,5591.69,5591.54,116.560000,0.101000,7.060000,10.859000,0.000000,59.997000,11.770000,0.599700,1.482277,1.402454,5590.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,113.944444,64.200000,98.733333,87.900000,69.200000,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,115.266667,114.100000,113.566667,113.966667,113.633333,113.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.890000,37.077000,37.004000,39529.152960,1068.240000,1688476.167600,1580.615000,NatG-1,
05/19/2021,11:45:48.786,5596.69,5596.53,116.670000,0.101130,7.080000,10.869000,0.000000,60.003000,11.800000,0.599700,1.482547,1.401646,5595.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,114.033333,64.200000,98.800000,87.833333,69.200000,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,115.400000,114.333333,114.033333,113.200000,113.066667,114.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.890000,37.074000,37.001000,39525.948240,1068.240000,1688530.647840,1580.666000,NatG-1,
05/19/2021,11:45:53.785,5601.69,5601.53,116.690000,0.101160,7.080000,10.879000,0.000000,60.009000,11.800000,0.599700,1.480130,1.401920,5600.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,114.027778,64.200000,98.866667,87.800000,69.200000,0.000000,0.000000,0.122000,0.028000,0.026000,0.000000,115.700000,114.400000,113.766667,113.800000,113.033333,113.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.890000,37.074000,37.004000,39529.152960,1068.240000,1688585.128080,1580.717000,NatG-1,
05/19/2021,11:45:58.791,5606.69,5606.54,116.680000,0.101140,7.080000,10.889000,0.000000,60.012000,11.800000,0.599700,1.483587,1.402040,5605.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,114.211111,64.200000,99.000000,87.833333,69.200000,0.000000,0.000000,0.121000,0.028000,0.026000,0.000000,116.233333,114.400000,113.500000,114.200000,113.533333,113.400000,0,1,0,0,0,30.570000,0.000000,0.000000,70.890000,37.064000,36.994000,39518.470560,1068.240000,1688640.676560,1580.769000,NatG-1,
05/19/2021,11:46:03.784,5611.69,5611.53,116.620000,0.101070,7.070000,10.898000,0.000000,60.008000,11.790000,0.599700,1.484615,1.402418,5610.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,114.505556,64.233333,99.000000,87.800000,69.266667,0.000000,0.000000,0.124000,0.029000,0.023000,0.000000,116.866667,114.233333,114.633333,114.333333,113.733333,113.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.880000,37.080000,37.008000,39533.425920,1068.240000,1688695.156800,1580.820000,NatG-1,
05/19/2021,11:46:07.788,5615.69,5615.54,116.620000,0.101070,7.070000,10.906000,0.000000,60.005000,11.790000,0.599700,1.482438,1.402247,5614.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,114.700000,64.266667,99.033333,87.733333,69.300000,0.000000,0.000000,0.121000,0.028000,0.022000,0.000000,116.966667,114.266667,114.833333,114.166667,113.833333,114.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.077000,37.004000,39529.152960,1068.240000,1688738.954640,1580.861000,NatG-1,
05/19/2021,11:46:12.784,5620.68,5620.53,116.640000,0.101090,7.070000,10.916000,0.000000,60.008000,11.790000,0.599700,1.482342,1.402006,5619.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,114.827778,64.200000,99.166667,87.733333,69.266667,0.000000,0.000000,0.125000,0.029000,0.023000,0.000000,116.533333,114.333333,115.066667,113.900000,113.433333,115.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.070000,36.998000,39522.743520,1068.240000,1688793.434880,1580.912000,NatG-1,
05/19/2021,11:46:17.792,5625.69,5625.54,116.630000,0.101090,7.070000,10.926000,0.000000,60.005000,11.790000,0.599700,1.483530,1.402298,5624.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,114.933333,64.233333,99.233333,87.766667,69.300000,0.000000,0.000000,0.121000,0.029000,0.024000,0.000000,116.500000,114.700000,114.566667,114.233333,115.533333,114.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.084000,37.011000,39536.630640,1068.240000,1688848.983360,1580.964000,NatG-1,
05/19/2021,11:46:22.788,5630.69,5630.54,116.640000,0.101110,7.070000,10.936000,0.000000,59.993000,11.790000,0.599700,1.481851,1.402521,5629.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,114.733333,64.233333,99.300000,87.700000,69.266667,0.000000,0.000000,0.119000,0.029000,0.025000,0.000000,116.133333,114.533333,114.633333,114.033333,114.733333,114.333333,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.064000,36.994000,39518.470560,1068.240000,1688903.463600,1581.015000,NatG-1,
05/19/2021,11:46:27.792,5635.69,5635.54,116.630000,0.101110,7.070000,10.946000,0.000000,59.985000,11.790000,0.599700,1.484423,1.401269,5634.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,114.688889,64.233333,99.400000,87.700000,69.300000,0.000000,0.000000,0.123000,0.029000,0.023000,0.000000,116.000000,114.966667,114.400000,114.100000,113.900000,114.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.067000,36.994000,39518.470560,1068.240000,1688957.943840,1581.066000,NatG-1,
05/19/2021,11:46:31.789,5639.69,5639.54,116.700000,0.101220,7.080000,10.953000,0.000000,59.984000,11.810000,0.599600,1.481031,1.402913,5638.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,114.677778,64.300000,99.400000,87.700000,69.300000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,116.133333,115.000000,114.500000,114.733333,113.800000,113.900000,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.067000,36.998000,39522.743520,1068.240000,1689001.741680,1581.107000,NatG-1,
05/19/2021,11:46:36.787,5644.69,5644.53,116.700000,0.101210,7.080000,10.963000,0.000000,59.984000,11.810000,0.599600,1.481968,1.402913,5643.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,115.061111,64.300000,99.533333,87.700000,69.366667,0.000000,0.000000,0.125000,0.027000,0.026000,0.000000,116.266667,114.933333,115.533333,115.266667,114.000000,114.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.067000,36.994000,39518.470560,1068.240000,1689056.221920,1581.158000,NatG-1,
05/19/2021,11:46:41.786,5649.68,5649.53,116.800000,0.101330,7.100000,10.973000,0.000000,59.984000,11.830000,0.599600,1.482976,1.401712,5648.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,115.105556,64.266667,99.633333,87.700000,69.333333,0.000000,0.000000,0.122000,0.025000,0.028000,-0.001000,116.366667,114.900000,115.700000,114.566667,114.433333,114.666667,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.090000,37.017000,39543.040080,1068.240000,1689110.702160,1581.209000,NatG-1,
05/19/2021,11:46:46.787,5654.68,5654.53,116.810000,0.101340,7.100000,10.983000,0.000000,59.985000,11.840000,0.599600,1.484409,1.402106,5653.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,115.083333,64.266667,99.700000,87.700000,69.400000,0.000000,0.000000,0.122000,0.023000,0.030000,-0.001000,116.500000,114.733333,115.333333,114.666667,114.966667,114.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.064000,36.991000,39515.265840,1068.240000,1689165.182400,1581.260000,NatG-1,
05/19/2021,11:46:51.788,5659.69,5659.54,116.810000,0.101340,7.100000,10.993000,0.000000,59.987000,11.840000,0.599600,1.481843,1.402106,5658.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,115.400000,64.300000,99.733333,87.666667,69.400000,0.000000,0.000000,0.128000,0.022000,0.030000,0.000000,116.600000,115.600000,115.700000,114.866667,114.566667,115.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.077000,37.008000,39533.425920,1068.240000,1689220.730880,1581.312000,NatG-1,
05/19/2021,11:46:55.797,5663.69,5663.54,116.830000,0.101370,7.100000,11.001000,0.000000,59.986000,11.840000,0.599600,1.484562,1.401866,5662.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,115.311111,64.266667,99.800000,87.666667,69.400000,0.000000,0.000000,0.126000,0.022000,0.031000,0.000000,116.733333,115.300000,116.200000,114.800000,114.466667,114.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.057000,36.988000,39512.061120,1068.240000,1689264.528720,1581.353000,NatG-1,
05/19/2021,11:47:00.790,5668.69,5668.54,116.800000,0.101340,7.100000,11.011000,0.000000,59.986000,11.840000,0.599600,1.483225,1.402226,5667.000000,100.000000,57.451800,0.000000,1.000000,Heating Tanks.... ,115.322222,64.366667,99.900000,87.633333,69.400000,0.000000,0.000000,0.129000,0.022000,0.030000,-0.001000,116.966667,115.500000,115.266667,114.666667,115.133333,114.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.067000,36.998000,39522.743520,1068.240000,1689319.008960,1581.404000,NatG-1,
