Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,11:56:01.802,0.00,6209.55,116.610000,0.100910,7.050000,12.072000,0.000000,60.007000,11.770000,0.599400,1.483005,1.401509,6208.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 37 Seconds.... 0.250 ,121.294444,57.233333,57.366667,86.233333,70.400000,14.620000,3.073333,0.129000,0.022000,0.029000,0.000000,123.166667,121.800000,121.066667,120.600000,120.466667,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.497000,0.497000,530.915280,1068.240000,1692101.774160,1584.009000,NatG-1,
05/19/2021,11:56:02.799,0.00,6210.55,116.610000,0.100910,7.050000,12.074000,0.000000,60.007000,11.770000,0.599400,1.483797,1.400995,6209.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 36 Seconds.... 0.249 ,121.294444,57.200000,57.366667,86.233333,70.400000,14.680000,3.066667,0.128000,0.023000,0.030000,0.001000,123.166667,121.800000,121.066667,120.600000,120.466667,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.497000,0.497000,530.915280,1068.240000,1692101.774160,1584.009000,NatG-1,
05/19/2021,11:56:03.803,0.00,6211.55,116.610000,0.100920,7.050000,12.076000,0.000000,60.005000,11.770000,0.599500,1.482461,1.400995,6210.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 35 Seconds.... 0.500 ,121.283333,57.233333,57.366667,86.266667,70.400000,14.730000,3.056667,0.130000,0.023000,0.030000,0.000000,123.166667,121.800000,121.033333,120.600000,120.466667,120.633333,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.497000,0.497000,530.915280,1068.240000,1692101.774160,1584.009000,NatG-1,
05/19/2021,11:56:04.797,0.00,6212.55,116.640000,0.100950,7.060000,12.078000,0.000000,60.006000,11.780000,0.599400,1.483210,1.401492,6211.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 34 Seconds.... 0.250 ,121.277778,57.333333,57.400000,86.300000,70.433333,14.770000,3.063333,0.129000,0.022000,0.030000,0.000000,123.166667,121.800000,121.033333,120.600000,120.466667,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.500000,0.500000,534.120000,1068.240000,1692101.774160,1584.009000,NatG-1,
05/19/2021,11:56:05.799,0.00,6213.55,116.580000,0.100890,7.050000,12.080000,0.000000,60.004000,11.760000,0.599400,1.482902,1.402213,6212.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 33 Seconds.... 0.499 ,121.288889,57.400000,57.366667,86.266667,70.433333,14.820000,3.073333,0.127000,0.022000,0.029000,0.000000,123.200000,121.800000,121.033333,120.600000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.500000,0.500000,534.120000,1068.240000,1692101.774160,1584.009000,NatG-1,
05/19/2021,11:56:06.797,0.00,6214.55,116.570000,0.100870,7.050000,12.082000,0.000000,60.004000,11.760000,0.599500,1.484386,1.401819,6213.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 32 Seconds.... 0.250 ,121.277778,57.400000,57.333333,86.233333,70.433333,14.880000,3.076667,0.128000,0.022000,0.028000,0.000000,123.166667,121.800000,121.033333,120.600000,120.466667,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.500000,0.500000,534.120000,1068.240000,1692102.842400,1584.010000,NatG-1,
05/19/2021,11:56:07.797,0.00,6215.55,116.600000,0.100910,7.050000,12.084000,0.000000,60.003000,11.770000,0.599400,1.482608,1.401458,6214.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 31 Seconds.... 0.249 ,121.261111,57.333333,57.333333,86.233333,70.400000,14.930000,3.080000,0.128000,0.022000,0.029000,0.000000,123.133333,121.800000,121.000000,120.600000,120.433333,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.497000,0.497000,530.915280,1068.240000,1692102.842400,1584.010000,NatG-1,
05/19/2021,11:56:08.798,0.00,6216.55,116.630000,0.100950,7.060000,12.086000,0.000000,60.004000,11.770000,0.599400,1.485983,1.402641,6215.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 30 Seconds.... 0.500 ,121.255556,57.300000,57.366667,86.233333,70.400000,14.990000,3.080000,0.124000,0.023000,0.029000,0.000000,123.100000,121.800000,121.000000,120.600000,120.433333,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.500000,0.500000,534.120000,1068.240000,1692102.842400,1584.010000,NatG-1,
05/19/2021,11:56:09.796,0.00,6217.54,116.590000,0.100890,7.050000,12.087000,0.000000,60.003000,11.760000,0.599400,1.482307,1.401578,6216.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 29 Seconds.... 0.250 ,121.261111,57.300000,57.400000,86.233333,70.400000,15.030000,3.086667,0.125000,0.022000,0.030000,0.000000,123.100000,121.800000,121.000000,120.600000,120.466667,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.500000,0.500000,534.120000,1068.240000,1692102.842400,1584.010000,NatG-1,
05/19/2021,11:56:10.797,0.00,6218.54,116.570000,0.100870,7.050000,12.089000,0.000000,60.004000,11.760000,0.599500,1.482800,1.401218,6217.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 28 Seconds.... 0.500 ,121.266667,57.266667,57.366667,86.200000,70.400000,15.080000,3.080000,0.126000,0.023000,0.030000,0.000000,123.100000,121.800000,121.000000,120.600000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.500000,0.500000,534.120000,1068.240000,1692102.842400,1584.010000,NatG-1,
05/19/2021,11:56:11.796,0.00,6219.54,116.580000,0.100880,7.050000,12.091000,0.000000,60.003000,11.760000,0.599500,1.484833,1.401698,6218.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 27 Seconds.... 0.250 ,121.261111,57.266667,57.366667,86.200000,70.400000,15.120000,3.076667,0.124000,0.023000,0.030000,0.000000,123.100000,121.800000,121.000000,120.600000,120.466667,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.497000,0.497000,530.915280,1068.240000,1692102.842400,1584.010000,NatG-1,
05/19/2021,11:56:12.795,0.00,6220.54,116.580000,0.100880,7.050000,12.093000,0.000000,60.001000,11.760000,0.599500,1.481661,1.401098,6219.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 26 Seconds.... 0.250 ,121.261111,57.233333,57.333333,86.200000,70.400000,15.190000,3.083333,0.131000,0.022000,0.028000,0.000000,123.100000,121.800000,121.000000,120.600000,120.466667,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.497000,0.497000,530.915280,1068.240000,1692102.842400,1584.010000,NatG-1,
05/19/2021,11:56:13.799,0.00,6221.55,116.590000,0.100900,7.050000,12.095000,0.000000,60.001000,11.760000,0.599400,1.483350,1.401578,6220.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 25 Seconds.... 0.500 ,121.261111,57.233333,57.333333,86.200000,70.400000,15.230000,3.090000,0.130000,0.022000,0.029000,0.000000,123.100000,121.800000,121.000000,120.600000,120.466667,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.500000,0.500000,534.120000,1068.240000,1692102.842400,1584.010000,NatG-1,
05/19/2021,11:56:14.796,0.00,6222.54,116.590000,0.100900,7.050000,12.097000,0.000000,60.003000,11.760000,0.599500,1.481962,1.401235,6221.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 24 Seconds.... 0.249 ,121.266667,57.266667,57.333333,86.200000,70.400000,15.290000,3.093333,0.129000,0.022000,0.028000,0.000000,123.100000,121.800000,121.000000,120.600000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.500000,0.500000,534.120000,1068.240000,1692103.910640,1584.011000,NatG-1,
05/19/2021,11:56:15.795,0.00,6223.54,116.570000,0.100870,7.050000,12.099000,0.000000,60.002000,11.760000,0.599500,1.484782,1.401476,6222.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 23 Seconds.... 0.500 ,121.266667,57.300000,57.366667,86.200000,70.400000,15.340000,3.086667,0.129000,0.022000,0.030000,0.000000,123.100000,121.800000,121.000000,120.600000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.820000,0.497000,0.497000,530.915280,1068.240000,1692103.910640,1584.011000,NatG-1,
05/19/2021,11:56:16.793,0.00,6224.54,116.580000,0.100880,7.050000,12.101000,0.000000,60.003000,11.760000,0.599500,1.484437,1.401355,6223.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 22 Seconds.... 0.250 ,121.272222,57.333333,57.400000,86.200000,70.400000,15.380000,3.080000,0.129000,0.022000,0.030000,0.000000,123.100000,121.800000,121.000000,120.633333,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.830000,0.497000,0.497000,530.915280,1068.240000,1692103.910640,1584.011000,NatG-1,
05/19/2021,11:56:17.799,0.00,6225.55,116.630000,0.100930,7.060000,12.103000,0.000000,60.003000,11.770000,0.599400,1.483702,1.401612,6224.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 21 Seconds.... 0.251 ,121.277778,57.300000,57.400000,86.200000,70.400000,15.450000,3.083333,0.126000,0.021000,0.030000,0.000000,123.100000,121.800000,121.000000,120.666667,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.830000,0.497000,0.497000,530.915280,1068.240000,1692103.910640,1584.011000,NatG-1,
05/19/2021,11:56:18.796,0.00,6226.54,116.600000,0.100910,7.050000,12.105000,0.000000,60.003000,11.770000,0.599400,1.483996,1.401630,6225.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 20 Seconds.... 0.500 ,121.288889,57.300000,57.400000,86.200000,70.400000,15.490000,3.076667,0.126000,0.022000,0.030000,0.000000,123.100000,121.800000,121.033333,120.700000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.830000,0.497000,0.497000,530.915280,1068.240000,1692103.910640,1584.011000,NatG-1,
05/19/2021,11:56:19.803,0.00,6227.55,116.620000,0.100930,7.060000,12.107000,0.000000,60.003000,11.770000,0.599400,1.484692,1.401732,6226.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 19 Seconds.... 0.250 ,121.288889,57.333333,57.400000,86.200000,70.400000,15.550000,3.076667,0.126000,0.023000,0.030000,0.000000,123.100000,121.800000,121.033333,120.700000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.830000,0.500000,0.500000,534.120000,1068.240000,1692103.910640,1584.011000,NatG-1,
05/19/2021,11:56:20.799,0.00,6228.55,116.620000,0.100920,7.050000,12.109000,0.000000,60.002000,11.770000,0.599400,1.482065,1.402247,6227.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 18 Seconds.... 0.250 ,121.288889,57.333333,57.400000,86.200000,70.400000,15.590000,3.070000,0.125000,0.022000,0.030000,0.000000,123.100000,121.800000,121.033333,120.700000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.497000,0.497000,530.915280,1068.240000,1692103.910640,1584.011000,NatG-1,
05/19/2021,11:56:21.798,0.00,6229.55,116.610000,0.100920,7.050000,12.111000,0.000000,60.000000,11.770000,0.599400,1.483254,1.401338,6228.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 17 Seconds.... 0.251 ,121.277778,57.366667,57.366667,86.200000,70.366667,15.640000,3.080000,0.126000,0.022000,0.030000,0.000000,123.100000,121.800000,121.000000,120.700000,120.466667,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.500000,0.500000,534.120000,1068.240000,1692104.978880,1584.012000,NatG-1,
05/19/2021,11:56:22.797,0.00,6230.55,116.630000,0.100940,7.060000,12.113000,0.000000,60.003000,11.770000,0.599400,1.482564,1.401612,6229.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 16 Seconds.... 0.500 ,121.272222,57.300000,57.333333,86.200000,70.333333,15.710000,3.086667,0.132000,0.023000,0.028000,0.000000,123.100000,121.800000,121.000000,120.700000,120.433333,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.500000,0.500000,534.120000,1068.240000,1692104.978880,1584.012000,NatG-1,
05/19/2021,11:56:23.799,0.00,6231.55,116.610000,0.100910,7.050000,12.115000,0.000000,60.003000,11.770000,0.599400,1.484392,1.401338,6230.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 15 Seconds.... 0.250 ,121.255556,57.333333,57.300000,86.166667,70.300000,15.750000,3.090000,0.130000,0.022000,0.031000,-0.001000,123.066667,121.800000,121.000000,120.666667,120.400000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.500000,0.500000,534.120000,1068.240000,1692104.978880,1584.012000,NatG-1,
05/19/2021,11:56:24.796,0.00,6232.54,116.600000,0.100900,7.050000,12.117000,0.000000,60.003000,11.770000,0.599400,1.482953,1.400858,6231.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 14 Seconds.... 0.500 ,121.250000,57.300000,57.300000,86.133333,70.300000,15.800000,3.093333,0.131000,0.022000,0.031000,-0.001000,123.033333,121.800000,121.000000,120.633333,120.433333,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.500000,0.500000,534.120000,1068.240000,1692104.978880,1584.012000,NatG-1,
05/19/2021,11:56:25.801,0.00,6233.55,116.630000,0.100940,7.060000,12.119000,0.000000,60.002000,11.770000,0.599400,1.483356,1.401097,6232.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 13 Seconds.... 0.250 ,121.255556,57.333333,57.300000,86.100000,70.300000,15.840000,3.093333,0.130000,0.022000,0.030000,0.000000,123.033333,121.800000,121.033333,120.600000,120.466667,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.500000,0.500000,534.120000,1068.240000,1692104.978880,1584.012000,NatG-1,
05/19/2021,11:56:26.800,0.00,6234.55,116.610000,0.100900,7.050000,12.121000,0.000000,60.003000,11.770000,0.599400,1.485134,1.400995,6233.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 12 Seconds.... 0.250 ,121.277778,57.300000,57.300000,86.133333,70.300000,15.900000,3.096667,0.128000,0.022000,0.030000,0.000000,123.066667,121.800000,121.066667,120.633333,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.500000,0.500000,534.120000,1068.240000,1692106.047120,1584.013000,NatG-1,
05/19/2021,11:56:27.794,0.00,6235.54,116.590000,0.100880,7.050000,12.123000,0.000000,60.003000,11.760000,0.599500,1.483049,1.400720,6234.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 11 Seconds.... 0.249 ,121.288889,57.300000,57.333333,86.166667,70.333333,15.950000,3.093333,0.128000,0.021000,0.030000,0.000000,123.100000,121.800000,121.066667,120.666667,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.500000,0.500000,534.120000,1068.240000,1692106.047120,1584.013000,NatG-1,
05/19/2021,11:56:28.794,0.00,6236.54,116.610000,0.100910,7.050000,12.125000,0.000000,60.002000,11.770000,0.599400,1.482014,1.401852,6235.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 10 Seconds.... 0.250 ,121.294444,57.366667,57.333333,86.166667,70.333333,16.010000,3.083333,0.128000,0.022000,0.030000,0.000000,123.100000,121.800000,121.066667,120.700000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.500000,0.500000,534.120000,1068.240000,1692106.047120,1584.013000,NatG-1,
05/19/2021,11:56:29.794,0.00,6237.54,116.640000,0.100960,7.060000,12.127000,0.000000,60.002000,11.780000,0.599400,1.482865,1.401149,6236.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 9 Seconds.... 0.250 ,121.294444,57.400000,57.333333,86.133333,70.333333,16.060000,3.073333,0.125000,0.021000,0.029000,0.000000,123.100000,121.800000,121.066667,120.700000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.500000,0.500000,534.120000,1068.240000,1692106.047120,1584.013000,NatG-1,
05/19/2021,11:56:30.799,0.00,6238.55,116.650000,0.100960,7.060000,12.129000,0.000000,60.001000,11.780000,0.599400,1.483063,1.400857,6237.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 8 Seconds.... 0.250 ,121.294444,57.433333,57.333333,86.133333,70.333333,16.100000,3.070000,0.127000,0.023000,0.030000,0.000000,123.066667,121.800000,121.100000,120.700000,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.500000,0.500000,534.120000,1068.240000,1692106.047120,1584.013000,NatG-1,
05/19/2021,11:56:31.799,0.00,6239.55,116.600000,0.100900,7.050000,12.131000,0.000000,60.000000,11.770000,0.599400,1.485530,1.401458,6238.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 7 Seconds.... 0.250 ,121.283333,57.366667,57.333333,86.133333,70.333333,16.160000,3.083333,0.126000,0.023000,0.031000,0.000000,123.033333,121.800000,121.100000,120.666667,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.503000,0.503000,537.324720,1068.240000,1692106.047120,1584.013000,NatG-1,
05/19/2021,11:56:32.799,0.00,6240.55,116.580000,0.100870,7.050000,12.133000,0.000000,60.001000,11.760000,0.599500,1.484981,1.400583,6239.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 6 Seconds.... 0.500 ,121.277778,57.333333,57.333333,86.133333,70.333333,16.210000,3.093333,0.125000,0.021000,0.030000,0.000000,123.033333,121.800000,121.100000,120.633333,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.503000,0.503000,537.324720,1068.240000,1692106.047120,1584.013000,NatG-1,
05/19/2021,11:56:33.802,0.00,6241.55,116.650000,0.100960,7.060000,12.135000,0.000000,60.001000,11.780000,0.599400,1.481676,1.400514,6240.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 5 Seconds.... 0.250 ,121.283333,57.300000,57.300000,86.100000,70.333333,16.270000,3.093333,0.132000,0.022000,0.030000,0.000000,123.066667,121.800000,121.100000,120.633333,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.503000,0.503000,537.324720,1068.240000,1692106.047120,1584.013000,NatG-1,
05/19/2021,11:56:34.799,0.00,6242.55,116.640000,0.100950,7.060000,12.136000,0.000000,60.001000,11.770000,0.599400,1.483408,1.400977,6241.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 4 Seconds.... 0.249 ,121.277778,57.266667,57.300000,86.100000,70.333333,16.310000,3.083333,0.132000,0.022000,0.029000,0.000000,123.066667,121.766667,121.066667,120.666667,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.503000,0.503000,537.324720,1068.240000,1692107.115360,1584.014000,NatG-1,
05/19/2021,11:56:35.796,0.00,6243.54,116.660000,0.100980,7.060000,12.138000,0.000000,60.000000,11.780000,0.599400,1.481581,1.401252,6242.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 3 Seconds.... 0.250 ,121.277778,57.233333,57.300000,86.133333,70.366667,16.360000,3.066667,0.129000,0.023000,0.030000,0.000000,123.066667,121.766667,121.066667,120.666667,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.503000,0.503000,537.324720,1068.240000,1692107.115360,1584.014000,NatG-1,
05/19/2021,11:56:36.796,0.00,6244.54,116.610000,0.100920,7.050000,12.140000,0.000000,60.001000,11.770000,0.599400,1.483056,1.400995,6243.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 2 Seconds.... 0.500 ,121.272222,57.233333,57.333333,86.133333,70.366667,16.420000,3.066667,0.130000,0.022000,0.027000,0.000000,123.033333,121.766667,121.066667,120.666667,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.840000,0.503000,0.503000,537.324720,1068.240000,1692107.115360,1584.014000,NatG-1,
05/19/2021,11:56:37.805,0.00,6245.55,116.610000,0.100920,7.050000,12.142000,0.000000,59.999000,11.770000,0.599400,1.482858,1.401338,6244.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for 1 Seconds.... 0.500 ,121.294444,57.266667,57.366667,86.133333,70.400000,16.470000,3.070000,0.130000,0.022000,0.029000,0.000000,123.066667,121.800000,121.133333,120.666667,120.500000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.850000,0.500000,0.500000,534.120000,1068.240000,1692107.115360,1584.014000,NatG-1,
05/19/2021,11:56:38.795,0.00,6246.54,116.610000,0.100910,7.050000,12.144000,0.000000,59.997000,11.770000,0.599400,1.484788,1.400738,6245.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.250 ,121.311111,57.300000,57.400000,86.133333,70.400000,16.520000,3.070000,0.128000,0.022000,0.030000,0.001000,123.066667,121.800000,121.166667,120.700000,120.533333,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.850000,0.503000,0.503000,537.324720,1068.240000,1692107.115360,1584.014000,NatG-1,
05/19/2021,11:56:39.799,0.00,6247.55,116.640000,0.100960,7.060000,12.146000,0.000000,59.996000,11.780000,0.599400,1.481676,1.401149,6246.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.250 ,121.327778,57.300000,57.366667,86.133333,70.400000,16.560000,3.060000,0.128000,0.022000,0.030000,0.000000,123.100000,121.800000,121.200000,120.700000,120.566667,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.850000,0.503000,0.503000,537.324720,1068.240000,1692107.115360,1584.014000,NatG-1,
05/19/2021,11:56:40.800,1.10,6248.55,116.640000,0.100960,7.060000,12.148000,0.000000,59.997000,11.780000,0.599400,1.482072,1.401663,6247.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.250 ,121.333333,57.300000,57.366667,86.166667,70.400000,0.010000,3.056667,0.128000,0.022000,0.030000,0.000000,123.100000,121.800000,121.200000,120.700000,120.600000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.850000,0.500000,0.500000,534.120000,1068.240000,1692108.183600,1584.015000,NatG-1,
05/19/2021,11:56:44.430,5.00,6252.18,116.660000,0.100990,7.060000,12.155000,0.000000,59.996000,11.780000,0.599400,1.484800,1.402280,6250.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.250 ,121.333333,57.333333,57.366667,86.133333,70.400000,0.010000,3.006667,0.126000,0.023000,0.029000,0.000000,123.100000,121.800000,121.200000,120.700000,120.600000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.850000,0.503000,0.503000,537.324720,1068.240000,1692108.183600,1584.015000,NatG-1,
05/19/2021,11:56:48.406,8.00,6256.15,116.580000,0.100880,7.050000,12.163000,0.000000,59.991000,11.760000,0.599400,1.480967,1.401098,6254.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.250 ,121.327778,57.400000,57.400000,92.866667,70.433333,0.030000,2.953333,0.128000,0.024000,0.028000,0.000000,123.133333,121.800000,121.166667,120.700000,120.600000,120.566667,0,0,0,0,0,30.660000,0.000000,0.000000,71.850000,0.503000,0.503000,537.324720,1068.240000,1692108.183600,1584.015000,NatG-1,
05/19/2021,11:56:48.925,9.00,6256.67,116.630000,0.100940,7.060000,12.165000,0.000000,59.993000,11.770000,0.599400,1.483356,1.401097,6255.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... -150.031 ,121.311111,57.466667,57.400000,100.766667,70.433333,0.070000,2.893333,0.128000,0.024000,0.026000,0.000000,123.133333,121.800000,121.100000,120.700000,120.600000,120.533333,0,0,0,0,0,30.660000,0.000000,0.000000,71.850000,0.503000,0.503000,537.324720,1068.240000,1692108.183600,1584.015000,NatG-1,
05/19/2021,11:56:49.945,10.00,6257.69,116.630000,0.100950,7.060000,12.166000,0.000000,59.990000,11.770000,0.599400,1.484200,1.402126,6256.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.333 ,121.300000,57.400000,57.400000,110.500000,70.466667,0.110000,2.893333,0.128000,0.025000,0.029000,0.000000,123.166667,121.800000,121.066667,120.700000,120.600000,120.466667,0,0,0,0,0,30.660000,0.000000,0.000000,71.850000,0.503000,0.503000,537.324720,1068.240000,1692109.251840,1584.016000,NatG-1,
05/19/2021,11:56:50.598,11.00,6258.35,116.580000,0.100890,7.050000,12.167000,0.000000,59.987000,11.760000,0.599400,1.482704,1.401098,6256.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 ,121.288889,57.266667,57.400000,114.100000,70.433333,0.140000,2.903333,0.128000,0.024000,0.026000,0.000000,123.166667,121.800000,121.033333,120.700000,120.600000,120.433333,0,0,0,0,0,30.660000,0.000000,0.000000,71.850000,0.503000,0.503000,537.324720,1068.240000,1692109.251840,1584.016000,NatG-1,
05/19/2021,11:56:51.392,11.00,6259.14,116.580000,0.100890,7.050000,12.169000,0.000000,59.988000,11.760000,0.599400,1.483695,1.401098,6257.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.250 ,121.300000,57.200000,57.400000,117.333333,70.466667,0.180000,2.910000,0.126000,0.025000,0.029000,0.000000,123.200000,121.800000,121.033333,120.700000,120.600000,120.466667,0,0,0,0,0,30.660000,0.000000,0.000000,71.860000,0.503000,0.503000,537.324720,1068.240000,1692109.251840,1584.016000,NatG-1,
05/19/2021,11:56:52.278,12.00,6260.03,116.560000,0.100860,7.050000,12.171000,0.000000,59.988000,11.760000,0.599400,1.481658,1.401338,6258.000000,100.000000,57.965400,61.362500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.250 ,121.300000,57.266667,57.400000,119.033333,70.433333,0.220000,2.896667,0.126000,0.024000,0.028000,0.000000,123.200000,121.800000,121.000000,120.700000,120.566667,120.533333,0,0,0,0,0,30.660000,0.000000,0.000000,71.860000,0.503000,0.503000,537.324720,1068.240000,1692109.251840,1584.016000,NatG-1,
05/19/2021,11:56:53.241,13.00,6260.99,116.550000,0.100850,7.050000,12.173000,0.000000,59.985000,11.750000,0.599400,1.483689,1.401459,6259.000000,100.000000,57.965400,61.437500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.367 ,121.311111,57.366667,57.366667,120.533333,70.466667,0.270000,2.886667,0.124000,0.025000,0.026000,0.000000,123.200000,121.800000,121.000000,120.700000,120.566667,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.860000,0.503000,0.503000,537.324720,1068.240000,1692109.251840,1584.016000,NatG-1,
05/19/2021,11:56:54.241,14.00,6261.99,116.580000,0.100900,7.050000,12.175000,0.000000,59.985000,11.760000,0.599400,1.481962,1.400841,6260.000000,100.000000,57.965400,61.487500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.397 ,121.311111,57.333333,57.366667,121.433333,70.466667,0.310000,2.880000,0.124000,0.025000,0.026000,0.000000,123.200000,121.800000,121.000000,120.700000,120.566667,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.860000,0.503000,0.503000,537.324720,1068.240000,1692109.251840,1584.016000,NatG-1,
05/19/2021,11:56:55.238,15.00,6262.99,116.620000,0.100950,7.060000,12.177000,0.000000,59.984000,11.770000,0.599400,1.481823,1.402247,6261.000000,100.000000,57.965400,61.562500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.317 ,121.316667,57.233333,57.366667,122.166667,70.466667,0.370000,2.890000,0.123000,0.025000,0.028000,0.000000,123.200000,121.800000,121.000000,120.700000,120.600000,120.600000,0,0,0,0,0,30.660000,0.000000,0.000000,71.860000,0.503000,0.503000,537.324720,1068.240000,1692109.251840,1584.016000,NatG-1,
05/19/2021,11:56:58.235,18.00,6265.98,116.580000,0.100900,7.050000,12.183000,0.000000,59.982000,11.760000,0.599400,1.483746,1.401698,6264.000000,100.000000,57.965400,61.737500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.447 ,121.338889,57.300000,57.333333,122.966667,70.400000,0.500000,2.900000,0.128000,0.026000,0.026000,-0.001000,123.200000,121.800000,121.066667,120.700000,120.600000,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,71.860000,0.507000,0.507000,541.597680,1068.240000,1692110.320080,1584.017000,NatG-1,
05/19/2021,11:57:00.235,20.00,6267.98,116.690000,0.101030,7.070000,12.186000,0.000000,59.983000,11.790000,0.599300,1.482827,1.401063,6266.000000,100.000000,57.965400,61.862500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.350 ,121.344444,57.266667,57.366667,123.100000,70.466667,0.600000,2.926667,0.125000,0.027000,0.025000,0.000000,123.200000,121.800000,121.100000,120.700000,120.600000,120.666667,0,0,0,0,0,30.660000,0.000000,0.000000,71.860000,0.503000,0.503000,537.324720,1068.240000,1692110.320080,1584.017000,NatG-1,
05/19/2021,11:57:03.233,23.00,6270.98,116.640000,0.100970,7.060000,12.192000,0.000000,59.983000,11.780000,0.599400,1.480638,1.401663,6269.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.318 ,121.238889,57.333333,57.366667,123.100000,70.466667,0.750000,2.896667,0.124000,0.027000,0.025000,0.000000,123.200000,121.766667,121.066667,120.666667,120.600000,120.133333,0,0,0,0,0,30.660000,0.000000,0.000000,71.860000,0.503000,0.503000,537.324720,1068.240000,1692110.320080,1584.017000,NatG-1,
05/19/2021,11:57:06.238,26.00,6273.99,116.640000,0.100960,7.060000,12.198000,0.000000,59.986000,11.780000,0.599400,1.482072,1.401663,6272.000000,100.000000,57.965400,62.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.447 ,121.122222,57.300000,57.366667,123.033333,70.466667,0.900000,2.946667,0.121000,0.027000,0.025000,-0.001000,123.200000,121.766667,121.100000,120.700000,120.566667,119.400000,0,0,0,0,0,30.660000,0.000000,0.000000,71.860000,0.503000,0.503000,537.324720,1068.240000,1692111.388320,1584.018000,NatG-1,
05/19/2021,11:57:09.238,29.00,6276.99,116.490000,0.100760,7.040000,12.204000,0.000000,59.989000,11.740000,0.599500,1.486006,1.400635,6275.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,120.627778,57.300000,57.366667,123.066667,70.466667,1.050000,2.986667,0.122000,0.028000,0.025000,0.000000,123.200000,121.700000,121.033333,120.666667,120.600000,116.566667,0,0,0,0,0,30.660000,0.000000,0.000000,71.870000,0.503000,0.503000,537.324720,1068.240000,1692111.388320,1584.018000,NatG-1,
05/19/2021,11:57:12.238,32.00,6279.99,116.520000,0.100800,7.040000,12.210000,0.000000,59.987000,11.750000,0.599400,1.481448,1.401304,6278.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,120.238889,57.300000,57.400000,123.033333,70.500000,1.200000,2.986667,0.126000,0.028000,0.025000,0.000000,123.166667,121.633333,121.066667,120.666667,120.466667,114.433333,0,0,0,0,0,30.660000,0.000000,0.000000,71.870000,0.507000,0.507000,541.597680,1068.240000,1692112.456560,1584.019000,NatG-1,
05/19/2021,11:57:14.236,34.00,6281.98,116.510000,0.100790,7.040000,12.214000,0.000000,59.988000,11.740000,0.599400,1.484572,1.401940,6280.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,120.300000,57.366667,57.400000,123.000000,70.466667,1.290000,2.993333,0.124000,0.028000,0.025000,0.000000,123.100000,121.633333,121.033333,120.666667,120.200000,115.166667,0,0,0,0,0,30.660000,0.000000,0.000000,71.870000,0.503000,0.503000,537.324720,1068.240000,1692112.456560,1584.019000,NatG-1,
05/19/2021,11:57:17.238,37.00,6284.99,116.530000,0.100820,7.040000,12.220000,0.000000,59.986000,11.750000,0.599400,1.485717,1.401442,6283.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.249 ,120.111111,57.366667,57.400000,123.000000,70.466667,1.440000,2.990000,0.122000,0.027000,0.025000,0.000000,123.100000,121.600000,121.100000,120.700000,119.233333,114.933333,0,0,0,0,0,30.660000,0.000000,0.000000,71.870000,0.507000,0.507000,541.597680,1068.240000,1692112.456560,1584.019000,NatG-1,
05/19/2021,11:57:20.237,40.00,6287.99,116.530000,0.100820,7.040000,12.226000,0.000000,59.983000,11.750000,0.599400,1.483733,1.401442,6286.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,119.816667,57.266667,57.366667,123.000000,70.466667,1.590000,2.986667,0.121000,0.028000,0.028000,0.000000,123.066667,121.600000,121.033333,120.666667,118.433333,114.100000,0,0,0,0,0,30.660000,0.000000,0.000000,71.880000,0.507000,0.507000,541.597680,1068.240000,1692113.524800,1584.020000,NatG-1,
05/19/2021,11:57:23.240,43.00,6290.99,116.500000,0.100780,7.040000,12.231000,0.000000,59.982000,11.740000,0.599400,1.485116,1.400515,6289.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,119.811111,57.300000,57.300000,123.033333,70.500000,1.740000,2.990000,0.126000,0.026000,0.028000,0.000000,123.033333,121.533333,121.000000,120.633333,118.866667,113.800000,0,0,0,0,0,30.660000,0.000000,0.000000,71.880000,0.507000,0.507000,541.597680,1068.240000,1692113.524800,1584.020000,NatG-1,
05/19/2021,11:57:26.234,46.00,6293.98,116.530000,0.100820,7.040000,12.237000,0.000000,59.984000,11.750000,0.599400,1.481650,1.401442,6292.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 ,119.677778,57.333333,57.300000,123.000000,70.466667,1.890000,3.003333,0.124000,0.025000,0.027000,0.000000,123.000000,121.500000,121.000000,120.600000,119.000000,112.966667,0,0,0,0,0,30.560000,0.000000,0.000000,71.870000,37.210000,37.061000,39590.042640,1068.240000,1692122.070720,1584.028000,NatG-1,
05/19/2021,11:57:28.241,48.00,6295.99,116.520000,0.100810,7.040000,12.241000,0.000000,59.983000,11.750000,0.599400,1.481996,1.401304,6294.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,119.588889,57.300000,57.300000,122.966667,70.500000,2.000000,3.000000,0.124000,0.025000,0.028000,0.000000,123.066667,121.500000,121.000000,120.666667,119.200000,112.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.780000,37.359000,37.219000,39758.824560,1068.240000,1692144.503760,1584.049000,NatG-1,
05/19/2021,11:57:31.239,51.00,6298.99,116.520000,0.100800,7.040000,12.247000,0.000000,59.983000,11.750000,0.599400,1.490179,1.401304,6297.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,119.566667,57.333333,57.333333,122.933333,70.433333,2.130000,3.006667,0.130000,0.025000,0.029000,0.000000,123.066667,121.466667,120.966667,120.666667,119.400000,111.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.640000,37.415000,37.282000,39826.123680,1068.240000,1692177.619200,1584.080000,NatG-1,
05/19/2021,11:57:34.237,54.00,6301.98,116.450000,0.100720,7.030000,12.253000,0.000000,59.980000,11.730000,0.599400,1.485604,1.401116,6300.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 ,119.361111,57.333333,57.366667,122.900000,70.466667,2.300000,3.013333,0.129000,0.024000,0.030000,0.000000,123.000000,121.366667,120.933333,120.633333,118.733333,111.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.540000,37.491000,37.365000,39914.787600,1068.240000,1692210.734640,1584.111000,NatG-1,
05/19/2021,11:57:37.241,57.00,6304.99,116.510000,0.100780,7.040000,12.259000,0.000000,59.983000,11.740000,0.599400,1.483727,1.401425,6303.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,119.200000,57.366667,57.300000,122.800000,70.500000,2.430000,3.000000,0.127000,0.023000,0.029000,0.000000,123.000000,121.400000,121.000000,120.700000,118.033333,111.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.450000,37.557000,37.435000,39989.564400,1068.240000,1692243.850080,1584.142000,NatG-1,
05/19/2021,11:57:40.236,60.00,6307.98,116.520000,0.100800,7.040000,12.265000,0.000000,59.983000,11.750000,0.599400,1.481052,1.400790,6306.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 ,118.916667,57.266667,57.333333,122.833333,70.466667,2.600000,3.013333,0.126000,0.023000,0.029000,0.000000,122.966667,121.300000,121.000000,120.700000,116.833333,110.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.380000,37.617000,37.501000,40060.068240,1068.240000,1692276.965520,1584.173000,NatG-1,
05/19/2021,11:57:42.235,62.00,6309.98,116.520000,0.100800,7.040000,12.269000,0.000000,59.984000,11.750000,0.599400,1.482540,1.401819,6308.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,118.888889,57.366667,57.366667,122.800000,70.466667,2.690000,3.010000,0.127000,0.023000,0.030000,0.000000,122.933333,121.300000,121.000000,120.700000,117.200000,110.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.350000,37.647000,37.534000,40095.320160,1068.240000,1692299.398560,1584.194000,NatG-1,
05/19/2021,11:57:45.238,65.00,6312.99,116.520000,0.100800,7.040000,12.274000,0.000000,59.987000,11.750000,0.599400,1.484425,1.400790,6311.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.249 ,118.822222,57.300000,57.366667,122.833333,70.500000,2.840000,2.993333,0.131000,0.025000,0.030000,0.000000,122.900000,121.300000,120.966667,120.666667,117.400000,109.700000,0,1,0,0,0,30.550000,0.000000,0.000000,71.300000,37.713000,37.600000,40165.824000,1068.240000,1692332.514000,1584.225000,NatG-1,
05/19/2021,11:57:48.238,68.00,6315.99,116.570000,0.100840,7.050000,12.280000,0.000000,59.990000,11.760000,0.599400,1.484034,1.400360,6314.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,118.627778,57.366667,57.366667,122.800000,70.500000,2.990000,3.026667,0.128000,0.024000,0.028000,0.000000,122.900000,121.300000,120.966667,120.666667,116.066667,109.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.752000,37.640000,40208.553600,1068.240000,1692365.629440,1584.256000,NatG-1,
05/19/2021,11:57:51.243,71.00,6318.99,116.540000,0.100810,7.040000,12.286000,0.000000,59.990000,11.750000,0.599400,1.483682,1.400549,6317.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 ,118.427778,57.366667,57.333333,122.800000,70.466667,3.140000,3.013333,0.125000,0.024000,0.028000,0.000000,122.900000,121.300000,121.000000,120.700000,115.400000,109.266667,0,1,0,0,0,30.550000,0.000000,0.000000,71.220000,37.809000,37.700000,40272.648000,1068.240000,1692398.744880,1584.287000,NatG-1,
05/19/2021,11:57:54.237,74.00,6321.98,116.520000,0.100780,7.040000,12.292000,0.000000,59.991000,11.740000,0.599400,1.490077,1.400446,6320.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,118.022222,57.366667,57.333333,122.800000,70.500000,3.300000,3.000000,0.124000,0.026000,0.025000,0.000000,122.866667,121.200000,120.966667,120.666667,115.100000,107.333333,0,1,0,0,0,30.550000,0.000000,0.000000,71.190000,37.872000,37.766000,40343.151840,1068.240000,1692432.928560,1584.319000,NatG-1,
05/19/2021,11:57:56.239,76.00,6323.99,116.550000,0.100820,7.040000,12.296000,0.000000,59.991000,11.750000,0.599400,1.487106,1.400944,6322.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,118.033333,57.333333,57.366667,122.800000,70.500000,3.400000,3.030000,0.128000,0.026000,0.026000,0.000000,122.833333,121.200000,120.900000,120.666667,114.966667,107.633333,0,1,0,0,0,30.550000,0.000000,0.000000,71.180000,37.885000,37.779000,40357.038960,1068.240000,1692454.293360,1584.339000,NatG-1,
05/19/2021,11:57:59.239,79.00,6326.99,116.540000,0.100810,7.040000,12.302000,0.000000,59.990000,11.750000,0.599400,1.483285,1.400721,6325.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 ,118.255556,57.333333,57.366667,122.766667,70.500000,3.550000,3.023333,0.127000,0.024000,0.025000,0.000000,122.766667,121.200000,120.966667,120.700000,115.400000,108.500000,0,1,0,0,0,30.550000,0.000000,0.000000,71.160000,37.928000,37.825000,40406.178000,1068.240000,1692488.477040,1584.371000,NatG-1,
05/19/2021,11:58:02.238,82.00,6329.99,116.590000,0.100860,7.050000,12.308000,0.000000,59.994000,11.760000,0.599400,1.482352,1.400978,6328.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.249 ,117.705556,57.266667,57.333333,122.733333,70.500000,3.700000,3.006667,0.124000,0.025000,0.024000,-0.001000,122.700000,121.166667,120.966667,120.666667,114.400000,106.333333,0,1,0,0,0,30.550000,0.000000,0.000000,71.150000,37.964000,37.862000,40445.702880,1068.240000,1692521.592480,1584.402000,NatG-1,
05/19/2021,11:58:05.239,85.00,6332.99,116.590000,0.100870,7.050000,12.314000,0.000000,59.996000,11.760000,0.599400,1.484386,1.400978,6331.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 ,117.455556,57.266667,57.333333,122.700000,70.500000,3.850000,3.020000,0.121000,0.026000,0.025000,0.000000,122.666667,121.166667,120.966667,120.600000,113.366667,105.966667,0,1,0,0,0,30.550000,0.000000,0.000000,71.130000,38.007000,37.905000,40491.637200,1068.240000,1692555.776160,1584.434000,NatG-1,
05/19/2021,11:58:08.239,88.00,6335.99,116.560000,0.100820,7.040000,12.319000,0.000000,60.000000,11.750000,0.599400,1.485122,1.401596,6334.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,117.450000,57.433333,57.333333,122.700000,70.500000,4.000000,3.006667,0.128000,0.026000,0.025000,0.000000,122.700000,121.133333,120.966667,120.566667,112.966667,106.366667,0,1,0,0,0,30.550000,0.000000,0.000000,71.120000,38.031000,37.928000,40516.206720,1068.240000,1692589.959840,1584.466000,NatG-1,
05/19/2021,11:58:10.239,90.00,6337.99,116.550000,0.100810,7.040000,12.323000,0.000000,60.000000,11.750000,0.599400,1.483484,1.400944,6336.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,117.288889,57.400000,57.333333,122.700000,70.500000,4.090000,2.996667,0.126000,0.026000,0.027000,0.000000,122.700000,121.066667,120.966667,120.500000,112.366667,106.133333,0,1,0,0,0,30.550000,0.000000,0.000000,71.120000,38.064000,37.958000,40548.253920,1068.240000,1692611.324640,1584.486000,NatG-1,
05/19/2021,11:58:13.237,93.00,6340.98,116.560000,0.100820,7.040000,12.329000,0.000000,60.000000,11.750000,0.599400,1.482345,1.401939,6339.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,117.277778,57.400000,57.366667,122.633333,70.500000,4.260000,3.013333,0.124000,0.026000,0.025000,0.000000,122.700000,121.066667,121.000000,120.366667,112.066667,106.466667,0,1,0,0,0,30.550000,0.000000,0.000000,71.110000,38.093000,37.988000,40580.301120,1068.240000,1692645.508320,1584.518000,NatG-1,
05/19/2021,11:58:16.234,96.00,6343.98,116.520000,0.100770,7.040000,12.335000,0.000000,60.000000,11.740000,0.599400,1.483378,1.401819,6342.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,117.216667,57.466667,57.366667,122.600000,70.500000,4.400000,3.020000,0.122000,0.027000,0.025000,0.000000,122.700000,121.033333,120.966667,120.300000,110.500000,107.800000,0,1,0,0,0,30.550000,0.000000,0.000000,71.100000,38.127000,38.027000,40621.962480,1068.240000,1692679.692000,1584.550000,NatG-1,
05/19/2021,11:58:19.240,99.00,6346.99,116.500000,0.100740,7.040000,12.341000,0.000000,60.000000,11.740000,0.599500,1.484515,1.400172,6345.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,117.266667,57.266667,57.400000,122.600000,70.500000,4.550000,3.030000,0.127000,0.027000,0.025000,0.000000,122.700000,121.000000,120.933333,120.333333,111.233333,107.400000,0,1,0,0,0,30.550000,0.000000,0.000000,71.090000,38.150000,38.047000,40643.327280,1068.240000,1692712.807440,1584.581000,NatG-1,
05/19/2021,11:58:22.241,102.00,6349.99,116.570000,0.100830,7.040000,12.347000,0.000000,59.998000,11.750000,0.599400,1.482991,1.400189,6348.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 ,116.705556,57.466667,57.366667,122.533333,70.500000,4.700000,3.013333,0.126000,0.026000,0.026000,0.000000,122.700000,121.000000,121.000000,120.400000,111.066667,104.066667,0,1,0,0,0,30.550000,0.000000,0.000000,71.090000,38.176000,38.070000,40667.896800,1068.240000,1692746.991120,1584.613000,NatG-1,
05/19/2021,11:58:24.237,104.00,6351.99,116.560000,0.100820,7.040000,12.351000,0.000000,59.998000,11.750000,0.599400,1.483138,1.400824,6350.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 ,116.727778,57.333333,57.333333,122.533333,70.500000,4.800000,3.013333,0.124000,0.027000,0.026000,0.000000,122.633333,121.000000,120.966667,120.366667,111.033333,104.366667,0,1,0,0,0,30.550000,0.000000,0.000000,71.090000,38.186000,38.080000,40678.579200,1068.240000,1692769.424160,1584.634000,NatG-1,
05/19/2021,11:58:27.236,107.00,6354.98,116.580000,0.100840,7.050000,12.357000,0.000000,60.002000,11.760000,0.599400,1.483241,1.400841,6353.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 ,116.255556,57.300000,57.366667,122.600000,70.500000,4.960000,3.026667,0.123000,0.026000,0.026000,0.000000,122.700000,121.000000,121.000000,120.400000,107.633333,104.800000,0,1,0,0,0,30.550000,0.000000,0.000000,71.080000,38.219000,38.117000,40718.104080,1068.240000,1692803.607840,1584.666000,NatG-1,
05/19/2021,11:58:30.238,110.00,6357.99,116.510000,0.100750,7.040000,12.363000,0.000000,60.001000,11.740000,0.599500,1.483772,1.400395,6356.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,116.322222,57.400000,57.333333,122.600000,70.500000,5.100000,3.036667,0.128000,0.028000,0.024000,0.000000,122.700000,121.000000,120.933333,120.366667,108.233333,104.700000,0,1,0,0,0,30.550000,0.000000,0.000000,71.080000,38.236000,38.133000,40735.195920,1068.240000,1692836.723280,1584.697000,NatG-1,
05/19/2021,11:58:33.239,113.00,6360.99,116.410000,0.100620,7.020000,12.368000,0.000000,60.001000,11.710000,0.599500,1.485490,1.401598,6359.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.249 ,116.266667,57.300000,57.366667,122.600000,70.500000,5.260000,3.010000,0.126000,0.027000,0.025000,0.000000,122.700000,121.000000,120.933333,120.300000,108.366667,104.300000,0,1,0,0,0,30.550000,0.000000,0.000000,71.080000,38.242000,38.140000,40742.673600,1068.240000,1692870.906960,1584.729000,NatG-1,
05/19/2021,11:58:36.238,116.00,6363.99,116.460000,0.100690,7.030000,12.374000,0.000000,60.001000,11.730000,0.599500,1.483166,1.401168,6362.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 ,116.272222,57.333333,57.400000,122.666667,70.500000,5.410000,3.020000,0.125000,0.027000,0.025000,0.000000,122.700000,121.000000,121.000000,120.333333,107.533333,105.066667,0,1,0,0,0,30.550000,0.000000,0.000000,71.080000,38.252000,38.150000,40753.356000,1068.240000,1692904.022400,1584.760000,NatG-1,
05/19/2021,11:58:38.234,118.00,6365.98,116.450000,0.100680,7.030000,12.378000,0.000000,60.002000,11.720000,0.599500,1.482122,1.401632,6364.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,116.055556,57.433333,57.400000,122.700000,70.500000,5.510000,3.020000,0.123000,0.027000,0.026000,0.000000,122.700000,121.033333,121.000000,120.366667,106.900000,104.333333,0,1,0,0,0,30.550000,0.000000,0.000000,71.080000,38.272000,38.166000,40770.447840,1068.240000,1692927.523680,1584.782000,NatG-1,
05/19/2021,11:58:41.236,121.00,6368.98,116.520000,0.100760,7.040000,12.384000,0.000000,60.001000,11.740000,0.599500,1.485212,1.401304,6367.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,115.666667,57.433333,57.400000,122.866667,70.500000,5.670000,2.996667,0.128000,0.027000,0.025000,0.000000,122.800000,121.033333,120.933333,120.366667,104.800000,104.066667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.292000,38.190000,40796.085600,1068.240000,1692960.639120,1584.813000,NatG-1,
