Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,11:58:44.231,124.00,6371.98,116.540000,0.100790,7.040000,12.390000,0.000000,60.002000,11.750000,0.599500,1.488739,1.401064,6370.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,115.550000,57.366667,57.366667,122.966667,70.500000,5.800000,3.043333,0.126000,0.027000,0.025000,0.000000,122.833333,121.066667,120.900000,120.300000,105.933333,102.266667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.299000,38.193000,40799.290320,1068.240000,1692994.822800,1584.845000,NatG-1,
05/19/2021,11:58:47.240,127.00,6374.99,116.550000,0.100800,7.040000,12.396000,0.000000,60.001000,11.750000,0.599500,1.483829,1.400944,6373.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 ,115.577778,57.366667,57.400000,122.933333,70.500000,5.970000,3.016667,0.125000,0.027000,0.024000,0.000000,122.866667,121.100000,120.933333,120.333333,105.933333,102.300000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.295000,38.193000,40799.290320,1068.240000,1693029.006480,1584.877000,NatG-1,
05/19/2021,11:58:50.241,130.00,6377.99,116.520000,0.100760,7.040000,12.402000,0.000000,60.001000,11.740000,0.599500,1.484815,1.400790,6376.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,115.138889,57.400000,57.400000,122.900000,70.500000,6.120000,3.020000,0.123000,0.026000,0.026000,0.000000,122.933333,121.000000,120.900000,120.300000,103.566667,102.133333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.329000,38.223000,40831.337520,1068.240000,1693063.190160,1584.909000,NatG-1,
05/19/2021,11:58:52.241,132.00,6379.99,116.550000,0.100800,7.040000,12.405000,0.000000,60.002000,11.750000,0.599500,1.481845,1.400944,6378.000000,100.000000,57.965400,62.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,114.755556,57.233333,57.366667,122.933333,70.500000,6.210000,3.016667,0.122000,0.028000,0.025000,0.000000,123.000000,121.000000,120.900000,120.366667,103.100000,100.166667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.315000,38.209000,40816.382160,1068.240000,1693085.623200,1584.930000,NatG-1,
05/19/2021,11:58:55.236,135.00,6382.98,116.510000,0.100750,7.040000,12.411000,0.000000,60.001000,11.740000,0.599500,1.484169,1.400910,6381.000000,100.000000,57.965400,62.262500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 ,114.811111,57.500000,57.366667,122.900000,70.500000,6.360000,3.050000,0.126000,0.026000,0.022000,0.000000,122.966667,121.000000,120.900000,120.433333,102.666667,100.900000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.332000,38.229000,40837.746960,1068.240000,1693119.806880,1584.962000,NatG-1,
05/19/2021,11:58:58.278,138.00,6386.03,116.480000,0.100710,7.030000,12.417000,0.000000,59.999000,11.730000,0.599500,1.489723,1.400240,6384.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,115.088889,57.300000,57.400000,123.000000,70.600000,6.510000,2.993333,0.125000,0.027000,0.026000,0.000000,122.900000,121.000000,120.900000,120.400000,103.200000,102.133333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.319000,38.213000,40820.655120,1068.240000,1693152.922320,1584.993000,NatG-1,
05/19/2021,11:59:01.239,141.00,6388.99,116.480000,0.100720,7.030000,12.423000,0.000000,59.997000,11.730000,0.599500,1.484611,1.401271,6387.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 ,115.105556,57.366667,57.400000,123.033333,70.633333,6.670000,2.996667,0.122000,0.028000,0.025000,0.000000,123.100000,121.000000,120.900000,120.400000,103.166667,102.066667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.332000,38.226000,40834.542240,1068.240000,1693187.106000,1585.025000,NatG-1,
05/19/2021,11:59:04.238,144.00,6391.99,116.490000,0.100730,7.030000,12.429000,0.000000,59.995000,11.730000,0.599500,1.482974,1.400635,6390.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,115.144444,57.366667,57.333333,123.000000,70.666667,6.810000,2.996667,0.127000,0.028000,0.025000,0.000000,123.100000,121.000000,120.900000,120.400000,102.433333,103.033333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.335000,38.229000,40837.746960,1068.240000,1693221.289680,1585.057000,NatG-1,
05/19/2021,11:59:06.238,146.00,6393.99,116.430000,0.100670,7.030000,12.433000,0.000000,59.992000,11.720000,0.599500,1.485746,1.400842,6392.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,114.900000,57.433333,57.366667,122.966667,70.733333,6.920000,3.020000,0.127000,0.028000,0.025000,0.000000,123.100000,121.000000,120.900000,120.366667,101.766667,102.266667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.335000,38.229000,40837.746960,1068.240000,1693243.722720,1585.078000,NatG-1,
05/19/2021,11:59:09.239,149.00,6396.99,116.480000,0.100730,7.030000,12.439000,0.000000,59.990000,11.730000,0.599500,1.484463,1.401442,6395.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 ,114.477778,57.400000,57.400000,122.966667,70.766667,7.070000,3.020000,0.124000,0.028000,0.025000,0.000000,123.100000,121.100000,120.900000,120.333333,101.300000,100.133333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.342000,38.236000,40845.224640,1068.240000,1693277.906400,1585.110000,NatG-1,
05/19/2021,11:59:12.237,152.00,6399.98,116.340000,0.100540,7.010000,12.445000,0.000000,59.990000,11.700000,0.599600,1.485578,1.401324,6398.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,114.777778,57.300000,57.400000,123.000000,70.766667,7.220000,3.000000,0.122000,0.027000,0.025000,0.000000,123.100000,121.200000,120.900000,120.233333,102.100000,101.133333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.355000,38.249000,40859.111760,1068.240000,1693311.021840,1585.141000,NatG-1,
05/19/2021,11:59:15.239,155.00,6402.99,116.320000,0.100520,7.010000,12.450000,0.000000,59.990000,11.690000,0.599600,1.484282,1.400533,6401.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.249 ,114.483333,57.366667,57.400000,122.900000,70.800000,7.370000,3.036667,0.121000,0.028000,0.025000,0.000000,123.266667,121.100000,120.900000,120.133333,101.100000,100.400000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.322000,38.219000,40827.064560,1068.240000,1693345.205520,1585.173000,NatG-1,
05/19/2021,11:59:18.237,158.00,6405.99,116.320000,0.100520,7.010000,12.456000,0.000000,59.990000,11.690000,0.599600,1.484381,1.400705,6404.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 ,113.983333,57.433333,57.366667,122.966667,70.766667,7.520000,3.026667,0.128000,0.029000,0.025000,0.000000,123.300000,121.066667,120.900000,119.933333,99.666667,99.033333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.329000,38.223000,40831.337520,1068.240000,1693379.389200,1585.205000,NatG-1,
05/19/2021,11:59:20.240,160.00,6407.99,116.250000,0.100440,7.000000,12.460000,0.000000,59.986000,11.680000,0.599600,1.483871,1.400860,6406.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,113.911111,57.500000,57.366667,123.033333,70.700000,7.630000,3.033333,0.124000,0.027000,0.025000,-0.001000,123.333333,121.000000,120.900000,119.833333,99.533333,98.866667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.335000,38.229000,40837.746960,1068.240000,1693401.822240,1585.226000,NatG-1,
05/19/2021,11:59:23.243,163.00,6410.99,116.250000,0.100450,7.000000,12.466000,0.000000,59.980000,11.680000,0.599600,1.485416,1.400860,6409.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 ,114.233333,57.366667,57.400000,123.133333,70.766667,7.760000,3.020000,0.123000,0.027000,0.026000,0.000000,123.500000,121.000000,120.900000,119.800000,100.266667,99.933333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.315000,38.213000,40820.655120,1068.240000,1693436.005920,1585.258000,NatG-1,
05/19/2021,11:59:26.241,166.00,6413.99,116.320000,0.100530,7.010000,12.472000,0.000000,59.981000,11.690000,0.599600,1.483537,1.401049,6412.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 ,114.572222,57.366667,57.400000,123.100000,70.766667,7.930000,3.003333,0.121000,0.027000,0.027000,0.000000,123.500000,121.000000,120.900000,120.100000,101.100000,100.833333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.325000,38.219000,40827.064560,1068.240000,1693470.189600,1585.290000,NatG-1,
05/19/2021,11:59:29.243,169.00,6416.99,116.350000,0.100570,7.020000,12.478000,0.000000,59.986000,11.700000,0.599600,1.484140,1.401203,6415.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,113.916667,57.366667,57.433333,123.100000,70.800000,8.080000,3.020000,0.127000,0.026000,0.026000,0.000000,123.500000,121.000000,120.900000,120.100000,99.600000,98.400000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.322000,38.216000,40823.859840,1068.240000,1693504.373280,1585.322000,NatG-1,
05/19/2021,11:59:32.238,172.00,6419.99,116.370000,0.100600,7.020000,12.483000,0.000000,59.988000,11.710000,0.599600,1.485288,1.401564,6418.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,114.061111,57.400000,57.400000,123.100000,70.766667,8.220000,3.016667,0.125000,0.025000,0.028000,0.000000,123.433333,121.000000,120.900000,120.200000,99.566667,99.266667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.322000,38.219000,40827.064560,1068.240000,1693537.488720,1585.353000,NatG-1,
05/19/2021,11:59:34.240,174.00,6421.99,116.310000,0.100510,7.010000,12.487000,0.000000,59.989000,11.690000,0.599600,1.486718,1.401943,6420.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,114.088889,57.400000,57.400000,123.100000,70.766667,8.330000,3.026667,0.124000,0.024000,0.029000,0.000000,123.333333,120.966667,120.900000,120.200000,100.300000,98.833333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.322000,38.216000,40823.859840,1068.240000,1693559.921760,1585.374000,NatG-1,
05/19/2021,11:59:37.242,177.00,6424.99,116.360000,0.100570,7.020000,12.493000,0.000000,59.992000,11.700000,0.599600,1.485731,1.401083,6423.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 ,114.177778,57.266667,57.400000,123.166667,70.766667,8.470000,3.010000,0.124000,0.024000,0.030000,0.000000,123.400000,120.933333,120.900000,120.200000,100.233333,99.400000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.295000,38.190000,40796.085600,1068.240000,1693594.105440,1585.406000,NatG-1,
05/19/2021,11:59:40.237,180.00,6427.98,116.310000,0.100510,7.010000,12.499000,0.000000,59.994000,11.690000,0.599600,1.484728,1.401169,6426.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.2°.... 0.250 ,114.066667,57.400000,57.400000,123.233333,70.766667,8.630000,3.023333,0.129000,0.025000,0.029000,0.000000,123.400000,120.933333,120.900000,120.066667,99.433333,99.666667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.279000,38.173000,40777.925520,1068.240000,1693628.289120,1585.438000,NatG-1,
05/19/2021,11:59:43.235,183.00,6430.98,116.320000,0.100510,7.010000,12.505000,0.000000,59.996000,11.690000,0.599600,1.484131,1.402166,6429.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.250 ,113.716667,57.366667,57.400000,123.300000,70.766667,8.780000,3.020000,0.126000,0.023000,0.028000,0.000000,123.500000,120.900000,120.900000,120.033333,97.766667,99.200000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.295000,38.190000,40796.085600,1068.240000,1693662.472800,1585.470000,NatG-1,
05/19/2021,11:59:46.240,186.00,6433.99,116.350000,0.100540,7.010000,12.511000,0.000000,60.001000,11.700000,0.599600,1.485478,1.401461,6432.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.250 ,113.350000,57.333333,57.400000,123.300000,70.766667,8.930000,3.016667,0.126000,0.023000,0.030000,0.000000,123.566667,120.900000,120.900000,119.833333,97.700000,97.200000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.262000,38.160000,40764.038400,1068.240000,1693695.588240,1585.501000,NatG-1,
05/19/2021,11:59:48.235,188.00,6435.98,116.350000,0.100550,7.010000,12.515000,0.000000,60.001000,11.700000,0.599600,1.483839,1.401203,6434.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.250 ,113.477778,57.366667,57.400000,123.266667,70.766667,9.030000,3.020000,0.125000,0.024000,0.030000,0.000000,123.633333,120.900000,120.900000,119.633333,98.366667,97.433333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.276000,38.170000,40774.720800,1068.240000,1693719.089520,1585.523000,NatG-1,
05/19/2021,11:59:51.244,191.00,6438.99,116.320000,0.100500,7.010000,12.521000,0.000000,60.006000,11.690000,0.599600,1.485771,1.401565,6437.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.250 ,113.205556,57.333333,57.433333,123.200000,70.800000,9.180000,3.036667,0.131000,0.024000,0.029000,0.000000,123.600000,120.900000,120.900000,119.333333,97.500000,97.000000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.262000,38.160000,40764.038400,1068.240000,1693752.204960,1585.554000,NatG-1,
05/19/2021,11:59:54.241,194.00,6441.99,116.350000,0.100530,7.010000,12.526000,0.000000,60.009000,11.700000,0.599600,1.483040,1.402492,6440.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.500 ,113.100000,57.366667,57.433333,123.200000,70.800000,9.340000,3.033333,0.129000,0.024000,0.028000,0.000000,123.700000,120.900000,120.900000,118.533333,96.900000,97.666667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.262000,38.156000,40759.765440,1068.240000,1693786.388640,1585.586000,NatG-1,
05/19/2021,11:59:57.237,197.00,6444.98,116.350000,0.100520,7.010000,12.532000,0.000000,60.013000,11.700000,0.599600,1.484182,1.401461,6443.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.251 ,113.166667,57.400000,57.400000,123.200000,70.766667,9.480000,3.013333,0.125000,0.023000,0.029000,-0.001000,123.700000,120.900000,120.900000,118.633333,96.300000,98.566667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.256000,38.153000,40756.560720,1068.240000,1693820.572320,1585.618000,NatG-1,
05/19/2021,12:00:00.244,200.00,6447.99,116.310000,0.100470,7.010000,12.538000,0.000000,60.018000,11.690000,0.599700,1.483726,1.401427,6446.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.499 ,112.944444,57.333333,57.400000,123.266667,70.800000,9.640000,3.033333,0.123000,0.025000,0.030000,0.000000,123.733333,120.933333,120.900000,119.433333,96.466667,96.200000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.229000,38.127000,40728.786480,1068.240000,1693853.687760,1585.649000,NatG-1,
05/19/2021,12:00:02.239,202.00,6449.99,116.340000,0.100500,7.010000,12.542000,0.000000,60.020000,11.690000,0.599700,1.483682,1.400464,6448.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.499 ,112.816667,57.400000,57.400000,123.300000,70.800000,9.730000,3.020000,0.127000,0.025000,0.030000,-0.001000,123.800000,121.000000,120.900000,119.566667,96.100000,95.533333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.229000,38.127000,40728.786480,1068.240000,1693877.189040,1585.671000,NatG-1,
05/19/2021,12:00:05.237,205.00,6452.99,116.200000,0.100320,6.990000,12.548000,0.000000,60.020000,11.660000,0.599700,1.484151,1.400947,6451.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.500 ,112.755556,57.366667,57.400000,123.333333,70.800000,9.880000,3.020000,0.126000,0.026000,0.028000,0.000000,123.866667,121.000000,120.900000,119.533333,95.933333,95.300000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.226000,38.123000,40724.513520,1068.240000,1693910.304480,1585.702000,NatG-1,
05/19/2021,12:00:08.243,208.00,6455.99,116.270000,0.100420,7.000000,12.554000,0.000000,60.018000,11.680000,0.599700,1.484067,1.400275,6454.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.251 ,112.583333,57.366667,57.400000,123.300000,70.766667,10.050000,3.010000,0.123000,0.026000,0.025000,0.000000,123.833333,121.000000,120.900000,119.433333,95.300000,95.033333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.213000,38.107000,40707.421680,1068.240000,1693944.488160,1585.734000,NatG-1,
05/19/2021,12:00:11.237,211.00,6458.98,116.260000,0.100400,7.000000,12.559000,0.000000,60.015000,11.670000,0.599700,1.485657,1.400912,6457.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.251 ,112.561111,57.266667,57.400000,123.300000,70.733333,10.180000,2.996667,0.122000,0.027000,0.025000,0.000000,123.933333,120.966667,120.900000,118.766667,94.800000,96.000000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.199000,38.097000,40696.739280,1068.240000,1693978.671840,1585.766000,NatG-1,
05/19/2021,12:00:14.239,214.00,6461.99,116.250000,0.100400,7.000000,12.565000,0.000000,60.014000,11.670000,0.599700,1.485259,1.400000,6460.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.4°.... 0.500 ,112.783333,57.400000,57.433333,123.466667,70.766667,10.350000,3.040000,0.120000,0.028000,0.025000,0.000000,123.900000,120.900000,120.900000,118.766667,95.266667,96.966667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.183000,38.080000,40678.579200,1068.240000,1694011.787280,1585.797000,NatG-1,
05/19/2021,12:00:16.238,216.00,6463.99,116.230000,0.100380,7.000000,12.569000,0.000000,60.013000,11.670000,0.599700,1.483562,1.401101,6462.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.5°.... 0.250 ,112.455556,57.433333,57.433333,123.466667,70.800000,10.440000,3.033333,0.125000,0.027000,0.027000,0.000000,123.866667,120.900000,120.900000,118.566667,95.233333,95.266667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.183000,38.080000,40678.579200,1068.240000,1694034.220320,1585.818000,NatG-1,
05/19/2021,12:00:19.240,219.00,6466.99,116.200000,0.100340,6.990000,12.575000,0.000000,60.009000,11.660000,0.599700,1.483955,1.400947,6465.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.5°.... 0.499 ,112.138889,57.333333,57.400000,123.400000,70.800000,10.590000,3.006667,0.124000,0.028000,0.027000,0.000000,123.900000,120.900000,120.900000,118.233333,94.600000,94.300000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.173000,38.070000,40667.896800,1068.240000,1694068.404000,1585.850000,NatG-1,
05/19/2021,12:00:22.241,222.00,6469.99,116.220000,0.100380,7.000000,12.581000,0.000000,60.009000,11.670000,0.599700,1.484459,1.401738,6468.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.5°.... 0.500 ,112.144444,57.366667,57.400000,123.433333,70.800000,10.740000,3.026667,0.121000,0.028000,0.025000,0.000000,123.833333,120.900000,120.900000,118.233333,94.166667,94.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,38.146000,38.044000,40640.122560,1068.240000,1694101.519440,1585.881000,NatG-1,
05/19/2021,12:00:25.240,225.00,6472.99,116.260000,0.100420,7.000000,12.587000,0.000000,60.009000,11.670000,0.599700,1.484864,1.400740,6471.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.5°.... 0.499 ,112.000000,57.300000,57.400000,123.500000,70.800000,10.890000,3.006667,0.120000,0.028000,0.025000,0.000000,123.766667,120.866667,120.900000,118.266667,94.233333,93.966667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.163000,38.060000,40657.214400,1068.240000,1694135.703120,1585.913000,NatG-1,
05/19/2021,12:00:28.239,228.00,6475.99,116.300000,0.100470,7.010000,12.592000,0.000000,60.013000,11.680000,0.599700,1.486115,1.400774,6474.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.5°.... 0.250 ,112.155556,57.333333,57.400000,123.433333,70.800000,11.050000,2.996667,0.124000,0.027000,0.024000,0.000000,123.900000,120.866667,120.900000,118.000000,94.233333,95.033333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.146000,38.044000,40640.122560,1068.240000,1694169.886800,1585.945000,NatG-1,
05/19/2021,12:00:30.237,230.00,6477.98,116.320000,0.100490,7.010000,12.596000,0.000000,60.012000,11.690000,0.599700,1.484426,1.401565,6476.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.5°.... 0.251 ,111.888889,57.400000,57.400000,123.466667,70.800000,11.150000,3.003333,0.126000,0.028000,0.026000,0.000000,123.966667,120.800000,120.900000,117.533333,93.900000,94.233333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.137000,38.034000,40629.440160,1068.240000,1694192.319840,1585.966000,NatG-1,
05/19/2021,12:00:33.241,233.00,6480.99,116.370000,0.100560,7.020000,12.602000,0.000000,60.014000,11.700000,0.599600,1.483393,1.401736,6479.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.5°.... 0.250 ,111.677778,57.300000,57.400000,123.500000,70.800000,11.300000,3.023333,0.124000,0.027000,0.024000,0.000000,124.033333,120.833333,120.900000,116.600000,93.666667,94.033333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.107000,38.007000,40600.597680,1068.240000,1694226.503520,1585.998000,NatG-1,
05/19/2021,12:00:36.239,236.00,6483.99,116.340000,0.100510,7.010000,12.608000,0.000000,60.013000,11.690000,0.599700,1.484131,1.401324,6482.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.5°.... 0.499 ,111.433333,57.366667,57.433333,123.500000,70.733333,11.450000,3.023333,0.123000,0.027000,0.026000,0.000000,124.000000,120.833333,120.900000,115.633333,93.500000,93.733333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.107000,38.007000,40600.597680,1068.240000,1694259.618960,1586.029000,NatG-1,
05/19/2021,12:00:39.238,239.00,6486.99,116.330000,0.100490,7.010000,12.614000,0.000000,60.014000,11.690000,0.599700,1.487113,1.401444,6485.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.5°.... 0.251 ,111.122222,57.366667,57.400000,123.500000,70.766667,11.600000,3.033333,0.128000,0.027000,0.026000,0.000000,124.000000,120.800000,120.900000,114.866667,93.200000,92.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,38.090000,37.994000,40586.710560,1068.240000,1694292.734400,1586.060000,NatG-1,
05/19/2021,12:00:42.240,242.00,6489.99,116.260000,0.100410,7.000000,12.620000,0.000000,60.014000,11.670000,0.599700,1.485509,1.400912,6488.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.499 ,111.450000,57.400000,57.400000,123.633333,70.766667,11.750000,3.026667,0.126000,0.025000,0.025000,0.000000,124.066667,120.800000,120.900000,114.766667,93.366667,94.800000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.074000,37.974000,40565.345760,1068.240000,1694326.918080,1586.092000,NatG-1,
05/19/2021,12:00:44.235,244.00,6491.98,116.290000,0.100450,7.000000,12.624000,0.000000,60.015000,11.680000,0.599700,1.484619,1.401410,6490.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.500 ,111.216667,57.466667,57.433333,123.633333,70.800000,11.840000,3.026667,0.123000,0.025000,0.027000,0.000000,124.100000,120.800000,120.866667,115.133333,93.466667,92.933333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.070000,37.971000,40562.141040,1068.240000,1694349.351120,1586.113000,NatG-1,
05/19/2021,12:00:47.238,247.00,6494.99,116.160000,0.100290,6.990000,12.629000,0.000000,60.013000,11.650000,0.599800,1.482700,1.401946,6493.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.500 ,111.177778,57.333333,57.400000,123.633333,70.800000,12.000000,3.030000,0.129000,0.025000,0.027000,0.000000,124.100000,120.800000,120.900000,115.533333,92.333333,93.400000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.084000,37.984000,40576.028160,1068.240000,1694383.534800,1586.145000,NatG-1,
05/19/2021,12:00:50.239,250.00,6497.99,116.250000,0.100400,7.000000,12.635000,0.000000,60.015000,11.670000,0.599700,1.483267,1.400860,6496.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.7°.... 0.499 ,111.272222,57.333333,57.433333,123.733333,70.766667,12.150000,3.026667,0.129000,0.025000,0.026000,0.000000,124.133333,120.800000,120.900000,115.700000,92.800000,93.300000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.050000,37.951000,40540.776240,1068.240000,1694416.650240,1586.176000,NatG-1,
05/19/2021,12:00:53.243,253.00,6500.99,116.280000,0.100440,7.000000,12.641000,0.000000,60.014000,11.680000,0.599700,1.485763,1.400671,6499.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.7°.... 0.500 ,111.488889,57.366667,57.400000,123.733333,70.733333,12.300000,3.030000,0.127000,0.024000,0.026000,0.000000,124.166667,120.800000,120.833333,115.733333,92.433333,94.966667,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.054000,37.954000,40543.980960,1068.240000,1694450.833920,1586.208000,NatG-1,
05/19/2021,12:00:56.236,256.00,6503.98,116.230000,0.100380,7.000000,12.647000,0.000000,60.013000,11.670000,0.599700,1.486352,1.400757,6502.000000,100.000000,57.965400,62.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,111.283333,57.366667,57.400000,123.800000,70.733333,12.450000,3.040000,0.124000,0.024000,0.028000,-0.001000,124.233333,120.800000,120.833333,114.033333,92.800000,95.000000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.031000,37.935000,40523.684400,1068.240000,1694483.949360,1586.239000,NatG-1,
05/19/2021,12:00:58.237,258.00,6505.98,116.240000,0.100400,7.000000,12.651000,0.000000,60.012000,11.670000,0.599700,1.482371,1.401153,6504.000000,100.000000,57.965400,62.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.323 ,110.616667,57.366667,57.400000,123.800000,70.766667,12.550000,3.046667,0.124000,0.023000,0.028000,0.000000,124.266667,120.800000,120.833333,111.933333,92.566667,93.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,38.021000,37.921000,40508.729040,1068.240000,1694506.382400,1586.260000,NatG-1,
05/19/2021,12:01:01.240,261.00,6508.99,116.200000,0.100350,6.990000,12.657000,0.000000,60.012000,11.660000,0.599700,1.484903,1.401635,6507.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,110.266667,57.300000,57.400000,123.733333,70.800000,12.710000,3.020000,0.129000,0.023000,0.029000,0.000000,124.233333,120.733333,120.800000,110.833333,92.300000,92.700000,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,38.007000,37.908000,40494.841920,1068.240000,1694540.566080,1586.292000,NatG-1,
05/19/2021,12:01:04.242,264.00,6511.99,116.220000,0.100380,7.000000,12.663000,0.000000,60.011000,11.670000,0.599700,1.484160,1.401910,6510.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,110.550000,57.400000,57.400000,123.700000,70.800000,12.860000,3.013333,0.128000,0.024000,0.029000,0.000000,124.133333,120.733333,120.800000,111.266667,92.433333,93.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,38.017000,37.918000,40505.524320,1068.240000,1694573.681520,1586.323000,NatG-1,
05/19/2021,12:01:07.245,267.00,6514.99,116.180000,0.100320,6.990000,12.668000,0.000000,60.009000,11.660000,0.599700,1.483254,1.401876,6513.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,110.211111,57.366667,57.400000,123.766667,70.800000,13.010000,2.993333,0.126000,0.023000,0.029000,0.000000,124.033333,120.733333,120.766667,110.533333,91.600000,93.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.984000,37.888000,40473.477120,1068.240000,1694607.865200,1586.355000,NatG-1,
05/19/2021,12:01:10.243,270.00,6517.99,116.200000,0.100350,6.990000,12.674000,0.000000,60.007000,11.660000,0.599700,1.486298,1.400947,6516.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,110.094444,57.366667,57.433333,123.800000,70.766667,13.160000,2.980000,0.124000,0.023000,0.029000,-0.001000,123.933333,120.733333,120.800000,110.300000,91.766667,93.033333,0,1,0,0,0,30.550000,0.000000,0.000000,71.070000,37.981000,37.882000,40467.067680,1068.240000,1694640.980640,1586.386000,NatG-1,
05/19/2021,12:01:12.238,272.00,6519.99,116.220000,0.100370,7.000000,12.678000,0.000000,60.004000,11.660000,0.599700,1.484707,1.401222,6518.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,110.050000,57.266667,57.400000,123.800000,70.800000,13.250000,3.000000,0.131000,0.024000,0.030000,0.000000,124.033333,120.733333,120.800000,110.533333,91.333333,92.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.974000,37.875000,40459.590000,1068.240000,1694663.413680,1586.407000,NatG-1,
05/19/2021,12:01:15.241,275.00,6522.99,116.260000,0.100440,7.000000,12.684000,0.000000,60.001000,11.680000,0.599700,1.485464,1.400912,6521.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.9°.... 0.251 ,109.955556,57.466667,57.400000,123.966667,70.800000,13.420000,3.020000,0.128000,0.023000,0.028000,0.000000,124.300000,120.766667,120.800000,109.600000,91.533333,92.733333,0,1,0,0,0,30.550000,0.000000,0.000000,71.080000,37.968000,37.868000,40452.112320,1068.240000,1694697.597360,1586.439000,NatG-1,
05/19/2021,12:01:18.236,278.00,6525.98,116.230000,0.100400,7.000000,12.690000,0.000000,60.000000,11.670000,0.599700,1.485757,1.400757,6524.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.0°.... 0.251 ,109.661111,57.400000,57.466667,124.033333,70.800000,13.550000,2.990000,0.127000,0.023000,0.026000,0.000000,124.300000,120.700000,120.700000,106.833333,91.266667,94.166667,0,1,0,0,0,30.550000,0.000000,0.000000,71.080000,37.945000,37.848000,40430.747520,1068.240000,1694730.712800,1586.470000,NatG-1,
05/19/2021,12:01:21.240,281.00,6528.99,116.200000,0.100370,6.990000,12.696000,0.000000,59.999000,11.660000,0.599700,1.483710,1.401463,6527.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.0°.... 0.249 ,109.400000,57.300000,57.400000,124.000000,70.800000,13.700000,2.980000,0.126000,0.024000,0.030000,0.000000,124.366667,120.700000,120.800000,105.833333,91.266667,93.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.945000,37.845000,40427.542800,1068.240000,1694763.828240,1586.501000,NatG-1,
05/19/2021,12:01:24.238,284.00,6531.99,116.210000,0.100380,7.000000,12.701000,0.000000,59.998000,11.660000,0.599700,1.485655,1.401859,6530.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.0°.... 0.500 ,109.138889,57.433333,57.400000,123.966667,70.800000,13.870000,2.986667,0.131000,0.024000,0.030000,0.000000,124.300000,120.700000,120.700000,106.066667,90.966667,92.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.928000,37.832000,40413.655680,1068.240000,1694798.011920,1586.533000,NatG-1,
05/19/2021,12:01:26.237,286.00,6533.98,116.250000,0.100420,7.000000,12.705000,0.000000,59.998000,11.670000,0.599700,1.486158,1.400860,6532.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.0°.... 0.251 ,109.161111,57.300000,57.400000,123.966667,70.800000,13.960000,2.996667,0.127000,0.023000,0.029000,0.000000,124.266667,120.700000,120.733333,105.966667,90.833333,92.466667,0,1,0,0,0,30.550000,0.000000,0.000000,71.080000,37.925000,37.829000,40410.450960,1068.240000,1694820.444960,1586.554000,NatG-1,
05/19/2021,12:01:29.236,289.00,6536.98,116.250000,0.100430,7.000000,12.711000,0.000000,59.999000,11.680000,0.599700,1.484517,1.400860,6535.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.0°.... 0.249 ,109.211111,57.466667,57.400000,124.000000,70.800000,14.100000,2.993333,0.125000,0.022000,0.029000,0.000000,124.200000,120.700000,120.700000,105.633333,90.633333,93.400000,0,1,0,0,0,30.550000,0.000000,0.000000,71.080000,37.921000,37.825000,40406.178000,1068.240000,1694854.628640,1586.586000,NatG-1,
05/19/2021,12:01:32.240,292.00,6539.99,116.300000,0.100490,7.010000,12.717000,0.000000,59.999000,11.690000,0.599700,1.484725,1.400258,6538.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.0°.... 0.500 ,108.983333,57.233333,57.400000,124.033333,70.800000,14.260000,3.003333,0.125000,0.024000,0.029000,0.000000,124.000000,120.700000,120.733333,105.500000,90.733333,92.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.901000,37.802000,40381.608480,1068.240000,1694887.744080,1586.617000,NatG-1,
05/19/2021,12:01:35.241,295.00,6542.99,116.300000,0.100490,7.010000,12.723000,0.000000,59.999000,11.690000,0.599700,1.483929,1.400946,6541.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.0°.... 0.499 ,108.672222,57.300000,57.433333,124.000000,70.800000,14.410000,2.983333,0.130000,0.024000,0.029000,0.000000,123.966667,120.700000,120.700000,104.833333,90.266667,91.566667,0,1,0,0,0,30.550000,0.000000,0.000000,71.080000,37.905000,37.809000,40389.086160,1068.240000,1694920.859520,1586.648000,NatG-1,
05/19/2021,12:01:38.238,298.00,6545.99,116.330000,0.100520,7.010000,12.729000,0.000000,60.001000,11.690000,0.599700,1.487565,1.400928,6544.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.0°.... 0.250 ,108.166667,57.466667,57.466667,124.066667,70.833333,14.550000,2.990000,0.128000,0.024000,0.030000,0.000000,124.066667,120.666667,120.700000,103.433333,90.166667,89.966667,0,1,0,0,0,30.550000,0.000000,0.000000,71.080000,37.878000,37.782000,40360.243680,1068.240000,1694955.043200,1586.680000,NatG-1,
05/19/2021,12:01:40.243,300.00,6547.99,116.370000,0.100570,7.020000,12.733000,0.000000,60.002000,11.700000,0.599700,1.484836,1.400962,6546.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.1°.... 0.249 ,107.972222,57.400000,57.400000,124.133333,70.800000,14.650000,2.990000,0.126000,0.023000,0.028000,0.000000,124.033333,120.666667,120.700000,102.700000,90.066667,89.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.892000,37.792000,40370.926080,1068.240000,1694977.476240,1586.701000,NatG-1,
05/19/2021,12:01:43.243,303.00,6550.99,116.290000,0.100470,7.010000,12.738000,0.000000,60.001000,11.680000,0.599700,1.485518,1.400894,6549.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.251 ,107.794444,57.300000,57.433333,124.200000,70.800000,14.800000,3.003333,0.124000,0.023000,0.029000,0.000000,124.033333,120.666667,120.700000,101.400000,90.066667,89.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.875000,37.776000,40353.834240,1068.240000,1695010.591680,1586.732000,NatG-1,
05/19/2021,12:01:46.240,306.00,6553.99,116.280000,0.100460,7.010000,12.744000,0.000000,60.004000,11.680000,0.599700,1.484969,1.401531,6552.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.499 ,107.688889,57.366667,57.400000,124.200000,70.800000,14.950000,3.003333,0.129000,0.023000,0.029000,0.000000,124.166667,120.700000,120.700000,100.866667,90.033333,89.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.855000,37.759000,40335.674160,1068.240000,1695044.775360,1586.764000,NatG-1,
05/19/2021,12:01:49.237,309.00,6556.98,116.320000,0.100500,7.010000,12.750000,0.000000,60.004000,11.690000,0.599700,1.482985,1.401823,6555.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.250 ,107.600000,57.433333,57.400000,124.200000,70.800000,15.100000,2.993333,0.129000,0.023000,0.029000,0.000000,124.200000,120.700000,120.700000,101.266667,89.500000,89.233333,0,1,0,0,0,30.550000,0.000000,0.000000,71.080000,37.858000,37.759000,40335.674160,1068.240000,1695077.890800,1586.795000,NatG-1,
05/19/2021,12:01:52.243,312.00,6559.99,116.300000,0.100480,7.010000,12.756000,0.000000,60.006000,11.690000,0.599700,1.487261,1.401806,6558.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.499 ,107.755556,57.433333,57.400000,124.133333,70.800000,15.250000,3.016667,0.126000,0.023000,0.029000,0.000000,124.033333,120.700000,120.700000,100.800000,89.833333,90.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.868000,37.769000,40346.356560,1068.240000,1695111.006240,1586.826000,NatG-1,
05/19/2021,12:01:54.237,314.00,6561.98,116.330000,0.100510,7.010000,12.760000,0.000000,60.007000,11.690000,0.599700,1.484330,1.400928,6560.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.250 ,107.822222,57.466667,57.400000,124.066667,70.800000,15.360000,2.983333,0.126000,0.023000,0.030000,0.000000,123.933333,120.700000,120.700000,100.133333,89.466667,92.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.839000,37.743000,40318.582320,1068.240000,1695133.439280,1586.847000,NatG-1,
05/19/2021,12:01:57.240,317.00,6564.99,116.300000,0.100480,7.010000,12.766000,0.000000,60.006000,11.690000,0.599700,1.484375,1.401806,6563.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.249 ,107.488889,57.233333,57.400000,124.033333,70.800000,15.500000,2.990000,0.132000,0.024000,0.029000,0.000000,123.966667,120.666667,120.633333,99.966667,89.200000,90.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.842000,37.746000,40321.787040,1068.240000,1695166.554720,1586.878000,NatG-1,
05/19/2021,12:02:00.241,320.00,6567.99,116.310000,0.100490,7.010000,12.771000,0.000000,60.007000,11.690000,0.599700,1.482536,1.402287,6566.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.250 ,107.583333,57.600000,57.400000,124.166667,70.800000,15.650000,2.993333,0.129000,0.023000,0.029000,0.000000,123.966667,120.700000,120.600000,100.700000,89.300000,90.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.835000,37.739000,40314.309360,1068.240000,1695200.738400,1586.910000,NatG-1,
05/19/2021,12:02:03.241,323.00,6570.99,116.260000,0.100430,7.000000,12.777000,0.000000,60.008000,11.680000,0.599700,1.488400,1.401256,6569.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.250 ,107.577778,57.433333,57.400000,124.200000,70.800000,15.810000,2.980000,0.127000,0.024000,0.029000,0.000000,123.900000,120.700000,120.600000,100.966667,89.033333,90.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.829000,37.733000,40307.899920,1068.240000,1695233.853840,1586.941000,NatG-1,
05/19/2021,12:02:06.246,326.00,6573.99,116.260000,0.100420,7.000000,12.783000,0.000000,60.006000,11.680000,0.599700,1.484963,1.401256,6572.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.2°.... 0.251 ,107.344444,57.266667,57.400000,124.233333,70.800000,15.950000,2.976667,0.126000,0.023000,0.028000,0.000000,124.000000,120.633333,120.600000,99.833333,89.366667,89.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.805000,37.713000,40286.535120,1068.240000,1695268.037520,1586.973000,NatG-1,
05/19/2021,12:02:08.239,328.00,6575.99,116.250000,0.100400,7.000000,12.787000,0.000000,60.009000,11.670000,0.599700,1.483865,1.401376,6574.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,107.111111,57.300000,57.400000,124.266667,70.800000,16.040000,3.000000,0.123000,0.024000,0.028000,0.000000,124.000000,120.600000,120.600000,99.166667,89.466667,88.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.815000,37.719000,40292.944560,1068.240000,1695289.402320,1586.993000,NatG-1,
05/19/2021,12:02:11.240,331.00,6578.99,116.290000,0.100460,7.010000,12.793000,0.000000,60.006000,11.680000,0.599700,1.484173,1.400378,6577.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,107.122222,57.266667,57.400000,124.200000,70.800000,16.200000,2.983333,0.128000,0.025000,0.028000,0.000000,123.866667,120.633333,120.600000,98.900000,88.666667,90.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.799000,37.706000,40279.057440,1068.240000,1695323.586000,1587.025000,NatG-1,
05/19/2021,12:02:14.242,334.00,6581.99,116.240000,0.100410,7.000000,12.799000,0.000000,60.006000,11.670000,0.599700,1.483816,1.400981,6580.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,106.761111,57.433333,57.433333,124.200000,70.800000,16.350000,2.993333,0.125000,0.024000,0.028000,0.000000,123.800000,120.600000,120.500000,98.900000,88.233333,88.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.802000,37.706000,40279.057440,1068.240000,1695356.701440,1587.056000,NatG-1,
05/19/2021,12:02:17.238,337.00,6584.99,116.280000,0.100450,7.000000,12.805000,0.000000,60.006000,11.680000,0.599700,1.483723,1.401531,6583.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,106.538889,57.333333,57.400000,124.100000,70.800000,16.490000,2.986667,0.124000,0.024000,0.030000,0.000000,123.766667,120.600000,120.466667,98.600000,88.133333,87.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.776000,37.680000,40251.283200,1068.240000,1695389.816880,1587.087000,NatG-1,
05/19/2021,12:02:20.238,340.00,6587.99,116.270000,0.100450,7.000000,12.810000,0.000000,60.003000,11.680000,0.599700,1.484918,1.401651,6586.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,106.611111,57.333333,57.466667,124.000000,70.800000,16.650000,3.013333,0.122000,0.025000,0.030000,0.000000,124.100000,120.600000,120.400000,97.966667,88.333333,88.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.779000,37.683000,40254.487920,1068.240000,1695424.000560,1587.119000,NatG-1,
05/19/2021,12:02:22.238,342.00,6589.99,116.280000,0.100450,7.000000,12.814000,0.000000,60.004000,11.680000,0.599700,1.486013,1.401531,6588.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,106.733333,57.300000,57.433333,124.033333,70.800000,16.750000,3.003333,0.127000,0.025000,0.028000,0.000000,124.100000,120.600000,120.400000,97.733333,88.566667,89.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.756000,37.663000,40233.123120,1068.240000,1695446.433600,1587.140000,NatG-1,
05/19/2021,12:02:25.240,345.00,6592.99,116.220000,0.100380,7.000000,12.820000,0.000000,60.005000,11.670000,0.599700,1.484160,1.401738,6591.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,106.588889,57.366667,57.466667,124.166667,70.800000,16.900000,3.000000,0.125000,0.024000,0.028000,0.000000,123.766667,120.600000,120.300000,97.766667,88.533333,88.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.739000,37.647000,40216.031280,1068.240000,1695479.549040,1587.171000,NatG-1,
05/19/2021,12:02:28.244,348.00,6595.99,116.260000,0.100420,7.000000,12.826000,0.000000,60.007000,11.670000,0.599700,1.484167,1.401256,6594.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,106.822222,57.333333,57.466667,124.133333,70.800000,17.060000,3.000000,0.123000,0.025000,0.030000,0.000000,123.700000,120.600000,120.300000,97.433333,87.833333,91.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.746000,37.653000,40222.440720,1068.240000,1695512.664480,1587.202000,NatG-1,
05/19/2021,12:02:31.239,351.00,6598.99,116.320000,0.100490,7.010000,12.832000,0.000000,60.009000,11.690000,0.599700,1.483829,1.401307,6597.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,106.466667,57.400000,57.433333,124.100000,70.800000,17.200000,2.996667,0.128000,0.026000,0.028000,0.000000,123.700000,120.600000,120.266667,96.433333,87.566667,90.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.733000,37.640000,40208.553600,1068.240000,1695546.848160,1587.234000,NatG-1,
05/19/2021,12:02:34.242,354.00,6601.99,116.270000,0.100430,7.000000,12.838000,0.000000,60.009000,11.680000,0.599700,1.484915,1.400619,6600.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,106.316667,57.466667,57.400000,124.200000,70.800000,17.350000,2.993333,0.127000,0.026000,0.028000,0.000000,123.700000,120.600000,120.300000,95.800000,87.366667,90.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.729000,37.637000,40205.348880,1068.240000,1695579.963600,1587.265000,NatG-1,
05/19/2021,12:02:36.241,356.00,6603.99,116.250000,0.100410,7.000000,12.841000,0.000000,60.007000,11.670000,0.599700,1.485808,1.400860,6602.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,105.938889,57.400000,57.366667,124.200000,70.800000,17.460000,3.013333,0.127000,0.026000,0.029000,0.000000,123.700000,120.600000,120.300000,95.833333,87.466667,87.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.729000,37.637000,40205.348880,1068.240000,1695602.396640,1587.286000,NatG-1,
05/19/2021,12:02:39.242,359.00,6606.99,116.200000,0.100350,6.990000,12.847000,0.000000,60.002000,11.660000,0.599700,1.487095,1.400602,6605.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,105.944444,57.266667,57.366667,124.200000,70.800000,17.600000,2.990000,0.125000,0.026000,0.026000,0.000000,123.800000,120.600000,120.233333,96.133333,87.633333,87.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.723000,37.630000,40197.871200,1068.240000,1695635.512080,1587.317000,NatG-1,
05/19/2021,12:02:42.240,362.00,6609.99,116.240000,0.100400,7.000000,12.853000,0.000000,59.999000,11.670000,0.599700,1.486355,1.400637,6608.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,106.088889,57.366667,57.366667,124.166667,70.800000,17.750000,2.986667,0.129000,0.027000,0.029000,0.000000,123.766667,120.600000,120.133333,96.000000,87.500000,88.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.713000,37.620000,40187.188800,1068.240000,1695668.627520,1587.348000,NatG-1,
05/19/2021,12:02:45.239,365.00,6612.99,116.210000,0.100390,7.000000,12.859000,0.000000,59.994000,11.670000,0.599700,1.486204,1.400826,6611.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,105.844444,57.366667,57.400000,124.200000,70.800000,17.900000,3.000000,0.127000,0.026000,0.027000,0.000000,123.866667,120.600000,120.133333,95.700000,87.266667,87.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.723000,37.630000,40197.871200,1068.240000,1695701.742960,1587.379000,NatG-1,
