Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,12:02:48.241,368.00,6615.99,116.110000,0.100260,6.980000,12.865000,0.000000,59.991000,11.640000,0.599800,1.484041,1.402033,6614.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,105.566667,57.400000,57.400000,124.166667,70.833333,18.050000,3.003333,0.127000,0.025000,0.030000,0.000000,123.800000,120.500000,120.133333,94.933333,86.866667,87.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.703000,37.610000,40176.506400,1068.240000,1695735.926640,1587.411000,NatG-1,
05/19/2021,12:02:50.238,370.00,6617.99,116.140000,0.100300,6.990000,12.869000,0.000000,59.988000,11.650000,0.599700,1.483350,1.401326,6616.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,105.544444,57.400000,57.400000,124.066667,70.866667,18.150000,2.983333,0.124000,0.024000,0.029000,0.000000,123.800000,120.533333,120.200000,94.433333,86.500000,87.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.700000,37.607000,40173.301680,1068.240000,1695757.291440,1587.431000,NatG-1,
05/19/2021,12:02:53.238,373.00,6620.99,116.170000,0.100340,6.990000,12.875000,0.000000,59.985000,11.660000,0.599700,1.484652,1.401825,6619.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,105.472222,57.400000,57.400000,124.000000,70.900000,18.300000,2.993333,0.123000,0.025000,0.029000,0.000000,123.800000,120.500000,120.200000,94.233333,86.300000,87.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.683000,37.590000,40155.141600,1068.240000,1695791.475120,1587.463000,NatG-1,
05/19/2021,12:02:56.237,376.00,6623.99,116.210000,0.100400,7.000000,12.880000,0.000000,59.982000,11.670000,0.599700,1.485757,1.401342,6622.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,105.533333,57.333333,57.400000,124.066667,70.900000,18.450000,2.993333,0.130000,0.024000,0.030000,0.000000,123.833333,120.500000,120.000000,94.133333,86.200000,88.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.676000,37.584000,40148.732160,1068.240000,1695824.590560,1587.494000,NatG-1,
05/19/2021,12:02:59.239,379.00,6626.99,116.210000,0.100400,7.000000,12.886000,0.000000,59.983000,11.670000,0.599700,1.487052,1.400998,6625.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,105.350000,57.366667,57.400000,124.100000,70.900000,18.600000,3.003333,0.127000,0.024000,0.028000,0.000000,123.666667,120.500000,119.533333,93.900000,86.133333,88.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.670000,37.577000,40141.254480,1068.240000,1695857.706000,1587.525000,NatG-1,
05/19/2021,12:03:02.240,382.00,6629.99,116.310000,0.100520,7.010000,12.892000,0.000000,59.984000,11.690000,0.599600,1.483685,1.401427,6628.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,105.255556,57.333333,57.400000,124.000000,70.900000,18.750000,2.993333,0.126000,0.023000,0.031000,0.000000,123.600000,120.500000,119.333333,93.633333,86.000000,88.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.673000,37.580000,40144.459200,1068.240000,1695890.821440,1587.556000,NatG-1,
05/19/2021,12:03:04.240,384.00,6631.99,116.210000,0.100400,7.000000,12.896000,0.000000,59.986000,11.670000,0.599700,1.486255,1.401514,6630.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,105.183333,57.300000,57.400000,124.000000,70.900000,18.860000,3.000000,0.124000,0.023000,0.029000,0.000000,123.666667,120.500000,119.433333,93.533333,86.066667,87.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.653000,37.560000,40123.094400,1068.240000,1695913.254480,1587.577000,NatG-1,
05/19/2021,12:03:07.241,387.00,6634.99,116.260000,0.100460,7.000000,12.902000,0.000000,59.987000,11.680000,0.599700,1.483277,1.401428,6633.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,105.050000,57.300000,57.400000,124.000000,70.900000,18.990000,2.986667,0.130000,0.024000,0.028000,0.000000,123.533333,120.500000,119.200000,93.266667,85.800000,88.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.650000,37.557000,40119.889680,1068.240000,1695946.369920,1587.608000,NatG-1,
05/19/2021,12:03:10.241,390.00,6637.99,116.200000,0.100380,6.990000,12.908000,0.000000,59.986000,11.660000,0.599700,1.484858,1.400947,6636.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,105.150000,57.366667,57.400000,124.000000,70.900000,19.150000,3.003333,0.127000,0.023000,0.029000,-0.001000,123.500000,120.500000,119.033333,93.000000,85.833333,89.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.650000,37.557000,40119.889680,1068.240000,1695980.553600,1587.640000,NatG-1,
05/19/2021,12:03:13.244,393.00,6640.99,116.180000,0.100360,6.990000,12.913000,0.000000,59.988000,11.660000,0.599700,1.483958,1.401360,6639.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,104.511111,57.300000,57.433333,124.000000,70.900000,19.290000,2.993333,0.126000,0.024000,0.027000,0.000000,123.500000,120.400000,118.666667,92.633333,85.600000,86.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.640000,37.547000,40109.207280,1068.240000,1696013.669040,1587.671000,NatG-1,
05/19/2021,12:03:16.240,396.00,6643.99,116.230000,0.100410,7.000000,12.919000,0.000000,59.991000,11.670000,0.599700,1.483916,1.401273,6642.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,104.466667,57.433333,57.466667,124.000000,70.933333,19.450000,2.986667,0.124000,0.024000,0.027000,0.000000,123.500000,120.400000,118.400000,92.400000,85.033333,87.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.650000,37.557000,40119.889680,1068.240000,1696046.784480,1587.702000,NatG-1,
05/19/2021,12:03:18.241,398.00,6645.99,116.210000,0.100380,7.000000,12.923000,0.000000,59.996000,11.660000,0.599700,1.483363,1.400482,6644.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,104.388889,57.433333,57.400000,124.033333,70.866667,19.550000,2.993333,0.130000,0.025000,0.028000,0.000000,123.500000,120.400000,118.233333,92.233333,84.833333,87.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.650000,37.557000,40119.889680,1068.240000,1696069.217520,1587.723000,NatG-1,
05/19/2021,12:03:21.245,401.00,6648.99,116.200000,0.100360,6.990000,12.929000,0.000000,59.996000,11.660000,0.599700,1.485054,1.400947,6647.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,104.350000,57.333333,57.400000,124.133333,70.900000,19.700000,2.980000,0.129000,0.025000,0.027000,0.000000,123.566667,120.400000,118.066667,92.100000,85.300000,86.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.630000,37.537000,40098.524880,1068.240000,1696102.332960,1587.754000,NatG-1,
05/19/2021,12:03:24.242,404.00,6651.99,116.160000,0.100310,6.990000,12.935000,0.000000,59.997000,11.650000,0.599800,1.483800,1.400482,6650.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,104.700000,57.400000,57.400000,124.066667,70.900000,19.850000,3.000000,0.127000,0.026000,0.025000,0.000000,123.700000,120.400000,117.933333,92.200000,85.433333,88.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.630000,37.537000,40098.524880,1068.240000,1696135.448400,1587.785000,NatG-1,
05/19/2021,12:03:27.242,407.00,6654.99,116.230000,0.100390,7.000000,12.941000,0.000000,59.998000,11.670000,0.599700,1.485208,1.401101,6653.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,104.322222,57.366667,57.400000,124.066667,70.900000,20.000000,3.006667,0.125000,0.025000,0.027000,0.000000,123.566667,120.366667,117.833333,92.200000,85.633333,86.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.620000,37.527000,40087.842480,1068.240000,1696168.563840,1587.816000,NatG-1,
05/19/2021,12:03:30.240,410.00,6657.99,116.190000,0.100340,6.990000,12.946000,0.000000,60.005000,11.660000,0.599700,1.483456,1.401756,6656.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,104.283333,57.266667,57.400000,124.033333,70.900000,20.150000,2.993333,0.129000,0.026000,0.025000,0.000000,123.466667,120.300000,117.733333,91.800000,87.000000,85.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.604000,37.511000,40070.750640,1068.240000,1696202.747520,1587.848000,NatG-1,
05/19/2021,12:03:32.244,412.00,6659.99,116.300000,0.100470,7.010000,12.950000,0.000000,60.007000,11.680000,0.599700,1.485518,1.401806,6658.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,104.305556,57.366667,57.400000,124.000000,70.900000,20.240000,2.993333,0.127000,0.026000,0.029000,0.000000,123.333333,120.300000,117.700000,91.500000,86.933333,86.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.620000,37.527000,40087.842480,1068.240000,1696225.180560,1587.869000,NatG-1,
05/19/2021,12:03:35.241,415.00,6662.99,116.260000,0.100420,7.000000,12.956000,0.000000,60.007000,11.670000,0.599700,1.484266,1.401256,6661.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,103.872222,57.366667,57.400000,124.000000,70.900000,20.390000,3.010000,0.125000,0.024000,0.025000,0.000000,123.300000,120.266667,117.633333,91.166667,85.633333,85.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.607000,37.514000,40073.955360,1068.240000,1696258.296000,1587.900000,NatG-1,
05/19/2021,12:03:38.241,418.00,6665.99,116.300000,0.100470,7.010000,12.962000,0.000000,60.009000,11.690000,0.599700,1.485419,1.401290,6664.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,103.944444,57.433333,57.400000,124.000000,70.866667,20.550000,2.993333,0.125000,0.025000,0.025000,0.000000,123.300000,120.200000,117.433333,91.033333,86.133333,85.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.600000,37.507000,40066.477680,1068.240000,1696291.411440,1587.931000,NatG-1,
05/19/2021,12:03:41.235,421.00,6668.98,116.300000,0.100470,7.010000,12.968000,0.000000,60.012000,11.690000,0.599700,1.485020,1.401806,6667.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,103.833333,57.366667,57.400000,123.966667,70.900000,20.690000,3.006667,0.129000,0.024000,0.027000,0.000000,123.266667,120.200000,117.100000,91.000000,85.733333,85.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.604000,37.511000,40070.750640,1068.240000,1696324.526880,1587.962000,NatG-1,
05/19/2021,12:03:44.243,424.00,6671.99,116.300000,0.100470,7.010000,12.974000,0.000000,60.013000,11.680000,0.599700,1.484324,1.401290,6670.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,103.544444,57.400000,57.400000,124.000000,70.900000,20.850000,3.000000,0.128000,0.024000,0.028000,-0.001000,123.200000,120.200000,116.766667,90.900000,84.600000,85.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.600000,37.507000,40066.477680,1068.240000,1696357.642320,1587.993000,NatG-1,
05/19/2021,12:03:46.241,426.00,6673.99,116.310000,0.100480,7.010000,12.978000,0.000000,60.015000,11.690000,0.599700,1.484674,1.400825,6672.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,103.616667,57.400000,57.400000,124.000000,70.900000,20.950000,2.993333,0.127000,0.023000,0.027000,0.000000,123.100000,120.133333,116.666667,90.900000,85.133333,85.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.600000,37.507000,40066.477680,1068.240000,1696380.075360,1588.014000,NatG-1,
05/19/2021,12:03:49.242,429.00,6676.99,116.240000,0.100380,7.000000,12.983000,0.000000,60.018000,11.670000,0.599700,1.484260,1.400981,6675.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,103.711111,57.400000,57.400000,123.933333,70.900000,21.100000,2.993333,0.125000,0.023000,0.028000,0.000000,122.966667,120.100000,116.366667,90.833333,84.533333,87.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.584000,37.491000,40049.385840,1068.240000,1696413.190800,1588.045000,NatG-1,
05/19/2021,12:03:52.242,432.00,6679.99,116.260000,0.100400,7.000000,12.989000,0.000000,60.018000,11.670000,0.599800,1.485558,1.400740,6678.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,103.500000,57.400000,57.400000,124.000000,70.833333,21.250000,2.996667,0.130000,0.024000,0.029000,-0.001000,122.900000,120.100000,115.666667,90.400000,84.533333,87.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.574000,37.481000,40038.703440,1068.240000,1696446.306240,1588.076000,NatG-1,
05/19/2021,12:03:55.240,435.00,6682.99,116.230000,0.100360,7.000000,12.995000,0.000000,60.022000,11.660000,0.599800,1.484257,1.401101,6681.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,103.016667,57.300000,57.366667,124.000000,70.833333,21.380000,2.993333,0.129000,0.023000,0.029000,0.000000,122.833333,120.000000,115.066667,90.033333,85.366667,84.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.560000,37.471000,40028.021040,1068.240000,1696479.421680,1588.107000,NatG-1,
05/19/2021,12:03:58.243,438.00,6685.99,116.260000,0.100400,7.000000,13.001000,0.000000,60.020000,11.670000,0.599700,1.487151,1.400740,6684.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,102.655556,57.433333,57.400000,123.866667,70.866667,21.550000,2.986667,0.127000,0.023000,0.029000,0.001000,122.733333,119.933333,114.300000,89.833333,83.966667,85.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.570000,37.478000,40035.498720,1068.240000,1696512.537120,1588.138000,NatG-1,
05/19/2021,12:04:00.241,440.00,6687.99,116.200000,0.100330,6.990000,13.005000,0.000000,60.021000,11.660000,0.599800,1.485398,1.400602,6686.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,102.500000,57.300000,57.400000,123.833333,70.833333,21.640000,2.993333,0.126000,0.024000,0.030000,0.000000,122.633333,119.900000,113.766667,89.866667,83.900000,84.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.570000,37.478000,40035.498720,1068.240000,1696534.970160,1588.159000,NatG-1,
05/19/2021,12:04:03.243,443.00,6690.99,116.290000,0.100430,7.000000,13.011000,0.000000,60.022000,11.680000,0.599700,1.485612,1.400378,6689.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,102.572222,57.333333,57.400000,123.833333,70.833333,21.790000,3.010000,0.123000,0.025000,0.029000,0.000000,122.533333,119.866667,113.433333,89.866667,84.200000,85.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.554000,37.461000,40017.338640,1068.240000,1696568.085600,1588.190000,NatG-1,
05/19/2021,12:04:06.242,446.00,6693.99,116.260000,0.100400,7.000000,13.016000,0.000000,60.020000,11.670000,0.599800,1.484064,1.400224,6692.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,102.750000,57.466667,57.400000,123.800000,70.833333,21.940000,2.986667,0.129000,0.027000,0.028000,0.000000,122.500000,119.800000,112.900000,89.233333,84.766667,87.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.574000,37.481000,40038.703440,1068.240000,1696601.201040,1588.221000,NatG-1,
05/19/2021,12:04:09.245,449.00,6696.99,116.260000,0.100400,7.000000,13.022000,0.000000,60.023000,11.670000,0.599700,1.485458,1.400740,6695.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,102.133333,57.433333,57.400000,123.833333,70.866667,22.090000,2.986667,0.126000,0.026000,0.026000,0.000000,122.466667,119.766667,112.200000,89.366667,84.133333,84.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.554000,37.461000,40017.338640,1068.240000,1696635.384720,1588.253000,NatG-1,
05/19/2021,12:04:12.241,452.00,6699.99,116.220000,0.100350,6.990000,13.028000,0.000000,60.022000,11.660000,0.599700,1.483408,1.400706,6698.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,101.905556,57.433333,57.433333,123.833333,70.800000,22.240000,2.986667,0.124000,0.027000,0.027000,0.000000,122.500000,119.700000,112.200000,89.533333,84.066667,83.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.554000,37.461000,40017.338640,1068.240000,1696668.500160,1588.284000,NatG-1,
05/19/2021,12:04:14.241,454.00,6701.99,116.240000,0.100390,7.000000,13.032000,0.000000,60.019000,11.670000,0.599700,1.484212,1.400981,6700.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,102.016667,57.400000,57.400000,123.800000,70.800000,22.340000,3.000000,0.126000,0.028000,0.025000,0.000000,122.500000,119.700000,112.100000,89.500000,84.033333,84.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.547000,37.455000,40010.929200,1068.240000,1696690.933200,1588.305000,NatG-1,
05/19/2021,12:04:17.241,457.00,6704.99,116.220000,0.100370,7.000000,13.038000,0.000000,60.018000,11.660000,0.599800,1.485105,1.401394,6703.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,101.977778,57.366667,57.466667,123.800000,70.800000,22.490000,2.970000,0.124000,0.028000,0.025000,0.000000,122.400000,119.633333,111.466667,89.266667,84.666667,84.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.531000,37.438000,39992.769120,1068.240000,1696724.048640,1588.336000,NatG-1,
05/19/2021,12:04:20.241,460.00,6707.99,116.310000,0.100480,7.010000,13.044000,0.000000,60.013000,11.690000,0.599700,1.484275,1.400825,6706.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,101.611111,57.366667,57.400000,123.766667,70.800000,22.630000,2.980000,0.124000,0.028000,0.024000,0.000000,122.366667,119.566667,110.866667,89.166667,84.433333,83.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.531000,37.438000,39992.769120,1068.240000,1696757.164080,1588.367000,NatG-1,
05/19/2021,12:04:23.245,463.00,6710.99,116.290000,0.100470,7.010000,13.049000,0.000000,60.008000,11.680000,0.599700,1.487807,1.401926,6709.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,101.527778,57.366667,57.400000,123.800000,70.800000,22.800000,2.970000,0.122000,0.027000,0.028000,0.000000,122.133333,119.500000,110.233333,89.166667,83.666667,84.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.524000,37.431000,39985.291440,1068.240000,1696790.279520,1588.398000,NatG-1,
05/19/2021,12:04:26.244,466.00,6713.99,116.180000,0.100330,6.990000,13.055000,0.000000,60.003000,11.660000,0.599700,1.484401,1.401704,6712.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.252 ,101.316667,57.466667,57.466667,123.733333,70.800000,22.930000,2.990000,0.120000,0.028000,0.025000,0.000000,122.033333,119.500000,109.166667,89.200000,83.500000,84.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.531000,37.438000,39992.769120,1068.240000,1696823.394960,1588.429000,NatG-1,
05/19/2021,12:04:28.238,468.00,6715.99,116.180000,0.100330,6.990000,13.059000,0.000000,60.001000,11.660000,0.599700,1.483205,1.401360,6714.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,101.150000,57.400000,57.433333,123.666667,70.800000,23.040000,2.973333,0.126000,0.028000,0.025000,0.000000,122.066667,119.500000,108.366667,89.266667,83.500000,84.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.521000,37.428000,39982.086720,1068.240000,1696845.828000,1588.450000,NatG-1,
05/19/2021,12:04:31.240,471.00,6718.99,116.310000,0.100510,7.010000,13.065000,0.000000,59.997000,11.690000,0.599700,1.485225,1.401169,6717.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,100.755556,57.400000,57.400000,123.766667,70.800000,23.190000,2.993333,0.125000,0.028000,0.024000,0.000000,122.033333,119.433333,107.666667,89.300000,83.500000,82.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.511000,37.418000,39971.404320,1068.240000,1696878.943440,1588.481000,NatG-1,
05/19/2021,12:04:34.242,474.00,6721.99,116.300000,0.100500,7.010000,13.071000,0.000000,59.994000,11.690000,0.599700,1.485771,1.400774,6720.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,100.800000,57.466667,57.400000,123.633333,70.800000,23.340000,2.996667,0.122000,0.027000,0.024000,0.000000,122.033333,119.400000,106.866667,89.033333,83.600000,83.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.507000,37.415000,39968.199600,1068.240000,1696912.058880,1588.512000,NatG-1,
05/19/2021,12:04:37.244,477.00,6724.99,116.300000,0.100520,7.010000,13.077000,0.000000,59.988000,11.690000,0.599700,1.483884,1.401806,6723.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,100.416667,57.233333,57.400000,123.566667,70.800000,23.490000,3.003333,0.126000,0.028000,0.025000,0.000000,122.000000,119.333333,106.133333,88.633333,83.600000,82.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.504000,37.411000,39963.926640,1068.240000,1696945.174320,1588.543000,NatG-1,
05/19/2021,12:04:40.243,480.00,6727.99,116.350000,0.100580,7.020000,13.083000,0.000000,59.988000,11.700000,0.599600,1.484391,1.401461,6726.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,100.533333,57.366667,57.400000,123.500000,70.800000,23.640000,2.990000,0.125000,0.028000,0.025000,0.000000,122.033333,119.300000,106.100000,88.333333,83.266667,84.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.514000,37.421000,39974.609040,1068.240000,1696978.289760,1588.574000,NatG-1,
05/19/2021,12:04:42.239,482.00,6729.99,116.310000,0.100530,7.010000,13.086000,0.000000,59.985000,11.690000,0.599700,1.485925,1.401427,6728.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,100.500000,57.433333,57.400000,123.500000,70.800000,23.740000,3.000000,0.125000,0.028000,0.025000,-0.001000,122.000000,119.300000,106.066667,88.233333,83.200000,84.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.501000,37.408000,39960.721920,1068.240000,1697000.722800,1588.595000,NatG-1,
05/19/2021,12:04:45.239,485.00,6732.99,116.360000,0.100600,7.020000,13.092000,0.000000,59.983000,11.710000,0.599600,1.484791,1.401341,6731.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,100.588889,57.400000,57.466667,123.500000,70.800000,23.890000,2.990000,0.123000,0.026000,0.025000,-0.001000,121.966667,119.200000,105.700000,88.033333,83.933333,84.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.504000,37.411000,39963.926640,1068.240000,1697033.838240,1588.626000,NatG-1,
05/19/2021,12:04:48.246,488.00,6735.99,116.370000,0.100600,7.020000,13.098000,0.000000,59.985000,11.710000,0.599600,1.488767,1.401564,6734.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,100.483333,57.366667,57.433333,123.600000,70.800000,24.030000,2.980000,0.124000,0.027000,0.026000,0.000000,121.966667,119.200000,105.300000,87.900000,84.666667,83.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.488000,37.395000,39946.834800,1068.240000,1697066.953680,1588.657000,NatG-1,
05/19/2021,12:04:51.235,491.00,6738.98,116.380000,0.100620,7.020000,13.104000,0.000000,59.983000,11.710000,0.599600,1.484794,1.401959,6737.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,100.433333,57.366667,57.433333,123.466667,70.800000,24.180000,3.003333,0.128000,0.026000,0.026000,0.000000,121.833333,119.100000,104.566667,87.733333,84.000000,85.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.100000,37.491000,37.398000,39950.039520,1068.240000,1697100.069120,1588.688000,NatG-1,
05/19/2021,12:04:54.241,494.00,6741.99,116.350000,0.100570,7.020000,13.110000,0.000000,59.983000,11.700000,0.599600,1.484041,1.400945,6740.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,100.105556,57.433333,57.400000,123.466667,70.800000,24.330000,3.006667,0.128000,0.026000,0.027000,0.000000,121.900000,119.033333,104.133333,87.566667,82.766667,85.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.491000,37.395000,39946.834800,1068.240000,1697133.184560,1588.719000,NatG-1,
05/19/2021,12:04:56.242,496.00,6743.99,116.360000,0.100580,7.020000,13.114000,0.000000,59.985000,11.700000,0.599700,1.482402,1.401083,6742.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,99.605556,57.433333,57.400000,123.433333,70.800000,24.440000,2.993333,0.124000,0.024000,0.028000,0.000000,121.933333,119.000000,103.800000,87.500000,82.500000,82.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.468000,37.375000,39925.470000,1068.240000,1697155.617600,1588.740000,NatG-1,
05/19/2021,12:04:59.242,499.00,6746.99,116.320000,0.100540,7.010000,13.120000,0.000000,59.981000,11.700000,0.599600,1.483887,1.400533,6745.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,99.511111,57.366667,57.400000,123.433333,70.800000,24.580000,3.000000,0.124000,0.023000,0.031000,0.000000,122.000000,118.966667,103.500000,87.466667,82.333333,82.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.464000,37.372000,39922.265280,1068.240000,1697188.733040,1588.771000,NatG-1,
05/19/2021,12:05:02.242,502.00,6749.99,116.330000,0.100540,7.010000,13.125000,0.000000,59.986000,11.700000,0.599700,1.485478,1.400585,6748.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,99.533333,57.333333,57.433333,123.300000,70.800000,24.730000,2.996667,0.130000,0.024000,0.030000,0.000000,121.900000,118.866667,103.133333,87.266667,82.066667,83.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.488000,37.392000,39943.630080,1068.240000,1697221.848480,1588.802000,NatG-1,
05/19/2021,12:05:05.249,505.00,6753.00,116.290000,0.100490,7.010000,13.131000,0.000000,59.988000,11.690000,0.599700,1.482536,1.400894,6751.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,99.383333,57.400000,57.400000,123.266667,70.800000,24.890000,2.990000,0.128000,0.023000,0.029000,0.000000,121.900000,118.766667,102.766667,87.066667,81.900000,83.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.484000,37.388000,39939.357120,1068.240000,1697254.963920,1588.833000,NatG-1,
05/19/2021,12:05:08.241,508.00,6755.99,116.370000,0.100580,7.020000,13.137000,0.000000,59.990000,11.700000,0.599600,1.482104,1.401564,6754.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,99.038889,57.400000,57.400000,123.133333,70.800000,25.030000,3.003333,0.127000,0.023000,0.030000,0.000000,121.900000,118.700000,102.100000,86.700000,82.033333,82.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.478000,37.382000,39932.947680,1068.240000,1697288.079360,1588.864000,NatG-1,
05/19/2021,12:05:10.243,510.00,6757.99,116.210000,0.100390,7.000000,13.141000,0.000000,59.988000,11.670000,0.599700,1.485108,1.401859,6756.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,98.833333,57.400000,57.400000,123.100000,70.800000,25.140000,2.993333,0.126000,0.023000,0.027000,0.000000,121.900000,118.700000,101.700000,86.366667,82.200000,82.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.461000,37.365000,39914.787600,1068.240000,1697310.512400,1588.885000,NatG-1,
05/19/2021,12:05:13.237,513.00,6760.98,116.280000,0.100470,7.010000,13.147000,0.000000,59.990000,11.680000,0.599700,1.483129,1.402047,6759.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,99.088889,57.433333,57.400000,123.100000,70.800000,25.290000,3.003333,0.130000,0.023000,0.028000,0.000000,121.900000,118.666667,101.200000,85.966667,83.500000,83.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.458000,37.365000,39914.787600,1068.240000,1697343.627840,1588.916000,NatG-1,
05/19/2021,12:05:16.244,516.00,6763.99,116.300000,0.100500,7.010000,13.153000,0.000000,59.991000,11.690000,0.599600,1.483881,1.400430,6762.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,98.816667,57.466667,57.433333,122.933333,70.800000,25.440000,2.990000,0.129000,0.023000,0.029000,0.000000,121.800000,118.566667,100.900000,85.833333,82.100000,83.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.471000,37.378000,39928.674720,1068.240000,1697376.743280,1588.947000,NatG-1,
05/19/2021,12:05:19.240,519.00,6766.99,116.300000,0.100490,7.010000,13.159000,0.000000,59.992000,11.690000,0.599700,1.486715,1.400774,6765.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,98.644444,57.333333,57.400000,122.866667,70.800000,25.580000,2.993333,0.126000,0.023000,0.026000,-0.001000,121.700000,118.400000,100.366667,85.833333,81.866667,83.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.471000,37.375000,39925.470000,1068.240000,1697409.858720,1588.978000,NatG-1,
05/19/2021,12:05:22.240,522.00,6769.99,116.290000,0.100490,7.010000,13.164000,0.000000,59.993000,11.690000,0.599700,1.483929,1.400550,6768.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,98.683333,57.533333,57.433333,122.800000,70.800000,25.730000,2.986667,0.124000,0.025000,0.029000,0.000000,121.600000,118.333333,99.900000,85.900000,82.166667,84.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.461000,37.365000,39914.787600,1068.240000,1697442.974160,1589.009000,NatG-1,
05/19/2021,12:05:24.241,524.00,6771.99,116.300000,0.100490,7.010000,13.168000,0.000000,59.997000,11.690000,0.599700,1.486616,1.400774,6770.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,98.566667,57.500000,57.466667,122.866667,70.800000,25.830000,2.970000,0.126000,0.025000,0.029000,0.000000,121.533333,118.266667,99.700000,85.933333,82.200000,83.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.468000,37.372000,39922.265280,1068.240000,1697465.407200,1589.030000,NatG-1,
05/19/2021,12:05:27.245,527.00,6774.99,116.340000,0.100540,7.010000,13.174000,0.000000,59.998000,11.700000,0.599700,1.483688,1.402441,6773.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,98.466667,57.300000,57.400000,122.800000,70.800000,25.980000,2.996667,0.129000,0.024000,0.028000,0.000000,121.466667,118.300000,99.433333,86.033333,81.733333,83.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.464000,37.368000,39917.992320,1068.240000,1697498.522640,1589.061000,NatG-1,
05/19/2021,12:05:30.242,530.00,6777.99,116.300000,0.100480,7.010000,13.180000,0.000000,60.000000,11.690000,0.599700,1.483280,1.400258,6776.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,98.127778,57.366667,57.400000,122.833333,70.800000,26.130000,2.980000,0.127000,0.024000,0.026000,0.000000,121.533333,118.233333,99.100000,85.933333,80.933333,83.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.448000,37.352000,39900.900480,1068.240000,1697531.638080,1589.092000,NatG-1,
05/19/2021,12:05:33.240,533.00,6780.99,116.320000,0.100500,7.010000,13.186000,0.000000,60.003000,11.690000,0.599700,1.488458,1.401049,6779.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,97.994444,57.533333,57.400000,122.800000,70.800000,26.290000,2.986667,0.126000,0.024000,0.030000,0.000000,121.466667,118.200000,98.900000,85.866667,80.800000,82.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.435000,37.339000,39887.013360,1068.240000,1697564.753520,1589.123000,NatG-1,
05/19/2021,12:05:36.243,536.00,6783.99,116.280000,0.100440,7.000000,13.192000,0.000000,60.006000,11.680000,0.599700,1.486360,1.400499,6782.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,97.888889,57.433333,57.466667,122.800000,70.800000,26.430000,2.986667,0.131000,0.024000,0.029000,0.000000,121.400000,118.066667,98.800000,85.666667,81.300000,82.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.445000,37.352000,39900.900480,1068.240000,1697597.868960,1589.154000,NatG-1,
05/19/2021,12:05:38.246,538.00,6785.99,116.250000,0.100410,7.000000,13.196000,0.000000,60.008000,11.670000,0.599700,1.484912,1.400516,6784.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,97.850000,57.366667,57.466667,122.766667,70.800000,26.520000,2.986667,0.129000,0.025000,0.027000,0.000000,121.400000,118.033333,98.766667,85.533333,81.500000,81.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.445000,37.352000,39900.900480,1068.240000,1697619.233760,1589.174000,NatG-1,
05/19/2021,12:05:41.242,541.00,6788.99,116.280000,0.100440,7.000000,13.201000,0.000000,60.010000,11.680000,0.599700,1.484966,1.401187,6787.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,97.650000,57.366667,57.466667,122.633333,70.800000,26.690000,3.000000,0.126000,0.024000,0.028000,0.000000,121.300000,118.000000,98.433333,85.200000,81.933333,81.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.441000,37.345000,39893.422800,1068.240000,1697653.417440,1589.206000,NatG-1,
05/19/2021,12:05:44.240,544.00,6791.99,116.310000,0.100480,7.010000,13.207000,0.000000,60.011000,11.690000,0.599700,1.484574,1.400138,6790.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,97.355556,57.366667,57.466667,122.566667,70.766667,26.840000,2.990000,0.125000,0.023000,0.028000,0.000000,121.266667,117.900000,98.066667,84.533333,80.900000,81.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.431000,37.335000,39882.740400,1068.240000,1697686.532880,1589.237000,NatG-1,
05/19/2021,12:05:47.243,547.00,6794.99,116.340000,0.100520,7.010000,13.213000,0.000000,60.013000,11.690000,0.599700,1.483386,1.400464,6793.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.252 ,97.338889,57.500000,57.466667,122.566667,70.800000,26.970000,3.000000,0.124000,0.023000,0.029000,0.000000,121.233333,117.833333,97.833333,83.933333,80.833333,82.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.431000,37.339000,39887.013360,1068.240000,1697719.648320,1589.268000,NatG-1,
05/19/2021,12:05:50.241,550.00,6797.99,116.330000,0.100510,7.010000,13.219000,0.000000,60.013000,11.690000,0.599700,1.483832,1.401186,6796.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,97.222222,57.366667,57.466667,122.400000,70.800000,27.130000,2.993333,0.128000,0.023000,0.029000,0.000000,121.200000,117.666667,97.633333,83.866667,81.233333,81.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.438000,37.345000,39893.422800,1068.240000,1697752.763760,1589.299000,NatG-1,
05/19/2021,12:05:52.242,552.00,6799.99,116.360000,0.100540,7.020000,13.223000,0.000000,60.014000,11.700000,0.599700,1.483788,1.400825,6798.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,97.500000,57.300000,57.433333,122.333333,70.800000,27.230000,3.010000,0.129000,0.023000,0.029000,0.000000,121.200000,117.533333,97.566667,84.133333,81.866667,82.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.445000,37.352000,39900.900480,1068.240000,1697774.128560,1589.319000,NatG-1,
05/19/2021,12:05:55.243,555.00,6802.99,116.300000,0.100470,7.010000,13.229000,0.000000,60.012000,11.680000,0.599700,1.483229,1.400774,6801.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,97.400000,57.433333,57.500000,122.333333,70.800000,27.380000,2.983333,0.127000,0.023000,0.029000,0.000000,121.166667,117.466667,97.433333,84.533333,81.233333,82.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.431000,37.339000,39887.013360,1068.240000,1697807.244000,1589.350000,NatG-1,
05/19/2021,12:05:58.244,558.00,6805.99,116.290000,0.100460,7.010000,13.234000,0.000000,60.010000,11.680000,0.599700,1.485268,1.400034,6804.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,97.411111,57.433333,57.466667,122.266667,70.800000,27.530000,2.980000,0.124000,0.024000,0.031000,0.000000,121.000000,117.366667,97.200000,84.833333,81.300000,82.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.411000,37.319000,39865.648560,1068.240000,1697840.359440,1589.381000,NatG-1,
05/19/2021,12:06:01.238,561.00,6808.99,116.270000,0.100440,7.000000,13.240000,0.000000,60.008000,11.680000,0.599700,1.485464,1.400619,6807.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,97.455556,57.400000,57.466667,122.166667,70.766667,27.680000,2.986667,0.129000,0.024000,0.030000,0.000000,120.966667,117.300000,96.866667,84.833333,81.000000,83.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.418000,37.325000,39872.058000,1068.240000,1697873.474880,1589.412000,NatG-1,
05/19/2021,12:06:04.241,564.00,6811.99,116.340000,0.100530,7.010000,13.246000,0.000000,60.009000,11.700000,0.599700,1.484532,1.400808,6810.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,96.911111,57.233333,57.400000,122.100000,70.766667,27.830000,2.986667,0.127000,0.024000,0.028000,0.000000,120.900000,117.300000,96.500000,84.700000,80.766667,81.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.428000,37.332000,39879.535680,1068.240000,1697907.658560,1589.444000,NatG-1,
05/19/2021,12:06:06.242,566.00,6813.99,116.310000,0.100490,7.010000,13.250000,0.000000,60.008000,11.690000,0.599700,1.483033,1.400825,6812.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.252 ,96.877778,57.333333,57.466667,122.100000,70.766667,27.920000,2.970000,0.127000,0.024000,0.027000,0.000000,120.933333,117.200000,96.233333,84.566667,81.433333,80.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.428000,37.332000,39879.535680,1068.240000,1697929.023360,1589.464000,NatG-1,
05/19/2021,12:06:09.241,569.00,6816.99,116.310000,0.100490,7.010000,13.256000,0.000000,60.007000,11.690000,0.599700,1.485421,1.401685,6815.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,96.566667,57.433333,57.433333,122.100000,70.766667,28.090000,2.980000,0.124000,0.025000,0.030000,0.000000,121.000000,117.133333,95.900000,84.400000,80.633333,80.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.405000,37.312000,39858.170880,1068.240000,1697962.138800,1589.495000,NatG-1,
05/19/2021,12:06:12.249,572.00,6820.00,116.310000,0.100490,7.010000,13.262000,0.000000,60.004000,11.690000,0.599700,1.484725,1.399794,6818.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,96.683333,57.333333,57.433333,122.066667,70.800000,28.220000,2.996667,0.129000,0.025000,0.028000,0.000000,120.900000,117.000000,95.633333,84.200000,81.166667,81.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.411000,37.315000,39861.375600,1068.240000,1697995.254240,1589.526000,NatG-1,
05/19/2021,12:06:15.242,575.00,6822.99,116.300000,0.100470,7.010000,13.268000,0.000000,60.002000,11.680000,0.599700,1.486115,1.400774,6821.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,96.766667,57.166667,57.466667,122.066667,70.800000,28.370000,3.000000,0.127000,0.024000,0.029000,0.000000,120.900000,116.866667,95.333333,83.966667,81.600000,81.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.415000,37.322000,39868.853280,1068.240000,1698028.369680,1589.557000,NatG-1,
05/19/2021,12:06:18.242,578.00,6825.99,116.340000,0.100530,7.010000,13.273000,0.000000,60.002000,11.700000,0.599700,1.484631,1.400808,6824.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,96.872222,57.400000,57.400000,121.966667,70.733333,28.520000,3.003333,0.126000,0.024000,0.030000,0.000000,120.900000,116.766667,95.100000,83.833333,82.333333,82.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.418000,37.322000,39868.853280,1068.240000,1698061.485120,1589.588000,NatG-1,
05/19/2021,12:06:20.242,580.00,6827.99,116.320000,0.100510,7.010000,13.277000,0.000000,59.999000,11.690000,0.599700,1.483037,1.400705,6826.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,96.566667,57.466667,57.400000,121.900000,70.733333,28.630000,3.000000,0.123000,0.023000,0.029000,0.000000,120.833333,116.666667,94.966667,83.733333,81.500000,81.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.405000,37.312000,39858.170880,1068.240000,1698083.918160,1589.609000,NatG-1,
05/19/2021,12:06:23.245,583.00,6830.99,116.330000,0.100540,7.010000,13.283000,0.000000,59.996000,11.700000,0.599700,1.482793,1.400413,6829.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,96.283333,57.466667,57.400000,121.900000,70.733333,28.780000,2.996667,0.129000,0.024000,0.030000,0.000000,120.800000,116.466667,94.766667,83.566667,81.000000,81.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.398000,37.306000,39851.761440,1068.240000,1698117.033600,1589.640000,NatG-1,
05/19/2021,12:06:26.242,586.00,6833.99,116.310000,0.100500,7.010000,13.289000,0.000000,59.997000,11.690000,0.599700,1.486368,1.400138,6832.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.252 ,96.027778,57.433333,57.400000,121.733333,70.733333,28.920000,2.993333,0.127000,0.024000,0.030000,0.000000,120.600000,116.266667,94.833333,83.433333,81.366667,79.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.395000,37.299000,39844.283760,1068.240000,1698150.149040,1589.671000,NatG-1,
05/19/2021,12:06:29.242,589.00,6836.99,116.280000,0.100470,7.010000,13.295000,0.000000,59.996000,11.680000,0.599700,1.484821,1.400499,6835.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,96.044444,57.266667,57.366667,121.600000,70.733333,29.080000,2.986667,0.125000,0.024000,0.028000,0.000000,120.600000,116.033333,95.000000,83.366667,80.100000,81.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.408000,37.312000,39858.170880,1068.240000,1698183.264480,1589.702000,NatG-1,
05/19/2021,12:06:32.243,592.00,6839.99,116.320000,0.100520,7.010000,13.301000,0.000000,59.994000,11.690000,0.599700,1.483585,1.400533,6838.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,96.255556,57.466667,57.366667,121.566667,70.733333,29.210000,2.986667,0.123000,0.024000,0.030000,0.000000,120.600000,115.933333,95.000000,82.766667,81.566667,81.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.402000,37.309000,39854.966160,1068.240000,1698216.379920,1589.733000,NatG-1,
05/19/2021,12:06:34.242,594.00,6841.99,116.280000,0.100480,7.010000,13.305000,0.000000,59.990000,11.680000,0.599700,1.483380,1.401015,6840.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,96.138889,57.433333,57.333333,121.466667,70.733333,29.320000,2.996667,0.123000,0.024000,0.030000,0.000000,120.600000,115.900000,94.933333,82.433333,81.166667,81.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.402000,37.309000,39854.966160,1068.240000,1698238.812960,1589.754000,NatG-1,
05/19/2021,12:06:37.239,597.00,6844.99,116.290000,0.100490,7.010000,13.310000,0.000000,59.989000,11.690000,0.599700,1.485720,1.401410,6843.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,95.933333,57.233333,57.366667,121.466667,70.733333,29.470000,2.993333,0.129000,0.023000,0.029000,0.000000,120.500000,115.666667,94.633333,82.100000,81.066667,81.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.405000,37.312000,39858.170880,1068.240000,1698271.928400,1589.785000,NatG-1,
05/19/2021,12:06:40.246,600.00,6847.99,116.310000,0.100520,7.010000,13.316000,0.000000,59.989000,11.690000,0.599700,1.483486,1.400825,6846.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.498 ,95.933333,57.266667,57.400000,121.466667,70.733333,29.620000,2.993333,0.128000,0.023000,0.029000,0.000000,120.466667,115.700000,94.333333,81.866667,80.200000,83.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.405000,37.312000,39858.170880,1068.240000,1698303.975600,1589.815000,NatG-1,
05/19/2021,12:06:43.242,603.00,6850.99,116.350000,0.100570,7.020000,13.322000,0.000000,59.992000,11.700000,0.599700,1.488814,1.401203,6849.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,95.577778,57.333333,57.366667,121.433333,70.700000,29.770000,2.990000,0.125000,0.022000,0.030000,0.000000,120.400000,115.500000,94.000000,81.600000,80.033333,81.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.398000,37.306000,39851.761440,1068.240000,1698338.159280,1589.847000,NatG-1,
05/19/2021,12:06:46.247,606.00,6853.99,116.340000,0.100540,7.010000,13.328000,0.000000,59.993000,11.700000,0.599700,1.484484,1.400808,6852.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,95.300000,57.400000,57.400000,121.333333,70.766667,29.920000,2.963333,0.130000,0.024000,0.028000,0.000000,120.400000,115.166667,93.666667,81.266667,80.600000,80.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.388000,37.296000,39841.079040,1068.240000,1698371.274720,1589.878000,NatG-1,
05/19/2021,12:06:48.243,608.00,6855.99,116.300000,0.100500,7.010000,13.332000,0.000000,59.996000,11.690000,0.599700,1.483383,1.400774,6854.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,95.000000,57.400000,57.400000,121.266667,70.733333,30.020000,2.976667,0.130000,0.023000,0.029000,-0.001000,120.400000,115.000000,93.433333,81.233333,80.133333,79.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.392000,37.299000,39844.283760,1068.240000,1698392.639520,1589.898000,NatG-1,
