Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,12:06:51.243,611.00,6858.99,116.340000,0.100550,7.020000,13.338000,0.000000,59.997000,11.700000,0.599700,1.485430,1.400808,6857.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,95.083333,57.266667,57.400000,121.233333,70.800000,30.170000,2.986667,0.128000,0.023000,0.027000,0.000000,120.366667,114.733333,93.300000,81.766667,79.933333,80.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.395000,37.302000,39847.488480,1068.240000,1698425.754960,1589.929000,NatG-1,
05/19/2021,12:06:54.242,614.00,6861.99,116.320000,0.100520,7.010000,13.344000,0.000000,59.997000,11.690000,0.599700,1.483784,1.401049,6860.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,95.111111,57.333333,57.400000,121.200000,70.800000,30.320000,2.986667,0.127000,0.023000,0.028000,0.000000,120.300000,114.533333,93.033333,82.300000,79.766667,80.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.405000,37.309000,39854.966160,1068.240000,1698458.870400,1589.960000,NatG-1,
05/19/2021,12:06:57.244,617.00,6864.99,116.330000,0.100530,7.010000,13.349000,0.000000,59.997000,11.690000,0.599700,1.483836,1.400413,6863.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,95.383333,57.500000,57.400000,121.200000,70.800000,30.460000,2.990000,0.126000,0.025000,0.029000,0.000000,120.333333,114.333333,92.800000,83.266667,79.966667,81.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.392000,37.299000,39844.283760,1068.240000,1698491.985840,1589.991000,NatG-1,
05/19/2021,12:07:00.245,620.00,6867.99,116.290000,0.100480,7.010000,13.355000,0.000000,59.998000,11.690000,0.599700,1.481986,1.400894,6866.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,95.550000,57.400000,57.366667,121.000000,70.800000,30.610000,2.990000,0.129000,0.024000,0.028000,0.000000,120.233333,114.366667,92.433333,83.466667,80.566667,82.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.395000,37.302000,39847.488480,1068.240000,1698525.101280,1590.022000,NatG-1,
05/19/2021,12:07:02.242,622.00,6869.99,116.280000,0.100470,7.010000,13.359000,0.000000,59.998000,11.680000,0.599700,1.485419,1.401015,6868.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,95.400000,57.366667,57.333333,120.900000,70.800000,30.710000,2.980000,0.128000,0.023000,0.028000,0.000000,120.200000,114.300000,92.233333,83.000000,80.766667,81.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.382000,37.289000,39833.601360,1068.240000,1698547.534320,1590.043000,NatG-1,
05/19/2021,12:07:05.245,625.00,6872.99,116.300000,0.100490,7.010000,13.365000,0.000000,59.999000,11.690000,0.599700,1.486019,1.400946,6871.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,94.644444,57.400000,57.366667,120.866667,70.800000,30.860000,2.976667,0.125000,0.024000,0.029000,0.000000,120.200000,114.000000,92.033333,81.833333,80.066667,79.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.382000,37.289000,39833.601360,1068.240000,1698580.649760,1590.074000,NatG-1,
05/19/2021,12:07:08.243,628.00,6875.99,116.320000,0.100520,7.010000,13.371000,0.000000,60.000000,11.690000,0.599700,1.485973,1.400189,6874.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,94.344444,57.433333,57.333333,120.866667,70.800000,31.020000,2.990000,0.130000,0.024000,0.028000,0.000000,120.133333,113.700000,91.933333,80.933333,79.733333,79.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.385000,37.292000,39836.806080,1068.240000,1698613.765200,1590.105000,NatG-1,
05/19/2021,12:07:11.240,631.00,6878.99,116.320000,0.100510,7.010000,13.377000,0.000000,59.999000,11.690000,0.599700,1.483037,1.399501,6877.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,94.222222,57.366667,57.400000,120.900000,70.800000,31.160000,2.996667,0.130000,0.025000,0.027000,0.000000,120.100000,113.500000,92.000000,80.433333,79.966667,79.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.385000,37.292000,39836.806080,1068.240000,1698646.880640,1590.136000,NatG-1,
05/19/2021,12:07:14.241,634.00,6881.99,116.350000,0.100550,7.020000,13.382000,0.000000,59.998000,11.700000,0.599700,1.485530,1.399656,6880.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,94.161111,57.466667,57.366667,120.800000,70.800000,31.310000,2.976667,0.127000,0.024000,0.027000,0.000000,120.000000,113.200000,92.000000,80.500000,80.000000,79.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.375000,37.282000,39826.123680,1068.240000,1698679.996080,1590.167000,NatG-1,
05/19/2021,12:07:16.241,636.00,6883.99,116.300000,0.100490,7.010000,13.386000,0.000000,59.997000,11.690000,0.599700,1.484028,1.400430,6882.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,94.144444,57.366667,57.366667,120.700000,70.800000,31.420000,2.990000,0.126000,0.024000,0.027000,0.000000,119.900000,113.000000,91.966667,80.533333,79.800000,79.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.378000,37.286000,39830.396640,1068.240000,1698702.429120,1590.188000,NatG-1,
05/19/2021,12:07:19.243,639.00,6886.99,116.360000,0.100570,7.020000,13.392000,0.000000,59.999000,11.700000,0.599700,1.484339,1.401083,6885.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,94.172222,57.400000,57.366667,120.633333,70.800000,31.570000,2.986667,0.124000,0.024000,0.027000,0.000000,119.866667,112.566667,91.733333,80.933333,79.533333,80.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.140000,37.372000,37.279000,39822.918960,1068.240000,1698734.476320,1590.218000,NatG-1,
05/19/2021,12:07:22.249,642.00,6890.00,116.290000,0.100470,7.010000,13.398000,0.000000,59.998000,11.680000,0.599700,1.483627,1.400894,6888.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,94.288889,57.633333,57.366667,120.533333,70.766667,31.700000,3.003333,0.129000,0.025000,0.029000,0.000000,119.800000,112.133333,91.400000,81.666667,80.266667,80.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.372000,37.279000,39822.918960,1068.240000,1698767.591760,1590.249000,NatG-1,
05/19/2021,12:07:25.245,645.00,6892.99,116.300000,0.100490,7.010000,13.404000,0.000000,59.999000,11.690000,0.599700,1.485720,1.400258,6891.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,94.016667,57.400000,57.400000,120.500000,70.766667,31.870000,2.986667,0.127000,0.025000,0.028000,0.000000,119.700000,111.766667,91.000000,81.600000,79.633333,80.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.365000,37.272000,39815.441280,1068.240000,1698801.775440,1590.281000,NatG-1,
05/19/2021,12:07:28.242,648.00,6895.99,116.320000,0.100510,7.010000,13.410000,0.000000,60.002000,11.690000,0.599700,1.483832,1.400533,6894.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,93.983333,57.400000,57.400000,120.533333,70.800000,32.010000,3.003333,0.125000,0.024000,0.028000,0.000000,119.666667,111.333333,90.800000,81.466667,80.466667,80.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.375000,37.282000,39826.123680,1068.240000,1698833.822640,1590.311000,NatG-1,
05/19/2021,12:07:30.241,650.00,6897.99,116.320000,0.100510,7.010000,13.414000,0.000000,60.001000,11.690000,0.599700,1.484927,1.400189,6896.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,93.827778,57.400000,57.400000,120.500000,70.800000,32.110000,2.990000,0.125000,0.025000,0.028000,0.000000,119.566667,110.900000,90.733333,81.400000,80.033333,80.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.355000,37.266000,39809.031840,1068.240000,1698856.255680,1590.332000,NatG-1,
05/19/2021,12:07:33.247,653.00,6901.00,116.320000,0.100510,7.010000,13.419000,0.000000,60.005000,11.690000,0.599700,1.484529,1.400017,6899.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,93.411111,57.466667,57.366667,120.300000,70.766667,32.260000,2.986667,0.130000,0.025000,0.028000,0.000000,119.600000,110.033333,90.633333,81.166667,79.533333,79.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.395000,37.302000,39847.488480,1068.240000,1698889.371120,1590.363000,NatG-1,
05/19/2021,12:07:36.243,656.00,6903.99,116.310000,0.100490,7.010000,13.425000,0.000000,60.002000,11.690000,0.599800,1.483033,1.400310,6902.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,93.238889,57.433333,57.400000,120.200000,70.800000,32.410000,2.990000,0.127000,0.024000,0.027000,-0.001000,119.700000,109.333333,90.500000,80.866667,79.733333,79.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.355000,37.266000,39809.031840,1068.240000,1698922.486560,1590.394000,NatG-1,
05/19/2021,12:07:39.243,659.00,6906.99,116.310000,0.100490,7.010000,13.431000,0.000000,60.004000,11.690000,0.599700,1.483630,1.400310,6905.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,92.977778,57.466667,57.400000,120.166667,70.800000,32.560000,2.986667,0.127000,0.024000,0.026000,0.000000,119.600000,108.900000,90.466667,80.633333,78.900000,79.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.345000,37.256000,39798.349440,1068.240000,1698955.602000,1590.425000,NatG-1,
05/19/2021,12:07:42.244,662.00,6909.99,116.300000,0.100490,7.010000,13.437000,0.000000,60.003000,11.690000,0.599700,1.489601,1.400258,6908.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.498 ,93.222222,57.400000,57.400000,120.033333,70.800000,32.710000,2.980000,0.125000,0.026000,0.030000,0.000000,119.533333,108.600000,90.600000,80.500000,80.166667,79.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.368000,37.276000,39819.714240,1068.240000,1698988.717440,1590.456000,NatG-1,
05/19/2021,12:07:44.242,664.00,6911.99,116.330000,0.100530,7.010000,13.441000,0.000000,60.005000,11.690000,0.599700,1.486024,1.400413,6910.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,92.927778,57.500000,57.433333,120.066667,70.800000,32.820000,2.973333,0.129000,0.024000,0.030000,0.000000,119.500000,108.300000,90.533333,80.466667,79.000000,79.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.359000,37.269000,39812.236560,1068.240000,1699011.150480,1590.477000,NatG-1,
05/19/2021,12:07:47.246,667.00,6914.99,116.360000,0.100560,7.020000,13.447000,0.000000,60.003000,11.700000,0.599700,1.483691,1.401684,6913.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,92.605556,57.366667,57.466667,120.000000,70.800000,32.950000,2.976667,0.128000,0.024000,0.027000,0.000000,119.433333,107.533333,90.133333,80.033333,78.566667,79.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.368000,37.276000,39819.714240,1068.240000,1699044.265920,1590.508000,NatG-1,
05/19/2021,12:07:50.246,670.00,6917.99,116.340000,0.100540,7.010000,13.453000,0.000000,60.005000,11.700000,0.599700,1.483191,1.400808,6916.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,92.577778,57.433333,57.466667,119.900000,70.800000,33.100000,2.993333,0.127000,0.024000,0.028000,0.000000,119.366667,107.100000,89.766667,79.666667,78.700000,80.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.335000,37.246000,39787.667040,1068.240000,1699076.313120,1590.538000,NatG-1,
05/19/2021,12:07:53.241,673.00,6920.99,116.360000,0.100560,7.020000,13.458000,0.000000,60.007000,11.700000,0.599700,1.482896,1.401341,6919.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,92.238889,57.466667,57.466667,119.666667,70.800000,33.250000,2.970000,0.124000,0.024000,0.028000,0.000000,119.266667,107.033333,89.566667,79.433333,77.800000,80.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.349000,37.259000,39801.554160,1068.240000,1699109.428560,1590.569000,NatG-1,
05/19/2021,12:07:56.248,676.00,6924.00,116.350000,0.100540,7.020000,13.464000,0.000000,60.011000,11.700000,0.599700,1.483091,1.401805,6922.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,92.250000,57.366667,57.433333,119.500000,70.800000,33.400000,2.983333,0.130000,0.024000,0.027000,0.000000,119.066667,106.500000,89.333333,79.366667,78.866667,80.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.382000,37.289000,39833.601360,1068.240000,1699142.544000,1590.600000,NatG-1,
05/19/2021,12:07:58.240,678.00,6925.99,116.400000,0.100590,7.020000,13.468000,0.000000,60.015000,11.710000,0.599700,1.483448,1.401375,6924.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,91.850000,57.433333,57.433333,119.500000,70.800000,33.500000,2.993333,0.128000,0.024000,0.028000,0.000000,118.866667,106.100000,89.300000,79.266667,78.933333,78.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.345000,37.256000,39798.349440,1068.240000,1699164.977040,1590.621000,NatG-1,
05/19/2021,12:08:01.240,681.00,6928.99,116.380000,0.100560,7.020000,13.474000,0.000000,60.017000,11.700000,0.599700,1.484785,1.400327,6927.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,91.733333,57.300000,57.466667,119.633333,70.800000,33.650000,2.993333,0.127000,0.023000,0.028000,0.000000,118.733333,105.400000,89.366667,78.700000,79.266667,78.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.345000,37.256000,39798.349440,1068.240000,1699198.092480,1590.652000,NatG-1,
05/19/2021,12:08:04.243,684.00,6931.99,116.330000,0.100500,7.010000,13.480000,0.000000,60.018000,11.690000,0.599800,1.484179,1.400928,6930.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,91.650000,57.366667,57.500000,119.700000,70.800000,33.810000,2.993333,0.126000,0.023000,0.028000,0.000000,118.700000,104.800000,89.233333,78.700000,78.933333,79.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.359000,37.269000,39812.236560,1068.240000,1699231.207920,1590.683000,NatG-1,
05/19/2021,12:08:07.241,687.00,6934.99,116.320000,0.100490,7.010000,13.486000,0.000000,60.019000,11.690000,0.599800,1.482635,1.401049,6933.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,91.622222,57.500000,57.466667,119.500000,70.800000,33.960000,2.986667,0.129000,0.024000,0.030000,0.000000,118.733333,104.266667,89.166667,78.900000,78.666667,80.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.365000,37.276000,39819.714240,1068.240000,1699264.323360,1590.714000,NatG-1,
05/19/2021,12:08:10.244,690.00,6937.99,116.300000,0.100460,7.010000,13.492000,0.000000,60.021000,11.680000,0.599800,1.487856,1.400774,6936.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,91.527778,57.300000,57.400000,119.466667,70.800000,34.090000,2.990000,0.127000,0.023000,0.029000,0.000000,118.666667,103.700000,89.200000,79.000000,78.100000,80.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.342000,37.253000,39795.144720,1068.240000,1699297.438800,1590.745000,NatG-1,
05/19/2021,12:08:12.240,692.00,6939.99,116.290000,0.100440,7.010000,13.495000,0.000000,60.022000,11.680000,0.599800,1.485364,1.400550,6938.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,91.244444,57.500000,57.400000,119.400000,70.800000,34.200000,2.976667,0.126000,0.024000,0.030000,0.000000,118.600000,103.333333,89.200000,79.000000,77.666667,79.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.345000,37.256000,39798.349440,1068.240000,1699318.803600,1590.765000,NatG-1,
05/19/2021,12:08:15.242,695.00,6942.99,116.300000,0.100460,7.010000,13.501000,0.000000,60.018000,11.680000,0.599800,1.483974,1.400946,6941.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.252 ,91.438889,57.400000,57.466667,119.233333,70.800000,34.350000,2.973333,0.124000,0.023000,0.028000,0.000000,118.666667,102.866667,89.300000,79.000000,78.733333,80.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.359000,37.266000,39809.031840,1068.240000,1699352.987280,1590.797000,NatG-1,
05/19/2021,12:08:18.244,698.00,6945.99,116.270000,0.100420,7.000000,13.507000,0.000000,60.015000,11.680000,0.599800,1.484465,1.400791,6944.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,91.405556,57.466667,57.433333,119.066667,70.800000,34.500000,2.966667,0.122000,0.026000,0.028000,-0.001000,118.500000,102.433333,89.266667,78.966667,79.100000,80.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.349000,37.259000,39801.554160,1068.240000,1699386.102720,1590.828000,NatG-1,
05/19/2021,12:08:21.243,701.00,6948.99,116.260000,0.100420,7.000000,13.513000,0.000000,60.012000,11.680000,0.599800,1.485063,1.400740,6947.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,90.850000,57.433333,57.400000,119.066667,70.800000,34.650000,3.006667,0.127000,0.027000,0.027000,0.000000,118.266667,102.033333,89.000000,79.100000,77.933333,78.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.355000,37.259000,39801.554160,1068.240000,1699418.149920,1590.858000,NatG-1,
05/19/2021,12:08:24.240,704.00,6951.99,116.280000,0.100440,7.000000,13.519000,0.000000,60.013000,11.680000,0.599800,1.485265,1.401015,6950.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,91.161111,57.366667,57.400000,118.866667,70.800000,34.800000,2.976667,0.124000,0.027000,0.027000,0.000000,118.166667,101.566667,88.566667,79.366667,78.233333,81.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.342000,37.246000,39787.667040,1068.240000,1699451.265360,1590.889000,NatG-1,
05/19/2021,12:08:26.244,706.00,6953.99,116.250000,0.100410,7.000000,13.523000,0.000000,60.013000,11.670000,0.599800,1.485211,1.401032,6952.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,91.244444,57.400000,57.400000,118.866667,70.800000,34.900000,2.963333,0.122000,0.026000,0.027000,0.000000,118.033333,101.333333,88.333333,79.400000,78.433333,81.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.349000,37.253000,39795.144720,1068.240000,1699473.698400,1590.910000,NatG-1,
05/19/2021,12:08:29.245,709.00,6956.99,116.320000,0.100490,7.010000,13.529000,0.000000,60.011000,11.690000,0.599800,1.485521,1.400189,6955.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,90.688889,57.466667,57.366667,118.800000,70.800000,35.050000,2.996667,0.126000,0.028000,0.025000,0.000000,117.966667,101.133333,88.200000,79.400000,78.933333,78.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.342000,37.249000,39790.871760,1068.240000,1699506.813840,1590.941000,NatG-1,
05/19/2021,12:08:32.245,712.00,6959.99,116.380000,0.100570,7.020000,13.534000,0.000000,60.013000,11.700000,0.599700,1.484538,1.400842,6958.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,90.550000,57.433333,57.400000,118.700000,70.800000,35.200000,2.956667,0.124000,0.027000,0.025000,0.000000,117.933333,101.100000,88.200000,79.366667,78.766667,77.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.362000,37.266000,39809.031840,1068.240000,1699539.929280,1590.972000,NatG-1,
05/19/2021,12:08:35.241,715.00,6962.99,116.410000,0.100610,7.020000,13.540000,0.000000,60.012000,11.710000,0.599800,1.483749,1.400481,6961.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,90.711111,57.333333,57.400000,118.666667,70.800000,35.350000,2.983333,0.123000,0.028000,0.026000,0.000000,117.766667,101.000000,88.200000,79.166667,78.900000,79.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.345000,37.249000,39790.871760,1068.240000,1699573.044720,1591.003000,NatG-1,
05/19/2021,12:08:38.246,718.00,6965.99,116.360000,0.100550,7.020000,13.546000,0.000000,60.010000,11.700000,0.599700,1.485331,1.400567,6964.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,90.583333,57.466667,57.400000,118.600000,70.800000,35.490000,2.970000,0.121000,0.027000,0.025000,0.000000,117.433333,100.700000,88.200000,79.033333,78.866667,79.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.349000,37.256000,39798.349440,1068.240000,1699606.160160,1591.034000,NatG-1,
05/19/2021,12:08:40.246,720.00,6967.99,116.330000,0.100520,7.010000,13.550000,0.000000,60.009000,11.690000,0.599800,1.483486,1.400069,6966.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,90.588889,57.333333,57.400000,118.600000,70.800000,35.590000,2.980000,0.121000,0.028000,0.025000,0.000000,117.333333,100.500000,88.133333,78.933333,79.000000,79.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.345000,37.249000,39790.871760,1068.240000,1699628.593200,1591.055000,NatG-1,
05/19/2021,12:08:43.247,723.00,6971.00,116.330000,0.100530,7.010000,13.556000,0.000000,60.005000,11.700000,0.599800,1.483736,1.400928,6969.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,90.377778,57.366667,57.433333,118.533333,70.833333,35.750000,3.000000,0.126000,0.028000,0.026000,0.000000,117.133333,100.200000,87.900000,78.966667,79.566667,78.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.342000,37.249000,39790.871760,1068.240000,1699660.640400,1591.085000,NatG-1,
05/19/2021,12:08:46.247,726.00,6973.99,116.360000,0.100570,7.020000,13.562000,0.000000,60.004000,11.700000,0.599800,1.486228,1.400567,6972.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,90.050000,57.366667,57.433333,118.366667,70.800000,35.890000,2.976667,0.125000,0.028000,0.026000,0.000000,116.866667,100.000000,87.600000,78.666667,78.500000,78.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.345000,37.249000,39790.871760,1068.240000,1699693.755840,1591.116000,NatG-1,
05/19/2021,12:08:49.245,729.00,6976.99,116.330000,0.100530,7.010000,13.567000,0.000000,60.001000,11.690000,0.599800,1.484333,1.400413,6975.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,89.666667,57.333333,57.400000,118.100000,70.800000,36.040000,3.000000,0.121000,0.027000,0.026000,0.000000,116.800000,99.733333,87.266667,78.200000,77.033333,78.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.345000,37.249000,39790.871760,1068.240000,1699726.871280,1591.147000,NatG-1,
05/19/2021,12:08:52.244,732.00,6979.99,116.360000,0.100580,7.020000,13.573000,0.000000,59.997000,11.700000,0.599700,1.485186,1.400825,6978.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,89.588889,57.400000,57.466667,118.066667,70.800000,36.190000,2.983333,0.126000,0.028000,0.025000,0.000000,116.833333,99.533333,87.100000,78.033333,77.100000,78.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.355000,37.259000,39801.554160,1068.240000,1699759.986720,1591.178000,NatG-1,
05/19/2021,12:08:54.245,734.00,6981.99,116.340000,0.100540,7.020000,13.577000,0.000000,59.998000,11.700000,0.599700,1.486175,1.401066,6980.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,89.538889,57.400000,57.433333,117.966667,70.800000,36.300000,2.990000,0.127000,0.028000,0.025000,0.000000,116.800000,99.400000,87.033333,78.000000,77.533333,78.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.332000,37.236000,39776.984640,1068.240000,1699782.419760,1591.199000,NatG-1,
05/19/2021,12:08:57.241,737.00,6984.99,116.370000,0.100590,7.020000,13.583000,0.000000,59.996000,11.710000,0.599700,1.482851,1.401564,6983.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,89.377778,57.466667,57.400000,117.833333,70.800000,36.430000,2.986667,0.125000,0.028000,0.026000,0.000000,116.333333,99.100000,86.900000,78.400000,77.300000,78.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.345000,37.249000,39790.871760,1068.240000,1699815.535200,1591.230000,NatG-1,
05/19/2021,12:09:00.244,740.00,6987.99,116.390000,0.100620,7.020000,13.589000,0.000000,59.997000,11.710000,0.599700,1.483005,1.400979,6986.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,89.427778,57.400000,57.400000,117.766667,70.800000,36.600000,2.993333,0.123000,0.028000,0.025000,0.000000,116.100000,98.800000,86.800000,79.500000,77.333333,78.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.342000,37.246000,39787.667040,1068.240000,1699848.650640,1591.261000,NatG-1,
05/19/2021,12:09:03.247,743.00,6990.99,116.380000,0.100600,7.020000,13.595000,0.000000,59.997000,11.710000,0.599700,1.482505,1.400842,6989.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,89.216667,57.266667,57.366667,117.700000,70.800000,36.750000,2.990000,0.122000,0.027000,0.025000,0.000000,116.000000,98.500000,86.733333,79.666667,77.266667,77.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.352000,37.256000,39798.349440,1068.240000,1699881.766080,1591.292000,NatG-1,
05/19/2021,12:09:06.242,746.00,6993.99,116.410000,0.100640,7.030000,13.601000,0.000000,59.997000,11.720000,0.599700,1.484201,1.401254,6992.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,89.266667,57.500000,57.400000,117.700000,70.800000,36.880000,2.970000,0.128000,0.028000,0.025000,0.000000,116.066667,98.233333,86.800000,79.400000,77.100000,78.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.352000,37.256000,39798.349440,1068.240000,1699914.881520,1591.323000,NatG-1,
05/19/2021,12:09:08.246,748.00,6995.99,116.370000,0.100590,7.020000,13.605000,0.000000,59.998000,11.710000,0.599700,1.484541,1.401564,6994.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,89.122222,57.366667,57.400000,117.600000,70.800000,36.990000,2.976667,0.124000,0.028000,0.026000,0.000000,116.200000,98.033333,86.733333,79.133333,77.133333,77.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.349000,37.253000,39795.144720,1068.240000,1699937.314560,1591.344000,NatG-1,
05/19/2021,12:09:11.248,751.00,6999.00,116.410000,0.100640,7.030000,13.610000,0.000000,59.997000,11.710000,0.599700,1.484897,1.400481,6997.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,89.100000,57.433333,57.366667,117.433333,70.800000,37.140000,2.976667,0.123000,0.027000,0.025000,0.000000,116.000000,97.733333,86.733333,78.866667,77.066667,78.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.359000,37.262000,39804.758880,1068.240000,1699969.361760,1591.374000,NatG-1,
05/19/2021,12:09:14.243,754.00,7001.99,116.380000,0.100600,7.020000,13.616000,0.000000,59.997000,11.710000,0.599700,1.485785,1.400584,7000.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.498 ,88.922222,57.400000,57.400000,117.200000,70.800000,37.290000,2.976667,0.121000,0.028000,0.026000,0.000000,115.566667,97.400000,86.800000,78.700000,76.966667,78.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.362000,37.266000,39809.031840,1068.240000,1700002.477200,1591.405000,NatG-1,
05/19/2021,12:09:17.245,757.00,7004.99,116.410000,0.100640,7.030000,13.622000,0.000000,59.998000,11.720000,0.599700,1.484897,1.401082,7003.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,89.011111,57.400000,57.366667,116.800000,70.800000,37.440000,2.980000,0.126000,0.028000,0.026000,0.000000,115.533333,97.100000,86.666667,78.600000,77.366667,78.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.349000,37.253000,39795.144720,1068.240000,1700035.592640,1591.436000,NatG-1,
05/19/2021,12:09:20.244,760.00,7007.99,116.390000,0.100610,7.020000,13.628000,0.000000,59.998000,11.710000,0.599700,1.485936,1.400722,7006.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,88.638889,57.333333,57.400000,116.733333,70.800000,37.590000,2.990000,0.124000,0.028000,0.025000,0.000000,115.400000,96.833333,86.366667,78.633333,77.100000,77.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.329000,37.236000,39776.984640,1068.240000,1700068.708080,1591.467000,NatG-1,
05/19/2021,12:09:22.237,762.00,7009.99,116.420000,0.100650,7.030000,13.632000,0.000000,59.997000,11.720000,0.599700,1.483756,1.400618,7008.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,88.527778,57.333333,57.400000,116.766667,70.800000,37.680000,2.986667,0.124000,0.027000,0.026000,0.001000,115.200000,96.733333,86.100000,78.733333,77.066667,77.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.342000,37.246000,39787.667040,1068.240000,1700091.141120,1591.488000,NatG-1,
05/19/2021,12:09:25.244,765.00,7012.99,116.350000,0.100560,7.020000,13.638000,0.000000,59.998000,11.700000,0.599700,1.484686,1.399656,7011.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,88.700000,57.500000,57.400000,116.666667,70.800000,37.830000,2.993333,0.121000,0.028000,0.025000,0.000000,115.033333,96.566667,85.733333,78.933333,77.100000,78.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.325000,37.233000,39773.779920,1068.240000,1700124.256560,1591.519000,NatG-1,
05/19/2021,12:09:28.246,768.00,7015.99,116.360000,0.100580,7.020000,13.644000,0.000000,60.000000,11.700000,0.599700,1.483297,1.399708,7014.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,88.566667,57.533333,57.400000,116.433333,70.800000,37.980000,3.003333,0.126000,0.027000,0.025000,0.000000,114.933333,96.500000,85.433333,79.000000,77.133333,78.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.339000,37.243000,39784.462320,1068.240000,1700157.372000,1591.550000,NatG-1,
05/19/2021,12:09:31.242,771.00,7018.99,116.400000,0.100620,7.020000,13.649000,0.000000,60.001000,11.710000,0.599700,1.486683,1.400601,7017.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,88.627778,57.366667,57.433333,116.500000,70.800000,38.130000,2.966667,0.124000,0.027000,0.027000,0.000000,114.700000,96.433333,85.400000,79.033333,76.900000,79.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.345000,37.249000,39790.871760,1068.240000,1700189.419200,1591.580000,NatG-1,
05/19/2021,12:09:34.244,774.00,7021.99,116.390000,0.100610,7.020000,13.655000,0.000000,60.000000,11.710000,0.599700,1.489216,1.400206,7020.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,88.550000,57.466667,57.400000,116.500000,70.866667,38.280000,2.986667,0.122000,0.027000,0.027000,0.000000,114.166667,96.366667,85.400000,79.033333,77.000000,79.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.329000,37.233000,39773.779920,1068.240000,1700223.602880,1591.612000,NatG-1,
05/19/2021,12:09:36.242,776.00,7023.99,116.490000,0.100730,7.040000,13.659000,0.000000,60.003000,11.730000,0.599700,1.486052,1.400292,7022.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,88.288889,57.400000,57.400000,116.466667,70.866667,38.380000,2.986667,0.122000,0.027000,0.027000,0.000000,113.866667,96.200000,85.400000,79.000000,76.933333,78.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.349000,37.253000,39795.144720,1068.240000,1700244.967680,1591.632000,NatG-1,
05/19/2021,12:09:39.244,779.00,7026.99,116.450000,0.100670,7.030000,13.665000,0.000000,60.005000,11.720000,0.599700,1.485348,1.401116,7025.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,88.472222,57.433333,57.400000,116.300000,70.900000,38.530000,2.983333,0.128000,0.028000,0.026000,0.000000,113.566667,95.933333,85.400000,78.900000,78.233333,78.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.322000,37.229000,39769.506960,1068.240000,1700278.083120,1591.663000,NatG-1,
05/19/2021,12:09:42.243,782.00,7029.99,116.440000,0.100660,7.030000,13.671000,0.000000,60.006000,11.720000,0.599700,1.483409,1.400893,7028.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.498 ,88.500000,57.333333,57.433333,116.100000,70.900000,38.680000,2.983333,0.125000,0.027000,0.025000,0.000000,113.333333,95.600000,85.300000,78.666667,78.066667,80.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.329000,37.236000,39776.984640,1068.240000,1700311.198560,1591.694000,NatG-1,
05/19/2021,12:09:45.245,785.00,7032.99,116.410000,0.100620,7.020000,13.677000,0.000000,60.008000,11.710000,0.599700,1.483800,1.399622,7031.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,88.366667,57.300000,57.433333,115.766667,70.900000,38.830000,2.990000,0.125000,0.028000,0.025000,0.000000,113.233333,95.333333,85.266667,78.233333,78.466667,79.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.345000,37.249000,39790.871760,1068.240000,1700344.314000,1591.725000,NatG-1,
05/19/2021,12:09:48.245,788.00,7035.99,116.400000,0.100600,7.020000,13.683000,0.000000,60.008000,11.710000,0.599700,1.485189,1.400086,7034.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.498 ,88.161111,57.433333,57.433333,115.266667,70.900000,38.970000,2.963333,0.122000,0.028000,0.025000,0.000000,112.866667,95.133333,85.300000,78.666667,77.566667,79.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.332000,37.236000,39776.984640,1068.240000,1700377.429440,1591.756000,NatG-1,
05/19/2021,12:09:50.248,790.00,7038.00,116.400000,0.100600,7.020000,13.686000,0.000000,60.010000,11.710000,0.599800,1.486382,1.400344,7036.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.498 ,87.844444,57.433333,57.500000,114.900000,70.900000,39.080000,2.963333,0.126000,0.028000,0.026000,0.000000,112.833333,95.033333,85.300000,78.366667,77.100000,78.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.329000,37.236000,39776.984640,1068.240000,1700399.862480,1591.777000,NatG-1,
05/19/2021,12:09:53.247,793.00,7040.99,116.480000,0.100700,7.030000,13.692000,0.000000,60.015000,11.730000,0.599700,1.486296,1.400412,7039.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,87.822222,57.433333,57.500000,114.633333,70.900000,39.230000,2.970000,0.125000,0.028000,0.025000,0.000000,112.466667,94.800000,85.366667,78.166667,76.800000,79.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.325000,37.233000,39773.779920,1068.240000,1700431.909680,1591.807000,NatG-1,
05/19/2021,12:09:56.245,796.00,7043.99,116.510000,0.100730,7.040000,13.698000,0.000000,60.017000,11.740000,0.599700,1.482875,1.400566,7042.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,87.622222,57.400000,57.433333,114.566667,70.833333,39.370000,2.993333,0.122000,0.027000,0.025000,0.000000,112.200000,94.633333,85.466667,77.700000,77.066667,78.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.329000,37.233000,39773.779920,1068.240000,1700466.093360,1591.839000,NatG-1,
05/19/2021,12:09:59.247,799.00,7047.00,116.450000,0.100660,7.030000,13.704000,0.000000,60.018000,11.720000,0.599700,1.482913,1.400258,7045.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,87.350000,57.366667,57.466667,114.766667,70.866667,39.520000,2.990000,0.122000,0.027000,0.027000,0.000000,111.833333,94.433333,85.200000,77.500000,76.600000,78.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.329000,37.236000,39776.984640,1068.240000,1700498.140560,1591.869000,NatG-1,
05/19/2021,12:10:02.244,802.00,7049.99,116.460000,0.100660,7.030000,13.710000,0.000000,60.022000,11.720000,0.599700,1.484403,1.400996,7048.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,87.255556,57.500000,57.466667,114.900000,70.800000,39.680000,2.976667,0.127000,0.027000,0.027000,0.000000,111.466667,94.300000,84.566667,77.500000,76.366667,79.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.332000,37.239000,39780.189360,1068.240000,1700531.256000,1591.900000,NatG-1,
05/19/2021,12:10:04.247,804.00,7051.99,116.430000,0.100610,7.030000,13.714000,0.000000,60.025000,11.710000,0.599800,1.484942,1.400498,7050.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,87.272222,57.400000,57.433333,114.866667,70.833333,39.780000,2.986667,0.127000,0.026000,0.025000,0.000000,111.633333,94.200000,84.500000,77.500000,76.266667,79.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.332000,37.239000,39780.189360,1068.240000,1700553.689040,1591.921000,NatG-1,
05/19/2021,12:10:07.245,807.00,7054.99,116.410000,0.100590,7.020000,13.720000,0.000000,60.024000,11.710000,0.599800,1.485535,1.400481,7053.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.249 ,86.938889,57.366667,57.433333,114.533333,70.866667,39.930000,2.970000,0.127000,0.026000,0.027000,0.001000,111.000000,93.966667,84.566667,77.733333,76.366667,78.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.342000,37.249000,39790.871760,1068.240000,1700586.804480,1591.952000,NatG-1,
05/19/2021,12:10:10.245,810.00,7057.99,116.380000,0.100560,7.020000,13.726000,0.000000,60.023000,11.700000,0.599800,1.489161,1.400584,7056.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.252 ,86.861111,57.266667,57.400000,114.233333,70.866667,40.080000,2.986667,0.126000,0.024000,0.027000,0.000000,110.900000,93.766667,84.300000,77.966667,76.866667,77.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.335000,37.243000,39784.462320,1068.240000,1700619.919920,1591.983000,NatG-1,
05/19/2021,12:10:13.244,813.00,7060.99,116.420000,0.100610,7.020000,13.731000,0.000000,60.023000,11.710000,0.599800,1.484842,1.400103,7059.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,86.805556,57.466667,57.400000,114.133333,70.866667,40.210000,3.000000,0.124000,0.025000,0.028000,0.000000,110.700000,93.733333,84.333333,78.433333,76.433333,77.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.325000,37.226000,39766.302240,1068.240000,1700653.035360,1592.014000,NatG-1,
05/19/2021,12:10:16.249,816.00,7064.00,116.450000,0.100640,7.030000,13.737000,0.000000,60.024000,11.720000,0.599800,1.485493,1.400773,7062.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,86.933333,57.400000,57.433333,114.000000,70.866667,40.380000,2.980000,0.128000,0.023000,0.027000,0.000000,110.333333,93.700000,84.466667,78.600000,76.766667,77.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.339000,37.239000,39780.189360,1068.240000,1700686.150800,1592.045000,NatG-1,
05/19/2021,12:10:18.244,818.00,7065.99,116.420000,0.100600,7.020000,13.741000,0.000000,60.024000,11.710000,0.599800,1.484394,1.400361,7064.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,87.083333,57.333333,57.433333,113.833333,70.866667,40.470000,2.983333,0.129000,0.023000,0.029000,0.000000,110.200000,93.566667,84.466667,78.466667,78.233333,77.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.332000,37.233000,39773.779920,1068.240000,1700707.515600,1592.065000,NatG-1,
05/19/2021,12:10:21.244,821.00,7068.99,116.380000,0.100560,7.020000,13.747000,0.000000,60.023000,11.700000,0.599700,1.485780,1.401444,7067.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,86.650000,57.500000,57.433333,113.533333,70.866667,40.620000,2.976667,0.128000,0.023000,0.029000,0.000000,109.833333,93.366667,84.500000,78.100000,77.000000,77.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.332000,37.233000,39773.779920,1068.240000,1700740.631040,1592.096000,NatG-1,
05/19/2021,12:10:24.249,824.00,7072.00,116.340000,0.100500,7.010000,13.753000,0.000000,60.023000,11.690000,0.599800,1.484677,1.400292,7070.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,86.466667,57.333333,57.400000,113.300000,70.900000,40.770000,2.996667,0.124000,0.024000,0.030000,0.000000,109.266667,93.133333,84.500000,78.166667,76.166667,77.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.335000,37.236000,39776.984640,1068.240000,1700773.746480,1592.127000,NatG-1,
05/19/2021,12:10:27.243,827.00,7074.99,116.360000,0.100540,7.020000,13.759000,0.000000,60.020000,11.700000,0.599800,1.484981,1.400223,7073.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,86.250000,57.400000,57.400000,112.766667,70.800000,40.920000,2.983333,0.129000,0.025000,0.030000,0.000000,108.600000,93.000000,84.533333,77.700000,75.900000,77.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.335000,37.236000,39776.984640,1068.240000,1700806.861920,1592.158000,NatG-1,
05/19/2021,12:10:30.250,830.00,7078.00,116.320000,0.100490,7.010000,13.765000,0.000000,60.018000,11.690000,0.599800,1.484725,1.400533,7076.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,86.283333,57.433333,57.433333,112.100000,70.866667,41.070000,2.983333,0.128000,0.026000,0.027000,0.000000,108.133333,92.733333,84.600000,77.766667,76.700000,77.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.329000,37.233000,39773.779920,1068.240000,1700839.977360,1592.189000,NatG-1,
05/19/2021,12:10:32.244,832.00,7079.99,116.360000,0.100540,7.020000,13.768000,0.000000,60.016000,11.700000,0.599800,1.484384,1.400223,7078.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.252 ,86.033333,57.533333,57.433333,111.866667,70.900000,41.160000,2.973333,0.124000,0.026000,0.027000,0.000000,107.933333,92.600000,84.566667,77.766667,76.700000,76.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.322000,37.223000,39763.097520,1068.240000,1700862.410400,1592.210000,NatG-1,
05/19/2021,12:10:35.246,835.00,7082.99,116.350000,0.100530,7.020000,13.774000,0.000000,60.013000,11.700000,0.599800,1.484731,1.400688,7081.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,85.877778,57.400000,57.400000,111.400000,70.800000,41.310000,2.990000,0.122000,0.026000,0.027000,0.000000,107.666667,92.466667,84.400000,77.666667,76.133333,76.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.322000,37.223000,39763.097520,1068.240000,1700895.525840,1592.241000,NatG-1,
05/19/2021,12:10:38.244,838.00,7085.99,116.370000,0.100570,7.020000,13.780000,0.000000,60.013000,11.700000,0.599800,1.484140,1.400962,7084.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,85.605556,57.433333,57.400000,111.266667,70.833333,41.460000,2.990000,0.125000,0.027000,0.027000,0.000000,107.200000,92.300000,84.233333,78.000000,75.866667,76.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.322000,37.223000,39763.097520,1068.240000,1700928.641280,1592.272000,NatG-1,
05/19/2021,12:10:41.246,841.00,7088.99,116.360000,0.100550,7.020000,13.786000,0.000000,60.010000,11.700000,0.599800,1.483938,1.401341,7087.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.500 ,85.911111,57.466667,57.433333,111.200000,70.900000,41.610000,2.973333,0.124000,0.027000,0.027000,0.000000,106.966667,92.200000,84.100000,78.100000,75.900000,78.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.335000,37.236000,39776.984640,1068.240000,1700961.756720,1592.303000,NatG-1,
05/19/2021,12:10:44.246,844.00,7091.99,116.360000,0.100550,7.020000,13.792000,0.000000,60.010000,11.700000,0.599800,1.485032,1.401083,7090.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,85.905556,57.333333,57.400000,111.266667,70.866667,41.760000,2.976667,0.123000,0.027000,0.025000,0.000000,106.766667,92.100000,84.033333,77.933333,76.666667,77.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.325000,37.226000,39766.302240,1068.240000,1700994.872160,1592.334000,NatG-1,
05/19/2021,12:10:46.251,846.00,7094.00,116.300000,0.100490,7.010000,13.796000,0.000000,60.007000,11.690000,0.599800,1.487412,1.400774,7092.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,85.827778,57.333333,57.400000,111.133333,70.833333,41.860000,2.976667,0.121000,0.027000,0.026000,0.000000,106.533333,92.033333,83.933333,77.700000,77.466667,77.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.332000,37.233000,39773.779920,1068.240000,1701016.236960,1592.354000,NatG-1,
05/19/2021,12:10:49.246,849.00,7096.99,116.330000,0.100530,7.010000,13.802000,0.000000,60.004000,11.690000,0.599800,1.483338,1.400928,7095.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,85.405556,57.366667,57.400000,110.766667,70.833333,42.010000,2.986667,0.125000,0.027000,0.024000,-0.001000,105.933333,92.000000,83.766667,77.333333,76.866667,76.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.335000,37.239000,39780.189360,1068.240000,1701049.352400,1592.385000,NatG-1,
05/19/2021,12:10:52.247,852.00,7099.99,116.350000,0.100560,7.020000,13.807000,0.000000,60.003000,11.700000,0.599800,1.485979,1.400344,7098.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,85.416667,57.433333,57.400000,110.566667,70.833333,42.160000,2.966667,0.124000,0.027000,0.026000,0.000000,105.533333,91.933333,83.666667,76.966667,76.766667,77.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.335000,37.236000,39776.984640,1068.240000,1701082.467840,1592.416000,NatG-1,
