Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,12:10:55.239,855.00,7102.99,116.370000,0.100580,7.020000,13.813000,0.000000,60.001000,11.700000,0.599800,1.486081,1.399931,7101.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,85.105556,57.533333,57.466667,110.466667,70.900000,42.310000,2.970000,0.121000,0.027000,0.026000,0.000000,105.333333,92.000000,83.566667,76.800000,76.833333,76.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.339000,37.239000,39780.189360,1068.240000,1701115.583280,1592.447000,NatG-1,
05/19/2021,12:10:58.243,858.00,7105.99,116.410000,0.100630,7.030000,13.819000,0.000000,60.001000,11.710000,0.599700,1.484647,1.400481,7104.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.251 ,84.977778,57.366667,57.400000,110.233333,70.866667,42.460000,2.973333,0.121000,0.028000,0.026000,0.000000,105.033333,91.933333,83.500000,76.800000,75.866667,76.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.325000,37.226000,39766.302240,1068.240000,1701148.698720,1592.478000,NatG-1,
05/19/2021,12:11:00.245,860.00,7107.99,116.380000,0.100590,7.020000,13.823000,0.000000,60.001000,11.710000,0.599700,1.485237,1.400327,7106.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.250 ,84.988889,57.366667,57.400000,109.900000,70.900000,42.550000,2.973333,0.119000,0.027000,0.025000,0.000000,104.766667,91.833333,83.400000,76.866667,76.233333,76.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.322000,37.226000,39766.302240,1068.240000,1701171.131760,1592.499000,NatG-1,
05/19/2021,12:11:03.250,863.00,7111.00,116.380000,0.100590,7.020000,13.829000,0.000000,60.001000,11.710000,0.599700,1.485337,1.399983,7109.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.252 ,84.700000,57.400000,57.400000,109.433333,70.900000,42.710000,2.993333,0.126000,0.027000,0.025000,0.000000,104.266667,91.666667,83.100000,76.900000,75.866667,76.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.342000,37.243000,39784.462320,1068.240000,1701203.178960,1592.529000,NatG-1,
05/19/2021,12:11:06.247,866.00,7113.99,116.350000,0.100550,7.020000,13.835000,0.000000,60.002000,11.700000,0.599700,1.483441,1.400172,7112.000000,100.000000,57.965400,62.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,84.583333,57.500000,57.466667,108.966667,70.866667,42.850000,2.986667,0.125000,0.028000,0.025000,0.000000,103.866667,91.566667,83.166667,76.966667,75.866667,76.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.315000,37.219000,39758.824560,1068.240000,1701236.294400,1592.560000,NatG-1,
05/19/2021,12:11:09.244,869.00,7116.99,116.420000,0.100630,7.030000,13.841000,0.000000,60.003000,11.720000,0.599700,1.485243,1.400962,7115.000000,100.000000,57.965400,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,84.500000,57.566667,57.466667,108.300000,70.833333,42.920000,1.173333,0.123000,0.030000,0.025000,0.000000,103.566667,91.400000,83.133333,76.966667,75.733333,76.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.315000,37.216000,39755.619840,1068.240000,1701270.478080,1592.592000,NatG-1,
05/19/2021,12:11:12.297,872.00,7120.04,116.360000,0.100560,7.020000,13.846000,0.000000,60.002000,11.700000,0.599700,1.485481,1.401083,7118.000000,100.000000,57.965400,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,84.227778,57.600000,57.433333,108.033333,70.833333,42.920000,0.000000,0.120000,0.029000,0.025000,0.000000,103.366667,91.333333,83.033333,76.900000,75.733333,75.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.332000,37.233000,39773.779920,1068.240000,1701302.525280,1592.622000,NatG-1,
05/19/2021,12:11:14.242,874.00,7121.99,116.320000,0.100510,7.010000,13.850000,0.000000,60.004000,11.690000,0.599800,1.483534,1.400189,7120.000000,100.000000,57.965400,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,84.155556,57.600000,57.433333,108.033333,70.866667,42.920000,0.000000,0.124000,0.029000,0.026000,0.000000,102.766667,91.300000,82.933333,76.900000,75.833333,75.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.312000,37.216000,39755.619840,1068.240000,1701327.094800,1592.645000,NatG-1,
05/19/2021,12:11:17.249,877.00,7125.00,116.370000,0.100570,7.020000,13.856000,0.000000,60.007000,11.700000,0.599700,1.484936,1.399931,7123.000000,100.000000,57.965400,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 109.3°.... 0.499 ,84.344444,57.600000,57.400000,108.000000,70.900000,42.920000,0.000000,0.123000,0.029000,0.025000,0.000000,102.666667,91.133333,82.900000,77.000000,76.933333,75.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.332000,37.233000,39773.779920,1068.240000,1701358.073760,1592.674000,NatG-1,
05/19/2021,12:11:20.248,880.00,7128.00,116.270000,0.100450,7.000000,13.862000,0.000000,60.005000,11.680000,0.599800,1.486411,1.400103,7126.000000,100.000000,57.965400,0.000000,1.000000,Finished Draw.... ,84.594444,57.633333,57.466667,108.000000,70.866667,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,102.733333,91.100000,82.833333,77.000000,76.600000,77.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.322000,37.226000,39766.302240,1068.240000,1701397.598640,1592.711000,NatG-1,
05/19/2021,12:11:26.944,886.90,7134.69,116.250000,0.100420,7.000000,13.875000,0.000000,60.003000,11.670000,0.599800,1.485063,1.400000,7133.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... ,84.500000,57.600000,57.466667,108.000000,70.900000,0.000000,0.000000,0.123000,0.028000,0.023000,-0.001000,103.066667,91.100000,82.800000,77.066667,76.166667,76.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.322000,37.223000,39763.097520,1068.240000,1701463.829520,1592.773000,NatG-1,
05/19/2021,12:11:31.025,890.90,7138.77,116.210000,0.100370,7.000000,13.882000,0.000000,60.002000,11.660000,0.599800,1.483910,1.400998,7137.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... ,84.688889,57.600000,57.500000,107.933333,70.866667,0.000000,0.000000,0.121000,0.028000,0.023000,0.000000,102.933333,91.100000,82.900000,77.033333,76.633333,77.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.332000,37.233000,39773.779920,1068.240000,1701508.695600,1592.815000,NatG-1,
05/19/2021,12:11:36.023,895.90,7143.77,116.230000,0.100400,7.000000,13.892000,0.000000,60.002000,11.670000,0.599800,1.483665,1.400241,7142.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... ,84.583333,57.566667,57.500000,108.000000,70.900000,0.000000,0.000000,0.125000,0.030000,0.024000,0.000000,103.166667,91.000000,83.000000,77.233333,76.500000,76.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.309000,37.213000,39752.415120,1068.240000,1701563.175840,1592.866000,NatG-1,
05/19/2021,12:11:41.027,900.90,7148.78,116.280000,0.100470,7.010000,13.902000,0.000000,60.000000,11.680000,0.599800,1.483627,1.400499,7147.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... ,85.216667,57.566667,57.500000,107.966667,70.900000,0.000000,0.000000,0.123000,0.029000,0.025000,0.000000,103.366667,91.000000,83.400000,77.733333,77.500000,78.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.335000,37.236000,39776.984640,1068.240000,1701618.724320,1592.918000,NatG-1,
05/19/2021,12:11:46.024,905.90,7153.77,116.230000,0.100420,7.000000,13.912000,0.000000,59.998000,11.670000,0.599800,1.484764,1.401273,7152.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... ,85.133333,57.500000,57.500000,108.000000,70.900000,0.000000,0.000000,0.119000,0.030000,0.025000,0.000000,103.500000,90.966667,83.566667,77.200000,77.300000,78.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.335000,37.236000,39776.984640,1068.240000,1701673.204560,1592.969000,NatG-1,
05/19/2021,12:11:52.860,912.90,7160.61,116.120000,0.100270,6.980000,13.925000,0.000000,59.995000,11.640000,0.599800,1.483694,1.401309,7159.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,84.994444,57.533333,57.533333,107.933333,70.866667,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,102.966667,91.100000,83.166667,77.200000,78.566667,76.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.306000,37.210000,39749.210400,1068.240000,1701749.049600,1593.040000,NatG-1,
05/19/2021,12:11:56.724,916.90,7164.47,116.140000,0.100300,6.990000,13.933000,0.000000,59.994000,11.650000,0.599800,1.486839,1.401068,7163.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,84.777778,57.533333,57.566667,107.900000,70.833333,0.000000,0.000000,0.118000,0.029000,0.025000,0.000000,102.933333,91.200000,83.200000,77.633333,76.366667,77.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.315000,37.216000,39755.619840,1068.240000,1701792.847440,1593.081000,NatG-1,
05/19/2021,12:12:01.720,921.90,7169.47,116.210000,0.100380,7.000000,13.943000,0.000000,59.997000,11.670000,0.599800,1.483264,1.401342,7168.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,85.005556,57.566667,57.600000,107.900000,70.866667,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,103.033333,91.266667,83.300000,78.233333,77.466667,76.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.325000,37.226000,39766.302240,1068.240000,1701848.395920,1593.133000,NatG-1,
05/19/2021,12:12:06.722,926.90,7174.47,116.150000,0.100310,6.990000,13.952000,0.000000,60.000000,11.650000,0.599800,1.484299,1.401550,7173.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,85.077778,57.600000,57.633333,107.900000,70.833333,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,103.000000,91.300000,84.100000,77.766667,77.266667,77.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.319000,37.219000,39758.824560,1068.240000,1701902.876160,1593.184000,NatG-1,
05/19/2021,12:12:11.723,931.90,7179.47,116.080000,0.100210,6.980000,13.962000,0.000000,60.002000,11.630000,0.599900,1.484982,1.401447,7178.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,84.811111,57.600000,57.666667,107.866667,70.900000,0.000000,0.000000,0.122000,0.028000,0.026000,-0.001000,102.800000,91.300000,82.933333,77.233333,77.566667,77.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.299000,37.200000,39738.528000,1068.240000,1701958.424640,1593.236000,NatG-1,
05/19/2021,12:12:16.724,936.90,7184.47,116.100000,0.100240,6.980000,13.972000,0.000000,60.000000,11.640000,0.599800,1.486433,1.401550,7183.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,84.888889,57.600000,57.700000,107.800000,70.866667,0.000000,0.000000,0.121000,0.027000,0.024000,0.000000,102.800000,91.300000,81.866667,77.300000,77.133333,78.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.240000,37.312000,37.216000,39755.619840,1068.240000,1702012.904880,1593.287000,NatG-1,
05/19/2021,12:12:20.720,940.90,7188.47,116.170000,0.100320,6.990000,13.980000,0.000000,60.003000,11.650000,0.599800,1.486244,1.400964,7187.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,84.844444,57.600000,57.700000,107.800000,70.900000,0.000000,0.000000,0.124000,0.028000,0.025000,-0.001000,103.066667,91.300000,82.500000,77.566667,76.966667,77.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.319000,37.219000,39758.824560,1068.240000,1702056.702720,1593.328000,NatG-1,
05/19/2021,12:12:25.727,945.90,7193.47,116.140000,0.100280,6.990000,13.989000,0.000000,60.010000,11.650000,0.599800,1.483347,1.401326,7192.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,85.177778,57.600000,57.700000,107.800000,70.866667,0.000000,0.000000,0.123000,0.029000,0.024000,0.000000,103.300000,91.300000,84.266667,77.533333,77.133333,77.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.309000,37.213000,39752.415120,1068.240000,1702112.251200,1593.380000,NatG-1,
05/19/2021,12:12:30.724,950.90,7198.47,116.180000,0.100320,6.990000,13.999000,0.000000,60.014000,11.650000,0.599800,1.485048,1.400585,7197.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,85.655556,57.700000,57.700000,107.800000,70.900000,0.000000,0.000000,0.119000,0.028000,0.024000,-0.001000,103.300000,91.300000,85.000000,77.700000,76.966667,79.666667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.319000,37.219000,39758.824560,1068.240000,1702167.799680,1593.432000,NatG-1,
05/19/2021,12:12:35.725,955.90,7203.47,116.350000,0.100530,7.020000,14.009000,0.000000,60.019000,11.700000,0.599800,1.484333,1.400688,7202.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,86.000000,57.733333,57.766667,107.700000,70.933333,0.000000,0.000000,0.123000,0.029000,0.023000,0.000000,103.466667,91.266667,84.966667,77.933333,78.500000,79.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.329000,37.233000,39773.779920,1068.240000,1702222.279920,1593.483000,NatG-1,
05/19/2021,12:12:40.726,960.90,7208.47,116.150000,0.100280,6.990000,14.018000,0.000000,60.020000,11.650000,0.599900,1.483247,1.402066,7207.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,85.611111,57.700000,57.800000,107.633333,70.966667,0.000000,0.000000,0.122000,0.026000,0.025000,0.000000,103.700000,91.266667,84.533333,78.366667,77.566667,78.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.325000,37.226000,39766.302240,1068.240000,1702276.760160,1593.534000,NatG-1,
05/19/2021,12:12:44.725,964.90,7212.47,116.350000,0.100530,7.020000,14.026000,0.000000,60.021000,11.700000,0.599800,1.483935,1.401805,7211.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,85.822222,57.766667,57.766667,107.600000,71.000000,0.000000,0.000000,0.126000,0.026000,0.026000,-0.001000,103.600000,91.433333,84.266667,78.366667,78.200000,79.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.315000,37.216000,39755.619840,1068.240000,1702321.626240,1593.576000,NatG-1,
05/19/2021,12:12:49.721,969.90,7217.47,116.350000,0.100530,7.020000,14.036000,0.000000,60.020000,11.700000,0.599800,1.482741,1.401203,7216.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,85.711111,57.800000,57.833333,107.600000,71.000000,0.000000,0.000000,0.127000,0.024000,0.028000,-0.001000,103.333333,91.600000,83.966667,78.566667,78.233333,78.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.319000,37.219000,39758.824560,1068.240000,1702376.106480,1593.627000,NatG-1,
05/19/2021,12:12:54.723,974.90,7222.47,116.300000,0.100470,7.010000,14.046000,0.000000,60.015000,11.680000,0.599800,1.487011,1.400430,7221.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,85.761111,57.800000,57.866667,107.500000,71.000000,0.000000,0.000000,0.125000,0.024000,0.030000,0.000000,103.233333,91.833333,83.966667,79.000000,78.233333,78.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.312000,37.210000,39749.210400,1068.240000,1702431.654960,1593.679000,NatG-1,
05/19/2021,12:12:59.728,979.90,7227.48,116.280000,0.100450,7.010000,14.055000,0.000000,60.013000,11.680000,0.599800,1.482827,1.401531,7226.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,86.161111,57.800000,57.900000,107.500000,71.066667,0.000000,0.000000,0.127000,0.023000,0.029000,0.000000,103.466667,91.966667,84.966667,78.833333,79.033333,78.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.312000,37.210000,39749.210400,1068.240000,1702486.135200,1593.730000,NatG-1,
05/19/2021,12:13:04.725,984.90,7232.47,116.330000,0.100520,7.010000,14.065000,0.000000,60.009000,11.690000,0.599800,1.483088,1.400928,7231.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,86.200000,57.833333,57.933333,107.400000,71.066667,0.000000,0.000000,0.126000,0.022000,0.028000,0.000000,103.700000,91.966667,83.966667,79.300000,79.433333,78.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.309000,37.206000,39744.937440,1068.240000,1702541.683680,1593.782000,NatG-1,
05/19/2021,12:13:08.723,988.90,7236.47,116.340000,0.100540,7.020000,14.073000,0.000000,60.010000,11.700000,0.599700,1.483390,1.401066,7235.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,86.211111,57.800000,57.966667,107.400000,71.100000,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,103.600000,91.800000,83.066667,79.533333,79.000000,80.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.309000,37.206000,39744.937440,1068.240000,1702585.481520,1593.823000,NatG-1,
05/19/2021,12:13:13.724,993.90,7241.47,116.340000,0.100540,7.010000,14.083000,0.000000,60.008000,11.700000,0.599700,1.483688,1.400808,7240.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,86.111111,57.900000,57.966667,107.400000,71.066667,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,103.600000,91.700000,83.600000,79.766667,78.933333,79.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.306000,37.203000,39741.732720,1068.240000,1702641.030000,1593.875000,NatG-1,
05/19/2021,12:13:18.725,998.90,7246.47,116.280000,0.100470,7.010000,14.092000,0.000000,60.006000,11.680000,0.599800,1.484523,1.400671,7245.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,86.044444,57.966667,58.000000,107.300000,71.166667,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,103.700000,91.700000,83.366667,79.233333,78.866667,79.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.309000,37.206000,39744.937440,1068.240000,1702695.510240,1593.926000,NatG-1,
05/19/2021,12:13:23.723,1003.90,7251.47,116.340000,0.100540,7.020000,14.102000,0.000000,60.003000,11.700000,0.599700,1.483191,1.400808,7250.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,86.383333,57.933333,58.000000,107.266667,71.166667,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,103.833333,91.833333,83.800000,79.466667,78.733333,80.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.302000,37.200000,39738.528000,1068.240000,1702751.058720,1593.978000,NatG-1,
05/19/2021,12:13:28.724,1008.90,7256.47,116.310000,0.100510,7.010000,14.112000,0.000000,60.001000,11.690000,0.599700,1.482838,1.400310,7255.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,86.422222,58.000000,58.000000,107.200000,71.200000,0.000000,0.000000,0.123000,0.023000,0.031000,0.000000,104.066667,91.833333,84.600000,79.833333,78.700000,79.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.306000,37.203000,39741.732720,1068.240000,1702805.538960,1594.029000,NatG-1,
05/19/2021,12:13:32.727,1012.90,7260.48,116.300000,0.100500,7.010000,14.120000,0.000000,59.999000,11.690000,0.599800,1.483184,1.400774,7259.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,86.861111,58.000000,58.000000,107.133333,71.200000,0.000000,0.000000,0.128000,0.024000,0.030000,0.000000,104.200000,91.900000,85.266667,79.900000,78.733333,81.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.302000,37.200000,39738.528000,1068.240000,1702849.336800,1594.070000,NatG-1,
05/19/2021,12:13:37.722,1017.90,7265.47,116.260000,0.100450,7.000000,14.129000,0.000000,60.000000,11.680000,0.599800,1.485714,1.401772,7264.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,87.122222,58.000000,58.066667,107.133333,71.200000,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,104.300000,91.900000,85.833333,80.066667,79.400000,81.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.296000,37.196000,39734.255040,1068.240000,1702904.885280,1594.122000,NatG-1,
05/19/2021,12:13:42.724,1022.90,7270.47,116.310000,0.100510,7.010000,14.139000,0.000000,60.005000,11.690000,0.599800,1.484728,1.401427,7269.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,87.155556,58.000000,58.100000,107.100000,71.133333,0.000000,0.000000,0.123000,0.023000,0.030000,0.000000,104.166667,91.900000,85.466667,80.766667,79.933333,80.700000,0,1,0,0,0,30.570000,0.000000,0.000000,71.270000,37.296000,37.196000,39734.255040,1068.240000,1702960.433760,1594.174000,NatG-1,
05/19/2021,12:13:47.722,1027.90,7275.47,116.310000,0.100500,7.010000,14.149000,0.000000,60.006000,11.690000,0.599800,1.484179,1.400825,7274.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,87.177778,58.000000,58.166667,107.100000,71.100000,0.000000,0.000000,0.125000,0.024000,0.031000,0.000000,103.866667,92.000000,85.300000,80.666667,80.533333,80.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.289000,37.190000,39727.845600,1068.240000,1703014.914000,1594.225000,NatG-1,
05/19/2021,12:13:52.723,1032.90,7280.47,116.330000,0.100530,7.010000,14.159000,0.000000,60.009000,11.690000,0.599700,1.483139,1.401186,7279.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,87.138889,58.033333,58.133333,107.000000,71.000000,0.000000,0.000000,0.122000,0.024000,0.029000,-0.001000,103.800000,92.200000,85.266667,80.700000,80.100000,80.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.299000,37.196000,39734.255040,1068.240000,1703069.394240,1594.276000,NatG-1,
05/19/2021,12:13:56.727,1036.90,7284.47,116.360000,0.100560,7.020000,14.166000,0.000000,60.012000,11.700000,0.599700,1.482399,1.401684,7283.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,87.394444,58.066667,58.200000,107.000000,71.000000,0.000000,0.000000,0.125000,0.025000,0.028000,0.000000,103.800000,92.500000,85.300000,80.266667,80.633333,81.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.292000,37.190000,39727.845600,1068.240000,1703114.260320,1594.318000,NatG-1,
05/19/2021,12:14:01.724,1041.90,7289.47,116.370000,0.100570,7.020000,14.176000,0.000000,60.020000,11.700000,0.599800,1.482152,1.400962,7288.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,87.244444,58.100000,58.200000,106.900000,71.000000,0.000000,0.000000,0.122000,0.026000,0.027000,0.000000,103.900000,92.600000,85.633333,80.900000,80.066667,80.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.306000,37.203000,39741.732720,1068.240000,1703168.740560,1594.369000,NatG-1,
05/19/2021,12:14:06.723,1046.90,7294.47,116.280000,0.100440,7.010000,14.186000,0.000000,60.021000,11.680000,0.599800,1.483672,1.400499,7293.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,87.327778,58.100000,58.200000,106.900000,71.000000,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,104.166667,92.500000,85.600000,81.466667,79.966667,80.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.299000,37.200000,39738.528000,1068.240000,1703224.289040,1594.421000,NatG-1,
05/19/2021,12:14:11.722,1051.90,7299.47,116.340000,0.100530,7.010000,14.196000,0.000000,60.018000,11.700000,0.599800,1.483736,1.400808,7298.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,87.238889,58.133333,58.233333,106.900000,70.933333,0.000000,0.000000,0.122000,0.029000,0.024000,0.000000,104.500000,92.400000,85.100000,81.033333,80.300000,80.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.302000,37.203000,39741.732720,1068.240000,1703278.769280,1594.472000,NatG-1,
05/19/2021,12:14:16.726,1056.90,7304.47,116.310000,0.100500,7.010000,14.205000,0.000000,60.014000,11.690000,0.599800,1.484975,1.400653,7303.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,87.238889,58.100000,58.233333,106.833333,70.900000,0.000000,0.000000,0.119000,0.029000,0.024000,0.000000,104.600000,92.266667,84.633333,80.666667,80.766667,80.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.289000,37.190000,39727.845600,1068.240000,1703334.317760,1594.524000,NatG-1,
05/19/2021,12:14:20.724,1060.90,7308.47,116.260000,0.100450,7.010000,14.213000,0.000000,60.008000,11.680000,0.599800,1.483126,1.401256,7307.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,87.294444,58.100000,58.233333,106.766667,70.866667,0.000000,0.000000,0.123000,0.029000,0.024000,0.000000,104.700000,92.100000,84.766667,80.200000,81.133333,80.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.289000,37.190000,39727.845600,1068.240000,1703378.115600,1594.565000,NatG-1,
05/19/2021,12:14:25.726,1065.90,7313.47,116.330000,0.100540,7.010000,14.223000,0.000000,60.002000,11.700000,0.599800,1.483589,1.400928,7312.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,87.322222,58.200000,58.300000,106.733333,70.833333,0.000000,0.000000,0.122000,0.028000,0.024000,0.000000,104.600000,92.100000,85.633333,80.733333,80.766667,80.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.296000,37.193000,39731.050320,1068.240000,1703432.595840,1594.616000,NatG-1,
05/19/2021,12:14:30.726,1070.90,7318.47,116.330000,0.100550,7.020000,14.233000,0.000000,60.002000,11.700000,0.599800,1.485629,1.401444,7317.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,87.816667,58.200000,58.333333,106.700000,70.800000,0.000000,0.000000,0.126000,0.028000,0.024000,0.000000,104.600000,92.433333,86.366667,81.400000,81.700000,80.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.306000,37.203000,39741.732720,1068.240000,1703488.144320,1594.668000,NatG-1,
05/19/2021,12:14:35.722,1075.90,7323.47,116.350000,0.100580,7.020000,14.242000,0.000000,60.001000,11.700000,0.599800,1.486876,1.401805,7322.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.088889,58.200000,58.400000,106.666667,70.800000,0.000000,0.000000,0.122000,0.028000,0.024000,0.000000,104.500000,92.566667,86.500000,81.466667,81.666667,81.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.296000,37.193000,39731.050320,1068.240000,1703543.692800,1594.720000,NatG-1,
05/19/2021,12:14:40.725,1080.90,7328.47,116.330000,0.100550,7.020000,14.252000,0.000000,60.005000,11.700000,0.599800,1.484237,1.400928,7327.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.322222,58.266667,58.366667,106.600000,70.800000,0.000000,0.000000,0.127000,0.028000,0.022000,0.000000,104.600000,92.800000,86.466667,81.733333,82.000000,82.333333,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.282000,37.183000,39720.367920,1068.240000,1703598.173040,1594.771000,NatG-1,
05/19/2021,12:14:44.726,1084.90,7332.47,116.290000,0.100490,7.010000,14.260000,0.000000,60.005000,11.690000,0.599800,1.486616,1.400894,7331.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.238889,58.300000,58.400000,106.566667,70.800000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,104.600000,92.833333,86.233333,82.233333,81.366667,82.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.299000,37.196000,39734.255040,1068.240000,1703641.970880,1594.812000,NatG-1,
05/19/2021,12:14:49.724,1089.90,7337.47,116.280000,0.100500,7.010000,14.270000,0.000000,59.998000,11.690000,0.599800,1.484776,1.401015,7336.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.261111,58.300000,58.400000,106.466667,70.800000,0.000000,0.000000,0.122000,0.026000,0.024000,0.000000,104.600000,92.800000,86.400000,81.766667,82.600000,81.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.289000,37.186000,39723.572640,1068.240000,1703697.519360,1594.864000,NatG-1,
05/19/2021,12:14:54.725,1094.90,7342.47,116.290000,0.100520,7.010000,14.279000,0.000000,59.996000,11.690000,0.599800,1.486470,1.401410,7341.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.055556,58.300000,58.433333,106.433333,70.766667,0.000000,0.000000,0.126000,0.028000,0.024000,0.000000,104.566667,92.733333,86.833333,82.400000,81.000000,80.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.296000,37.196000,39734.255040,1068.240000,1703751.999600,1594.915000,NatG-1,
05/19/2021,12:14:59.725,1099.90,7347.47,116.310000,0.100540,7.010000,14.289000,0.000000,60.000000,11.690000,0.599800,1.484882,1.402287,7346.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.161111,58.300000,58.466667,106.400000,70.766667,0.000000,0.000000,0.120000,0.027000,0.026000,0.000000,104.500000,92.733333,87.166667,82.400000,80.900000,81.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.299000,37.196000,39734.255040,1068.240000,1703807.548080,1594.967000,NatG-1,
05/19/2021,12:15:04.722,1104.90,7352.47,116.310000,0.100530,7.010000,14.299000,0.000000,60.002000,11.690000,0.599800,1.484134,1.401169,7351.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.144444,58.300000,58.433333,106.400000,70.666667,0.000000,0.000000,0.120000,0.029000,0.024000,0.000000,104.533333,92.800000,87.033333,82.233333,80.833333,81.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.276000,37.176000,39712.890240,1068.240000,1703862.028320,1595.018000,NatG-1,
05/19/2021,12:15:08.727,1108.90,7356.47,116.330000,0.100560,7.020000,14.307000,0.000000,59.999000,11.700000,0.599800,1.484586,1.401444,7355.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.422222,58.366667,58.500000,106.333333,70.700000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,104.600000,92.900000,86.933333,82.533333,80.733333,82.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.289000,37.186000,39723.572640,1068.240000,1703905.826160,1595.059000,NatG-1,
05/19/2021,12:15:13.728,1113.90,7361.48,116.320000,0.100540,7.010000,14.316000,0.000000,60.002000,11.700000,0.599800,1.485777,1.401565,7360.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.233333,58.400000,58.533333,106.300000,70.600000,0.000000,0.000000,0.121000,0.027000,0.025000,0.000000,104.833333,93.000000,86.100000,82.566667,81.033333,81.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.299000,37.196000,39734.255040,1068.240000,1703961.374640,1595.111000,NatG-1,
05/19/2021,12:15:18.730,1118.90,7366.48,116.290000,0.100500,7.010000,14.326000,0.000000,60.004000,11.690000,0.599800,1.485871,1.402700,7365.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.472222,58.400000,58.600000,106.233333,70.533333,0.000000,0.000000,0.125000,0.029000,0.024000,0.000000,104.900000,92.933333,86.033333,82.500000,81.600000,82.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.289000,37.190000,39727.845600,1068.240000,1704015.854880,1595.162000,NatG-1,
05/19/2021,12:15:23.725,1123.90,7371.47,116.280000,0.100500,7.010000,14.336000,0.000000,59.999000,11.690000,0.599800,1.483582,1.401015,7370.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.733333,58.500000,58.633333,106.200000,70.500000,0.000000,0.000000,0.122000,0.028000,0.023000,0.000000,104.966667,92.933333,86.833333,82.000000,82.666667,83.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.270000,37.296000,37.193000,39731.050320,1068.240000,1704071.403360,1595.214000,NatG-1,
05/19/2021,12:15:28.720,1128.90,7376.47,116.240000,0.100460,7.000000,14.346000,0.000000,59.997000,11.680000,0.599800,1.484870,1.402013,7375.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.488889,58.500000,58.666667,106.166667,70.500000,0.000000,0.000000,0.126000,0.028000,0.024000,0.000000,105.000000,92.733333,86.333333,82.033333,82.933333,81.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.279000,37.180000,39717.163200,1068.240000,1704126.951840,1595.266000,NatG-1,
05/19/2021,12:15:32.726,1132.90,7380.47,116.330000,0.100570,7.020000,14.353000,0.000000,59.998000,11.700000,0.599800,1.482351,1.400928,7379.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.516667,58.500000,58.700000,106.166667,70.500000,0.000000,0.000000,0.122000,0.028000,0.024000,0.000000,105.000000,92.800000,86.833333,82.200000,82.500000,81.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.269000,37.166000,39702.207840,1068.240000,1704170.749680,1595.307000,NatG-1,
05/19/2021,12:15:37.728,1137.90,7385.48,116.400000,0.100640,7.030000,14.363000,0.000000,60.010000,11.710000,0.599800,1.483506,1.400859,7384.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,88.761111,58.566667,58.700000,106.066667,70.400000,0.000000,0.000000,0.121000,0.029000,0.025000,0.000000,105.133333,92.833333,86.900000,82.366667,82.466667,82.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.276000,37.173000,39709.685520,1068.240000,1704225.229920,1595.358000,NatG-1,
05/19/2021,12:15:42.727,1142.90,7390.47,116.390000,0.100620,7.020000,14.373000,0.000000,60.016000,11.710000,0.599800,1.482707,1.401839,7389.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,89.155556,58.600000,58.700000,106.000000,70.400000,0.000000,0.000000,0.125000,0.027000,0.024000,0.000000,105.100000,92.933333,86.933333,83.200000,82.600000,84.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.289000,37.186000,39723.572640,1068.240000,1704280.778400,1595.410000,NatG-1,
05/19/2021,12:15:47.728,1147.90,7395.48,116.450000,0.100690,7.030000,14.383000,0.000000,60.017000,11.730000,0.599800,1.486841,1.401632,7394.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,89.244444,58.600000,58.733333,106.000000,70.433333,0.000000,0.000000,0.123000,0.025000,0.025000,0.000000,105.100000,93.133333,87.166667,83.500000,83.100000,83.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.296000,37.196000,39734.255040,1068.240000,1704335.258640,1595.461000,NatG-1,
05/19/2021,12:15:52.726,1152.90,7400.47,116.400000,0.100630,7.030000,14.392000,0.000000,60.016000,11.710000,0.599800,1.483653,1.401203,7399.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,89.411111,58.666667,58.800000,106.000000,70.433333,0.000000,0.000000,0.128000,0.023000,0.027000,0.000000,105.100000,93.333333,87.000000,83.666667,82.766667,84.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.289000,37.190000,39727.845600,1068.240000,1704389.738880,1595.512000,NatG-1,
05/19/2021,12:15:56.722,1156.90,7404.47,116.410000,0.100640,7.030000,14.400000,0.000000,60.019000,11.720000,0.599800,1.484102,1.401770,7403.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,89.044444,58.700000,58.800000,105.900000,70.400000,0.000000,0.000000,0.126000,0.023000,0.028000,0.000000,105.000000,93.300000,86.566667,83.466667,82.433333,83.500000,0,1,0,0,0,30.570000,0.000000,0.000000,71.260000,37.279000,37.180000,39717.163200,1068.240000,1704434.604960,1595.554000,NatG-1,
05/19/2021,12:16:01.728,1161.90,7409.48,116.390000,0.100620,7.020000,14.410000,0.000000,60.018000,11.710000,0.599800,1.488074,1.400979,7408.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,89.405556,58.733333,58.833333,105.833333,70.400000,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,104.900000,93.166667,86.533333,83.666667,84.266667,83.900000,0,1,0,0,0,30.570000,0.000000,0.000000,71.260000,37.282000,37.183000,39720.367920,1068.240000,1704489.085200,1595.605000,NatG-1,
05/19/2021,12:16:06.727,1166.90,7414.48,116.360000,0.100590,7.020000,14.420000,0.000000,60.016000,11.700000,0.599800,1.487126,1.401083,7413.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,89.333333,58.800000,58.900000,105.800000,70.400000,0.000000,0.000000,0.129000,0.022000,0.030000,0.000000,104.900000,93.100000,87.000000,83.566667,83.166667,84.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.279000,37.180000,39717.163200,1068.240000,1704544.633680,1595.657000,NatG-1,
05/19/2021,12:16:11.727,1171.90,7419.47,116.430000,0.100680,7.030000,14.430000,0.000000,60.013000,11.720000,0.599800,1.486194,1.401872,7418.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,89.527778,58.800000,58.900000,105.733333,70.433333,0.000000,0.000000,0.124000,0.022000,0.030000,0.000000,104.966667,93.033333,87.900000,83.533333,83.733333,84.000000,0,1,0,0,0,30.570000,0.000000,0.000000,71.260000,37.282000,37.183000,39720.367920,1068.240000,1704599.113920,1595.708000,NatG-1,
05/19/2021,12:16:16.725,1176.90,7424.47,116.450000,0.100710,7.030000,14.439000,0.000000,60.010000,11.730000,0.599700,1.485155,1.401116,7423.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,89.750000,58.800000,58.900000,105.700000,70.400000,0.000000,0.000000,0.126000,0.024000,0.029000,0.000000,105.066667,93.100000,88.500000,84.233333,83.600000,84.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.260000,37.306000,37.203000,39741.732720,1068.240000,1704654.662400,1595.760000,NatG-1,
05/19/2021,12:16:20.732,1180.90,7428.48,116.430000,0.100680,7.030000,14.447000,0.000000,60.007000,11.720000,0.599800,1.485598,1.401357,7427.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,89.766667,58.866667,58.900000,105.666667,70.400000,0.000000,0.000000,0.123000,0.024000,0.028000,0.000000,105.233333,93.433333,88.566667,84.500000,83.066667,83.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.276000,37.180000,39717.163200,1068.240000,1704698.460240,1595.801000,NatG-1,
05/19/2021,12:16:25.726,1185.90,7433.47,116.460000,0.100730,7.040000,14.457000,0.000000,60.007000,11.730000,0.599700,1.485655,1.402026,7432.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.166667,58.900000,58.900000,105.600000,70.400000,0.000000,0.000000,0.121000,0.025000,0.030000,0.000000,105.433333,93.800000,88.400000,84.500000,84.433333,84.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.282000,37.186000,39723.572640,1068.240000,1704752.940480,1595.852000,NatG-1,
05/19/2021,12:16:30.722,1190.90,7438.47,116.450000,0.100710,7.030000,14.467000,0.000000,60.008000,11.730000,0.599700,1.484957,1.401632,7437.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.261111,58.900000,59.000000,105.566667,70.400000,0.000000,0.000000,0.124000,0.025000,0.028000,-0.001000,105.500000,93.700000,88.266667,84.766667,84.400000,84.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.276000,37.180000,39717.163200,1068.240000,1704808.488960,1595.904000,NatG-1,
05/19/2021,12:16:35.729,1195.90,7443.48,116.450000,0.100710,7.030000,14.476000,0.000000,60.009000,11.730000,0.599800,1.483964,1.401116,7442.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.138889,58.900000,59.000000,105.500000,70.400000,0.000000,0.000000,0.120000,0.026000,0.027000,0.000000,105.433333,93.600000,87.933333,84.633333,84.366667,84.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.286000,37.186000,39723.572640,1068.240000,1704862.969200,1595.955000,NatG-1,
05/19/2021,12:16:40.728,1200.90,7448.48,116.460000,0.100730,7.040000,14.486000,0.000000,60.010000,11.730000,0.599800,1.483074,1.402026,7447.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.266667,58.900000,59.100000,105.500000,70.400000,0.000000,0.000000,0.124000,0.028000,0.026000,0.000000,105.300000,93.700000,88.033333,84.600000,85.700000,84.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.282000,37.186000,39723.572640,1068.240000,1704918.517680,1596.007000,NatG-1,
05/19/2021,12:16:44.722,1204.90,7452.47,116.410000,0.100660,7.030000,14.494000,0.000000,60.014000,11.720000,0.599800,1.485496,1.400739,7451.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.466667,59.000000,59.100000,105.500000,70.400000,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,105.333333,93.700000,88.233333,84.766667,86.066667,84.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.289000,37.193000,39731.050320,1068.240000,1704962.315520,1596.048000,NatG-1,
05/19/2021,12:16:49.723,1209.90,7457.47,116.410000,0.100660,7.030000,14.504000,0.000000,60.014000,11.720000,0.599800,1.484999,1.401082,7456.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.561111,59.000000,59.200000,105.433333,70.300000,0.000000,0.000000,0.119000,0.029000,0.025000,0.000000,105.566667,93.866667,88.600000,84.500000,85.233333,85.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.266000,37.170000,39706.480800,1068.240000,1705017.864000,1596.100000,NatG-1,
05/19/2021,12:16:54.730,1214.90,7462.48,116.410000,0.100670,7.030000,14.514000,0.000000,60.014000,11.720000,0.599800,1.486540,1.401082,7461.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.738889,59.000000,59.200000,105.333333,70.300000,0.000000,0.000000,0.121000,0.028000,0.023000,0.000000,105.600000,93.700000,89.033333,84.633333,84.333333,87.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.292000,37.196000,39734.255040,1068.240000,1705072.344240,1596.151000,NatG-1,
05/19/2021,12:16:59.727,1219.90,7467.47,116.460000,0.100740,7.040000,14.523000,0.000000,60.013000,11.730000,0.599800,1.481437,1.402026,7466.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.788889,59.066667,59.233333,105.300000,70.300000,0.000000,0.000000,0.119000,0.029000,0.025000,0.000000,105.533333,93.766667,89.133333,86.100000,84.666667,85.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.286000,37.190000,39727.845600,1068.240000,1705126.824480,1596.202000,NatG-1,
05/19/2021,12:17:04.727,1224.90,7472.48,116.410000,0.100670,7.030000,14.533000,0.000000,60.013000,11.720000,0.599800,1.486143,1.400481,7471.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,91.016667,59.100000,59.300000,105.300000,70.300000,0.000000,0.000000,0.125000,0.028000,0.023000,0.000000,105.600000,94.000000,89.033333,85.866667,85.100000,86.500000,0,1,0,0,0,30.560000,0.000000,0.000000,71.250000,37.272000,37.173000,39709.685520,1068.240000,1705182.372960,1596.254000,NatG-1,
05/19/2021,12:17:08.722,1228.90,7476.47,116.430000,0.100710,7.030000,14.541000,0.000000,60.013000,11.730000,0.599800,1.486148,1.401357,7475.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.888889,59.100000,59.300000,105.233333,70.266667,0.000000,0.000000,0.122000,0.027000,0.026000,0.000000,105.700000,93.966667,89.300000,85.933333,85.900000,84.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.240000,37.289000,37.193000,39731.050320,1068.240000,1705226.170800,1596.295000,NatG-1,
05/19/2021,12:17:13.726,1233.90,7481.47,116.440000,0.100710,7.030000,14.551000,0.000000,60.014000,11.730000,0.599800,1.483765,1.401752,7480.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,91.066667,59.166667,59.400000,105.166667,70.233333,0.000000,0.000000,0.128000,0.026000,0.025000,0.000000,105.833333,93.900000,89.500000,86.433333,85.900000,84.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.240000,37.286000,37.190000,39727.845600,1068.240000,1705281.719280,1596.347000,NatG-1,
05/19/2021,12:17:18.727,1238.90,7486.47,116.380000,0.100640,7.030000,14.560000,0.000000,60.012000,11.710000,0.599800,1.488176,1.400842,7485.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.877778,59.166667,59.400000,105.100000,70.200000,0.000000,0.000000,0.125000,0.024000,0.027000,0.000000,105.733333,93.866667,89.200000,86.066667,84.933333,85.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.262000,37.166000,39702.207840,1068.240000,1705336.199520,1596.398000,NatG-1,
05/19/2021,12:17:23.726,1243.90,7491.47,116.450000,0.100740,7.040000,14.570000,0.000000,60.007000,11.730000,0.599800,1.486103,1.401116,7490.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.922222,59.200000,59.533333,105.033333,70.166667,0.000000,0.000000,0.129000,0.025000,0.029000,0.000000,105.466667,93.933333,89.000000,85.700000,86.000000,85.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.259000,37.163000,39699.003120,1068.240000,1705391.748000,1596.450000,NatG-1,
05/19/2021,12:17:28.728,1248.90,7496.48,116.400000,0.100690,7.030000,14.580000,0.000000,60.002000,11.720000,0.599800,1.484159,1.401718,7495.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.822222,59.200000,59.600000,105.000000,70.133333,0.000000,0.000000,0.127000,0.023000,0.027000,0.000000,105.533333,94.000000,89.366667,85.933333,84.800000,85.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.262000,37.166000,39702.207840,1068.240000,1705446.228240,1596.501000,NatG-1,
05/19/2021,12:17:32.725,1252.90,7500.47,116.410000,0.100710,7.030000,14.588000,0.000000,59.998000,11.720000,0.599800,1.485354,1.401082,7499.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.805556,59.200000,59.666667,105.000000,70.100000,0.000000,0.000000,0.123000,0.023000,0.028000,-0.001000,105.700000,93.900000,89.166667,86.533333,84.733333,84.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.286000,37.190000,39727.845600,1068.240000,1705490.026080,1596.542000,NatG-1,
05/19/2021,12:17:37.730,1257.90,7505.48,116.460000,0.100770,7.040000,14.598000,0.000000,59.994000,11.740000,0.599800,1.481691,1.401511,7504.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,90.961111,59.233333,59.833333,104.900000,70.100000,0.000000,0.000000,0.129000,0.025000,0.027000,0.000000,105.800000,93.500000,89.000000,86.600000,84.966667,85.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.256000,37.163000,39699.003120,1068.240000,1705545.574560,1596.594000,NatG-1,
05/19/2021,12:17:42.725,1262.90,7510.47,116.430000,0.100750,7.040000,14.607000,0.000000,59.990000,11.730000,0.599800,1.485161,1.402044,7509.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,91.283333,59.333333,59.900000,104.800000,70.100000,0.000000,0.000000,0.123000,0.025000,0.025000,0.000000,105.800000,93.900000,89.233333,87.000000,85.000000,86.766667,0,1,0,0,0,30.560000,0.000000,0.000000,71.230000,37.272000,37.176000,39712.890240,1068.240000,1705600.054800,1596.645000,NatG-1,
