Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,12:17:47.723,1267.90,7515.47,116.410000,0.100730,7.030000,14.617000,0.000000,59.987000,11.730000,0.599800,1.486846,1.401082,7514.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,91.377778,59.266667,60.100000,104.800000,70.100000,0.000000,0.000000,0.125000,0.027000,0.025000,0.000000,105.700000,93.733333,89.333333,86.766667,85.266667,87.466667,0,1,0,0,0,30.570000,0.000000,0.000000,71.230000,37.269000,37.173000,39709.685520,1068.240000,1705655.603280,1596.697000,NatG-1,
05/19/2021,12:17:52.725,1272.90,7520.47,116.430000,0.100750,7.040000,14.627000,0.000000,59.991000,11.730000,0.599800,1.482978,1.401872,7519.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,91.216667,59.400000,60.200000,104.800000,70.100000,0.000000,0.000000,0.124000,0.027000,0.023000,0.000000,105.666667,93.233333,89.133333,86.900000,85.100000,87.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.276000,37.180000,39717.163200,1068.240000,1705710.083520,1596.748000,NatG-1,
05/19/2021,12:17:56.724,1276.90,7524.47,116.440000,0.100770,7.040000,14.635000,0.000000,59.989000,11.730000,0.599800,1.483874,1.402267,7523.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,91.211111,59.400000,60.300000,104.700000,70.100000,0.000000,0.000000,0.119000,0.030000,0.023000,0.000000,105.666667,93.366667,88.700000,86.766667,85.300000,87.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.269000,37.173000,39709.685520,1068.240000,1705753.881360,1596.789000,NatG-1,
05/19/2021,12:18:01.730,1281.90,7529.48,116.440000,0.100770,7.040000,14.644000,0.000000,59.991000,11.730000,0.599800,1.485660,1.402267,7528.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,91.527778,59.400000,60.466667,104.666667,70.066667,0.000000,0.000000,0.124000,0.030000,0.025000,0.000000,105.633333,94.100000,88.933333,86.633333,85.333333,88.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.279000,37.183000,39720.367920,1068.240000,1705809.429840,1596.841000,NatG-1,
05/19/2021,12:18:06.727,1286.90,7534.47,116.410000,0.100720,7.030000,14.654000,0.000000,59.994000,11.720000,0.599800,1.483916,1.401598,7533.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,91.972222,59.400000,60.600000,104.600000,70.033333,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,105.833333,94.333333,89.300000,87.366667,86.600000,88.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.262000,37.166000,39702.207840,1068.240000,1705863.910080,1596.892000,NatG-1,
05/19/2021,12:18:11.728,1291.90,7539.48,116.370000,0.100680,7.030000,14.664000,0.000000,59.995000,11.720000,0.599800,1.484605,1.401564,7538.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.422222,59.400000,60.733333,104.600000,70.000000,0.000000,0.000000,0.123000,0.029000,0.022000,0.000000,106.166667,94.300000,90.366667,87.300000,87.066667,89.333333,0,1,0,0,0,30.570000,0.000000,0.000000,71.220000,37.259000,37.166000,39702.207840,1068.240000,1705919.458560,1596.944000,NatG-1,
05/19/2021,12:18:16.728,1296.90,7544.48,116.370000,0.100670,7.030000,14.674000,0.000000,59.994000,11.720000,0.599800,1.487732,1.401564,7543.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,91.944444,59.500000,60.900000,104.500000,70.066667,0.000000,0.000000,0.121000,0.028000,0.024000,0.000000,106.200000,94.600000,89.933333,87.433333,86.300000,87.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.220000,37.253000,37.160000,39695.798400,1068.240000,1705975.007040,1596.996000,NatG-1,
05/19/2021,12:18:20.728,1300.90,7548.48,116.400000,0.100720,7.030000,14.682000,0.000000,59.993000,11.720000,0.599800,1.486994,1.402234,7547.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,91.994444,59.500000,61.000000,104.500000,70.100000,0.000000,0.000000,0.118000,0.028000,0.026000,0.000000,106.200000,94.866667,89.833333,86.800000,87.666667,86.600000,0,1,0,0,0,30.570000,0.000000,0.000000,71.210000,37.269000,37.173000,39709.685520,1068.240000,1706018.804880,1597.037000,NatG-1,
05/19/2021,12:18:25.728,1305.90,7553.48,116.400000,0.100720,7.030000,14.691000,0.000000,59.993000,11.720000,0.599800,1.484313,1.402234,7552.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.555556,59.500000,61.133333,104.400000,70.066667,0.000000,0.000000,0.123000,0.027000,0.027000,0.000000,106.200000,95.066667,89.833333,87.033333,88.400000,88.800000,0,1,0,0,0,30.570000,0.000000,0.000000,71.210000,37.256000,37.160000,39695.798400,1068.240000,1706073.285120,1597.088000,NatG-1,
05/19/2021,12:18:30.732,1310.90,7558.48,116.350000,0.100660,7.030000,14.701000,0.000000,59.993000,11.710000,0.599800,1.484006,1.401461,7557.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.444444,59.500000,61.266667,104.366667,70.100000,0.000000,0.000000,0.122000,0.027000,0.028000,0.000000,106.200000,95.000000,90.266667,87.900000,87.766667,87.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.279000,37.183000,39720.367920,1068.240000,1706127.765360,1597.139000,NatG-1,
05/19/2021,12:18:35.728,1315.90,7563.48,116.370000,0.100680,7.030000,14.711000,0.000000,59.991000,11.720000,0.599800,1.484009,1.400962,7562.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.366667,59.600000,61.500000,104.300000,70.066667,0.000000,0.000000,0.125000,0.025000,0.028000,0.000000,106.200000,94.900000,90.500000,87.433333,87.333333,87.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.266000,37.170000,39706.480800,1068.240000,1706183.313840,1597.191000,NatG-1,
05/19/2021,12:18:40.727,1320.90,7568.48,116.380000,0.100690,7.030000,14.721000,0.000000,59.993000,11.720000,0.599800,1.484358,1.402647,7567.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.450000,59.600000,61.666667,104.300000,70.000000,0.000000,0.000000,0.123000,0.024000,0.029000,0.000000,106.200000,95.000000,91.066667,87.366667,87.400000,87.666667,0,1,0,0,0,30.570000,0.000000,0.000000,71.210000,37.262000,37.166000,39702.207840,1068.240000,1706237.794080,1597.242000,NatG-1,
05/19/2021,12:18:44.730,1324.90,7572.48,116.400000,0.100710,7.030000,14.728000,0.000000,59.994000,11.720000,0.599800,1.486744,1.401718,7571.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.355556,59.700000,61.700000,104.233333,70.000000,0.000000,0.000000,0.128000,0.024000,0.031000,0.000000,106.300000,95.100000,90.700000,87.533333,87.066667,87.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.272000,37.176000,39712.890240,1068.240000,1706282.660160,1597.284000,NatG-1,
05/19/2021,12:18:49.724,1329.90,7577.47,116.420000,0.100740,7.030000,14.738000,0.000000,59.996000,11.730000,0.599800,1.487294,1.401477,7576.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.583333,59.700000,61.900000,104.200000,69.933333,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,106.266667,94.200000,90.566667,87.800000,89.466667,87.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.210000,37.272000,37.180000,39717.163200,1068.240000,1706337.140400,1597.335000,NatG-1,
05/19/2021,12:18:54.725,1334.90,7582.47,116.360000,0.100670,7.030000,14.748000,0.000000,60.000000,11.710000,0.599800,1.487136,1.401684,7581.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.644444,59.666667,62.066667,104.100000,69.966667,0.000000,0.000000,0.124000,0.022000,0.031000,0.000000,106.033333,93.700000,90.600000,88.300000,89.200000,88.033333,0,1,0,0,0,30.570000,0.000000,0.000000,71.200000,37.262000,37.166000,39702.207840,1068.240000,1706392.688880,1597.387000,NatG-1,
05/19/2021,12:18:59.728,1339.90,7587.48,116.390000,0.100710,7.030000,14.758000,0.000000,60.001000,11.720000,0.599800,1.484957,1.403385,7586.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.427778,59.700000,62.233333,104.100000,69.900000,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,105.766667,94.333333,90.800000,87.833333,88.200000,87.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.200000,37.262000,37.166000,39702.207840,1068.240000,1706447.169120,1597.438000,NatG-1,
05/19/2021,12:19:04.728,1344.90,7592.48,116.370000,0.100680,7.030000,14.767000,0.000000,60.003000,11.720000,0.599800,1.483214,1.403111,7591.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.600000,59.733333,62.400000,104.100000,69.900000,0.000000,0.000000,0.124000,0.022000,0.031000,0.000000,105.733333,94.766667,91.166667,88.066667,87.700000,88.166667,0,1,0,0,0,30.570000,0.000000,0.000000,71.200000,37.253000,37.157000,39692.593680,1068.240000,1706502.717600,1597.490000,NatG-1,
05/19/2021,12:19:08.727,1348.90,7596.47,116.350000,0.100650,7.030000,14.775000,0.000000,60.006000,11.710000,0.599900,1.484848,1.401805,7595.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.900000,59.766667,62.500000,104.000000,69.900000,0.000000,0.000000,0.123000,0.023000,0.031000,0.000000,105.866667,94.966667,91.466667,89.400000,87.300000,88.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.190000,37.259000,37.166000,39702.207840,1068.240000,1706546.515440,1597.531000,NatG-1,
05/19/2021,12:19:13.728,1353.90,7601.48,116.260000,0.100540,7.010000,14.785000,0.000000,60.003000,11.690000,0.599900,1.484882,1.402288,7600.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,93.144444,59.833333,62.700000,103.900000,69.900000,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,106.266667,95.233333,91.233333,89.666667,88.200000,88.266667,0,1,0,0,0,30.570000,0.000000,0.000000,71.190000,37.246000,37.153000,39688.320720,1068.240000,1706600.995680,1597.582000,NatG-1,
05/19/2021,12:19:18.732,1358.90,7606.48,116.280000,0.100560,7.010000,14.795000,0.000000,60.004000,11.690000,0.599900,1.484089,1.402047,7605.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,93.166667,59.833333,62.966667,103.900000,69.900000,0.000000,0.000000,0.124000,0.023000,0.030000,0.000000,106.600000,95.300000,90.366667,88.900000,88.166667,89.666667,0,1,0,0,0,30.570000,0.000000,0.000000,71.190000,37.249000,37.157000,39692.593680,1068.240000,1706656.544160,1597.634000,NatG-1,
05/19/2021,12:19:23.726,1363.90,7611.47,116.310000,0.100620,7.020000,14.805000,0.000000,59.997000,11.700000,0.599800,1.482310,1.402803,7610.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.905556,59.866667,63.100000,103.866667,69.900000,0.000000,0.000000,0.126000,0.023000,0.031000,0.000000,106.600000,95.333333,90.566667,88.933333,87.866667,88.133333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.243000,37.150000,39685.116000,1068.240000,1706711.024400,1597.685000,NatG-1,
05/19/2021,12:19:28.725,1368.90,7616.47,116.290000,0.100590,7.020000,14.814000,0.000000,59.994000,11.700000,0.599900,1.485436,1.401926,7615.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.866667,59.900000,63.300000,103.800000,69.900000,0.000000,0.000000,0.125000,0.022000,0.029000,0.000000,106.533333,95.300000,91.666667,88.400000,87.566667,87.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.256000,37.166000,39702.207840,1068.240000,1706765.504640,1597.736000,NatG-1,
05/19/2021,12:19:32.727,1372.90,7620.48,116.290000,0.100600,7.020000,14.822000,0.000000,59.992000,11.700000,0.599800,1.483300,1.402184,7619.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,92.916667,59.900000,63.433333,103.733333,69.900000,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,106.500000,95.000000,92.033333,88.400000,87.733333,87.833333,0,1,0,0,0,30.560000,0.000000,0.000000,71.190000,37.262000,37.173000,39709.685520,1068.240000,1706810.370720,1597.778000,NatG-1,
05/19/2021,12:19:37.729,1377.90,7625.48,116.330000,0.100640,7.020000,14.832000,0.000000,59.999000,11.710000,0.599900,1.486983,1.402046,7624.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,93.388889,59.900000,63.633333,103.666667,69.900000,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,106.300000,94.866667,92.200000,88.266667,88.666667,90.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.239000,37.150000,39685.116000,1068.240000,1706864.850960,1597.829000,NatG-1,
05/19/2021,12:19:42.729,1382.90,7630.48,116.270000,0.100560,7.010000,14.842000,0.000000,60.003000,11.690000,0.599900,1.484686,1.402425,7629.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,93.288889,59.966667,63.866667,103.600000,69.900000,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,106.333333,94.866667,92.433333,88.500000,88.800000,88.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.249000,37.160000,39695.798400,1068.240000,1706920.399440,1597.881000,NatG-1,
05/19/2021,12:19:47.729,1387.90,7635.48,116.350000,0.100670,7.030000,14.851000,0.000000,60.002000,11.710000,0.599900,1.484255,1.402321,7634.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,93.622222,59.966667,64.066667,103.600000,69.900000,0.000000,0.000000,0.127000,0.023000,0.030000,0.000000,106.400000,95.266667,92.466667,88.866667,90.133333,88.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,37.253000,37.163000,39699.003120,1068.240000,1706974.879680,1597.932000,NatG-1,
05/19/2021,12:19:52.730,1392.90,7640.48,116.360000,0.100680,7.030000,14.861000,0.000000,60.001000,11.720000,0.599900,1.482718,1.402716,7639.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,93.616667,60.000000,64.300000,103.533333,69.900000,0.000000,0.000000,0.126000,0.022000,0.028000,0.000000,106.366667,95.533333,92.233333,89.400000,89.833333,88.333333,0,1,0,0,0,30.570000,0.000000,0.000000,71.170000,37.253000,37.160000,39695.798400,1068.240000,1707029.359920,1597.983000,NatG-1,
05/19/2021,12:19:56.729,1396.90,7644.48,116.390000,0.100730,7.030000,14.869000,0.000000,59.999000,11.720000,0.599800,1.482180,1.402526,7643.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,93.750000,60.033333,64.466667,103.500000,69.900000,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,106.466667,95.500000,92.100000,89.633333,90.566667,88.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.259000,37.166000,39702.207840,1068.240000,1707074.226000,1598.025000,NatG-1,
05/19/2021,12:20:01.724,1401.90,7649.47,116.390000,0.100730,7.030000,14.879000,0.000000,59.997000,11.720000,0.599800,1.482776,1.402870,7648.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,93.583333,60.100000,64.733333,103.400000,69.900000,0.000000,0.000000,0.128000,0.022000,0.030000,0.000000,106.600000,95.600000,92.066667,89.466667,89.366667,88.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.170000,37.253000,37.163000,39699.003120,1068.240000,1707128.706240,1598.076000,NatG-1,
05/19/2021,12:20:06.732,1406.90,7654.48,116.420000,0.100760,7.040000,14.888000,0.000000,59.997000,11.730000,0.599800,1.483227,1.403281,7653.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,93.855556,60.100000,64.966667,103.400000,69.933333,0.000000,0.000000,0.124000,0.023000,0.031000,0.000000,106.533333,96.000000,92.333333,89.866667,89.600000,88.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.259000,37.166000,39702.207840,1068.240000,1707184.254720,1598.128000,NatG-1,
05/19/2021,12:20:11.725,1411.90,7659.47,116.410000,0.100760,7.040000,14.898000,0.000000,59.997000,11.730000,0.599800,1.485014,1.402629,7658.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,94.127778,60.100000,65.166667,103.400000,69.900000,0.000000,0.000000,0.127000,0.023000,0.030000,0.000000,106.333333,96.400000,92.833333,90.300000,89.600000,89.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.249000,37.160000,39695.798400,1068.240000,1707238.734960,1598.179000,NatG-1,
05/19/2021,12:20:16.724,1416.90,7664.47,116.340000,0.100670,7.030000,14.908000,0.000000,59.996000,11.710000,0.599900,1.485348,1.401582,7663.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,94.366667,60.200000,65.466667,103.300000,69.900000,0.000000,0.000000,0.132000,0.023000,0.030000,0.000000,106.400000,96.466667,92.800000,90.433333,90.166667,89.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.170000,37.239000,37.150000,39685.116000,1068.240000,1707294.283440,1598.231000,NatG-1,
05/19/2021,12:20:20.725,1420.90,7668.47,116.390000,0.100740,7.030000,14.916000,0.000000,59.992000,11.730000,0.599900,1.485706,1.401839,7667.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,94.183333,60.200000,65.666667,103.300000,69.900000,0.000000,0.000000,0.128000,0.023000,0.028000,-0.001000,106.266667,96.466667,92.033333,90.433333,89.600000,90.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.239000,37.150000,39685.116000,1068.240000,1707337.013040,1598.271000,NatG-1,
05/19/2021,12:20:25.728,1425.90,7673.48,116.390000,0.100740,7.030000,14.926000,0.000000,59.991000,11.720000,0.599800,1.482331,1.402354,7672.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,94.127778,60.200000,65.900000,103.233333,69.900000,0.000000,0.000000,0.126000,0.022000,0.029000,0.000000,106.200000,96.466667,91.533333,89.966667,90.133333,90.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.249000,37.160000,39695.798400,1068.240000,1707392.561520,1598.323000,NatG-1,
05/19/2021,12:20:30.727,1430.90,7678.48,116.350000,0.100700,7.030000,14.935000,0.000000,59.988000,11.720000,0.599800,1.485501,1.402836,7677.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,94.494444,60.266667,66.166667,103.200000,69.900000,0.000000,0.000000,0.129000,0.024000,0.026000,0.000000,106.333333,96.266667,92.466667,90.200000,90.700000,91.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.239000,37.150000,39685.116000,1068.240000,1707448.110000,1598.375000,NatG-1,
05/19/2021,12:20:35.726,1435.90,7683.47,116.360000,0.100710,7.030000,14.945000,0.000000,59.990000,11.720000,0.599800,1.484758,1.402716,7682.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,94.466667,60.300000,66.366667,103.133333,69.900000,0.000000,0.000000,0.123000,0.025000,0.025000,0.000000,106.533333,96.000000,92.733333,90.800000,90.833333,89.900000,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.239000,37.153000,39688.320720,1068.240000,1707502.590240,1598.426000,NatG-1,
05/19/2021,12:20:40.730,1440.90,7688.48,116.410000,0.100780,7.040000,14.955000,0.000000,59.992000,11.730000,0.599800,1.483231,1.403402,7687.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,94.861111,60.300000,66.666667,103.100000,69.900000,0.000000,0.000000,0.128000,0.027000,0.024000,0.000000,107.000000,96.066667,93.400000,90.766667,90.000000,91.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.160000,37.233000,37.147000,39681.911280,1068.240000,1707557.070480,1598.477000,NatG-1,
05/19/2021,12:20:44.725,1444.90,7692.47,116.390000,0.100740,7.030000,14.963000,0.000000,59.997000,11.720000,0.599900,1.484713,1.402354,7691.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,94.694444,60.300000,66.866667,103.000000,69.900000,0.000000,0.000000,0.125000,0.027000,0.025000,0.000000,107.233333,96.100000,93.433333,90.700000,90.433333,90.266667,0,1,0,0,0,30.570000,0.000000,0.000000,71.150000,37.246000,37.157000,39692.593680,1068.240000,1707601.936560,1598.519000,NatG-1,
05/19/2021,12:20:49.731,1449.90,7697.48,116.380000,0.100730,7.030000,14.972000,0.000000,60.001000,11.720000,0.599800,1.484066,1.403506,7696.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,94.983333,60.366667,67.133333,102.966667,69.900000,0.000000,0.000000,0.121000,0.026000,0.024000,0.000000,107.300000,96.333333,93.100000,91.300000,91.233333,90.633333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.239000,37.153000,39688.320720,1068.240000,1707656.416800,1598.570000,NatG-1,
05/19/2021,12:20:54.736,1454.90,7702.48,116.280000,0.100600,7.020000,14.982000,0.000000,60.003000,11.700000,0.599900,1.486779,1.402649,7701.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,94.977778,60.400000,67.366667,102.900000,69.900000,0.000000,0.000000,0.126000,0.027000,0.025000,0.000000,107.166667,96.533333,93.200000,91.700000,90.533333,90.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.150000,37.246000,37.157000,39692.593680,1068.240000,1707710.897040,1598.621000,NatG-1,
05/19/2021,12:20:59.724,1459.90,7707.47,116.310000,0.100630,7.020000,14.992000,0.000000,60.002000,11.700000,0.599900,1.482759,1.402803,7706.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,94.994444,60.400000,67.666667,102.900000,69.900000,0.000000,0.000000,0.122000,0.026000,0.025000,0.000000,106.833333,96.866667,92.966667,92.300000,91.000000,90.000000,0,1,0,0,0,30.570000,0.000000,0.000000,71.150000,37.239000,37.150000,39685.116000,1068.240000,1707766.445520,1598.673000,NatG-1,
05/19/2021,12:21:04.726,1464.90,7712.47,116.340000,0.100670,7.030000,15.002000,0.000000,60.004000,11.710000,0.599900,1.483659,1.402097,7711.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.061111,60.500000,67.933333,102.800000,69.900000,0.000000,0.000000,0.121000,0.027000,0.025000,0.000000,106.700000,96.633333,92.933333,91.933333,91.200000,90.966667,0,1,0,0,0,30.570000,0.000000,0.000000,71.140000,37.223000,37.137000,39671.228880,1068.240000,1707821.994000,1598.725000,NatG-1,
05/19/2021,12:21:08.725,1468.90,7716.47,116.350000,0.100680,7.030000,15.009000,0.000000,60.005000,11.710000,0.599900,1.485399,1.402321,7715.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.000000,60.500000,68.200000,102.800000,69.900000,0.000000,0.000000,0.123000,0.027000,0.025000,0.000000,106.700000,95.700000,92.700000,91.700000,91.433333,91.766667,0,1,0,0,0,30.570000,0.000000,0.000000,71.140000,37.233000,37.147000,39681.911280,1068.240000,1707865.791840,1598.766000,NatG-1,
05/19/2021,12:21:13.725,1473.90,7721.47,116.340000,0.100660,7.020000,15.019000,0.000000,60.006000,11.710000,0.599900,1.483906,1.401925,7720.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,94.750000,60.533333,68.466667,102.700000,69.900000,0.000000,0.000000,0.124000,0.026000,0.026000,0.000000,106.700000,95.666667,92.533333,91.500000,90.966667,91.133333,0,1,0,0,0,30.570000,0.000000,0.000000,71.140000,37.219000,37.133000,39666.955920,1068.240000,1707920.272080,1598.817000,NatG-1,
05/19/2021,12:21:18.731,1478.90,7726.48,116.310000,0.100630,7.020000,15.029000,0.000000,60.006000,11.710000,0.599900,1.482957,1.402287,7725.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.033333,60.600000,68.733333,102.700000,69.900000,0.000000,0.000000,0.127000,0.026000,0.025000,0.000000,106.700000,96.533333,93.300000,91.600000,91.200000,90.866667,0,1,0,0,0,30.570000,0.000000,0.000000,71.140000,37.223000,37.137000,39671.228880,1068.240000,1707974.752320,1598.868000,NatG-1,
05/19/2021,12:21:23.731,1483.90,7731.48,116.370000,0.100700,7.030000,15.039000,0.000000,60.008000,11.720000,0.599800,1.484409,1.403626,7730.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.694444,60.600000,69.033333,102.633333,69.900000,0.000000,0.000000,0.123000,0.025000,0.025000,0.000000,106.866667,97.000000,94.166667,92.400000,91.200000,92.533333,0,1,0,0,0,30.570000,0.000000,0.000000,71.130000,37.226000,37.140000,39674.433600,1068.240000,1708030.300800,1598.920000,NatG-1,
05/19/2021,12:21:28.724,1488.90,7736.47,116.370000,0.100700,7.030000,15.049000,0.000000,60.012000,11.720000,0.599900,1.482820,1.403111,7735.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.755556,60.600000,69.333333,102.600000,69.900000,0.000000,0.000000,0.130000,0.024000,0.026000,0.000000,107.200000,97.100000,93.400000,92.966667,91.466667,92.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.226000,37.140000,39674.433600,1068.240000,1708084.781040,1598.971000,NatG-1,
05/19/2021,12:21:32.726,1492.90,7740.47,116.350000,0.100680,7.030000,15.056000,0.000000,60.016000,11.710000,0.599900,1.484903,1.402492,7739.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.538889,60.600000,69.566667,102.500000,69.900000,0.000000,0.000000,0.126000,0.024000,0.028000,0.000000,107.133333,97.266667,92.900000,92.466667,91.500000,91.966667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.236000,37.147000,39681.911280,1068.240000,1708128.578880,1599.012000,NatG-1,
05/19/2021,12:21:37.731,1497.90,7745.48,116.280000,0.100590,7.020000,15.066000,0.000000,60.013000,11.700000,0.599900,1.488518,1.402305,7744.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.727778,60.633333,69.900000,102.500000,69.900000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,106.833333,97.433333,93.400000,92.133333,92.300000,92.266667,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.243000,37.153000,39688.320720,1068.240000,1708184.127360,1599.064000,NatG-1,
05/19/2021,12:21:42.727,1502.90,7750.48,116.280000,0.100590,7.020000,15.076000,0.000000,60.012000,11.700000,0.599900,1.483845,1.402047,7749.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.455556,60.733333,70.166667,102.500000,69.900000,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,106.666667,97.166667,93.500000,91.966667,91.733333,91.700000,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,37.243000,37.153000,39688.320720,1068.240000,1708239.675840,1599.116000,NatG-1,
05/19/2021,12:21:47.726,1507.90,7755.47,116.330000,0.100660,7.020000,15.086000,0.000000,60.006000,11.710000,0.599900,1.484105,1.402562,7754.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.494444,60.800000,70.400000,102.400000,69.900000,0.000000,0.000000,0.124000,0.023000,0.030000,0.000000,106.533333,96.666667,93.800000,92.466667,91.900000,91.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.229000,37.140000,39674.433600,1068.240000,1708294.156080,1599.167000,NatG-1,
05/19/2021,12:21:52.725,1512.90,7760.47,116.330000,0.100660,7.020000,15.095000,0.000000,60.008000,11.710000,0.599900,1.484403,1.403077,7759.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.594444,60.800000,70.766667,102.333333,69.900000,0.000000,0.000000,0.131000,0.023000,0.032000,0.001000,106.700000,96.533333,94.033333,92.333333,91.833333,92.133333,0,1,0,0,0,30.570000,0.000000,0.000000,71.120000,37.226000,37.140000,39674.433600,1068.240000,1708348.636320,1599.218000,NatG-1,
05/19/2021,12:21:56.728,1516.90,7764.48,116.310000,0.100640,7.020000,15.103000,0.000000,60.004000,11.710000,0.599900,1.484300,1.402803,7763.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.683333,60.800000,71.000000,102.266667,69.833333,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,106.700000,96.300000,94.400000,92.633333,91.933333,92.133333,0,1,0,0,0,30.570000,0.000000,0.000000,71.120000,37.219000,37.133000,39666.955920,1068.240000,1708392.434160,1599.259000,NatG-1,
05/19/2021,12:22:01.736,1521.90,7769.48,116.290000,0.100620,7.020000,15.113000,0.000000,59.999000,11.700000,0.599900,1.484099,1.402700,7768.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.700000,60.833333,71.300000,102.233333,69.900000,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,106.366667,96.133333,94.566667,93.300000,91.600000,92.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.120000,37.226000,37.137000,39671.228880,1068.240000,1708447.982640,1599.311000,NatG-1,
05/19/2021,12:22:06.731,1526.90,7774.48,116.270000,0.100600,7.020000,15.123000,0.000000,59.996000,11.700000,0.599900,1.483101,1.402425,7773.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.666667,60.833333,71.566667,102.200000,69.866667,0.000000,0.000000,0.129000,0.023000,0.029000,0.000000,106.200000,96.366667,94.500000,93.333333,92.133333,91.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.223000,37.133000,39666.955920,1068.240000,1708502.462880,1599.362000,NatG-1,
05/19/2021,12:22:11.728,1531.90,7779.48,116.300000,0.100650,7.020000,15.132000,0.000000,59.998000,11.710000,0.599900,1.486637,1.401806,7778.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,96.122222,60.900000,71.833333,102.166667,69.833333,0.000000,0.000000,0.125000,0.022000,0.030000,0.000000,107.166667,96.333333,94.466667,93.633333,91.900000,93.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.110000,37.223000,37.137000,39671.228880,1068.240000,1708558.011360,1599.414000,NatG-1,
05/19/2021,12:22:16.733,1536.90,7784.48,116.290000,0.100640,7.020000,15.142000,0.000000,59.995000,11.700000,0.599900,1.484400,1.403044,7783.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,95.966667,60.900000,72.200000,102.133333,69.833333,0.000000,0.000000,0.129000,0.022000,0.030000,0.000000,107.500000,96.266667,94.666667,92.966667,91.933333,92.466667,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.226000,37.140000,39674.433600,1068.240000,1708612.491600,1599.465000,NatG-1,
05/19/2021,12:22:20.728,1540.90,7788.48,116.260000,0.100600,7.020000,15.150000,0.000000,59.997000,11.700000,0.599900,1.483499,1.402890,7787.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,96.277778,60.900000,72.433333,102.066667,69.800000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,108.000000,96.333333,94.500000,93.366667,92.366667,93.100000,0,1,0,0,0,30.570000,0.000000,0.000000,71.110000,37.216000,37.127000,39660.546480,1068.240000,1708656.289440,1599.506000,NatG-1,
05/19/2021,12:22:25.730,1545.90,7793.48,116.260000,0.100590,7.020000,15.160000,0.000000,59.998000,11.700000,0.599900,1.484541,1.402890,7792.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,96.355556,61.000000,72.700000,102.000000,69.800000,0.000000,0.000000,0.130000,0.023000,0.029000,0.000000,107.933333,96.400000,94.600000,93.900000,93.366667,91.933333,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.216000,37.133000,39666.955920,1068.240000,1708711.837920,1599.558000,NatG-1,
05/19/2021,12:22:30.731,1550.90,7798.48,116.230000,0.100560,7.010000,15.169000,0.000000,60.002000,11.690000,0.599900,1.487768,1.401790,7797.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,96.388889,61.033333,73.066667,102.000000,69.733333,0.000000,0.000000,0.129000,0.023000,0.029000,0.000000,107.766667,96.866667,94.700000,93.600000,93.000000,92.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.226000,37.140000,39674.433600,1068.240000,1708766.318160,1599.609000,NatG-1,
05/19/2021,12:22:35.736,1555.90,7803.48,116.280000,0.100600,7.020000,15.179000,0.000000,60.007000,11.700000,0.599900,1.483996,1.402047,7802.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,96.494444,61.000000,73.366667,101.900000,69.700000,0.000000,0.000000,0.131000,0.023000,0.029000,0.001000,107.133333,97.200000,95.233333,93.133333,92.800000,93.466667,0,1,0,0,0,30.570000,0.000000,0.000000,71.100000,37.206000,37.123000,39656.273520,1068.240000,1708820.798400,1599.660000,NatG-1,
05/19/2021,12:22:40.728,1560.90,7808.48,116.260000,0.100580,7.020000,15.189000,0.000000,60.013000,11.690000,0.599900,1.484987,1.402546,7807.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,96.600000,61.100000,73.666667,101.833333,69.600000,0.000000,0.000000,0.129000,0.022000,0.029000,-0.001000,106.266667,97.333333,95.466667,93.500000,93.166667,93.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.210000,37.127000,39660.546480,1068.240000,1708876.346880,1599.712000,NatG-1,
05/19/2021,12:22:44.730,1564.90,7812.48,116.280000,0.100590,7.020000,15.197000,0.000000,60.016000,11.700000,0.599900,1.485734,1.402047,7811.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,96.755556,61.100000,73.900000,101.800000,69.600000,0.000000,0.000000,0.124000,0.022000,0.030000,0.000000,106.133333,97.866667,95.400000,94.000000,93.300000,93.833333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.213000,37.130000,39663.751200,1068.240000,1708920.144720,1599.753000,NatG-1,
05/19/2021,12:22:49.731,1569.90,7817.48,116.270000,0.100580,7.020000,15.206000,0.000000,60.017000,11.690000,0.599900,1.485484,1.402425,7816.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,96.838889,61.100000,74.200000,101.800000,69.600000,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,106.166667,98.100000,96.100000,94.633333,93.300000,92.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.090000,37.216000,37.133000,39666.955920,1068.240000,1708975.693200,1599.805000,NatG-1,
05/19/2021,12:22:54.726,1574.90,7822.47,116.230000,0.100530,7.010000,15.216000,0.000000,60.015000,11.680000,0.599900,1.483338,1.402134,7821.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.011111,61.100000,74.566667,101.766667,69.600000,0.000000,0.000000,0.124000,0.024000,0.029000,0.000000,105.866667,98.233333,95.766667,95.433333,93.600000,93.166667,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.233000,37.150000,39685.116000,1068.240000,1709030.173440,1599.856000,NatG-1,
05/19/2021,12:22:59.731,1579.90,7827.48,116.200000,0.100500,7.010000,15.226000,0.000000,60.011000,11.680000,0.599900,1.485075,1.402496,7826.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,96.866667,61.166667,74.833333,101.666667,69.600000,0.000000,0.000000,0.121000,0.027000,0.030000,0.000000,106.600000,98.433333,95.133333,94.700000,93.000000,93.333333,0,1,0,0,0,30.570000,0.000000,0.000000,71.090000,37.223000,37.137000,39671.228880,1068.240000,1709084.653680,1599.907000,NatG-1,
05/19/2021,12:23:04.731,1584.90,7832.48,116.210000,0.100510,7.010000,15.236000,0.000000,60.012000,11.680000,0.599900,1.484529,1.402031,7831.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.088889,61.200000,75.166667,101.600000,69.533333,0.000000,0.000000,0.124000,0.027000,0.027000,0.000000,107.266667,98.200000,95.633333,94.900000,93.133333,93.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.206000,37.123000,39656.273520,1068.240000,1709140.202160,1599.959000,NatG-1,
05/19/2021,12:23:08.732,1588.90,7836.48,116.220000,0.100530,7.010000,15.243000,0.000000,60.012000,11.680000,0.599900,1.484333,1.402512,7835.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.038889,61.266667,75.400000,101.500000,69.500000,0.000000,0.000000,0.121000,0.027000,0.025000,0.000000,107.366667,98.100000,95.533333,94.400000,93.533333,93.300000,0,1,0,0,0,30.570000,0.000000,0.000000,71.080000,37.203000,37.117000,39649.864080,1068.240000,1709184.000000,1600.000000,NatG-1,
05/19/2021,12:23:13.729,1593.90,7841.48,116.220000,0.100530,7.010000,15.253000,0.000000,60.012000,11.680000,0.599900,1.483537,1.402512,7840.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.483333,61.300000,75.700000,101.500000,69.500000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,107.300000,97.966667,96.600000,94.500000,94.333333,94.200000,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,37.226000,37.140000,39674.433600,1068.240000,1709238.480240,1600.051000,NatG-1,
05/19/2021,12:23:18.730,1598.90,7846.48,116.250000,0.100560,7.010000,15.263000,0.000000,60.011000,11.690000,0.599900,1.484387,1.401892,7845.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.466667,61.300000,76.066667,101.500000,69.500000,0.000000,0.000000,0.121000,0.028000,0.024000,0.000000,107.066667,98.500000,96.733333,94.666667,93.700000,94.133333,0,1,0,0,0,30.570000,0.000000,0.000000,71.070000,37.229000,37.143000,39677.638320,1068.240000,1709294.028720,1600.103000,NatG-1,
05/19/2021,12:23:23.727,1603.90,7851.48,116.210000,0.100530,7.010000,15.273000,0.000000,60.009000,11.680000,0.599900,1.484930,1.402375,7850.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.333333,61.300000,76.333333,101.433333,69.433333,0.000000,0.000000,0.123000,0.029000,0.025000,0.000000,106.800000,98.600000,96.400000,94.500000,93.666667,94.033333,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.219000,37.133000,39666.955920,1068.240000,1709348.508960,1600.154000,NatG-1,
05/19/2021,12:23:28.729,1608.90,7856.48,116.170000,0.100480,7.000000,15.282000,0.000000,60.006000,11.670000,0.599900,1.484574,1.402341,7855.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.238889,61.333333,76.600000,101.300000,69.400000,0.000000,0.000000,0.123000,0.029000,0.023000,0.000000,106.800000,98.500000,96.233333,94.700000,93.400000,93.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.223000,37.137000,39671.228880,1068.240000,1709404.057440,1600.206000,NatG-1,
05/19/2021,12:23:32.732,1612.90,7860.48,116.170000,0.100480,7.000000,15.290000,0.000000,60.002000,11.670000,0.599900,1.486564,1.401825,7859.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.388889,61.333333,76.866667,101.300000,69.400000,0.000000,0.000000,0.118000,0.029000,0.025000,0.000000,106.666667,98.333333,97.000000,94.800000,93.933333,93.600000,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.216000,37.130000,39663.751200,1068.240000,1709447.855280,1600.247000,NatG-1,
05/19/2021,12:23:37.729,1617.90,7865.48,116.180000,0.100510,7.000000,15.300000,0.000000,59.997000,11.680000,0.599900,1.485126,1.401876,7864.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.338889,61.400000,77.166667,101.266667,69.400000,0.000000,0.000000,0.124000,0.029000,0.023000,0.000000,105.966667,98.533333,96.500000,94.966667,93.900000,94.166667,0,1,0,0,0,30.560000,0.000000,0.000000,71.070000,37.210000,37.127000,39660.546480,1068.240000,1709502.335520,1600.298000,NatG-1,
05/19/2021,12:23:42.730,1622.90,7870.48,116.190000,0.100520,7.010000,15.310000,0.000000,59.997000,11.680000,0.599900,1.484282,1.402875,7869.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.544444,61.400000,77.466667,101.200000,69.400000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,106.466667,98.666667,96.566667,95.000000,94.266667,94.300000,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,37.219000,37.133000,39666.955920,1068.240000,1709557.884000,1600.350000,NatG-1,
05/19/2021,12:23:47.731,1627.90,7875.48,116.190000,0.100520,7.010000,15.319000,0.000000,59.999000,11.680000,0.599900,1.486172,1.402616,7874.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.561111,61.433333,77.733333,101.166667,69.400000,0.000000,0.000000,0.122000,0.029000,0.025000,0.000000,105.433333,98.900000,96.800000,94.800000,94.366667,95.066667,0,1,0,0,0,30.570000,0.000000,0.000000,71.060000,37.206000,37.120000,39653.068800,1068.240000,1709612.364240,1600.401000,NatG-1,
05/19/2021,12:23:52.729,1632.90,7880.48,116.210000,0.100540,7.010000,15.329000,0.000000,60.000000,11.680000,0.599900,1.483688,1.402891,7879.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.611111,61.500000,78.000000,101.100000,69.333333,0.000000,0.000000,0.122000,0.028000,0.024000,0.000000,106.566667,98.933333,96.466667,94.933333,94.300000,94.466667,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.210000,37.127000,39660.546480,1068.240000,1709667.912720,1600.453000,NatG-1,
05/19/2021,12:23:56.728,1636.90,7884.48,116.150000,0.100470,7.000000,15.337000,0.000000,59.999000,11.670000,0.599900,1.485518,1.402755,7883.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.783333,61.500000,78.266667,101.100000,69.366667,0.000000,0.000000,0.118000,0.029000,0.026000,0.000000,106.900000,98.800000,96.366667,95.300000,94.233333,95.100000,0,1,0,0,0,30.570000,0.000000,0.000000,71.050000,37.219000,37.137000,39671.228880,1068.240000,1709711.710560,1600.494000,NatG-1,
05/19/2021,12:24:01.730,1641.90,7889.48,116.150000,0.100470,7.000000,15.347000,0.000000,59.998000,11.670000,0.599900,1.484324,1.402583,7888.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.805556,61.500000,78.600000,101.033333,69.333333,0.000000,0.000000,0.124000,0.028000,0.025000,0.000000,106.866667,98.633333,96.466667,95.000000,94.533333,95.333333,0,1,0,0,0,30.570000,0.000000,0.000000,71.050000,37.219000,37.137000,39671.228880,1068.240000,1709766.190800,1600.545000,NatG-1,
05/19/2021,12:24:06.731,1646.90,7894.48,116.120000,0.100440,7.000000,15.356000,0.000000,59.995000,11.660000,0.599900,1.486758,1.402429,7893.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,97.911111,61.533333,78.833333,100.966667,69.300000,0.000000,0.000000,0.121000,0.027000,0.025000,-0.001000,107.300000,98.700000,97.133333,94.566667,94.833333,94.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.050000,37.213000,37.130000,39663.751200,1068.240000,1709820.671040,1600.596000,NatG-1,
05/19/2021,12:24:11.729,1651.90,7899.48,116.190000,0.100530,7.010000,15.366000,0.000000,59.994000,11.680000,0.599900,1.483040,1.402100,7898.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,98.122222,61.600000,79.166667,100.900000,69.333333,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,107.266667,98.900000,96.966667,94.800000,95.933333,94.866667,0,1,0,0,0,30.560000,0.000000,0.000000,71.040000,37.206000,37.127000,39660.546480,1068.240000,1709876.219520,1600.648000,NatG-1,
05/19/2021,12:24:16.727,1656.90,7904.47,116.160000,0.100480,7.000000,15.376000,0.000000,59.997000,11.670000,0.599900,1.483280,1.401946,7903.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,98.411111,61.600000,79.466667,100.800000,69.333333,0.000000,0.000000,0.123000,0.027000,0.025000,0.000000,107.166667,99.100000,97.366667,95.433333,95.633333,95.766667,0,1,0,0,0,30.570000,0.000000,0.000000,71.040000,37.200000,37.120000,39653.068800,1068.240000,1709930.699760,1600.699000,NatG-1,
05/19/2021,12:24:20.733,1660.90,7908.48,116.180000,0.100510,7.000000,15.384000,0.000000,59.999000,11.680000,0.599800,1.484330,1.402221,7907.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,98.477778,61.600000,79.633333,100.800000,69.300000,0.000000,0.000000,0.119000,0.028000,0.027000,0.000000,107.033333,99.200000,97.700000,95.633333,95.900000,95.400000,0,1,0,0,0,30.570000,0.000000,0.000000,71.040000,37.196000,37.114000,39646.659360,1068.240000,1709974.497600,1600.740000,NatG-1,
05/19/2021,12:24:25.732,1665.90,7913.48,116.160000,0.100480,7.000000,15.393000,0.000000,60.003000,11.670000,0.599900,1.483678,1.403237,7912.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,98.533333,61.600000,79.933333,100.800000,69.366667,0.000000,0.000000,0.124000,0.026000,0.027000,0.000000,106.766667,99.533333,97.900000,95.700000,95.566667,95.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.203000,37.120000,39653.068800,1068.240000,1710030.046080,1600.792000,NatG-1,
05/19/2021,12:24:30.729,1670.90,7918.48,116.160000,0.100480,7.000000,15.403000,0.000000,60.005000,11.670000,0.599900,1.485868,1.401946,7917.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,98.383333,61.633333,80.233333,100.733333,69.366667,0.000000,0.000000,0.121000,0.026000,0.027000,0.000000,106.633333,99.866667,97.466667,95.800000,95.400000,95.133333,0,1,0,0,0,30.570000,0.000000,0.000000,71.030000,37.216000,37.133000,39666.955920,1068.240000,1710084.526320,1600.843000,NatG-1,
05/19/2021,12:24:35.730,1675.90,7923.48,116.160000,0.100480,7.000000,15.413000,0.000000,60.002000,11.670000,0.599900,1.484176,1.402462,7922.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,98.716667,61.700000,80.533333,100.666667,69.400000,0.000000,0.000000,0.122000,0.027000,0.027000,0.000000,106.600000,100.100000,97.566667,95.733333,95.500000,96.800000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.206000,37.123000,39656.273520,1068.240000,1710140.074800,1600.895000,NatG-1,
05/19/2021,12:24:40.734,1680.90,7928.48,116.200000,0.100530,7.010000,15.422000,0.000000,60.002000,11.680000,0.599900,1.485527,1.402496,7927.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,98.644444,61.700000,80.766667,100.600000,69.300000,0.000000,0.000000,0.121000,0.027000,0.027000,0.000000,106.300000,100.166667,97.633333,96.000000,95.766667,96.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.203000,37.120000,39653.068800,1068.240000,1710194.555040,1600.946000,NatG-1,
05/19/2021,12:24:44.732,1684.90,7932.48,116.220000,0.100560,7.010000,15.430000,0.000000,60.003000,11.690000,0.599900,1.484686,1.401910,7931.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,99.022222,61.700000,81.033333,100.600000,69.366667,0.000000,0.000000,0.118000,0.027000,0.027000,0.000000,106.766667,100.266667,97.600000,96.500000,96.000000,97.000000,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,37.203000,37.120000,39653.068800,1068.240000,1710238.352880,1600.987000,NatG-1,
