Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,12:24:49.733,1689.90,7937.48,116.230000,0.100580,7.010000,15.440000,0.000000,60.003000,11.690000,0.599800,1.483695,1.402134,7936.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,99.350000,61.766667,81.333333,100.533333,69.366667,0.000000,0.000000,0.122000,0.027000,0.026000,0.000000,106.966667,100.166667,97.600000,96.800000,96.800000,97.766667,0,1,0,0,0,30.570000,0.000000,0.000000,71.020000,37.196000,37.117000,39649.864080,1068.240000,1710292.833120,1601.038000,NatG-1,
05/19/2021,12:24:54.737,1694.90,7942.49,116.160000,0.100490,7.000000,15.450000,0.000000,60.003000,11.670000,0.599900,1.482436,1.402979,7941.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,99.144444,61.800000,81.600000,100.500000,69.366667,0.000000,0.000000,0.126000,0.028000,0.026000,-0.001000,107.100000,99.866667,97.733333,96.833333,96.366667,96.966667,0,1,0,0,0,30.570000,0.000000,0.000000,71.010000,37.193000,37.110000,39642.386400,1068.240000,1710348.381600,1601.090000,NatG-1,
05/19/2021,12:24:59.732,1699.90,7947.48,116.140000,0.100460,7.000000,15.459000,0.000000,60.003000,11.670000,0.599900,1.484969,1.402187,7946.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,99.283333,61.800000,81.866667,100.400000,69.366667,0.000000,0.000000,0.123000,0.028000,0.024000,0.000000,107.000000,100.000000,98.200000,96.600000,97.166667,96.733333,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.200000,37.117000,39649.864080,1068.240000,1710403.930080,1601.142000,NatG-1,
05/19/2021,12:25:04.730,1704.90,7952.48,116.110000,0.100420,7.000000,15.469000,0.000000,60.006000,11.660000,0.599900,1.484864,1.402205,7951.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,99.477778,61.866667,82.133333,100.400000,69.400000,0.000000,0.000000,0.120000,0.029000,0.025000,0.000000,106.033333,100.366667,98.366667,97.133333,98.433333,96.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.193000,37.114000,39646.659360,1068.240000,1710458.410320,1601.193000,NatG-1,
05/19/2021,12:25:08.730,1708.90,7956.48,116.070000,0.100360,6.990000,15.477000,0.000000,60.006000,11.650000,0.599900,1.483061,1.403033,7955.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,99.438889,61.900000,82.400000,100.400000,69.400000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,106.366667,100.400000,98.333333,97.500000,97.466667,96.566667,0,1,0,0,0,30.560000,0.000000,0.000000,71.010000,37.200000,37.117000,39649.864080,1068.240000,1710502.208160,1601.234000,NatG-1,
05/19/2021,12:25:13.727,1713.90,7961.48,116.090000,0.100390,6.990000,15.487000,0.000000,60.010000,11.650000,0.599900,1.483016,1.403308,7960.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,99.638889,61.900000,82.633333,100.333333,69.400000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,106.900000,100.733333,98.633333,97.333333,97.733333,96.500000,0,1,0,0,0,30.570000,0.000000,0.000000,71.000000,37.203000,37.120000,39653.068800,1068.240000,1710556.688400,1601.285000,NatG-1,
05/19/2021,12:25:18.731,1718.90,7966.48,116.080000,0.100370,6.990000,15.496000,0.000000,60.013000,11.650000,0.600000,1.487197,1.402395,7965.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,99.533333,61.900000,82.900000,100.300000,69.400000,0.000000,0.000000,0.125000,0.028000,0.025000,-0.001000,107.233333,100.866667,97.866667,97.066667,96.933333,97.233333,0,1,0,0,0,30.560000,0.000000,0.000000,71.000000,37.196000,37.114000,39646.659360,1068.240000,1710612.236880,1601.337000,NatG-1,
05/19/2021,12:25:23.725,1723.90,7971.47,116.070000,0.100360,6.990000,15.506000,0.000000,60.014000,11.650000,0.600000,1.484257,1.402516,7970.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,99.655556,61.966667,83.166667,100.233333,69.366667,0.000000,0.000000,0.120000,0.029000,0.024000,0.000000,107.200000,100.933333,97.633333,97.166667,98.600000,96.400000,0,1,0,0,0,30.560000,0.000000,0.000000,71.000000,37.190000,37.110000,39642.386400,1068.240000,1710666.717120,1601.388000,NatG-1,
05/19/2021,12:25:28.728,1728.90,7976.48,116.080000,0.100370,6.990000,15.516000,0.000000,60.015000,11.650000,0.599900,1.485105,1.402395,7975.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,99.550000,62.000000,83.433333,100.133333,69.366667,0.000000,0.000000,0.126000,0.028000,0.024000,-0.001000,106.866667,100.700000,97.866667,96.966667,98.800000,96.100000,0,1,0,0,0,30.560000,0.000000,0.000000,71.000000,37.196000,37.120000,39653.068800,1068.240000,1710722.265600,1601.440000,NatG-1,
05/19/2021,12:25:32.730,1732.90,7980.48,116.020000,0.100300,6.980000,15.523000,0.000000,60.013000,11.640000,0.600000,1.485145,1.402517,7979.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,99.866667,62.000000,83.666667,100.100000,69.333333,0.000000,0.000000,0.124000,0.027000,0.025000,0.000000,106.666667,100.500000,98.633333,98.366667,97.866667,97.166667,0,1,0,0,0,30.570000,0.000000,0.000000,70.990000,37.193000,37.114000,39646.659360,1068.240000,1710766.063440,1601.481000,NatG-1,
05/19/2021,12:25:37.728,1737.90,7985.48,116.000000,0.100290,6.980000,15.533000,0.000000,60.009000,11.630000,0.600000,1.486389,1.402759,7984.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.016667,62.000000,83.933333,100.100000,69.400000,0.000000,0.000000,0.124000,0.026000,0.025000,0.000000,107.000000,100.533333,98.900000,98.166667,97.933333,97.566667,0,1,0,0,0,30.560000,0.000000,0.000000,70.990000,37.196000,37.117000,39649.864080,1068.240000,1710820.543680,1601.532000,NatG-1,
05/19/2021,12:25:42.729,1742.90,7990.48,116.040000,0.100340,6.990000,15.543000,0.000000,60.008000,11.640000,0.600000,1.484553,1.402878,7989.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.172222,62.000000,84.233333,100.066667,69.400000,0.000000,0.000000,0.127000,0.026000,0.028000,0.000000,107.466667,101.166667,98.933333,99.100000,97.200000,97.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.990000,37.200000,37.120000,39653.068800,1068.240000,1710875.023920,1601.583000,NatG-1,
05/19/2021,12:25:47.730,1747.90,7995.48,116.080000,0.100380,6.990000,15.553000,0.000000,60.008000,11.650000,0.600000,1.486551,1.402912,7994.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,99.994444,62.033333,84.500000,100.000000,69.400000,0.000000,0.000000,0.124000,0.025000,0.025000,0.000000,107.300000,101.400000,98.733333,98.300000,97.033333,97.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.990000,37.193000,37.114000,39646.659360,1068.240000,1710930.572400,1601.635000,NatG-1,
05/19/2021,12:25:52.730,1752.90,8000.48,116.040000,0.100340,6.990000,15.562000,0.000000,60.008000,11.640000,0.600000,1.483456,1.401930,7999.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,99.755556,62.100000,84.766667,99.966667,69.400000,0.000000,0.000000,0.130000,0.025000,0.028000,0.000000,106.433333,101.633333,98.700000,97.733333,96.966667,97.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.990000,37.190000,37.110000,39642.386400,1068.240000,1710985.052640,1601.686000,NatG-1,
05/19/2021,12:25:56.732,1756.90,8004.48,116.120000,0.100440,7.000000,15.570000,0.000000,60.011000,11.660000,0.600000,1.484966,1.401912,8003.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.211111,62.100000,84.933333,99.933333,69.366667,0.000000,0.000000,0.127000,0.024000,0.027000,0.000000,106.266667,101.700000,100.233333,98.033333,97.133333,97.900000,0,1,0,0,0,30.560000,0.000000,0.000000,70.980000,37.186000,37.107000,39639.181680,1068.240000,1711028.850480,1601.727000,NatG-1,
05/19/2021,12:26:01.735,1761.90,8009.48,116.080000,0.100390,6.990000,15.580000,0.000000,60.009000,11.650000,0.599900,1.482219,1.402395,8008.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.400000,62.133333,85.233333,99.900000,69.400000,0.000000,0.000000,0.125000,0.023000,0.029000,0.000000,107.166667,101.666667,100.100000,98.466667,97.333333,97.666667,0,1,0,0,0,30.560000,0.000000,0.000000,70.980000,37.186000,37.110000,39642.386400,1068.240000,1711084.398960,1601.779000,NatG-1,
05/19/2021,12:26:06.733,1766.90,8014.48,116.070000,0.100380,6.990000,15.589000,0.000000,60.003000,11.650000,0.599900,1.483662,1.403033,8013.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.444444,62.200000,85.466667,99.900000,69.366667,0.000000,0.000000,0.130000,0.023000,0.027000,0.000000,107.266667,101.500000,99.166667,98.366667,97.400000,98.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.980000,37.193000,37.117000,39649.864080,1068.240000,1711138.879200,1601.830000,NatG-1,
05/19/2021,12:26:11.732,1771.90,8019.48,116.080000,0.100400,6.990000,15.599000,0.000000,60.003000,11.660000,0.599900,1.487849,1.402395,8018.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.461111,62.166667,85.766667,99.833333,69.366667,0.000000,0.000000,0.125000,0.023000,0.028000,0.000000,107.233333,101.200000,98.933333,98.066667,97.466667,99.866667,0,1,0,0,0,30.560000,0.000000,0.000000,70.970000,37.186000,37.110000,39642.386400,1068.240000,1711194.427680,1601.882000,NatG-1,
05/19/2021,12:26:16.731,1776.90,8024.48,116.090000,0.100420,6.990000,15.609000,0.000000,60.004000,11.660000,0.600000,1.484366,1.402274,8023.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.466667,62.200000,86.033333,99.766667,69.333333,0.000000,0.000000,0.132000,0.023000,0.030000,0.000000,106.066667,101.166667,99.733333,98.233333,97.933333,99.666667,0,1,0,0,0,30.560000,0.000000,0.000000,70.970000,37.180000,37.104000,39635.976960,1068.240000,1711248.907920,1601.933000,NatG-1,
05/19/2021,12:26:20.734,1780.90,8028.48,116.090000,0.100410,6.990000,15.617000,0.000000,60.005000,11.660000,0.600000,1.485808,1.401930,8027.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.350000,62.200000,86.200000,99.733333,69.300000,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,104.933333,101.200000,100.100000,98.233333,98.500000,99.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.970000,37.176000,37.100000,39631.704000,1068.240000,1711292.705760,1601.974000,NatG-1,
05/19/2021,12:26:25.736,1785.90,8033.48,116.040000,0.100360,6.990000,15.626000,0.000000,60.002000,11.650000,0.600000,1.484157,1.402275,8032.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.533333,62.266667,86.466667,99.733333,69.300000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,105.700000,101.366667,99.933333,98.700000,98.566667,98.933333,0,1,0,0,0,30.570000,0.000000,0.000000,70.960000,37.183000,37.107000,39639.181680,1068.240000,1711348.254240,1602.026000,NatG-1,
05/19/2021,12:26:30.728,1790.90,8038.48,116.040000,0.100360,6.990000,15.636000,0.000000,60.001000,11.650000,0.600000,1.485253,1.403051,8037.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.677778,62.300000,86.733333,99.700000,69.233333,0.000000,0.000000,0.129000,0.022000,0.031000,0.000000,107.133333,101.133333,100.100000,99.233333,98.166667,98.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.960000,37.176000,37.100000,39631.704000,1068.240000,1711402.734480,1602.077000,NatG-1,
05/19/2021,12:26:35.735,1795.90,8043.48,116.040000,0.100360,6.990000,15.646000,0.000000,59.998000,11.640000,0.600000,1.485353,1.402878,8042.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.761111,62.300000,86.966667,99.666667,69.200000,0.000000,0.000000,0.126000,0.023000,0.029000,0.000000,106.933333,101.066667,99.833333,99.866667,98.300000,98.566667,0,1,0,0,0,30.560000,0.000000,0.000000,70.960000,37.193000,37.117000,39649.864080,1068.240000,1711457.214720,1602.128000,NatG-1,
05/19/2021,12:26:40.735,1800.90,8048.48,116.040000,0.100370,6.990000,15.656000,0.000000,59.994000,11.650000,0.600000,1.485304,1.403395,8047.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.633333,62.300000,87.233333,99.600000,69.200000,0.000000,0.000000,0.129000,0.022000,0.028000,-0.001000,107.300000,101.033333,99.700000,99.033333,98.100000,98.633333,0,1,0,0,0,30.570000,0.000000,0.000000,70.950000,37.180000,37.104000,39635.976960,1068.240000,1711511.694960,1602.179000,NatG-1,
05/19/2021,12:26:44.732,1804.90,8052.48,116.060000,0.100400,6.990000,15.663000,0.000000,59.994000,11.650000,0.599900,1.485558,1.402809,8051.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.594444,62.333333,87.433333,99.500000,69.200000,0.000000,0.000000,0.126000,0.023000,0.027000,0.000000,105.300000,101.166667,99.733333,99.833333,98.366667,99.166667,0,1,0,0,0,30.570000,0.000000,0.000000,70.950000,37.186000,37.110000,39642.386400,1068.240000,1711556.561040,1602.221000,NatG-1,
05/19/2021,12:26:49.730,1809.90,8057.48,115.990000,0.100310,6.980000,15.673000,0.000000,59.993000,11.640000,0.600000,1.484797,1.402362,8056.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.500000,62.400000,87.666667,99.500000,69.200000,0.000000,0.000000,0.124000,0.024000,0.028000,0.000000,104.633333,101.666667,100.066667,99.800000,98.566667,98.266667,0,1,0,0,0,30.560000,0.000000,0.000000,70.950000,37.183000,37.107000,39639.181680,1068.240000,1711611.041280,1602.272000,NatG-1,
05/19/2021,12:26:54.729,1814.90,8062.48,116.060000,0.100400,6.990000,15.683000,0.000000,59.995000,11.650000,0.599900,1.484163,1.402292,8061.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,100.700000,62.400000,87.866667,99.433333,69.200000,0.000000,0.000000,0.128000,0.025000,0.026000,0.000000,105.166667,101.700000,100.100000,99.966667,98.733333,98.533333,0,1,0,0,0,30.570000,0.000000,0.000000,70.950000,37.163000,37.090000,39621.021600,1068.240000,1711665.521520,1602.323000,NatG-1,
05/19/2021,12:26:59.735,1819.90,8067.48,116.080000,0.100410,6.990000,15.692000,0.000000,59.998000,11.660000,0.599900,1.485908,1.403084,8066.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,101.194444,62.400000,88.166667,99.400000,69.200000,0.000000,0.000000,0.124000,0.025000,0.025000,0.000000,106.733333,101.900000,100.700000,99.866667,99.133333,98.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.940000,37.173000,37.100000,39631.704000,1068.240000,1711721.070000,1602.375000,NatG-1,
05/19/2021,12:27:04.728,1824.90,8072.48,116.100000,0.100440,7.000000,15.702000,0.000000,60.001000,11.660000,0.599900,1.488152,1.401809,8071.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,101.561111,62.500000,88.400000,99.400000,69.200000,0.000000,0.000000,0.128000,0.026000,0.026000,0.000000,107.466667,102.366667,100.800000,100.200000,99.266667,99.266667,0,1,0,0,0,30.560000,0.000000,0.000000,70.940000,37.173000,37.100000,39631.704000,1068.240000,1711775.550240,1602.426000,NatG-1,
05/19/2021,12:27:08.733,1828.90,8076.48,116.080000,0.100410,6.990000,15.710000,0.000000,60.003000,11.660000,0.599900,1.484513,1.402567,8075.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,101.827778,62.500000,88.566667,99.366667,69.166667,0.000000,0.000000,0.123000,0.024000,0.026000,-0.001000,107.466667,102.433333,100.400000,100.266667,100.433333,99.966667,0,1,0,0,0,30.570000,0.000000,0.000000,70.940000,37.166000,37.097000,39628.499280,1068.240000,1711819.348080,1602.467000,NatG-1,
05/19/2021,12:27:13.731,1833.90,8081.48,116.080000,0.100410,6.990000,15.720000,0.000000,60.006000,11.660000,0.599900,1.484812,1.402395,8080.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,102.011111,62.500000,88.800000,99.300000,69.166667,0.000000,0.000000,0.123000,0.025000,0.027000,0.000000,107.133333,102.600000,100.300000,100.100000,100.066667,101.866667,0,1,0,0,0,30.560000,0.000000,0.000000,70.930000,37.176000,37.104000,39635.976960,1068.240000,1711874.896560,1602.519000,NatG-1,
05/19/2021,12:27:18.734,1838.90,8086.48,116.080000,0.100410,6.990000,15.729000,0.000000,60.003000,11.660000,0.599900,1.483518,1.402912,8085.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,101.616667,62.500000,89.066667,99.200000,69.133333,0.000000,0.000000,0.127000,0.025000,0.028000,0.001000,107.700000,102.700000,100.300000,100.233333,99.233333,99.533333,0,1,0,0,0,30.570000,0.000000,0.000000,70.930000,37.176000,37.104000,39635.976960,1068.240000,1711929.376800,1602.570000,NatG-1,
05/19/2021,12:27:23.736,1843.90,8091.48,116.110000,0.100450,7.000000,15.739000,0.000000,60.001000,11.660000,0.599900,1.482628,1.402549,8090.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,102.122222,62.500000,89.300000,99.200000,69.133333,0.000000,0.000000,0.123000,0.024000,0.028000,0.000000,108.633333,103.066667,100.866667,100.200000,100.466667,99.500000,0,1,0,0,0,30.570000,0.000000,0.000000,70.930000,37.180000,37.107000,39639.181680,1068.240000,1711984.925280,1602.622000,NatG-1,
05/19/2021,12:27:28.733,1848.90,8096.48,116.070000,0.100390,6.990000,15.749000,0.000000,60.007000,11.650000,0.600000,1.483514,1.402516,8095.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,102.100000,62.566667,89.566667,99.200000,69.100000,0.000000,0.000000,0.128000,0.024000,0.028000,0.000000,109.133333,103.233333,101.200000,99.633333,100.000000,99.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.930000,37.176000,37.104000,39635.976960,1068.240000,1712039.405520,1602.673000,NatG-1,
05/19/2021,12:27:32.735,1852.90,8100.48,116.100000,0.100420,6.990000,15.756000,0.000000,60.009000,11.660000,0.600000,1.485859,1.401550,8099.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,102.066667,62.600000,89.666667,99.133333,69.100000,0.000000,0.000000,0.125000,0.024000,0.026000,0.000000,108.766667,103.066667,101.200000,99.733333,100.066667,99.566667,0,1,0,0,0,30.560000,0.000000,0.000000,70.920000,37.176000,37.100000,39631.704000,1068.240000,1712083.203360,1602.714000,NatG-1,
05/19/2021,12:27:37.730,1857.90,8105.48,116.040000,0.100350,6.990000,15.766000,0.000000,60.011000,11.640000,0.600000,1.485999,1.402275,8104.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,101.938889,62.600000,89.866667,99.100000,69.100000,0.000000,0.000000,0.131000,0.023000,0.029000,0.000000,107.633333,102.800000,101.166667,100.100000,100.700000,99.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.910000,37.173000,37.100000,39631.704000,1068.240000,1712137.683600,1602.765000,NatG-1,
05/19/2021,12:27:42.735,1862.90,8110.48,116.090000,0.100410,6.990000,15.776000,0.000000,60.016000,11.660000,0.600000,1.484215,1.402446,8109.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,101.811111,62.600000,90.100000,99.000000,69.100000,0.000000,0.000000,0.127000,0.023000,0.029000,0.000000,107.066667,102.900000,101.500000,100.066667,100.033333,99.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.910000,37.166000,37.090000,39621.021600,1068.240000,1712193.232080,1602.817000,NatG-1,
05/19/2021,12:27:47.730,1867.90,8115.48,116.120000,0.100440,7.000000,15.786000,0.000000,60.016000,11.660000,0.599900,1.483672,1.402429,8114.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,102.383333,62.700000,90.333333,99.000000,69.100000,0.000000,0.000000,0.124000,0.022000,0.030000,0.000000,108.666667,103.100000,102.200000,100.933333,99.700000,99.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.910000,37.163000,37.090000,39621.021600,1068.240000,1712247.712320,1602.868000,NatG-1,
05/19/2021,12:27:52.733,1872.90,8120.48,116.070000,0.100380,6.990000,15.795000,0.000000,60.018000,11.650000,0.600000,1.486750,1.403033,8119.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,102.333333,62.700000,90.533333,99.000000,69.066667,0.000000,0.000000,0.127000,0.023000,0.029000,0.000000,108.600000,103.433333,102.000000,100.433333,99.566667,99.966667,0,1,0,0,0,30.570000,0.000000,0.000000,70.910000,37.153000,37.077000,39607.134480,1068.240000,1712303.260800,1602.920000,NatG-1,
05/19/2021,12:27:56.729,1876.90,8124.48,116.050000,0.100340,6.990000,15.803000,0.000000,60.018000,11.640000,0.600000,1.483456,1.402413,8123.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,102.488889,62.700000,90.733333,98.933333,69.066667,0.000000,0.000000,0.124000,0.024000,0.029000,0.000000,108.566667,103.433333,102.000000,101.266667,99.933333,99.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.900000,37.147000,37.074000,39603.929760,1068.240000,1712347.058640,1602.961000,NatG-1,
05/19/2021,12:28:01.734,1881.90,8129.48,116.010000,0.100300,6.980000,15.813000,0.000000,60.015000,11.640000,0.600000,1.487737,1.402293,8128.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,102.483333,62.733333,90.933333,98.900000,69.000000,0.000000,0.000000,0.126000,0.025000,0.027000,0.000000,108.000000,103.066667,101.266667,101.266667,99.800000,101.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.900000,37.166000,37.097000,39628.499280,1068.240000,1712401.538880,1603.012000,NatG-1,
05/19/2021,12:28:06.728,1886.90,8134.48,115.980000,0.100280,6.980000,15.822000,0.000000,60.005000,11.630000,0.600000,1.484444,1.402483,8133.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,102.450000,62.766667,91.133333,98.833333,69.033333,0.000000,0.000000,0.122000,0.025000,0.027000,0.000000,106.600000,103.100000,102.166667,101.033333,99.966667,101.833333,0,1,0,0,0,30.570000,0.000000,0.000000,70.900000,37.160000,37.090000,39621.021600,1068.240000,1712456.019120,1603.063000,NatG-1,
05/19/2021,12:28:11.729,1891.90,8139.48,116.100000,0.100440,7.000000,15.832000,0.000000,60.002000,11.660000,0.599900,1.482577,1.402670,8138.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,102.483333,62.800000,91.333333,98.800000,69.100000,0.000000,0.000000,0.124000,0.027000,0.028000,0.000000,107.100000,103.466667,102.366667,101.000000,100.133333,100.833333,0,1,0,0,0,30.570000,0.000000,0.000000,70.900000,37.166000,37.094000,39625.294560,1068.240000,1712511.567600,1603.115000,NatG-1,
05/19/2021,12:28:16.735,1896.90,8144.48,116.090000,0.100430,6.990000,15.842000,0.000000,60.002000,11.660000,0.599900,1.486209,1.402791,8143.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,102.633333,62.800000,91.533333,98.800000,69.100000,0.000000,0.000000,0.123000,0.026000,0.025000,-0.001000,108.233333,103.666667,101.666667,101.200000,100.500000,100.533333,0,1,0,0,0,30.560000,0.000000,0.000000,70.890000,37.170000,37.097000,39628.499280,1068.240000,1712566.047840,1603.166000,NatG-1,
05/19/2021,12:28:20.737,1900.90,8148.49,116.150000,0.100510,7.000000,15.850000,0.000000,60.002000,11.670000,0.599900,1.483633,1.402583,8147.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,102.872222,62.833333,91.700000,98.800000,69.100000,0.000000,0.000000,0.120000,0.027000,0.026000,0.000000,108.033333,103.500000,101.500000,102.000000,101.033333,101.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.890000,37.170000,37.100000,39631.704000,1068.240000,1712609.845680,1603.207000,NatG-1,
05/19/2021,12:28:25.729,1905.90,8153.48,116.170000,0.100540,7.010000,15.859000,0.000000,60.002000,11.680000,0.599900,1.485279,1.403116,8152.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,102.888889,62.833333,91.900000,98.700000,69.100000,0.000000,0.000000,0.124000,0.027000,0.028000,0.000000,108.000000,103.500000,101.700000,102.000000,101.366667,100.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.890000,37.166000,37.097000,39628.499280,1068.240000,1712665.394160,1603.259000,NatG-1,
05/19/2021,12:28:30.731,1910.90,8158.48,116.140000,0.100500,7.000000,15.869000,0.000000,60.003000,11.670000,0.599900,1.483383,1.402876,8157.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,103.194444,62.866667,92.100000,98.633333,69.100000,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,108.866667,103.766667,102.233333,101.633333,101.666667,101.000000,0,1,0,0,0,30.560000,0.000000,0.000000,70.890000,37.163000,37.094000,39625.294560,1068.240000,1712719.874400,1603.310000,NatG-1,
05/19/2021,12:28:35.731,1915.90,8163.48,116.120000,0.100470,7.000000,15.879000,0.000000,60.000000,11.670000,0.599900,1.483428,1.402945,8162.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,103.500000,62.900000,92.366667,98.600000,69.100000,0.000000,0.000000,0.123000,0.027000,0.025000,-0.001000,109.100000,103.900000,102.766667,102.433333,101.133333,101.666667,0,1,0,0,0,30.560000,0.000000,0.000000,70.880000,37.166000,37.094000,39625.294560,1068.240000,1712774.354640,1603.361000,NatG-1,
05/19/2021,12:28:40.735,1920.90,8168.48,116.080000,0.100430,6.990000,15.889000,0.000000,59.998000,11.660000,0.599900,1.484417,1.402395,8167.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,103.472222,62.900000,92.566667,98.566667,69.133333,0.000000,0.000000,0.121000,0.026000,0.027000,0.000000,109.233333,104.233333,102.766667,102.066667,101.433333,101.100000,0,1,0,0,0,30.570000,0.000000,0.000000,70.870000,37.163000,37.090000,39621.021600,1068.240000,1712829.903120,1603.413000,NatG-1,
05/19/2021,12:28:44.729,1924.90,8172.48,116.210000,0.100590,7.010000,15.896000,0.000000,59.998000,11.690000,0.599900,1.483945,1.402375,8171.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,103.655556,62.900000,92.633333,98.566667,69.133333,0.000000,0.000000,0.119000,0.027000,0.027000,0.000000,108.866667,104.500000,103.133333,102.033333,102.066667,101.333333,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.143000,37.074000,39603.929760,1068.240000,1712873.700960,1603.454000,NatG-1,
05/19/2021,12:28:49.732,1929.90,8177.48,116.190000,0.100590,7.010000,15.906000,0.000000,59.992000,11.690000,0.599900,1.487921,1.402100,8176.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,103.661111,62.900000,92.900000,98.500000,69.200000,0.000000,0.000000,0.125000,0.027000,0.027000,0.000000,108.033333,104.500000,102.966667,102.066667,101.966667,102.433333,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.143000,37.070000,39599.656800,1068.240000,1712928.181200,1603.505000,NatG-1,
05/19/2021,12:28:54.730,1934.90,8182.48,116.210000,0.100620,7.010000,15.916000,0.000000,59.989000,11.690000,0.599900,1.483800,1.402375,8181.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,103.661111,62.966667,93.100000,98.500000,69.200000,0.000000,0.000000,0.123000,0.024000,0.031000,0.000000,108.166667,104.133333,102.600000,101.766667,102.833333,102.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.180000,37.107000,39639.181680,1068.240000,1712982.661440,1603.556000,NatG-1,
05/19/2021,12:28:59.733,1939.90,8187.48,116.230000,0.100640,7.020000,15.926000,0.000000,59.991000,11.700000,0.599900,1.487182,1.401790,8186.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,103.861111,63.000000,93.233333,98.433333,69.200000,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,108.600000,104.166667,102.533333,103.033333,102.800000,102.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.166000,37.094000,39625.294560,1068.240000,1713038.209920,1603.608000,NatG-1,
05/19/2021,12:29:04.731,1944.90,8192.48,116.260000,0.100660,7.020000,15.935000,0.000000,59.997000,11.700000,0.599900,1.483211,1.402546,8191.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,103.927778,63.000000,93.366667,98.433333,69.200000,0.000000,0.000000,0.125000,0.022000,0.030000,0.000000,110.000000,104.233333,102.800000,102.233333,101.866667,102.433333,0,1,0,0,0,30.570000,0.000000,0.000000,70.860000,37.157000,37.087000,39617.816880,1068.240000,1713092.690160,1603.659000,NatG-1,
05/19/2021,12:29:08.736,1948.90,8196.48,116.240000,0.100650,7.020000,15.943000,0.000000,59.998000,11.700000,0.599900,1.484749,1.402787,8195.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,104.011111,63.000000,93.500000,98.366667,69.200000,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,109.600000,104.733333,103.100000,101.933333,102.533333,102.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.166000,37.097000,39628.499280,1068.240000,1713136.488000,1603.700000,NatG-1,
05/19/2021,12:29:13.733,1953.90,8201.48,116.250000,0.100650,7.020000,15.953000,0.000000,60.003000,11.700000,0.599900,1.483756,1.403011,8200.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,103.950000,63.000000,93.766667,98.333333,69.200000,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,107.966667,105.066667,103.366667,102.466667,102.933333,101.900000,0,1,0,0,0,30.570000,0.000000,0.000000,70.850000,37.157000,37.090000,39621.021600,1068.240000,1713192.036480,1603.752000,NatG-1,
05/19/2021,12:29:18.733,1958.90,8206.48,116.240000,0.100640,7.020000,15.963000,0.000000,60.001000,11.700000,0.599900,1.483406,1.402271,8205.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,103.977778,63.000000,93.966667,98.300000,69.200000,0.000000,0.000000,0.124000,0.023000,0.031000,0.000000,107.366667,105.300000,103.466667,102.700000,103.066667,101.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.153000,37.087000,39617.816880,1068.240000,1713246.516720,1603.803000,NatG-1,
05/19/2021,12:29:23.732,1963.90,8211.48,116.240000,0.100660,7.020000,15.972000,0.000000,59.993000,11.700000,0.599900,1.484701,1.402529,8210.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,104.311111,63.066667,94.033333,98.300000,69.200000,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,109.000000,105.400000,103.600000,103.300000,102.200000,102.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.160000,37.090000,39621.021600,1068.240000,1713300.996960,1603.854000,NatG-1,
05/19/2021,12:29:28.729,1968.90,8216.48,116.250000,0.100670,7.020000,15.982000,0.000000,59.994000,11.700000,0.599900,1.483858,1.402151,8215.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,104.861111,63.066667,94.266667,98.300000,69.200000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,109.566667,105.500000,103.633333,102.733333,102.933333,104.800000,0,1,0,0,0,30.570000,0.000000,0.000000,70.850000,37.160000,37.090000,39621.021600,1068.240000,1713356.545440,1603.906000,NatG-1,
05/19/2021,12:29:32.735,1972.90,8220.48,116.250000,0.100660,7.020000,15.990000,0.000000,59.997000,11.700000,0.599900,1.484900,1.401892,8219.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,104.655556,63.100000,94.400000,98.233333,69.200000,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,109.600000,105.666667,103.500000,102.966667,103.666667,102.533333,0,1,0,0,0,30.560000,0.000000,0.000000,70.840000,37.143000,37.077000,39607.134480,1068.240000,1713400.343280,1603.947000,NatG-1,
05/19/2021,12:29:37.736,1977.90,8225.48,116.210000,0.100610,7.010000,16.000000,0.000000,59.999000,11.690000,0.599900,1.483352,1.402375,8224.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,104.538889,63.100000,94.566667,98.200000,69.266667,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,109.500000,105.966667,103.666667,103.000000,103.033333,102.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.840000,37.153000,37.087000,39617.816880,1068.240000,1713454.823520,1603.998000,NatG-1,
05/19/2021,12:29:42.730,1982.90,8230.48,116.240000,0.100640,7.020000,16.009000,0.000000,60.002000,11.700000,0.599900,1.483207,1.402787,8229.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,104.611111,63.100000,94.733333,98.166667,69.233333,0.000000,0.000000,0.131000,0.023000,0.029000,0.000000,109.100000,106.100000,103.766667,103.600000,102.666667,102.433333,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.147000,37.077000,39607.134480,1068.240000,1713510.372000,1604.050000,NatG-1,
05/19/2021,12:29:47.735,1987.90,8235.48,116.220000,0.100610,7.010000,16.019000,0.000000,60.003000,11.690000,0.599900,1.485339,1.402254,8234.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,104.727778,63.166667,94.900000,98.100000,69.266667,0.000000,0.000000,0.128000,0.023000,0.029000,0.000000,109.866667,105.500000,103.566667,103.233333,102.366667,103.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.160000,37.094000,39625.294560,1068.240000,1713564.852240,1604.101000,NatG-1,
05/19/2021,12:29:52.735,1992.90,8240.48,116.220000,0.100600,7.010000,16.029000,0.000000,60.009000,11.690000,0.599900,1.484493,1.402771,8239.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,104.505556,63.166667,95.100000,98.100000,69.233333,0.000000,0.000000,0.127000,0.022000,0.028000,0.000000,109.866667,105.066667,103.366667,103.166667,102.400000,103.166667,0,1,0,0,0,30.570000,0.000000,0.000000,70.830000,37.166000,37.100000,39631.704000,1068.240000,1713619.332480,1604.152000,NatG-1,
05/19/2021,12:29:56.733,1996.90,8244.48,116.220000,0.100600,7.010000,16.037000,0.000000,60.012000,11.690000,0.599900,1.485586,1.402512,8243.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,104.761111,63.200000,95.200000,98.100000,69.200000,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,110.633333,105.233333,103.466667,102.866667,102.766667,103.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.160000,37.090000,39621.021600,1068.240000,1713663.130320,1604.193000,NatG-1,
05/19/2021,12:30:01.737,2001.90,8249.48,116.190000,0.100570,7.010000,16.046000,0.000000,60.011000,11.690000,0.599900,1.484140,1.402616,8248.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,104.950000,63.200000,95.366667,98.100000,69.233333,0.000000,0.000000,0.126000,0.022000,0.030000,-0.001000,110.733333,105.433333,103.866667,102.800000,102.500000,104.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.150000,37.080000,39610.339200,1068.240000,1713718.678800,1604.245000,NatG-1,
05/19/2021,12:30:06.731,2006.90,8254.48,116.270000,0.100660,7.020000,16.056000,0.000000,60.015000,11.700000,0.599900,1.483409,1.401909,8253.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,105.155556,63.266667,95.566667,98.066667,69.200000,0.000000,0.000000,0.128000,0.024000,0.030000,0.000000,110.566667,105.866667,104.033333,102.866667,102.566667,105.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.147000,37.080000,39610.339200,1068.240000,1713773.159040,1604.296000,NatG-1,
05/19/2021,12:30:11.731,2011.90,8259.48,116.380000,0.100800,7.040000,16.066000,0.000000,60.016000,11.730000,0.599900,1.485615,1.401615,8258.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,105.338889,63.200000,95.633333,97.933333,69.200000,0.000000,0.000000,0.123000,0.025000,0.028000,0.000000,109.633333,106.266667,104.366667,102.900000,103.900000,104.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.157000,37.087000,39617.816880,1068.240000,1713827.639280,1604.347000,NatG-1,
05/19/2021,12:30:16.733,2016.90,8264.48,116.320000,0.100730,7.030000,16.076000,0.000000,60.014000,11.720000,0.599900,1.484662,1.402338,8263.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,105.111111,63.300000,95.800000,97.900000,69.200000,0.000000,0.000000,0.120000,0.027000,0.027000,0.000000,109.233333,106.466667,104.433333,103.133333,104.400000,103.000000,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.147000,37.077000,39607.134480,1068.240000,1713883.187760,1604.399000,NatG-1,
05/19/2021,12:30:20.730,2020.90,8268.48,116.260000,0.100660,7.020000,16.084000,0.000000,60.008000,11.700000,0.599900,1.483409,1.401772,8267.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,105.394444,63.300000,95.933333,97.900000,69.200000,0.000000,0.000000,0.122000,0.027000,0.028000,0.000000,109.600000,106.500000,104.633333,103.366667,105.200000,103.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.150000,37.084000,39614.612160,1068.240000,1713926.985600,1604.440000,NatG-1,
05/19/2021,12:30:25.729,2025.90,8273.48,116.250000,0.100660,7.020000,16.093000,0.000000,60.000000,11.700000,0.599900,1.486887,1.401892,8272.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,105.577778,63.333333,96.100000,97.866667,69.200000,0.000000,0.000000,0.120000,0.026000,0.026000,0.000000,110.300000,106.500000,104.900000,104.266667,104.200000,103.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.153000,37.087000,39617.816880,1068.240000,1713981.465840,1604.491000,NatG-1,
05/19/2021,12:30:30.734,2030.90,8278.48,116.280000,0.100710,7.030000,16.103000,0.000000,59.996000,11.710000,0.599900,1.484063,1.401531,8277.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,105.588889,63.300000,96.233333,97.800000,69.200000,0.000000,0.000000,0.125000,0.027000,0.025000,0.000000,110.300000,106.500000,105.000000,104.366667,103.900000,103.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.143000,37.077000,39607.134480,1068.240000,1714037.014320,1604.543000,NatG-1,
05/19/2021,12:30:35.736,2035.90,8283.48,116.330000,0.100770,7.030000,16.113000,0.000000,59.997000,11.720000,0.599800,1.482783,1.402218,8282.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,105.972222,63.333333,96.366667,97.800000,69.200000,0.000000,0.000000,0.121000,0.027000,0.026000,0.000000,110.766667,106.600000,105.100000,104.966667,104.333333,104.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.150000,37.084000,39614.612160,1068.240000,1714091.494560,1604.594000,NatG-1,
05/19/2021,12:30:40.727,2040.90,8288.48,116.370000,0.100810,7.040000,16.123000,0.000000,59.997000,11.730000,0.599900,1.485269,1.401564,8287.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,105.755556,63.333333,96.500000,97.800000,69.200000,0.000000,0.000000,0.126000,0.027000,0.028000,0.000000,110.600000,106.633333,104.800000,104.600000,104.100000,103.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.150000,37.084000,39614.612160,1068.240000,1714147.043040,1604.646000,NatG-1,
05/19/2021,12:30:44.736,2044.90,8292.48,116.370000,0.100820,7.040000,16.130000,0.000000,60.002000,11.730000,0.599800,1.484329,1.401220,8291.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,105.694444,63.400000,96.633333,97.766667,69.200000,0.000000,0.000000,0.123000,0.027000,0.028000,0.000000,110.566667,106.666667,105.000000,104.200000,103.700000,104.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.140000,37.077000,39607.134480,1068.240000,1714189.772640,1604.686000,NatG-1,
05/19/2021,12:30:49.737,2049.90,8297.48,116.340000,0.100790,7.030000,16.140000,0.000000,59.997000,11.730000,0.599900,1.483282,1.401324,8296.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,105.661111,63.400000,96.733333,97.700000,69.200000,0.000000,0.000000,0.121000,0.026000,0.028000,-0.001000,110.266667,106.566667,104.866667,104.033333,104.400000,103.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.147000,37.084000,39614.612160,1068.240000,1714245.321120,1604.738000,NatG-1,
05/19/2021,12:30:54.732,2054.90,8302.48,116.400000,0.100860,7.040000,16.150000,0.000000,59.998000,11.740000,0.599800,1.484335,1.401203,8301.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,105.794444,63.400000,96.866667,97.633333,69.200000,0.000000,0.000000,0.125000,0.025000,0.030000,0.000000,110.300000,106.633333,104.866667,104.100000,104.933333,103.933333,0,1,0,0,0,30.570000,0.000000,0.000000,70.800000,37.147000,37.084000,39614.612160,1068.240000,1714299.801360,1604.789000,NatG-1,
05/19/2021,12:30:59.733,2059.90,8307.48,116.360000,0.100800,7.040000,16.160000,0.000000,59.999000,11.730000,0.599900,1.484028,1.401341,8306.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,106.022222,63.400000,96.966667,97.633333,69.200000,0.000000,0.000000,0.122000,0.025000,0.030000,-0.001000,110.633333,106.833333,105.533333,104.933333,104.466667,103.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.790000,37.140000,37.077000,39607.134480,1068.240000,1714354.281600,1604.840000,NatG-1,
05/19/2021,12:31:04.729,2064.90,8312.48,116.350000,0.100800,7.040000,16.169000,0.000000,59.997000,11.730000,0.599900,1.485417,1.401203,8311.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,106.294444,63.400000,97.133333,97.600000,69.200000,0.000000,0.000000,0.127000,0.025000,0.029000,0.000000,110.733333,106.933333,105.933333,105.733333,104.533333,103.900000,0,1,0,0,0,30.560000,0.000000,0.000000,70.790000,37.160000,37.094000,39625.294560,1068.240000,1714409.830080,1604.892000,NatG-1,
05/19/2021,12:31:08.733,2068.90,8316.48,116.410000,0.100880,7.040000,16.177000,0.000000,59.997000,11.740000,0.599800,1.486420,1.401598,8315.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,106.044444,63.433333,97.266667,97.600000,69.200000,0.000000,0.000000,0.124000,0.025000,0.028000,0.000000,110.266667,106.566667,105.633333,105.100000,104.600000,104.100000,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.130000,37.067000,39596.452080,1068.240000,1714453.627920,1604.933000,NatG-1,
05/19/2021,12:31:13.732,2073.90,8321.48,116.350000,0.100810,7.040000,16.187000,0.000000,59.993000,11.730000,0.599900,1.484079,1.401805,8320.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,105.788889,63.400000,97.400000,97.600000,69.166667,0.000000,0.000000,0.123000,0.023000,0.031000,0.000000,109.166667,106.266667,105.333333,105.000000,104.333333,104.633333,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.127000,37.061000,39590.042640,1068.240000,1714508.108160,1604.984000,NatG-1,
05/19/2021,12:31:18.736,2078.90,8326.48,116.440000,0.100910,7.050000,16.197000,0.000000,59.994000,11.750000,0.599800,1.486374,1.401408,8325.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,105.911111,63.466667,97.533333,97.566667,69.200000,0.000000,0.000000,0.127000,0.024000,0.030000,0.000000,108.933333,106.733333,105.500000,105.066667,104.700000,104.533333,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.137000,37.070000,39599.656800,1068.240000,1714563.656640,1605.036000,NatG-1,
05/19/2021,12:31:23.735,2083.90,8331.48,116.410000,0.100890,7.040000,16.207000,0.000000,59.989000,11.740000,0.599800,1.483497,1.401082,8330.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,106.227778,63.500000,97.633333,97.533333,69.200000,0.000000,0.000000,0.123000,0.023000,0.030000,0.000000,109.266667,107.000000,105.833333,105.466667,104.900000,104.900000,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.140000,37.077000,39607.134480,1068.240000,1714618.136880,1605.087000,NatG-1,
05/19/2021,12:31:28.734,2088.90,8336.48,116.380000,0.100850,7.040000,16.216000,0.000000,59.988000,11.740000,0.599800,1.485275,1.401444,8335.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,106.244444,63.500000,97.800000,97.500000,69.200000,0.000000,0.000000,0.130000,0.022000,0.030000,0.000000,109.800000,107.166667,106.066667,104.733333,105.100000,104.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.147000,37.080000,39610.339200,1068.240000,1714672.617120,1605.138000,NatG-1,
05/19/2021,12:31:32.732,2092.90,8340.48,116.370000,0.100850,7.040000,16.224000,0.000000,59.986000,11.740000,0.599800,1.485077,1.401220,8339.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,106.361111,63.500000,97.866667,97.500000,69.200000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,110.133333,107.166667,105.500000,105.100000,105.100000,105.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.133000,37.067000,39596.452080,1068.240000,1714716.414960,1605.179000,NatG-1,
05/19/2021,12:31:37.733,2097.90,8345.48,116.380000,0.100850,7.040000,16.234000,0.000000,59.986000,11.740000,0.599800,1.483292,1.401615,8344.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,106.488889,63.533333,98.033333,97.400000,69.166667,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,110.033333,107.133333,105.433333,105.333333,105.700000,105.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.114000,37.051000,39579.360240,1068.240000,1714771.963440,1605.231000,NatG-1,
05/19/2021,12:31:42.736,2102.90,8350.48,116.400000,0.100880,7.040000,16.244000,0.000000,59.987000,11.740000,0.599800,1.485032,1.401718,8349.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,106.516667,63.566667,98.100000,97.400000,69.200000,0.000000,0.000000,0.129000,0.024000,0.027000,0.000000,110.566667,107.233333,106.033333,105.400000,104.900000,104.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.153000,37.087000,39617.816880,1068.240000,1714826.443680,1605.282000,NatG-1,
05/19/2021,12:31:47.731,2107.90,8355.48,116.390000,0.100870,7.040000,16.254000,0.000000,59.988000,11.740000,0.599800,1.485972,1.401323,8354.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,106.877778,63.600000,98.300000,97.400000,69.200000,0.000000,0.000000,0.123000,0.025000,0.028000,0.000000,110.633333,107.666667,106.200000,106.400000,105.166667,105.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.137000,37.074000,39603.929760,1068.240000,1714880.923920,1605.333000,NatG-1,
