Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,12:31:52.730,2112.90,8360.48,116.390000,0.100870,7.040000,16.263000,0.000000,59.987000,11.740000,0.599800,1.482403,1.401839,8359.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,106.761111,63.566667,98.333333,97.400000,69.200000,0.000000,0.000000,0.127000,0.027000,0.025000,0.000000,110.566667,107.800000,106.200000,105.733333,105.233333,105.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.120000,37.057000,39585.769680,1068.240000,1714936.472400,1605.385000,NatG-1,
05/19/2021,12:31:56.736,2116.90,8364.48,116.380000,0.100860,7.040000,16.271000,0.000000,59.986000,11.740000,0.599800,1.484533,1.401444,8363.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,106.872222,63.600000,98.433333,97.400000,69.200000,0.000000,0.000000,0.122000,0.027000,0.024000,0.000000,110.566667,107.833333,106.100000,106.233333,105.233333,105.266667,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.140000,37.077000,39607.134480,1068.240000,1714980.270240,1605.426000,NatG-1,
05/19/2021,12:32:01.739,2121.90,8369.49,116.410000,0.100900,7.050000,16.281000,0.000000,59.984000,11.750000,0.599800,1.486323,1.401770,8368.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,107.272222,63.600000,98.533333,97.333333,69.200000,0.000000,0.000000,0.126000,0.029000,0.025000,0.001000,111.600000,107.900000,106.933333,106.433333,105.300000,105.466667,0,1,0,0,0,30.570000,0.000000,0.000000,70.760000,37.127000,37.064000,39593.247360,1068.240000,1715034.750480,1605.477000,NatG-1,
05/19/2021,12:32:06.731,2126.90,8374.48,116.360000,0.100830,7.040000,16.291000,0.000000,59.983000,11.730000,0.599800,1.487950,1.401341,8373.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,107.433333,63.666667,98.700000,97.300000,69.200000,0.000000,0.000000,0.122000,0.028000,0.025000,-0.001000,111.866667,107.800000,106.400000,106.100000,105.800000,106.633333,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.133000,37.067000,39596.452080,1068.240000,1715089.230720,1605.528000,NatG-1,
05/19/2021,12:32:11.735,2131.90,8379.48,116.420000,0.100910,7.050000,16.301000,0.000000,59.988000,11.750000,0.599800,1.484392,1.401477,8378.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,107.500000,63.666667,98.800000,97.300000,69.200000,0.000000,0.000000,0.118000,0.029000,0.025000,-0.001000,111.966667,108.000000,106.300000,106.900000,105.700000,106.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.123000,37.057000,39585.769680,1068.240000,1715144.779200,1605.580000,NatG-1,
05/19/2021,12:32:16.735,2136.90,8384.48,116.450000,0.100930,7.050000,16.310000,0.000000,59.994000,11.750000,0.599800,1.484692,1.401632,8383.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,107.677778,63.700000,98.900000,97.233333,69.200000,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,111.833333,108.500000,106.633333,106.833333,105.733333,106.533333,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.127000,37.061000,39590.042640,1068.240000,1715199.259440,1605.631000,NatG-1,
05/19/2021,12:32:20.741,2140.90,8388.49,116.430000,0.100890,7.050000,16.318000,0.000000,59.998000,11.750000,0.599800,1.483695,1.401872,8387.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,107.883333,63.700000,99.000000,97.200000,69.233333,0.000000,0.000000,0.120000,0.026000,0.027000,0.000000,111.866667,108.700000,107.866667,106.400000,105.766667,106.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.130000,37.067000,39596.452080,1068.240000,1715243.057280,1605.672000,NatG-1,
05/19/2021,12:32:25.735,2145.90,8393.48,116.430000,0.100890,7.050000,16.328000,0.000000,59.999000,11.750000,0.599800,1.482307,1.401872,8392.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,107.894444,63.700000,99.100000,97.200000,69.300000,0.000000,0.000000,0.126000,0.027000,0.027000,0.000000,111.133333,108.333333,107.766667,106.200000,107.533333,106.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.094000,37.031000,39557.995440,1068.240000,1715298.605760,1605.724000,NatG-1,
05/19/2021,12:32:30.731,2150.90,8398.48,116.420000,0.100880,7.040000,16.338000,0.000000,60.001000,11.750000,0.599800,1.487213,1.401477,8397.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,107.816667,63.700000,99.200000,97.200000,69.300000,0.000000,0.000000,0.122000,0.026000,0.026000,0.000000,110.600000,108.333333,107.200000,106.600000,107.333333,106.833333,0,1,0,0,0,30.570000,0.000000,0.000000,70.750000,37.120000,37.057000,39585.769680,1068.240000,1715353.086000,1605.775000,NatG-1,
05/19/2021,12:32:35.732,2155.90,8403.48,116.250000,0.100670,7.020000,16.347000,0.000000,59.999000,11.700000,0.599900,1.482666,1.402409,8402.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,107.783333,63.700000,99.300000,97.200000,69.333333,0.000000,0.000000,0.125000,0.027000,0.028000,0.000000,110.600000,108.200000,106.800000,106.533333,107.400000,107.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.123000,37.061000,39590.042640,1068.240000,1715407.566240,1605.826000,NatG-1,
05/19/2021,12:32:40.731,2160.90,8408.48,116.390000,0.100850,7.040000,16.357000,0.000000,59.999000,11.740000,0.599800,1.484879,1.401839,8407.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,108.027778,63.766667,99.400000,97.200000,69.333333,0.000000,0.000000,0.123000,0.026000,0.027000,0.000000,111.133333,108.366667,107.300000,106.500000,107.866667,107.000000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.123000,37.061000,39590.042640,1068.240000,1715463.114720,1605.878000,NatG-1,
05/19/2021,12:32:44.735,2164.90,8412.48,116.390000,0.100840,7.040000,16.365000,0.000000,60.000000,11.740000,0.599800,1.482844,1.401495,8411.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,108.033333,63.800000,99.500000,97.200000,69.400000,0.000000,0.000000,0.119000,0.027000,0.029000,0.000000,111.433333,108.533333,107.433333,106.866667,107.200000,106.733333,0,1,0,0,0,30.570000,0.000000,0.000000,70.750000,37.130000,37.064000,39593.247360,1068.240000,1715506.912560,1605.919000,NatG-1,
05/19/2021,12:32:49.736,2169.90,8417.48,116.370000,0.100810,7.040000,16.375000,0.000000,59.999000,11.730000,0.599800,1.484674,1.400962,8416.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,108.277778,63.800000,99.666667,97.166667,69.400000,0.000000,0.000000,0.125000,0.026000,0.027000,0.000000,111.733333,108.833333,107.800000,108.300000,106.866667,106.133333,0,1,0,0,0,30.570000,0.000000,0.000000,70.750000,37.127000,37.061000,39590.042640,1068.240000,1715561.392800,1605.970000,NatG-1,
05/19/2021,12:32:54.738,2174.90,8422.49,116.310000,0.100740,7.030000,16.385000,0.000000,59.996000,11.720000,0.599800,1.486301,1.400825,8421.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,108.605556,63.800000,99.700000,97.100000,69.400000,0.000000,0.000000,0.122000,0.025000,0.030000,0.000000,111.800000,109.133333,107.766667,107.966667,106.500000,108.466667,0,1,0,0,0,30.570000,0.000000,0.000000,70.750000,37.107000,37.041000,39568.677840,1068.240000,1715615.873040,1606.021000,NatG-1,
05/19/2021,12:32:59.735,2179.90,8427.48,116.320000,0.100760,7.030000,16.394000,0.000000,59.995000,11.720000,0.599800,1.485014,1.401049,8426.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,108.600000,63.800000,99.866667,97.100000,69.400000,0.000000,0.000000,0.127000,0.026000,0.029000,0.000000,111.666667,109.300000,107.433333,107.900000,106.733333,108.566667,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.110000,37.047000,39575.087280,1068.240000,1715671.421520,1606.073000,NatG-1,
05/19/2021,12:33:04.740,2184.90,8432.49,116.340000,0.100790,7.030000,16.404000,0.000000,59.992000,11.730000,0.599800,1.483183,1.400464,8431.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,108.561111,63.833333,99.900000,97.033333,69.433333,0.000000,0.000000,0.123000,0.024000,0.028000,0.000000,111.900000,109.300000,107.766667,107.933333,106.700000,107.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.104000,37.041000,39568.677840,1068.240000,1715725.901760,1606.124000,NatG-1,
05/19/2021,12:33:08.734,2188.90,8436.48,116.310000,0.100750,7.030000,16.412000,0.000000,59.991000,11.720000,0.599800,1.484367,1.401427,8435.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,108.983333,63.900000,100.033333,97.033333,69.500000,0.000000,0.000000,0.122000,0.023000,0.031000,0.000000,112.433333,109.400000,108.833333,107.766667,107.366667,108.100000,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.107000,37.044000,39571.882560,1068.240000,1715769.699600,1606.165000,NatG-1,
05/19/2021,12:33:13.738,2193.90,8441.49,116.290000,0.100730,7.030000,16.422000,0.000000,59.987000,11.710000,0.599800,1.485059,1.401066,8440.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,109.022222,63.900000,100.100000,97.000000,69.466667,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,112.866667,109.766667,108.200000,107.233333,107.766667,108.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.110000,37.044000,39571.882560,1068.240000,1715824.179840,1606.216000,NatG-1,
05/19/2021,12:33:18.739,2198.90,8446.49,116.300000,0.100760,7.030000,16.431000,0.000000,59.981000,11.720000,0.599800,1.485212,1.401290,8445.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,109.100000,63.900000,100.233333,96.933333,69.500000,0.000000,0.000000,0.126000,0.022000,0.031000,0.000000,113.066667,109.800000,107.900000,107.433333,107.633333,108.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.104000,37.041000,39568.677840,1068.240000,1715878.660080,1606.267000,NatG-1,
05/19/2021,12:33:23.736,2203.90,8451.48,116.280000,0.100740,7.030000,16.441000,0.000000,59.978000,11.710000,0.599800,1.486301,1.402047,8450.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,108.988889,63.900000,100.333333,96.900000,69.533333,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,112.833333,109.800000,108.366667,107.900000,107.400000,107.633333,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.100000,37.034000,39561.200160,1068.240000,1715934.208560,1606.319000,NatG-1,
05/19/2021,12:33:28.739,2208.90,8456.49,116.240000,0.100690,7.020000,16.451000,0.000000,59.976000,11.700000,0.599800,1.482670,1.401497,8455.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,109.172222,63.900000,100.400000,96.900000,69.600000,0.000000,0.000000,0.125000,0.024000,0.025000,0.000000,112.333333,109.800000,108.366667,108.266667,107.266667,109.000000,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.123000,37.057000,39585.769680,1068.240000,1715988.688800,1606.370000,NatG-1,
05/19/2021,12:33:32.739,2212.90,8460.49,116.250000,0.100700,7.020000,16.459000,0.000000,59.975000,11.710000,0.599800,1.483416,1.401376,8459.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,109.138889,63.900000,100.500000,96.900000,69.566667,0.000000,0.000000,0.120000,0.027000,0.024000,0.000000,112.600000,109.800000,108.100000,107.900000,108.133333,108.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.107000,37.044000,39571.882560,1068.240000,1716032.486640,1606.411000,NatG-1,
05/19/2021,12:33:37.736,2217.90,8465.48,116.210000,0.100650,7.020000,16.469000,0.000000,59.977000,11.700000,0.599800,1.484451,1.402031,8464.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,109.450000,63.900000,100.600000,96.900000,69.600000,0.000000,0.000000,0.122000,0.028000,0.024000,0.000000,112.600000,110.000000,108.200000,107.733333,108.566667,109.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.104000,37.037000,39564.404880,1068.240000,1716086.966880,1606.462000,NatG-1,
05/19/2021,12:33:42.734,2222.90,8470.48,116.210000,0.100640,7.020000,16.478000,0.000000,59.980000,11.690000,0.599800,1.483506,1.401342,8469.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,109.855556,63.933333,100.700000,96.900000,69.600000,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,113.100000,110.166667,108.466667,107.833333,108.133333,111.433333,0,1,0,0,0,30.570000,0.000000,0.000000,70.740000,37.114000,37.047000,39575.087280,1068.240000,1716142.515360,1606.514000,NatG-1,
05/19/2021,12:33:47.736,2227.90,8475.48,116.220000,0.100650,7.020000,16.488000,0.000000,59.982000,11.700000,0.599900,1.486239,1.401222,8474.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.316667,64.000000,100.800000,96.866667,69.600000,0.000000,0.000000,0.122000,0.028000,0.026000,0.000000,113.233333,110.266667,108.933333,108.900000,110.000000,110.566667,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.114000,37.047000,39575.087280,1068.240000,1716196.995600,1606.565000,NatG-1,
05/19/2021,12:33:52.735,2232.90,8480.48,116.220000,0.100640,7.020000,16.498000,0.000000,59.984000,11.700000,0.599800,1.485791,1.401738,8479.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.133333,64.000000,100.866667,96.866667,69.633333,0.000000,0.000000,0.122000,0.025000,0.029000,0.000000,112.900000,110.266667,109.400000,109.500000,109.033333,109.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.094000,37.031000,39557.995440,1068.240000,1716251.475840,1606.616000,NatG-1,
05/19/2021,12:33:56.735,2236.90,8484.48,116.270000,0.100700,7.020000,16.506000,0.000000,59.987000,11.710000,0.599800,1.487090,1.401651,8483.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.122222,64.000000,101.000000,96.800000,69.600000,0.000000,0.000000,0.127000,0.024000,0.028000,0.000000,112.800000,110.133333,109.300000,109.266667,109.033333,110.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.100000,37.037000,39564.404880,1068.240000,1716295.273680,1606.657000,NatG-1,
05/19/2021,12:34:01.738,2241.90,8489.49,116.230000,0.100630,7.020000,16.515000,0.000000,59.992000,11.700000,0.599800,1.486535,1.401101,8488.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.033333,64.000000,101.066667,96.800000,69.666667,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,112.033333,110.233333,109.333333,109.000000,109.533333,110.066667,0,1,0,0,0,30.570000,0.000000,0.000000,70.740000,37.110000,37.044000,39571.882560,1068.240000,1716349.753920,1606.708000,NatG-1,
05/19/2021,12:34:06.735,2246.90,8494.48,116.250000,0.100650,7.020000,16.525000,0.000000,59.996000,11.700000,0.599800,1.485147,1.400516,8493.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.094444,64.000000,101.100000,96.700000,69.700000,0.000000,0.000000,0.130000,0.023000,0.029000,0.000000,112.066667,110.233333,109.200000,108.966667,109.433333,110.666667,0,1,0,0,0,30.570000,0.000000,0.000000,70.750000,37.097000,37.031000,39557.995440,1068.240000,1716405.302400,1606.760000,NatG-1,
05/19/2021,12:34:11.736,2251.90,8499.48,116.210000,0.100600,7.010000,16.535000,0.000000,59.995000,11.690000,0.599800,1.486581,1.401342,8498.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.088889,64.000000,101.266667,96.700000,69.700000,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,112.500000,110.266667,109.266667,109.333333,109.266667,109.900000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.094000,37.027000,39553.722480,1068.240000,1716459.782640,1606.811000,NatG-1,
05/19/2021,12:34:16.739,2256.90,8504.49,116.220000,0.100620,7.010000,16.545000,0.000000,59.993000,11.690000,0.599800,1.488273,1.400878,8503.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,109.700000,64.066667,101.300000,96.700000,69.700000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,112.900000,110.100000,108.733333,108.400000,109.366667,108.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.090000,37.024000,39550.517760,1068.240000,1716515.331120,1606.863000,NatG-1,
05/19/2021,12:34:20.736,2260.90,8508.48,116.190000,0.100590,7.010000,16.552000,0.000000,59.994000,11.690000,0.599800,1.489910,1.401584,8507.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,109.422222,64.066667,101.366667,96.700000,69.700000,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,112.233333,110.033333,108.600000,108.400000,108.866667,108.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.087000,37.024000,39550.517760,1068.240000,1716558.060720,1606.903000,NatG-1,
05/19/2021,12:34:25.733,2265.90,8513.48,116.170000,0.100560,7.010000,16.562000,0.000000,59.992000,11.680000,0.599800,1.485581,1.401825,8512.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,109.827778,64.100000,101.500000,96.700000,69.766667,0.000000,0.000000,0.128000,0.023000,0.030000,0.000000,112.333333,110.200000,108.766667,108.466667,109.400000,109.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.094000,37.031000,39557.995440,1068.240000,1716613.609200,1606.955000,NatG-1,
05/19/2021,12:34:30.735,2270.90,8518.48,116.190000,0.100580,7.010000,16.572000,0.000000,59.993000,11.690000,0.599800,1.487870,1.401584,8517.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.427778,64.100000,101.500000,96.700000,69.766667,0.000000,0.000000,0.125000,0.023000,0.028000,0.001000,113.266667,110.566667,109.133333,108.766667,109.100000,111.733333,0,1,0,0,0,30.570000,0.000000,0.000000,70.750000,37.080000,37.014000,39539.835360,1068.240000,1716668.089440,1607.006000,NatG-1,
05/19/2021,12:34:35.739,2275.90,8523.49,116.140000,0.100510,7.000000,16.582000,0.000000,59.993000,11.670000,0.599800,1.484827,1.401068,8522.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.727778,64.100000,101.600000,96.666667,69.800000,0.000000,0.000000,0.126000,0.023000,0.028000,0.000000,113.900000,111.000000,109.766667,109.000000,110.066667,110.633333,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.077000,37.011000,39536.630640,1068.240000,1716722.569680,1607.057000,NatG-1,
05/19/2021,12:34:40.756,2280.90,8528.50,116.200000,0.100580,7.010000,16.591000,0.000000,59.998000,11.690000,0.599800,1.484589,1.401119,8527.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.788889,64.100000,101.733333,96.600000,69.800000,0.000000,0.000000,0.124000,0.024000,0.028000,0.000000,114.033333,111.366667,110.266667,109.300000,110.266667,109.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.084000,37.017000,39543.040080,1068.240000,1716778.118160,1607.109000,NatG-1,
05/19/2021,12:34:44.735,2284.90,8532.48,116.260000,0.100660,7.020000,16.599000,0.000000,60.000000,11.700000,0.599800,1.488476,1.401256,8531.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.700000,64.100000,101.800000,96.533333,69.800000,0.000000,0.000000,0.127000,0.024000,0.027000,0.000000,113.966667,111.500000,110.466667,109.400000,110.066667,108.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.090000,37.024000,39550.517760,1068.240000,1716821.916000,1607.150000,NatG-1,
05/19/2021,12:34:49.734,2289.90,8537.48,116.230000,0.100610,7.010000,16.609000,0.000000,60.002000,11.690000,0.599800,1.484942,1.401273,8536.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.988889,64.133333,101.866667,96.566667,69.866667,0.000000,0.000000,0.125000,0.023000,0.027000,0.000000,113.800000,111.533333,110.566667,109.533333,109.933333,110.566667,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.087000,37.024000,39550.517760,1068.240000,1716876.396240,1607.201000,NatG-1,
05/19/2021,12:34:54.733,2294.90,8542.48,116.230000,0.100610,7.010000,16.619000,0.000000,60.002000,11.690000,0.599800,1.483650,1.401617,8541.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,111.072222,64.133333,101.966667,96.533333,69.866667,0.000000,0.000000,0.128000,0.024000,0.027000,0.000000,113.600000,111.500000,110.766667,109.700000,109.400000,111.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.084000,37.021000,39547.313040,1068.240000,1716930.876480,1607.252000,NatG-1,
05/19/2021,12:34:59.735,2299.90,8547.48,116.240000,0.100630,7.020000,16.628000,0.000000,60.001000,11.700000,0.599800,1.484349,1.401669,8546.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.933333,64.166667,102.000000,96.500000,69.866667,0.000000,0.000000,0.124000,0.024000,0.028000,0.000000,113.633333,111.533333,110.566667,110.033333,109.700000,110.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.094000,37.027000,39553.722480,1068.240000,1716986.424960,1607.304000,NatG-1,
05/19/2021,12:35:04.740,2304.90,8552.49,116.210000,0.100580,7.010000,16.638000,0.000000,60.003000,11.690000,0.599800,1.484192,1.402031,8551.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.955556,64.100000,102.033333,96.500000,69.900000,0.000000,0.000000,0.130000,0.025000,0.026000,0.000000,113.833333,111.633333,110.500000,109.866667,109.433333,110.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.074000,37.011000,39536.630640,1068.240000,1717040.905200,1607.355000,NatG-1,
05/19/2021,12:35:08.736,2308.90,8556.48,116.200000,0.100560,7.010000,16.646000,0.000000,60.005000,11.680000,0.599800,1.487371,1.402496,8555.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.805556,64.200000,102.133333,96.500000,69.900000,0.000000,0.000000,0.126000,0.024000,0.029000,0.000000,113.733333,111.466667,110.366667,109.966667,109.466667,109.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.074000,37.008000,39533.425920,1068.240000,1717084.703040,1607.396000,NatG-1,
05/19/2021,12:35:13.737,2313.90,8561.48,116.270000,0.100640,7.020000,16.656000,0.000000,60.008000,11.700000,0.599800,1.484797,1.401651,8560.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,111.066667,64.200000,102.200000,96.500000,69.900000,0.000000,0.000000,0.125000,0.024000,0.028000,0.000000,113.766667,111.666667,110.366667,109.833333,110.866667,109.900000,0,1,0,0,0,30.570000,0.000000,0.000000,70.760000,37.067000,37.001000,39525.948240,1068.240000,1717139.183280,1607.447000,NatG-1,
05/19/2021,12:35:18.735,2318.90,8566.48,116.340000,0.100730,7.030000,16.665000,0.000000,60.005000,11.720000,0.599800,1.488236,1.401066,8565.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,110.955556,64.200000,102.266667,96.500000,69.933333,0.000000,0.000000,0.129000,0.023000,0.028000,0.000000,113.700000,111.900000,110.500000,109.966667,110.100000,109.566667,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.084000,37.017000,39543.040080,1068.240000,1717193.663520,1607.498000,NatG-1,
05/19/2021,12:35:23.738,2323.90,8571.49,116.310000,0.100700,7.030000,16.675000,0.000000,60.003000,11.710000,0.599800,1.483615,1.401685,8570.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,111.116667,64.200000,102.400000,96.466667,69.933333,0.000000,0.000000,0.125000,0.023000,0.028000,0.000000,114.333333,112.066667,110.333333,110.333333,110.133333,109.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.070000,37.004000,39529.152960,1068.240000,1717249.212000,1607.550000,NatG-1,
05/19/2021,12:35:28.735,2328.90,8576.48,116.320000,0.100710,7.030000,16.685000,0.000000,60.004000,11.710000,0.599800,1.487340,1.401049,8575.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,111.483333,64.200000,102.466667,96.400000,70.000000,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,114.666667,112.266667,111.233333,111.033333,110.033333,109.666667,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.080000,37.014000,39539.835360,1068.240000,1717303.692240,1607.601000,NatG-1,
05/19/2021,12:35:32.735,2332.90,8580.48,116.310000,0.100700,7.020000,16.693000,0.000000,60.004000,11.710000,0.599800,1.483813,1.400653,8579.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,111.727778,64.200000,102.500000,96.400000,69.966667,0.000000,0.000000,0.127000,0.023000,0.030000,0.000000,114.800000,112.466667,111.033333,111.266667,110.566667,110.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.077000,37.011000,39536.630640,1068.240000,1717347.490080,1607.642000,NatG-1,
05/19/2021,12:35:37.737,2337.90,8585.49,116.290000,0.100680,7.020000,16.702000,0.000000,60.003000,11.710000,0.599800,1.485399,1.401066,8584.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,111.983333,64.200000,102.500000,96.400000,70.000000,0.000000,0.000000,0.125000,0.023000,0.030000,-0.001000,114.900000,112.733333,111.200000,111.233333,110.666667,111.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.064000,36.998000,39522.743520,1068.240000,1717401.970320,1607.693000,NatG-1,
05/19/2021,12:35:42.739,2342.90,8590.49,116.330000,0.100730,7.030000,16.712000,0.000000,60.005000,11.720000,0.599800,1.485059,1.402562,8589.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,111.972222,64.200000,102.600000,96.366667,70.000000,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,115.033333,112.866667,111.000000,111.266667,110.600000,111.066667,0,1,0,0,0,30.570000,0.000000,0.000000,70.760000,37.064000,37.001000,39525.948240,1068.240000,1717456.450560,1607.744000,NatG-1,
05/19/2021,12:35:47.735,2347.90,8595.48,116.330000,0.100710,7.030000,16.722000,0.000000,60.011000,11.720000,0.599800,1.484162,1.401702,8594.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,111.883333,64.200000,102.700000,96.333333,70.033333,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,115.033333,112.933333,111.233333,110.333333,110.800000,110.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.067000,37.001000,39525.948240,1068.240000,1717511.999040,1607.796000,NatG-1,
05/19/2021,12:35:52.735,2352.90,8600.48,116.320000,0.100690,7.030000,16.732000,0.000000,60.015000,11.710000,0.599800,1.485649,1.401049,8599.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,111.866667,64.266667,102.766667,96.300000,70.066667,0.000000,0.000000,0.129000,0.022000,0.031000,0.000000,115.000000,112.900000,111.300000,111.100000,110.833333,110.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.064000,37.001000,39525.948240,1068.240000,1717566.479280,1607.847000,NatG-1,
05/19/2021,12:35:56.735,2356.90,8604.48,116.330000,0.100710,7.030000,16.740000,0.000000,60.015000,11.720000,0.599800,1.485155,1.401444,8603.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,111.988889,64.300000,102.833333,96.300000,70.033333,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,114.866667,112.800000,111.500000,111.700000,110.800000,110.266667,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.044000,36.978000,39501.378720,1068.240000,1717610.277120,1607.888000,NatG-1,
05/19/2021,12:36:01.733,2361.90,8609.48,116.440000,0.100840,7.040000,16.749000,0.000000,60.012000,11.740000,0.599700,1.487207,1.400721,8608.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,111.922222,64.266667,102.900000,96.300000,70.033333,0.000000,0.000000,0.130000,0.024000,0.028000,0.000000,114.600000,112.833333,111.633333,111.166667,110.800000,110.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.080000,37.014000,39539.835360,1068.240000,1717664.757360,1607.939000,NatG-1,
05/19/2021,12:36:06.739,2366.90,8614.49,116.490000,0.100910,7.050000,16.759000,0.000000,60.013000,11.760000,0.599700,1.484987,1.401665,8613.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,112.116667,64.266667,102.900000,96.300000,70.100000,0.000000,0.000000,0.126000,0.024000,0.028000,0.000000,114.533333,112.900000,112.633333,111.000000,110.900000,110.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.061000,36.994000,39518.470560,1068.240000,1717719.237600,1607.990000,NatG-1,
05/19/2021,12:36:11.736,2371.90,8619.48,116.480000,0.100900,7.050000,16.769000,0.000000,60.009000,11.750000,0.599700,1.483944,1.401271,8618.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,112.194444,64.366667,102.933333,96.200000,70.100000,0.000000,0.000000,0.121000,0.026000,0.030000,0.000000,114.600000,113.166667,112.133333,111.633333,110.600000,111.033333,0,1,0,0,0,30.570000,0.000000,0.000000,70.760000,37.067000,37.001000,39525.948240,1068.240000,1717774.786080,1608.042000,NatG-1,
05/19/2021,12:36:16.734,2376.90,8624.48,116.420000,0.100820,7.040000,16.779000,0.000000,60.010000,11.740000,0.599700,1.483337,1.401477,8623.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,112.050000,64.333333,103.000000,96.233333,70.100000,0.000000,0.000000,0.124000,0.027000,0.028000,0.000000,114.566667,113.100000,111.800000,111.100000,110.800000,110.933333,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.054000,36.988000,39512.061120,1068.240000,1717829.266320,1608.093000,NatG-1,
05/19/2021,12:36:20.739,2380.90,8628.49,116.390000,0.100800,7.040000,16.786000,0.000000,60.005000,11.730000,0.599700,1.487996,1.401323,8627.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,112.211111,64.366667,103.100000,96.200000,70.100000,0.000000,0.000000,0.121000,0.027000,0.026000,0.000000,114.166667,113.166667,111.933333,110.966667,110.866667,112.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.051000,36.984000,39507.788160,1068.240000,1717873.064160,1608.134000,NatG-1,
05/19/2021,12:36:25.743,2385.90,8633.49,116.420000,0.100830,7.040000,16.796000,0.000000,60.005000,11.740000,0.599700,1.485173,1.401134,8632.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,112.355556,64.400000,103.166667,96.166667,70.100000,0.000000,0.000000,0.125000,0.028000,0.026000,-0.001000,114.000000,113.366667,111.633333,111.300000,112.233333,111.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.067000,37.001000,39525.948240,1068.240000,1717927.544400,1608.185000,NatG-1,
05/19/2021,12:36:30.735,2390.90,8638.48,116.410000,0.100820,7.040000,16.806000,0.000000,60.003000,11.740000,0.599700,1.483932,1.401598,8637.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,112.172222,64.400000,103.200000,96.133333,70.100000,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,114.000000,113.233333,111.566667,111.400000,111.733333,111.100000,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.061000,36.998000,39522.743520,1068.240000,1717982.024640,1608.236000,NatG-1,
05/19/2021,12:36:35.734,2395.90,8643.48,116.290000,0.100660,7.020000,16.816000,0.000000,60.003000,11.710000,0.599800,1.487681,1.401410,8642.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,112.344444,64.366667,103.233333,96.100000,70.100000,0.000000,0.000000,0.118000,0.029000,0.025000,0.000000,114.100000,113.166667,111.866667,111.833333,111.733333,111.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.027000,36.961000,39483.218640,1068.240000,1718036.504880,1608.287000,NatG-1,
05/19/2021,12:36:40.738,2400.90,8648.49,116.300000,0.100670,7.020000,16.825000,0.000000,60.004000,11.710000,0.599800,1.485050,1.401806,8647.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,112.600000,64.400000,103.300000,96.100000,70.100000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,114.533333,113.400000,112.900000,111.966667,111.633333,111.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.057000,36.991000,39515.265840,1068.240000,1718092.053360,1608.339000,NatG-1,
05/19/2021,12:36:44.736,2404.90,8652.48,116.280000,0.100640,7.020000,16.833000,0.000000,60.004000,11.700000,0.599800,1.484797,1.402047,8651.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,112.933333,64.400000,103.400000,96.000000,70.100000,0.000000,0.000000,0.119000,0.028000,0.025000,-0.001000,115.066667,113.533333,113.366667,112.866667,111.733333,111.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.061000,36.994000,39518.470560,1068.240000,1718135.851200,1608.380000,NatG-1,
05/19/2021,12:36:49.742,2409.90,8657.49,116.300000,0.100670,7.020000,16.843000,0.000000,60.002000,11.710000,0.599800,1.483262,1.401806,8656.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,113.127778,64.400000,103.400000,96.000000,70.100000,0.000000,0.000000,0.125000,0.029000,0.026000,0.001000,115.433333,113.366667,112.733333,113.033333,112.366667,111.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.061000,36.994000,39518.470560,1068.240000,1718190.331440,1608.431000,NatG-1,
05/19/2021,12:36:54.742,2414.90,8662.49,116.300000,0.100670,7.020000,16.853000,0.000000,60.003000,11.710000,0.599800,1.484454,1.401806,8661.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,112.983333,64.400000,103.500000,96.000000,70.133333,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,115.266667,113.666667,112.633333,112.600000,112.333333,111.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.064000,36.998000,39522.743520,1068.240000,1718244.811680,1608.482000,NatG-1,
05/19/2021,12:36:59.743,2419.90,8667.49,116.250000,0.100600,7.010000,16.863000,0.000000,60.005000,11.700000,0.599800,1.485089,1.401376,8666.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,113.322222,64.400000,103.500000,96.000000,70.133333,0.000000,0.000000,0.124000,0.028000,0.023000,0.000000,115.300000,113.833333,112.466667,114.066667,112.233333,112.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.057000,36.991000,39515.265840,1068.240000,1718300.360160,1608.534000,NatG-1,
05/19/2021,12:37:04.733,2424.90,8672.48,116.270000,0.100610,7.020000,16.872000,0.000000,60.008000,11.700000,0.599800,1.485439,1.400619,8671.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,113.411111,64.400000,103.600000,96.000000,70.200000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,115.266667,114.166667,113.266667,113.000000,112.233333,112.533333,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.051000,36.984000,39507.788160,1068.240000,1718354.840400,1608.585000,NatG-1,
05/19/2021,12:37:08.740,2428.90,8676.49,116.290000,0.100650,7.020000,16.880000,0.000000,60.009000,11.700000,0.599800,1.488028,1.401410,8675.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,113.588889,64.400000,103.600000,96.000000,70.200000,0.000000,0.000000,0.118000,0.030000,0.026000,0.000000,115.500000,114.333333,114.233333,112.600000,112.400000,112.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.064000,36.998000,39522.743520,1068.240000,1718398.638240,1608.626000,NatG-1,
05/19/2021,12:37:13.736,2433.90,8681.48,116.290000,0.100640,7.020000,16.890000,0.000000,60.009000,11.700000,0.599700,1.482909,1.401926,8680.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,113.600000,64.400000,103.633333,96.000000,70.133333,0.000000,0.000000,0.124000,0.029000,0.025000,0.000000,115.533333,114.433333,114.333333,112.566667,112.533333,112.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.054000,36.988000,39512.061120,1068.240000,1718453.118480,1608.677000,NatG-1,
05/19/2021,12:37:18.733,2438.90,8686.48,116.310000,0.100670,7.020000,16.900000,0.000000,60.007000,11.710000,0.599700,1.485348,1.401685,8685.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,113.822222,64.400000,103.733333,95.966667,70.200000,0.000000,0.000000,0.120000,0.028000,0.024000,0.000000,115.600000,114.500000,114.200000,112.166667,114.000000,112.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.034000,36.971000,39493.901040,1068.240000,1718507.598720,1608.728000,NatG-1,
05/19/2021,12:37:23.741,2443.90,8691.49,116.310000,0.100670,7.020000,16.909000,0.000000,60.009000,11.710000,0.599800,1.482467,1.401169,8690.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,113.833333,64.400000,103.833333,95.900000,70.200000,0.000000,0.000000,0.123000,0.028000,0.024000,0.000000,115.800000,114.300000,113.933333,112.666667,113.733333,112.566667,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.044000,36.978000,39501.378720,1068.240000,1718562.078960,1608.779000,NatG-1,
05/19/2021,12:37:28.735,2448.90,8696.48,116.350000,0.100720,7.030000,16.919000,0.000000,60.011000,11.720000,0.599700,1.487192,1.401461,8695.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,113.600000,64.433333,103.900000,95.900000,70.200000,0.000000,0.000000,0.123000,0.028000,0.022000,0.000000,115.700000,114.066667,113.866667,112.666667,112.900000,112.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.047000,36.981000,39504.583440,1068.240000,1718617.627440,1608.831000,NatG-1,
05/19/2021,12:37:32.741,2452.90,8700.49,116.410000,0.100780,7.040000,16.927000,0.000000,60.013000,11.730000,0.599700,1.484322,1.401254,8699.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,113.666667,64.400000,103.900000,95.900000,70.233333,0.000000,0.000000,0.125000,0.028000,0.025000,0.000000,115.733333,114.266667,114.066667,112.866667,112.700000,112.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.044000,36.981000,39504.583440,1068.240000,1718661.425280,1608.872000,NatG-1,
05/19/2021,12:37:37.738,2457.90,8705.49,116.340000,0.100700,7.030000,16.937000,0.000000,60.012000,11.720000,0.599700,1.483615,1.401925,8704.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,113.766667,64.433333,103.933333,95.833333,70.233333,0.000000,0.000000,0.124000,0.026000,0.026000,0.000000,115.733333,114.566667,114.200000,113.300000,112.166667,112.633333,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.054000,36.988000,39512.061120,1068.240000,1718715.905520,1608.923000,NatG-1,
05/19/2021,12:37:42.741,2462.90,8710.49,116.340000,0.100700,7.030000,16.946000,0.000000,60.008000,11.720000,0.599700,1.484111,1.402441,8709.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,113.922222,64.500000,104.066667,95.800000,70.300000,0.000000,0.000000,0.122000,0.025000,0.026000,0.000000,115.433333,114.700000,113.533333,112.866667,113.166667,113.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.041000,36.974000,39497.105760,1068.240000,1718770.385760,1608.974000,NatG-1,
05/19/2021,12:37:47.741,2467.90,8715.49,116.340000,0.100690,7.030000,16.956000,0.000000,60.008000,11.710000,0.599700,1.487635,1.401324,8714.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,114.183333,64.466667,104.100000,95.800000,70.300000,0.000000,0.000000,0.126000,0.025000,0.026000,0.000000,115.933333,114.800000,113.533333,113.066667,113.333333,114.433333,0,1,0,0,0,30.560000,0.000000,0.000000,70.790000,37.051000,36.984000,39507.788160,1068.240000,1718824.866000,1609.025000,NatG-1,
05/19/2021,12:37:52.739,2472.90,8720.49,116.390000,0.100760,7.030000,16.966000,0.000000,60.008000,11.730000,0.599700,1.485014,1.400979,8719.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,114.322222,64.500000,104.133333,95.800000,70.300000,0.000000,0.000000,0.124000,0.025000,0.029000,0.000000,116.133333,114.533333,113.266667,113.600000,113.233333,115.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.790000,37.047000,36.981000,39504.583440,1068.240000,1718879.346240,1609.076000,NatG-1,
05/19/2021,12:37:56.738,2476.90,8724.49,116.400000,0.100780,7.040000,16.974000,0.000000,60.007000,11.730000,0.599700,1.483132,1.401375,8723.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,114.166667,64.500000,104.200000,95.800000,70.300000,0.000000,0.000000,0.128000,0.024000,0.027000,0.000000,116.033333,114.500000,113.200000,113.833333,114.200000,113.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.790000,37.041000,36.974000,39497.105760,1068.240000,1718923.144080,1609.117000,NatG-1,
05/19/2021,12:38:01.736,2481.90,8729.48,116.390000,0.100760,7.030000,16.984000,0.000000,60.007000,11.730000,0.599700,1.484617,1.401495,8728.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,114.372222,64.500000,104.233333,95.800000,70.300000,0.000000,0.000000,0.127000,0.023000,0.029000,0.000000,115.866667,114.566667,113.600000,113.833333,115.000000,113.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.041000,36.974000,39497.105760,1068.240000,1718978.692560,1609.169000,NatG-1,
05/19/2021,12:38:06.754,2486.90,8734.50,116.410000,0.100790,7.040000,16.993000,0.000000,60.005000,11.730000,0.599700,1.483977,1.401082,8733.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,114.483333,64.500000,104.300000,95.800000,70.300000,0.000000,0.000000,0.131000,0.023000,0.030000,0.000000,116.033333,114.900000,113.966667,114.266667,114.600000,113.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.047000,36.981000,39504.583440,1068.240000,1719033.172800,1609.220000,NatG-1,
05/19/2021,12:38:11.739,2491.90,8739.49,116.360000,0.100730,7.030000,17.003000,0.000000,60.003000,11.720000,0.599700,1.484861,1.401684,8738.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,114.611111,64.533333,104.300000,95.766667,70.300000,0.000000,0.000000,0.128000,0.023000,0.029000,-0.001000,116.033333,115.200000,114.533333,114.800000,113.933333,113.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.037000,36.971000,39493.901040,1068.240000,1719087.653040,1609.271000,NatG-1,
05/19/2021,12:38:16.743,2496.90,8744.49,116.390000,0.100770,7.030000,17.013000,0.000000,60.002000,11.730000,0.599700,1.485462,1.400979,8743.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,114.550000,64.500000,104.433333,95.700000,70.300000,0.000000,0.000000,0.125000,0.023000,0.029000,0.000000,116.333333,115.300000,115.033333,114.000000,113.500000,113.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.044000,36.974000,39497.105760,1068.240000,1719142.133280,1609.322000,NatG-1,
05/19/2021,12:38:20.732,2500.90,8748.48,116.360000,0.100730,7.030000,17.021000,0.000000,60.000000,11.720000,0.599700,1.485655,1.401083,8747.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,114.744444,64.500000,104.500000,95.700000,70.300000,0.000000,0.000000,0.130000,0.024000,0.029000,0.000000,116.500000,115.300000,114.800000,114.033333,113.633333,114.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.044000,36.974000,39497.105760,1068.240000,1719185.931120,1609.363000,NatG-1,
05/19/2021,12:38:25.736,2505.90,8753.48,116.370000,0.100740,7.030000,17.030000,0.000000,60.000000,11.720000,0.599700,1.484515,1.400962,8752.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,114.688889,64.533333,104.566667,95.666667,70.300000,0.000000,0.000000,0.127000,0.022000,0.028000,0.000000,116.500000,115.066667,114.266667,115.133333,113.933333,113.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.044000,36.974000,39497.105760,1068.240000,1719240.411360,1609.414000,NatG-1,
05/19/2021,12:38:30.739,2510.90,8758.49,116.400000,0.100770,7.030000,17.040000,0.000000,60.004000,11.730000,0.599700,1.484668,1.401203,8757.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,114.611111,64.500000,104.600000,95.666667,70.333333,0.000000,0.000000,0.125000,0.023000,0.029000,0.000000,116.533333,114.833333,114.333333,114.666667,114.166667,113.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.044000,36.974000,39497.105760,1068.240000,1719295.959840,1609.466000,NatG-1,
05/19/2021,12:38:35.742,2515.90,8763.49,116.380000,0.100740,7.030000,17.050000,0.000000,60.008000,11.720000,0.599700,1.488287,1.401444,8762.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,114.916667,64.533333,104.600000,95.600000,70.333333,0.000000,0.000000,0.127000,0.023000,0.027000,0.000000,116.733333,115.000000,114.833333,115.733333,113.800000,113.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.044000,36.974000,39497.105760,1068.240000,1719350.440080,1609.517000,NatG-1,
05/19/2021,12:38:40.738,2520.90,8768.49,116.360000,0.100710,7.030000,17.060000,0.000000,60.010000,11.720000,0.599700,1.486347,1.401684,8767.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,115.033333,64.533333,104.700000,95.600000,70.333333,0.000000,0.000000,0.125000,0.023000,0.031000,0.000000,117.100000,114.933333,115.066667,115.466667,113.800000,113.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.031000,36.965000,39487.491600,1068.240000,1719404.920320,1609.568000,NatG-1,
05/19/2021,12:38:44.736,2524.90,8772.48,116.350000,0.100700,7.030000,17.068000,0.000000,60.009000,11.720000,0.599700,1.483317,1.401203,8771.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,115.050000,64.533333,104.766667,95.600000,70.400000,0.000000,0.000000,0.128000,0.023000,0.029000,0.000000,117.233333,114.800000,115.433333,115.166667,114.066667,113.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.044000,36.974000,39497.105760,1068.240000,1719448.718160,1609.609000,NatG-1,
