Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,12:38:49.734,2529.90,8777.48,116.330000,0.100670,7.020000,17.077000,0.000000,60.011000,11.710000,0.599700,1.483063,1.401186,8776.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,115.077778,64.566667,104.800000,95.600000,70.400000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,117.333333,115.033333,115.200000,114.700000,114.400000,113.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.041000,36.971000,39493.901040,1068.240000,1719503.198400,1609.660000,NatG-1,
05/19/2021,12:38:54.730,2534.90,8782.48,116.380000,0.100730,7.030000,17.087000,0.000000,60.010000,11.720000,0.599700,1.486250,1.401444,8781.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,115.250000,64.600000,104.800000,95.600000,70.400000,0.000000,0.000000,0.129000,0.022000,0.030000,0.000000,117.500000,115.233333,115.266667,115.066667,114.300000,114.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.051000,36.981000,39504.583440,1068.240000,1719557.678640,1609.711000,NatG-1,
05/19/2021,12:38:59.737,2539.90,8787.48,116.350000,0.100690,7.030000,17.097000,0.000000,60.011000,11.720000,0.599700,1.483861,1.401461,8786.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,115.827778,64.566667,104.866667,95.566667,70.400000,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,117.700000,115.766667,115.433333,115.266667,115.066667,115.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.021000,36.951000,39472.536240,1068.240000,1719613.227120,1609.763000,NatG-1,
05/19/2021,12:39:04.739,2544.90,8792.49,116.310000,0.100640,7.020000,17.107000,0.000000,60.013000,11.710000,0.599800,1.483307,1.401169,8791.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,115.800000,64.600000,104.933333,95.500000,70.400000,0.000000,0.000000,0.129000,0.023000,0.031000,-0.001000,117.766667,116.200000,116.000000,115.800000,114.433333,114.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.027000,36.961000,39483.218640,1068.240000,1719667.707360,1609.814000,NatG-1,
05/19/2021,12:39:08.739,2548.90,8796.49,116.270000,0.100580,7.010000,17.114000,0.000000,60.013000,11.690000,0.599800,1.482899,1.402425,8795.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,115.961111,64.600000,105.000000,95.500000,70.333333,0.000000,0.000000,0.124000,0.025000,0.029000,0.000000,117.933333,116.333333,115.866667,115.600000,115.100000,114.933333,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.047000,36.978000,39501.378720,1068.240000,1719711.505200,1609.855000,NatG-1,
05/19/2021,12:39:13.742,2553.90,8801.49,116.200000,0.100500,7.000000,17.124000,0.000000,60.012000,11.680000,0.599800,1.483881,1.401463,8800.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,116.016667,64.600000,105.000000,95.500000,70.300000,0.000000,0.000000,0.121000,0.025000,0.029000,0.000000,118.200000,116.333333,115.800000,115.200000,114.400000,116.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.021000,36.951000,39472.536240,1068.240000,1719765.985440,1609.906000,NatG-1,
05/19/2021,12:39:18.740,2558.90,8806.49,116.180000,0.100480,7.000000,17.134000,0.000000,60.011000,11.670000,0.599800,1.483181,1.401704,8805.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,116.011111,64.600000,105.000000,95.433333,70.300000,0.000000,0.000000,0.125000,0.027000,0.028000,0.000000,117.966667,116.300000,115.800000,115.500000,114.433333,116.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.027000,36.958000,39480.013920,1068.240000,1719820.465680,1609.957000,NatG-1,
05/19/2021,12:39:23.738,2563.90,8811.49,116.180000,0.100470,7.000000,17.144000,0.000000,60.012000,11.670000,0.599800,1.486712,1.401188,8810.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,115.866667,64.600000,105.100000,95.400000,70.300000,0.000000,0.000000,0.121000,0.028000,0.026000,0.000000,117.966667,116.266667,115.700000,115.300000,114.200000,115.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.027000,36.958000,39480.013920,1068.240000,1719874.945920,1610.008000,NatG-1,
05/19/2021,12:39:28.743,2568.90,8816.49,116.220000,0.100520,7.010000,17.153000,0.000000,60.016000,11.680000,0.599800,1.484282,1.400878,8815.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,116.044444,64.633333,105.166667,95.400000,70.333333,0.000000,0.000000,0.125000,0.029000,0.025000,0.000000,117.933333,116.333333,115.700000,115.133333,114.700000,116.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.021000,36.951000,39472.536240,1068.240000,1719929.426160,1610.059000,NatG-1,
05/19/2021,12:39:32.735,2572.90,8820.48,116.230000,0.100520,7.010000,17.161000,0.000000,60.018000,11.680000,0.599800,1.486371,1.401101,8819.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,116.316667,64.666667,105.200000,95.366667,70.366667,0.000000,0.000000,0.122000,0.029000,0.023000,0.000000,118.066667,116.266667,115.766667,116.300000,115.033333,116.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.027000,36.958000,39480.013920,1068.240000,1719973.224000,1610.100000,NatG-1,
05/19/2021,12:39:37.735,2577.90,8825.48,116.140000,0.100410,7.000000,17.171000,0.000000,60.019000,11.660000,0.599800,1.484314,1.401670,8824.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,116.155556,64.666667,105.266667,95.333333,70.366667,0.000000,0.000000,0.120000,0.029000,0.023000,0.000000,117.966667,116.133333,116.133333,116.133333,115.566667,115.000000,0,1,0,0,0,30.570000,0.000000,0.000000,70.830000,37.041000,36.971000,39493.901040,1068.240000,1720027.704240,1610.151000,NatG-1,
05/19/2021,12:39:42.741,2582.90,8830.49,116.180000,0.100450,7.000000,17.180000,0.000000,60.023000,11.670000,0.599800,1.484420,1.401360,8829.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,116.511111,64.700000,105.300000,95.300000,70.400000,0.000000,0.000000,0.125000,0.027000,0.025000,0.000000,117.800000,116.433333,116.633333,116.133333,115.933333,116.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.034000,36.965000,39487.491600,1068.240000,1720083.252720,1610.203000,NatG-1,
05/19/2021,12:39:47.737,2587.90,8835.48,116.210000,0.100490,7.000000,17.190000,0.000000,60.022000,11.680000,0.599800,1.482934,1.401859,8834.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,116.611111,64.666667,105.300000,95.300000,70.366667,0.000000,0.000000,0.123000,0.024000,0.026000,-0.001000,117.833333,116.733333,116.966667,116.633333,115.100000,116.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.031000,36.961000,39483.218640,1068.240000,1720137.732960,1610.254000,NatG-1,
05/19/2021,12:39:52.742,2592.90,8840.49,116.230000,0.100520,7.010000,17.200000,0.000000,60.019000,11.680000,0.599800,1.483088,1.401617,8839.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,116.722222,64.666667,105.366667,95.300000,70.400000,0.000000,0.000000,0.130000,0.023000,0.029000,0.000000,117.933333,116.433333,117.033333,116.200000,115.200000,117.533333,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.034000,36.965000,39487.491600,1068.240000,1720192.213200,1610.305000,NatG-1,
05/19/2021,12:39:56.743,2596.90,8844.49,116.220000,0.100510,7.010000,17.208000,0.000000,60.014000,11.680000,0.599800,1.487016,1.401738,8843.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,116.794444,64.700000,105.400000,95.300000,70.400000,0.000000,0.000000,0.126000,0.022000,0.029000,-0.001000,118.266667,116.333333,116.700000,115.966667,116.500000,117.000000,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.024000,36.955000,39476.809200,1068.240000,1720236.011040,1610.346000,NatG-1,
05/19/2021,12:40:01.743,2601.90,8849.49,116.260000,0.100560,7.010000,17.217000,0.000000,60.017000,11.690000,0.599800,1.482697,1.401428,8848.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,116.755556,64.700000,105.500000,95.300000,70.400000,0.000000,0.000000,0.126000,0.023000,0.029000,0.000000,118.400000,116.433333,117.100000,115.700000,116.100000,116.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.031000,36.961000,39483.218640,1068.240000,1720290.491280,1610.397000,NatG-1,
05/19/2021,12:40:06.742,2606.90,8854.49,116.220000,0.100510,7.010000,17.227000,0.000000,60.015000,11.680000,0.599800,1.484827,1.401910,8853.000000,100.000000,57.965400,0.000000,2.000000,Heating Tanks.... Waiting for T2 >= 8.00° Below Setpoint....,117.050000,64.700000,105.500000,95.300000,70.400000,0.000000,0.000000,0.129000,0.023000,0.031000,0.000000,118.500000,117.000000,116.800000,115.966667,116.300000,117.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.031000,36.961000,39483.218640,1068.240000,1720344.971520,1610.448000,NatG-1,
05/19/2021,12:40:26.720,2626.65,8874.47,116.260000,0.100560,7.010000,17.266000,0.000000,60.013000,11.690000,0.599800,1.483691,1.402288,8873.000000,100.000000,57.023800,100.000000,2.000000,Starting Draw after Cutout.... 0.619 ,117.205556,48.000000,64.666667,94.866667,70.400000,0.800000,4.426667,0.124000,0.029000,0.025000,0.000000,118.533333,117.666667,117.200000,116.433333,117.266667,116.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.840000,37.024000,36.955000,39476.809200,1068.240000,1720563.960720,1610.653000,NatG-1,
05/19/2021,12:41:26.724,2686.65,8934.47,116.050000,0.100290,6.980000,17.383000,0.000000,60.006000,11.640000,0.599800,1.484694,1.402154,8933.000000,100.000000,57.879800,61.450000,2.000000,Starting Draw after Cutout.... 0.500 ,118.855556,57.200000,57.466667,94.700000,70.300000,4.790000,3.023333,0.120000,0.029000,0.024000,0.000000,119.966667,119.100000,118.066667,119.166667,118.500000,118.333333,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.008000,36.938000,39458.649120,1068.240000,1721219.860080,1611.267000,NatG-1,
05/19/2021,12:42:25.725,2745.65,8993.47,115.980000,0.100220,6.970000,17.497000,0.000000,59.997000,11.620000,0.599800,1.482738,1.403001,8992.000000,100.000000,57.879800,62.050000,2.000000,Starting Draw after Cutout.... 0.251 ,119.300000,57.200000,58.000000,94.400000,70.300000,7.800000,3.106667,0.127000,0.023000,0.028000,0.000000,120.833333,119.900000,119.633333,119.000000,118.200000,118.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.008000,36.935000,39455.444400,1068.240000,1721865.077040,1611.871000,NatG-1,
05/19/2021,12:43:14.722,2794.65,9042.47,115.930000,0.100150,6.970000,17.592000,0.000000,60.004000,11.610000,0.599900,1.486670,1.402571,9041.000000,100.000000,57.879800,62.050000,2.000000,Starting Draw after Cutout.... 0.500 ,120.388889,57.300000,58.100000,94.200000,70.400000,10.320000,3.096667,0.125000,0.021000,0.032000,0.000000,121.966667,121.000000,120.100000,119.300000,120.233333,119.733333,0,0,0,0,0,30.670000,0.000000,0.000000,70.960000,0.460000,0.460000,491.390400,1068.240000,1722353.262720,1612.328000,NatG-1,
05/19/2021,12:43:15.728,2795.65,9043.48,115.940000,0.100170,6.970000,17.594000,0.000000,60.005000,11.610000,0.599900,1.483278,1.402622,9042.000000,100.000000,57.879800,62.050000,2.000000,Starting Draw after Cutout.... 0.500 ,120.416667,57.366667,58.033333,94.200000,70.400000,0.010000,3.096667,0.126000,0.022000,0.030000,0.000000,122.033333,121.066667,120.066667,119.300000,120.433333,119.600000,0,0,0,0,0,30.670000,0.000000,0.000000,71.030000,0.460000,0.460000,491.390400,1068.240000,1722353.262720,1612.328000,NatG-1,
05/19/2021,12:43:18.959,2798.65,9046.71,115.930000,0.100150,6.970000,17.600000,0.000000,60.004000,11.610000,0.600000,1.484673,1.402053,9045.000000,100.000000,57.879800,62.050000,2.000000,Starting Draw after Cutout.... 0.500 ,120.477778,57.366667,57.966667,94.200000,70.400000,0.010000,3.023333,0.130000,0.023000,0.030000,0.000000,122.033333,121.133333,120.066667,119.266667,120.366667,120.000000,0,0,0,0,0,30.670000,0.000000,0.000000,71.100000,0.460000,0.460000,491.390400,1068.240000,1722353.262720,1612.328000,NatG-1,
05/19/2021,12:43:22.939,2802.65,9050.69,115.910000,0.100140,6.960000,17.607000,0.000000,59.999000,11.610000,0.600000,1.482724,1.403330,9049.000000,100.000000,57.879800,62.050000,2.000000,Starting Draw after Cutout.... 0.500 ,120.522222,57.333333,57.766667,99.500000,70.400000,0.030000,2.953333,0.128000,0.023000,0.030000,0.000000,122.066667,121.133333,120.066667,119.466667,120.400000,120.000000,0,0,0,0,0,30.670000,0.000000,0.000000,71.110000,0.460000,0.460000,491.390400,1068.240000,1722353.262720,1612.328000,NatG-1,
05/19/2021,12:43:23.485,2803.65,9051.23,115.910000,0.100150,6.960000,17.609000,0.000000,59.997000,11.610000,0.599900,1.484074,1.402813,9050.000000,100.000000,57.879800,62.050000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... -89.346 ,120.544444,57.300000,57.566667,105.700000,70.400000,0.070000,2.883333,0.127000,0.023000,0.035000,0.000000,122.066667,121.033333,120.100000,119.700000,120.366667,120.000000,0,0,0,0,0,30.670000,0.000000,0.000000,71.130000,0.460000,0.460000,491.390400,1068.240000,1722354.330960,1612.329000,NatG-1,
05/19/2021,12:43:24.472,2804.65,9052.22,115.900000,0.100130,6.960000,17.610000,0.000000,59.997000,11.600000,0.599900,1.486967,1.402416,9050.000000,100.000000,57.879800,62.050000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.251 ,120.444444,57.300000,57.400000,113.233333,70.400000,0.100000,2.890000,0.127000,0.023000,0.028000,0.000000,122.100000,120.933333,120.133333,119.966667,120.633333,118.900000,0,0,0,0,0,30.670000,0.000000,0.000000,71.140000,0.464000,0.464000,495.663360,1068.240000,1722354.330960,1612.329000,NatG-1,
05/19/2021,12:43:25.150,2805.65,9052.90,115.900000,0.100130,6.960000,17.612000,0.000000,59.996000,11.610000,0.599900,1.483471,1.403451,9051.000000,100.000000,57.879800,62.050000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.249 ,120.411111,57.300000,57.366667,115.900000,70.400000,0.140000,2.900000,0.127000,0.023000,0.029000,0.000000,122.100000,120.900000,120.166667,120.000000,120.900000,118.400000,0,0,0,0,0,30.670000,0.000000,0.000000,71.150000,0.460000,0.460000,491.390400,1068.240000,1722354.330960,1612.329000,NatG-1,
05/19/2021,12:43:26.122,2806.65,9053.87,115.920000,0.100150,6.960000,17.613000,0.000000,59.997000,11.610000,0.599900,1.484174,1.402692,9052.000000,100.000000,57.879800,62.050000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 ,120.444444,57.333333,57.333333,118.300000,70.400000,0.180000,2.906667,0.124000,0.023000,0.027000,0.000000,122.133333,120.900000,120.200000,119.933333,121.200000,118.300000,0,0,0,0,0,30.670000,0.000000,0.000000,71.160000,0.460000,0.460000,491.390400,1068.240000,1722354.330960,1612.329000,NatG-1,
05/19/2021,12:43:26.966,2806.65,9054.71,116.000000,0.100260,6.980000,17.615000,0.000000,59.996000,11.630000,0.599900,1.485538,1.402759,9053.000000,100.000000,57.879800,62.075000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 ,120.488889,57.266667,57.300000,119.733333,70.400000,0.220000,2.903333,0.126000,0.023000,0.030000,0.000000,122.166667,120.833333,120.200000,119.866667,121.333333,118.533333,0,0,0,0,0,30.670000,0.000000,0.000000,71.170000,0.457000,0.457000,488.185680,1068.240000,1722354.330960,1612.329000,NatG-1,
05/19/2021,12:43:27.829,2807.65,9055.58,116.010000,0.100270,6.980000,17.617000,0.000000,59.996000,11.630000,0.599900,1.484292,1.402896,9054.000000,100.000000,57.879800,62.150000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.405 ,120.505556,57.200000,57.300000,120.966667,70.400000,0.270000,2.896667,0.122000,0.024000,0.029000,0.000000,122.133333,120.766667,120.233333,119.800000,121.333333,118.766667,0,0,0,0,0,30.670000,0.000000,0.000000,71.190000,0.457000,0.457000,488.185680,1068.240000,1722354.330960,1612.329000,NatG-1,
05/19/2021,12:43:28.781,2808.65,9056.53,115.950000,0.100190,6.970000,17.619000,0.000000,59.994000,11.620000,0.599900,1.482683,1.403622,9055.000000,100.000000,57.879800,62.175000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.358 ,120.461111,57.133333,57.300000,121.633333,70.400000,0.320000,2.890000,0.125000,0.024000,0.030000,0.000000,122.066667,120.700000,120.300000,119.800000,121.100000,118.800000,0,0,0,0,0,30.670000,0.000000,0.000000,71.200000,0.457000,0.457000,488.185680,1068.240000,1722354.330960,1612.329000,NatG-1,
05/19/2021,12:43:29.777,2809.65,9057.53,115.960000,0.100210,6.970000,17.621000,0.000000,59.994000,11.620000,0.599900,1.484383,1.402208,9056.000000,100.000000,57.879800,62.250000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.345 ,120.483333,57.266667,57.300000,122.066667,70.400000,0.370000,2.873333,0.129000,0.024000,0.031000,0.000000,122.000000,120.700000,120.400000,119.833333,120.700000,119.266667,0,0,0,0,0,30.670000,0.000000,0.000000,71.210000,0.457000,0.457000,488.185680,1068.240000,1722355.399200,1612.330000,NatG-1,
05/19/2021,12:43:30.778,2810.65,9058.53,115.950000,0.100200,6.970000,17.623000,0.000000,59.993000,11.620000,0.599900,1.484731,1.402329,9057.000000,100.000000,57.879800,62.300000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.447 ,120.533333,57.333333,57.300000,122.300000,70.400000,0.410000,2.880000,0.129000,0.023000,0.028000,0.000000,122.000000,120.700000,120.433333,120.000000,120.333333,119.733333,0,0,0,0,0,30.670000,0.000000,0.000000,71.230000,0.457000,0.457000,488.185680,1068.240000,1722355.399200,1612.330000,NatG-1,
05/19/2021,12:43:33.780,2813.65,9061.53,115.970000,0.100230,6.970000,17.629000,0.000000,59.992000,11.620000,0.599900,1.485384,1.403121,9060.000000,100.000000,57.879800,62.475000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.346 ,120.633333,57.133333,57.300000,122.700000,70.333333,0.560000,2.930000,0.128000,0.023000,0.029000,0.000000,122.000000,120.700000,120.466667,120.233333,120.966667,119.433333,0,0,0,0,0,30.670000,0.000000,0.000000,71.260000,0.457000,0.457000,488.185680,1068.240000,1722355.399200,1612.330000,NatG-1,
05/19/2021,12:43:35.779,2815.65,9063.53,116.000000,0.100260,6.980000,17.633000,0.000000,59.993000,11.630000,0.599900,1.486136,1.402414,9062.000000,100.000000,57.879800,62.600000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.345 ,120.600000,57.266667,57.300000,122.800000,70.333333,0.660000,2.930000,0.126000,0.023000,0.029000,0.000000,122.033333,120.700000,120.500000,120.166667,120.766667,119.433333,0,0,0,0,0,30.670000,0.000000,0.000000,71.290000,0.457000,0.457000,488.185680,1068.240000,1722355.399200,1612.330000,NatG-1,
05/19/2021,12:43:38.775,2818.65,9066.52,116.000000,0.100260,6.980000,17.638000,0.000000,59.993000,11.630000,0.599900,1.484839,1.402759,9065.000000,100.000000,57.879800,62.775000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.447 ,120.577778,57.266667,57.300000,122.966667,70.333333,0.810000,2.940000,0.123000,0.024000,0.030000,0.000000,122.233333,120.766667,120.400000,120.100000,120.633333,119.333333,0,0,0,0,0,30.670000,0.000000,0.000000,71.320000,0.460000,0.460000,491.390400,1068.240000,1722356.467440,1612.331000,NatG-1,
05/19/2021,12:43:41.776,2821.65,9069.52,116.040000,0.100310,6.980000,17.644000,0.000000,59.994000,11.640000,0.599900,1.483102,1.403051,9068.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.251 ,119.872222,57.333333,57.300000,122.866667,70.300000,0.940000,2.976667,0.128000,0.024000,0.028000,0.000000,122.200000,120.666667,120.300000,120.033333,119.766667,116.266667,0,0,0,0,0,30.670000,0.000000,0.000000,71.340000,0.460000,0.460000,491.390400,1068.240000,1722356.467440,1612.331000,NatG-1,
05/19/2021,12:43:44.780,2824.65,9072.53,116.010000,0.100270,6.980000,17.650000,0.000000,59.995000,11.630000,0.599900,1.484193,1.402293,9071.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,119.394444,57.200000,57.366667,122.633333,70.300000,1.090000,2.970000,0.127000,0.023000,0.028000,0.000000,122.133333,120.533333,120.233333,119.900000,118.100000,115.466667,0,0,0,0,0,30.670000,0.000000,0.000000,71.370000,0.457000,0.457000,488.185680,1068.240000,1722356.467440,1612.331000,NatG-1,
05/19/2021,12:43:47.775,2827.65,9075.52,116.020000,0.100280,6.980000,17.656000,0.000000,59.994000,11.630000,0.599900,1.482948,1.402172,9074.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,119.333333,57.300000,57.300000,122.533333,70.300000,1.260000,2.993333,0.126000,0.023000,0.029000,0.000000,122.100000,120.500000,120.133333,119.866667,117.733333,115.666667,0,0,0,0,0,30.670000,0.000000,0.000000,71.390000,0.460000,0.460000,491.390400,1068.240000,1722357.535680,1612.332000,NatG-1,
05/19/2021,12:43:49.776,2829.65,9077.52,116.010000,0.100270,6.980000,17.660000,0.000000,59.994000,11.630000,0.599900,1.484592,1.401603,9076.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,119.244444,57.200000,57.300000,122.466667,70.366667,1.350000,2.980000,0.125000,0.023000,0.028000,0.000000,122.100000,120.500000,120.100000,119.800000,117.700000,115.266667,0,0,0,0,0,30.670000,0.000000,0.000000,71.400000,0.460000,0.460000,491.390400,1068.240000,1722357.535680,1612.332000,NatG-1,
05/19/2021,12:43:52.766,2832.65,9080.51,116.030000,0.100300,6.980000,17.666000,0.000000,59.994000,11.640000,0.599900,1.485045,1.402654,9079.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,119.144444,57.266667,57.333333,122.433333,70.333333,1.490000,3.006667,0.130000,0.025000,0.028000,0.000000,122.300000,120.600000,120.200000,119.866667,117.333333,114.566667,0,0,0,0,0,30.670000,0.000000,0.000000,71.430000,0.457000,0.457000,488.185680,1068.240000,1722357.535680,1612.332000,NatG-1,
05/19/2021,12:43:55.781,2835.65,9083.53,116.000000,0.100260,6.980000,17.671000,0.000000,59.993000,11.630000,0.599900,1.488829,1.403017,9082.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.251 ,119.005556,57.266667,57.300000,122.500000,70.366667,1.650000,2.976667,0.128000,0.024000,0.028000,0.000000,122.433333,120.666667,120.233333,119.833333,116.833333,114.033333,0,0,0,0,0,30.660000,0.000000,0.000000,71.440000,0.460000,0.460000,491.390400,1068.240000,1722358.603920,1612.333000,NatG-1,
05/19/2021,12:43:58.778,2838.65,9086.53,116.040000,0.100310,6.980000,17.677000,0.000000,59.997000,11.640000,0.599900,1.482305,1.402878,9085.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,118.833333,57.233333,57.300000,122.433333,70.400000,1.800000,2.983333,0.125000,0.025000,0.027000,0.000000,122.533333,120.666667,120.200000,119.800000,116.600000,113.200000,0,0,0,0,0,30.670000,0.000000,0.000000,71.450000,0.460000,0.460000,491.390400,1068.240000,1722358.603920,1612.333000,NatG-1,
05/19/2021,12:44:01.778,2841.65,9089.53,116.070000,0.100340,6.990000,17.683000,0.000000,60.001000,11.650000,0.599900,1.483058,1.402516,9088.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,118.938889,57.233333,57.300000,122.433333,70.366667,1.950000,3.003333,0.123000,0.025000,0.027000,0.000000,122.500000,120.700000,120.200000,119.800000,116.500000,113.933333,0,1,0,0,0,30.570000,0.000000,0.000000,71.400000,36.342000,36.243000,38716.222320,1068.240000,1722387.446400,1612.360000,NatG-1,
05/19/2021,12:44:03.777,2843.65,9091.52,116.060000,0.100330,6.990000,17.687000,0.000000,60.000000,11.640000,0.599900,1.485299,1.403154,9090.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,118.772222,57.333333,57.300000,122.500000,70.400000,2.050000,3.010000,0.130000,0.026000,0.028000,0.000000,122.600000,120.700000,120.300000,119.766667,116.666667,112.600000,0,1,0,0,0,30.570000,0.000000,0.000000,71.330000,36.388000,36.289000,38765.361360,1068.240000,1722408.811200,1612.380000,NatG-1,
05/19/2021,12:44:06.777,2846.65,9094.52,116.030000,0.100280,6.980000,17.693000,0.000000,60.006000,11.640000,0.599900,1.482549,1.403516,9093.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,118.827778,57.300000,57.300000,122.566667,70.400000,2.200000,2.986667,0.128000,0.024000,0.025000,-0.001000,122.633333,120.633333,120.333333,119.800000,117.000000,112.566667,0,1,0,0,0,30.570000,0.000000,0.000000,71.250000,36.435000,36.342000,38821.978080,1068.240000,1722440.858400,1612.410000,NatG-1,
05/19/2021,12:44:09.775,2849.65,9097.52,115.930000,0.100140,6.970000,17.699000,0.000000,60.009000,11.610000,0.600000,1.484721,1.402571,9096.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,118.644444,57.233333,57.300000,122.666667,70.333333,2.350000,2.996667,0.127000,0.024000,0.026000,0.000000,122.800000,120.600000,120.400000,119.900000,117.100000,111.066667,0,1,0,0,0,30.560000,0.000000,0.000000,71.180000,36.498000,36.405000,38889.277200,1068.240000,1722472.905600,1612.440000,NatG-1,
05/19/2021,12:44:12.774,2852.65,9100.52,116.080000,0.100330,6.990000,17.704000,0.000000,60.012000,11.650000,0.599900,1.486594,1.402912,9099.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,118.877778,57.333333,57.300000,122.733333,70.300000,2.490000,3.010000,0.125000,0.023000,0.029000,0.000000,122.900000,120.600000,120.500000,119.900000,117.833333,111.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.130000,36.547000,36.458000,38945.893920,1068.240000,1722504.952800,1612.470000,NatG-1,
05/19/2021,12:44:15.776,2855.65,9103.52,116.070000,0.100310,6.980000,17.710000,0.000000,60.014000,11.640000,0.599900,1.483701,1.402516,9102.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.251 ,118.900000,57.233333,57.300000,122.800000,70.300000,2.640000,3.000000,0.131000,0.024000,0.028000,0.000000,122.866667,120.600000,120.433333,119.900000,118.166667,111.433333,0,1,0,0,0,30.560000,0.000000,0.000000,71.080000,36.590000,36.508000,38999.305920,1068.240000,1722538.068240,1612.501000,NatG-1,
05/19/2021,12:44:17.776,2857.65,9105.52,116.080000,0.100330,6.990000,17.714000,0.000000,60.015000,11.650000,0.599900,1.483704,1.402395,9104.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.252 ,118.794444,57.300000,57.300000,122.833333,70.300000,2.740000,3.000000,0.126000,0.024000,0.028000,0.000000,122.800000,120.600000,120.466667,119.900000,118.066667,110.933333,0,1,0,0,0,30.560000,0.000000,0.000000,71.060000,36.620000,36.534000,39027.080160,1068.240000,1722559.433040,1612.521000,NatG-1,
05/19/2021,12:44:20.776,2860.65,9108.52,116.010000,0.100250,6.980000,17.720000,0.000000,60.012000,11.630000,0.599900,1.485885,1.402121,9107.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.498 ,118.527778,57.233333,57.300000,122.800000,70.300000,2.890000,3.000000,0.125000,0.023000,0.028000,-0.001000,122.766667,120.600000,120.433333,119.900000,117.933333,109.533333,0,1,0,0,0,30.560000,0.000000,0.000000,71.030000,36.673000,36.590000,39086.901600,1068.240000,1722591.480240,1612.551000,NatG-1,
05/19/2021,12:44:23.779,2863.65,9111.53,116.010000,0.100260,6.980000,17.726000,0.000000,60.006000,11.630000,0.599900,1.484640,1.402121,9110.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,118.483333,57.233333,57.300000,122.800000,70.300000,3.050000,3.013333,0.124000,0.023000,0.028000,0.000000,122.766667,120.633333,120.500000,119.800000,117.833333,109.366667,0,1,0,0,0,30.560000,0.000000,0.000000,71.000000,36.696000,36.614000,39112.539360,1068.240000,1722624.595680,1612.582000,NatG-1,
05/19/2021,12:44:26.772,2866.65,9114.52,116.070000,0.100340,6.990000,17.731000,0.000000,60.006000,11.650000,0.599900,1.484154,1.401913,9113.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,118.283333,57.366667,57.300000,122.866667,70.300000,3.190000,3.020000,0.123000,0.024000,0.028000,0.000000,122.733333,120.633333,120.533333,119.800000,117.400000,108.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.980000,36.746000,36.663000,39164.883120,1068.240000,1722656.642880,1612.612000,NatG-1,
05/19/2021,12:44:29.777,2869.65,9117.53,116.090000,0.100360,6.990000,17.737000,0.000000,60.003000,11.650000,0.599900,1.484057,1.402446,9116.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.251 ,118.044444,57.333333,57.300000,122.800000,70.300000,3.350000,2.983333,0.128000,0.024000,0.028000,0.000000,122.700000,120.733333,120.500000,119.833333,115.566667,108.933333,0,1,0,0,0,30.560000,0.000000,0.000000,70.960000,36.789000,36.710000,39215.090400,1068.240000,1722689.758320,1612.643000,NatG-1,
05/19/2021,12:44:31.775,2871.65,9119.52,116.120000,0.100410,6.990000,17.741000,0.000000,60.000000,11.660000,0.599900,1.483418,1.402084,9118.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,117.727778,57.333333,57.300000,122.800000,70.300000,3.450000,2.976667,0.128000,0.024000,0.030000,0.000000,122.700000,120.766667,120.500000,119.800000,114.000000,108.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.960000,36.802000,36.720000,39225.772800,1068.240000,1722711.123120,1612.663000,NatG-1,
05/19/2021,12:44:34.772,2874.65,9122.52,116.100000,0.100390,6.990000,17.747000,0.000000,59.999000,11.660000,0.599900,1.483215,1.403187,9121.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.251 ,117.611111,57.366667,57.300000,122.766667,70.300000,3.600000,2.996667,0.125000,0.023000,0.029000,0.000000,122.666667,120.700000,120.500000,119.800000,113.733333,108.266667,0,1,0,0,0,30.560000,0.000000,0.000000,70.950000,36.825000,36.746000,39253.547040,1068.240000,1722744.238560,1612.694000,NatG-1,
05/19/2021,12:44:37.777,2877.65,9125.52,116.120000,0.100400,6.990000,17.753000,0.000000,60.000000,11.660000,0.599800,1.484761,1.402945,9124.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,117.522222,57.266667,57.300000,122.766667,70.300000,3.750000,3.006667,0.130000,0.024000,0.030000,0.000000,122.600000,120.633333,120.500000,119.800000,113.200000,108.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.930000,36.859000,36.779000,39288.798960,1068.240000,1722776.285760,1612.724000,NatG-1,
05/19/2021,12:44:40.779,2880.65,9128.53,116.100000,0.100390,6.990000,17.759000,0.000000,59.999000,11.660000,0.599900,1.484012,1.402670,9127.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.251 ,117.355556,57.366667,57.300000,122.866667,70.300000,3.890000,3.010000,0.129000,0.023000,0.031000,-0.001000,122.533333,120.600000,120.500000,119.900000,112.566667,108.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.930000,36.885000,36.806000,39317.641440,1068.240000,1722809.401200,1612.755000,NatG-1,
05/19/2021,12:44:43.774,2883.65,9131.52,116.160000,0.100470,7.000000,17.764000,0.000000,59.997000,11.670000,0.599800,1.482731,1.402979,9130.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,117.088889,57.300000,57.300000,122.866667,70.300000,4.040000,3.003333,0.128000,0.023000,0.030000,0.000000,122.466667,120.600000,120.433333,119.900000,111.433333,107.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.910000,36.905000,36.825000,39337.938000,1068.240000,1722842.516640,1612.786000,NatG-1,
05/19/2021,12:44:45.775,2885.65,9133.52,116.160000,0.100470,7.000000,17.768000,0.000000,60.000000,11.670000,0.599800,1.482134,1.402979,9132.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,117.083333,57.233333,57.300000,122.866667,70.300000,4.140000,3.023333,0.126000,0.023000,0.030000,-0.001000,122.300000,120.600000,120.433333,119.933333,111.933333,107.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.910000,36.915000,36.835000,39348.620400,1068.240000,1722863.881440,1612.806000,NatG-1,
05/19/2021,12:44:48.780,2888.65,9136.53,116.200000,0.100510,7.010000,17.774000,0.000000,60.002000,11.680000,0.599800,1.484330,1.403012,9135.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,116.755556,57.366667,57.300000,122.900000,70.300000,4.300000,3.016667,0.125000,0.023000,0.030000,0.000000,122.333333,120.600000,120.433333,119.900000,109.766667,107.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.900000,36.955000,36.875000,39391.350000,1068.240000,1722895.928640,1612.836000,NatG-1,
05/19/2021,12:44:51.778,2891.65,9139.53,116.190000,0.100500,7.000000,17.780000,0.000000,60.004000,11.680000,0.599800,1.483483,1.402100,9138.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,116.605556,57.300000,57.300000,122.900000,70.300000,4.450000,3.023333,0.131000,0.024000,0.030000,0.000000,122.466667,120.700000,120.433333,119.933333,110.333333,105.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.900000,36.971000,36.895000,39412.714800,1068.240000,1722929.044080,1612.867000,NatG-1,
05/19/2021,12:44:54.776,2894.65,9142.52,116.210000,0.100510,7.010000,17.786000,0.000000,60.006000,11.680000,0.599800,1.486519,1.402891,9141.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,116.455556,57.333333,57.300000,122.866667,70.333333,4.600000,2.986667,0.128000,0.024000,0.029000,0.000000,122.433333,120.600000,120.400000,119.900000,110.466667,104.933333,0,1,0,0,0,30.560000,0.000000,0.000000,70.900000,36.998000,36.921000,39440.489040,1068.240000,1722962.159520,1612.898000,NatG-1,
05/19/2021,12:44:57.780,2897.65,9145.53,116.170000,0.100460,7.000000,17.792000,0.000000,60.007000,11.670000,0.599900,1.484770,1.402341,9144.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,116.166667,57.333333,57.300000,122.733333,70.300000,4.750000,3.030000,0.127000,0.023000,0.029000,0.000000,122.400000,120.566667,120.400000,119.900000,109.600000,104.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.900000,37.001000,36.925000,39444.762000,1068.240000,1722994.206720,1612.928000,NatG-1,
05/19/2021,12:44:59.774,2899.65,9147.52,116.140000,0.100430,7.000000,17.796000,0.000000,60.004000,11.660000,0.599900,1.485612,1.403220,9146.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.251 ,116.444444,57.233333,57.300000,122.766667,70.300000,4.850000,3.016667,0.123000,0.024000,0.029000,0.000000,122.433333,120.533333,120.400000,119.833333,110.066667,105.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.890000,37.024000,36.948000,39469.331520,1068.240000,1723016.639760,1612.949000,NatG-1,
05/19/2021,12:45:02.777,2902.65,9150.52,116.130000,0.100410,6.990000,17.801000,0.000000,60.005000,11.660000,0.599900,1.484414,1.402824,9149.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,116.033333,57.300000,57.300000,122.800000,70.300000,5.010000,3.003333,0.131000,0.024000,0.030000,0.000000,122.600000,120.800000,120.400000,119.800000,107.200000,105.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.890000,37.041000,36.961000,39483.218640,1068.240000,1723049.755200,1612.980000,NatG-1,
05/19/2021,12:45:05.780,2905.65,9153.53,116.130000,0.100420,7.000000,17.807000,0.000000,60.004000,11.660000,0.599900,1.485760,1.403341,9152.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,116.138889,57.266667,57.300000,122.800000,70.300000,5.150000,3.016667,0.127000,0.023000,0.029000,0.000000,122.566667,120.800000,120.433333,119.800000,107.366667,105.866667,0,1,0,0,0,30.560000,0.000000,0.000000,70.890000,37.051000,36.971000,39493.901040,1068.240000,1723081.802400,1613.010000,NatG-1,
05/19/2021,12:45:08.772,2908.65,9156.52,116.200000,0.100510,7.010000,17.813000,0.000000,60.004000,11.680000,0.599900,1.485325,1.403614,9155.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,116.150000,57.300000,57.300000,122.800000,70.300000,5.310000,3.006667,0.125000,0.023000,0.029000,-0.001000,122.500000,120.700000,120.433333,119.700000,107.533333,106.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.890000,37.077000,36.998000,39522.743520,1068.240000,1723114.917840,1613.041000,NatG-1,
05/19/2021,12:45:11.775,2911.65,9159.52,116.160000,0.100460,7.000000,17.819000,0.000000,60.002000,11.670000,0.599900,1.484272,1.402634,9158.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,115.922222,57.500000,57.300000,122.800000,70.300000,5.460000,3.000000,0.129000,0.023000,0.029000,0.000000,122.566667,120.700000,120.400000,119.566667,107.800000,104.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.890000,37.094000,37.014000,39539.835360,1068.240000,1723148.033280,1613.072000,NatG-1,
05/19/2021,12:45:13.777,2913.65,9161.52,116.200000,0.100520,7.010000,17.823000,0.000000,60.000000,11.680000,0.599800,1.483585,1.402754,9160.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.251 ,115.672222,57.433333,57.300000,122.800000,70.300000,5.550000,3.010000,0.130000,0.024000,0.029000,0.000000,122.666667,120.666667,120.400000,119.500000,106.666667,104.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.880000,37.094000,37.014000,39539.835360,1068.240000,1723169.398080,1613.092000,NatG-1,
05/19/2021,12:45:16.778,2916.65,9164.53,116.190000,0.100500,7.000000,17.829000,0.000000,60.002000,11.680000,0.599900,1.483881,1.402616,9163.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,115.450000,57.300000,57.300000,122.800000,70.300000,5.700000,3.000000,0.128000,0.023000,0.028000,0.000000,122.733333,120.600000,120.400000,119.466667,106.200000,103.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.880000,37.107000,37.027000,39553.722480,1068.240000,1723202.513520,1613.123000,NatG-1,
05/19/2021,12:45:19.780,2919.65,9167.53,116.120000,0.100420,7.000000,17.835000,0.000000,60.000000,11.660000,0.599900,1.484167,1.403462,9166.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,115.283333,57.366667,57.300000,122.800000,70.300000,5.850000,3.000000,0.125000,0.023000,0.029000,0.000000,122.866667,120.600000,120.300000,119.400000,105.400000,103.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.117000,37.037000,39564.404880,1068.240000,1723235.628960,1613.154000,NatG-1,
05/19/2021,12:45:22.777,2922.65,9170.52,116.090000,0.100380,6.990000,17.840000,0.000000,60.001000,11.650000,0.599900,1.485057,1.402791,9169.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.251 ,115.116667,57.366667,57.300000,122.666667,70.266667,6.000000,2.996667,0.124000,0.024000,0.029000,0.000000,122.733333,120.600000,120.300000,119.366667,104.600000,103.100000,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.147000,37.067000,39596.452080,1068.240000,1723268.744400,1613.185000,NatG-1,
05/19/2021,12:45:25.780,2925.65,9173.53,116.100000,0.100380,6.990000,17.846000,0.000000,60.003000,11.650000,0.599900,1.484359,1.402670,9172.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,115.166667,57.300000,57.300000,122.666667,70.200000,6.150000,3.006667,0.130000,0.024000,0.028000,0.000000,122.800000,120.500000,120.266667,119.300000,104.366667,103.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.157000,37.077000,39607.134480,1068.240000,1723301.859840,1613.216000,NatG-1,
05/19/2021,12:45:27.777,2927.65,9175.52,116.100000,0.100380,6.990000,17.850000,0.000000,60.000000,11.650000,0.599900,1.483064,1.402670,9174.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,114.933333,57.300000,57.300000,122.600000,70.200000,6.260000,3.020000,0.130000,0.024000,0.030000,0.000000,122.900000,120.533333,120.300000,119.300000,103.666667,102.900000,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.157000,37.077000,39607.134480,1068.240000,1723323.224640,1613.236000,NatG-1,
05/19/2021,12:45:30.775,2930.65,9178.52,116.050000,0.100330,6.990000,17.856000,0.000000,60.000000,11.640000,0.599900,1.484003,1.402154,9177.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.251 ,114.727778,57.233333,57.300000,122.600000,70.166667,6.410000,3.013333,0.127000,0.023000,0.030000,-0.001000,123.000000,120.533333,120.300000,119.300000,103.433333,101.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.180000,37.097000,39628.499280,1068.240000,1723356.340080,1613.267000,NatG-1,
05/19/2021,12:45:33.776,2933.65,9181.52,116.070000,0.100350,6.990000,17.862000,0.000000,60.001000,11.650000,0.599900,1.486597,1.402171,9180.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,114.683333,57.366667,57.300000,122.633333,70.200000,6.560000,3.010000,0.127000,0.023000,0.030000,0.000000,122.400000,120.600000,120.300000,119.200000,102.500000,103.100000,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.173000,37.094000,39625.294560,1068.240000,1723389.455520,1613.298000,NatG-1,
05/19/2021,12:45:36.780,2936.65,9184.53,116.030000,0.100290,6.980000,17.868000,0.000000,60.001000,11.640000,0.599900,1.487087,1.402396,9183.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,114.288889,57.266667,57.300000,122.633333,70.166667,6.710000,3.020000,0.132000,0.024000,0.029000,0.000000,122.500000,120.633333,120.300000,119.233333,102.800000,100.266667,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.170000,37.090000,39621.021600,1068.240000,1723422.570960,1613.329000,NatG-1,
05/19/2021,12:45:39.776,2939.65,9187.52,116.030000,0.100300,6.980000,17.873000,0.000000,60.001000,11.640000,0.599900,1.484546,1.402396,9186.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.249 ,114.644444,57.300000,57.300000,122.600000,70.166667,6.860000,3.006667,0.129000,0.023000,0.028000,-0.001000,122.766667,120.700000,120.400000,119.300000,103.866667,100.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.213000,37.130000,39663.751200,1068.240000,1723454.618160,1613.359000,NatG-1,
05/19/2021,12:45:41.777,2941.65,9189.53,116.040000,0.100320,6.980000,17.877000,0.000000,60.001000,11.640000,0.599900,1.482556,1.403051,9188.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,114.627778,57.333333,57.300000,122.633333,70.200000,6.970000,3.016667,0.126000,0.023000,0.027000,0.000000,122.866667,120.700000,120.400000,119.333333,103.733333,100.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.193000,37.114000,39646.659360,1068.240000,1723477.051200,1613.380000,NatG-1,
05/19/2021,12:45:44.779,2944.65,9192.53,116.050000,0.100320,6.980000,17.883000,0.000000,60.003000,11.640000,0.599900,1.482456,1.402757,9191.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.251 ,114.255556,57.300000,57.300000,122.666667,70.166667,7.100000,3.023333,0.124000,0.023000,0.030000,0.000000,122.700000,120.700000,120.466667,119.400000,102.300000,99.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.870000,37.203000,37.123000,39656.273520,1068.240000,1723510.166640,1613.411000,NatG-1,
05/19/2021,12:45:47.781,2947.65,9195.53,116.030000,0.100300,6.980000,17.889000,0.000000,60.007000,11.640000,0.599900,1.486740,1.402999,9194.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,114.194444,57.366667,57.300000,122.833333,70.166667,7.270000,3.033333,0.129000,0.024000,0.030000,0.000000,122.733333,120.733333,120.433333,119.433333,102.666667,99.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.223000,37.143000,39677.638320,1068.240000,1723543.282080,1613.442000,NatG-1,
05/19/2021,12:45:50.775,2950.65,9198.52,116.070000,0.100350,6.990000,17.895000,0.000000,60.009000,11.650000,0.599900,1.485202,1.403550,9197.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,114.255556,57.366667,57.300000,122.800000,70.133333,7.420000,3.016667,0.129000,0.023000,0.029000,0.000000,122.866667,120.766667,120.500000,119.433333,102.166667,99.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.216000,37.137000,39671.228880,1068.240000,1723576.397520,1613.473000,NatG-1,
05/19/2021,12:45:53.784,2953.65,9201.53,116.060000,0.100320,6.980000,17.900000,0.000000,60.010000,11.640000,0.599900,1.483652,1.403154,9200.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,113.883333,57.266667,57.300000,122.800000,70.100000,7.570000,3.010000,0.126000,0.023000,0.029000,0.000000,122.900000,120.733333,120.433333,119.333333,101.200000,98.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.229000,37.150000,39685.116000,1068.240000,1723608.444720,1613.503000,NatG-1,
05/19/2021,12:45:55.778,2955.65,9203.53,116.090000,0.100360,6.990000,17.904000,0.000000,60.011000,11.650000,0.599900,1.486050,1.402963,9202.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.252 ,113.783333,57.333333,57.300000,122.800000,70.100000,7.670000,3.030000,0.124000,0.024000,0.030000,0.000000,122.933333,120.800000,120.500000,119.233333,100.466667,98.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.226000,37.147000,39681.911280,1068.240000,1723630.877760,1613.524000,NatG-1,
05/19/2021,12:45:58.780,2958.65,9206.53,116.030000,0.100280,6.980000,17.910000,0.000000,60.009000,11.640000,0.599900,1.483247,1.402999,9205.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,114.088889,57.366667,57.300000,122.800000,70.100000,7.810000,3.003333,0.123000,0.024000,0.028000,0.000000,123.000000,120.766667,120.500000,119.133333,100.966667,100.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.216000,37.137000,39671.228880,1068.240000,1723663.993200,1613.555000,NatG-1,
05/19/2021,12:46:01.777,2961.65,9209.53,116.010000,0.100270,6.980000,17.916000,0.000000,60.006000,11.630000,0.599900,1.485389,1.402293,9208.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.251 ,113.788889,57.300000,57.300000,122.833333,70.100000,7.970000,3.016667,0.127000,0.025000,0.030000,0.000000,123.133333,120.733333,120.500000,119.066667,100.333333,98.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.229000,37.150000,39685.116000,1068.240000,1723697.108640,1613.586000,NatG-1,
