Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,12:46:04.778,2964.65,9212.53,116.050000,0.100320,6.980000,17.922000,0.000000,60.008000,11.640000,0.599900,1.485945,1.402930,9211.000000,100.000000,57.879800,62.875000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,113.522222,57.433333,57.300000,122.900000,70.100000,8.110000,3.040000,0.124000,0.024000,0.029000,0.000000,123.100000,120.733333,120.466667,118.966667,99.900000,97.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.246000,37.166000,39702.207840,1068.240000,1723729.155840,1613.616000,NatG-1,
05/19/2021,12:46:07.778,2967.65,9215.53,116.060000,0.100330,6.990000,17.928000,0.000000,60.009000,11.640000,0.599900,1.483704,1.403154,9214.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.208 ,113.605556,57.400000,57.333333,122.866667,70.100000,8.270000,3.033333,0.123000,0.025000,0.030000,0.000000,122.900000,120.733333,120.500000,118.900000,100.500000,98.100000,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.243000,37.163000,39699.003120,1068.240000,1723763.339520,1613.648000,NatG-1,
05/19/2021,12:46:09.779,2969.65,9217.53,116.100000,0.100380,6.990000,17.932000,0.000000,60.009000,11.650000,0.599900,1.484160,1.403359,9216.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.499 ,113.355556,57.433333,57.300000,122.866667,70.066667,8.370000,3.033333,0.123000,0.025000,0.030000,0.000000,122.933333,120.700000,120.466667,118.833333,100.500000,96.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.233000,37.153000,39688.320720,1068.240000,1723784.704320,1613.668000,NatG-1,
05/19/2021,12:46:12.773,2972.65,9220.52,116.050000,0.100330,6.980000,17.937000,0.000000,60.006000,11.640000,0.599900,1.484700,1.402154,9219.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,113.561111,57.200000,57.300000,122.800000,70.066667,8.520000,3.023333,0.127000,0.026000,0.028000,0.000000,123.166667,120.766667,120.500000,118.766667,99.966667,98.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.860000,37.239000,37.160000,39695.798400,1068.240000,1723817.819760,1613.699000,NatG-1,
05/19/2021,12:46:15.776,2975.65,9223.52,116.040000,0.100310,6.980000,17.943000,0.000000,60.005000,11.640000,0.599900,1.483003,1.402275,9222.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,113.194444,57.333333,57.300000,122.933333,70.066667,8.670000,3.006667,0.127000,0.026000,0.027000,0.000000,123.100000,120.766667,120.466667,118.800000,99.300000,96.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.262000,37.186000,39723.572640,1068.240000,1723850.935200,1613.730000,NatG-1,
05/19/2021,12:46:18.778,2978.65,9226.53,116.050000,0.100330,6.990000,17.949000,0.000000,60.003000,11.640000,0.599900,1.482707,1.403274,9225.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 ,113.183333,57.400000,57.300000,122.933333,70.033333,8.820000,3.013333,0.123000,0.026000,0.027000,0.000000,123.100000,120.766667,120.500000,118.800000,98.433333,97.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.262000,37.186000,39723.572640,1068.240000,1723884.050640,1613.761000,NatG-1,
05/19/2021,12:46:21.778,2981.65,9229.53,116.070000,0.100360,6.990000,17.955000,0.000000,60.001000,11.650000,0.599900,1.483061,1.403033,9228.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,113.050000,57.200000,57.366667,123.000000,70.033333,8.980000,3.020000,0.129000,0.026000,0.028000,0.000000,123.133333,120.733333,120.433333,118.800000,97.866667,97.333333,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.253000,37.176000,39712.890240,1068.240000,1723917.166080,1613.792000,NatG-1,
05/19/2021,12:46:23.774,2983.65,9231.52,116.090000,0.100380,6.990000,17.959000,0.000000,60.002000,11.650000,0.599900,1.483762,1.403825,9230.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 ,113.011111,57.366667,57.366667,123.100000,70.000000,9.070000,3.013333,0.124000,0.025000,0.029000,0.000000,123.300000,120.800000,120.400000,118.833333,97.900000,96.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.262000,37.186000,39723.572640,1068.240000,1723938.530880,1613.812000,NatG-1,
05/19/2021,12:46:26.775,2986.65,9234.52,116.090000,0.100380,6.990000,17.965000,0.000000,60.004000,11.650000,0.599900,1.493425,1.403825,9233.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 ,112.644444,57.366667,57.333333,122.933333,70.000000,9.220000,2.996667,0.125000,0.026000,0.026000,0.000000,123.466667,120.800000,120.300000,118.666667,97.933333,94.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.246000,37.170000,39706.480800,1068.240000,1723971.646320,1613.843000,NatG-1,
05/19/2021,12:46:29.777,2989.65,9237.52,116.070000,0.100360,6.990000,17.970000,0.000000,60.001000,11.650000,0.599900,1.483360,1.402688,9236.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 ,112.383333,57.200000,57.333333,123.033333,70.000000,9.370000,2.996667,0.122000,0.026000,0.028000,0.000000,123.500000,120.733333,120.300000,118.433333,97.166667,94.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.253000,37.176000,39712.890240,1068.240000,1724004.761760,1613.874000,NatG-1,
05/19/2021,12:46:32.779,2992.65,9240.53,116.060000,0.100350,6.990000,17.976000,0.000000,60.001000,11.650000,0.599900,1.486099,1.402637,9239.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,112.400000,57.500000,57.333333,123.066667,70.000000,9.520000,3.040000,0.128000,0.027000,0.027000,0.000000,123.500000,120.700000,120.300000,118.400000,96.800000,94.700000,0,1,0,0,0,30.550000,0.000000,0.000000,70.850000,37.243000,37.166000,39702.207840,1068.240000,1724037.877200,1613.905000,NatG-1,
05/19/2021,12:46:35.784,2995.65,9243.53,116.080000,0.100380,6.990000,17.982000,0.000000,60.000000,11.650000,0.599900,1.484459,1.403429,9242.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.249 ,112.344444,57.433333,57.300000,123.033333,69.966667,9.670000,3.023333,0.126000,0.026000,0.027000,0.000000,123.400000,120.700000,120.300000,118.433333,96.766667,94.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.253000,37.176000,39712.890240,1068.240000,1724070.992640,1613.936000,NatG-1,
05/19/2021,12:46:37.779,2997.65,9245.53,116.040000,0.100330,6.980000,17.986000,0.000000,59.998000,11.640000,0.599900,1.486993,1.402275,9244.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 ,112.305556,57.333333,57.366667,123.100000,70.000000,9.770000,3.010000,0.125000,0.025000,0.027000,-0.001000,123.366667,120.666667,120.266667,118.200000,96.100000,95.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.259000,37.183000,39720.367920,1068.240000,1724093.425680,1613.957000,NatG-1,
05/19/2021,12:46:40.781,3000.65,9248.53,116.050000,0.100360,6.990000,17.992000,0.000000,59.996000,11.650000,0.599900,1.485153,1.402930,9247.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 ,112.166667,57.266667,57.333333,123.166667,70.000000,9.930000,2.996667,0.123000,0.025000,0.028000,-0.001000,123.200000,120.600000,120.266667,117.033333,95.866667,96.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.269000,37.193000,39731.050320,1068.240000,1724125.472880,1613.987000,NatG-1,
05/19/2021,12:46:43.778,3003.65,9251.53,116.030000,0.100320,6.980000,17.998000,0.000000,59.999000,11.640000,0.600000,1.484749,1.402654,9250.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.2°.... 0.251 ,112.127778,57.466667,57.333333,123.233333,70.000000,10.080000,3.020000,0.123000,0.025000,0.029000,0.000000,123.200000,120.600000,120.266667,116.233333,96.433333,96.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.269000,37.193000,39731.050320,1068.240000,1724158.588320,1614.018000,NatG-1,
05/19/2021,12:46:46.778,3006.65,9254.53,116.050000,0.100350,6.990000,18.003000,0.000000,59.999000,11.650000,0.599900,1.489088,1.403274,9253.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.2°.... 0.498 ,112.155556,57.400000,57.300000,123.233333,70.000000,10.230000,3.030000,0.127000,0.025000,0.030000,0.000000,123.366667,120.600000,120.300000,116.266667,96.500000,95.900000,0,1,0,0,0,30.550000,0.000000,0.000000,70.850000,37.266000,37.190000,39727.845600,1068.240000,1724191.703760,1614.049000,NatG-1,
05/19/2021,12:46:49.778,3009.65,9257.53,116.110000,0.100430,7.000000,18.009000,0.000000,59.998000,11.660000,0.599900,1.482923,1.402549,9256.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.500 ,112.088889,57.266667,57.366667,123.300000,69.966667,10.380000,3.000000,0.126000,0.025000,0.028000,0.000000,123.133333,120.600000,120.300000,116.500000,95.866667,96.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.262000,37.186000,39723.572640,1068.240000,1724224.819200,1614.080000,NatG-1,
05/19/2021,12:46:51.778,3011.65,9259.53,116.070000,0.100380,6.990000,18.013000,0.000000,59.996000,11.650000,0.599900,1.484061,1.402516,9258.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.499 ,111.472222,57.233333,57.333333,123.300000,69.933333,10.470000,2.993333,0.125000,0.025000,0.027000,0.000000,123.000000,120.600000,120.333333,116.500000,95.333333,93.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.266000,37.190000,39727.845600,1068.240000,1724247.252240,1614.101000,NatG-1,
05/19/2021,12:46:54.777,3014.65,9262.52,116.070000,0.100390,6.990000,18.019000,0.000000,59.995000,11.650000,0.599900,1.482419,1.403550,9261.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.500 ,111.311111,57.333333,57.366667,123.300000,69.900000,10.640000,3.016667,0.125000,0.024000,0.028000,0.000000,123.200000,120.600000,120.400000,116.433333,94.900000,92.333333,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.269000,37.193000,39731.050320,1068.240000,1724280.367680,1614.132000,NatG-1,
05/19/2021,12:46:57.778,3017.65,9265.53,116.050000,0.100360,6.990000,18.025000,0.000000,59.994000,11.650000,0.599900,1.482463,1.402930,9264.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.499 ,111.522222,57.300000,57.400000,123.333333,69.900000,10.770000,3.030000,0.130000,0.025000,0.029000,0.000000,123.333333,120.600000,120.400000,116.200000,95.900000,92.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.262000,37.186000,39723.572640,1068.240000,1724312.414880,1614.162000,NatG-1,
05/19/2021,12:47:00.778,3020.65,9268.53,116.060000,0.100380,6.990000,18.031000,0.000000,59.993000,11.650000,0.599900,1.484658,1.402809,9267.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.499 ,111.633333,57.366667,57.400000,123.300000,69.900000,10.940000,3.010000,0.127000,0.024000,0.029000,0.000000,123.400000,120.600000,120.400000,116.000000,96.333333,93.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.850000,37.276000,37.196000,39734.255040,1068.240000,1724345.530320,1614.193000,NatG-1,
05/19/2021,12:47:03.778,3023.65,9271.53,116.020000,0.100320,6.980000,18.036000,0.000000,59.994000,11.640000,0.600000,1.486344,1.403120,9270.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.499 ,111.605556,57.366667,57.366667,123.300000,69.900000,11.090000,3.026667,0.127000,0.024000,0.030000,0.000000,123.500000,120.600000,120.500000,115.833333,95.900000,93.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.840000,37.249000,37.173000,39709.685520,1068.240000,1724378.645760,1614.224000,NatG-1,
05/19/2021,12:47:05.776,3025.65,9273.52,116.090000,0.100400,6.990000,18.040000,0.000000,59.995000,11.660000,0.599900,1.483167,1.402791,9272.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.500 ,111.450000,57.366667,57.400000,123.300000,69.900000,11.180000,3.026667,0.123000,0.024000,0.029000,0.000000,123.500000,120.600000,120.500000,115.566667,95.333333,93.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.840000,37.269000,37.193000,39731.050320,1068.240000,1724401.078800,1614.245000,NatG-1,
05/19/2021,12:47:08.775,3028.65,9276.52,116.080000,0.100390,6.990000,18.046000,0.000000,60.000000,11.650000,0.599900,1.484710,1.402912,9275.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.499 ,111.261111,57.366667,57.366667,123.300000,69.900000,11.330000,3.000000,0.129000,0.024000,0.030000,0.000000,123.300000,120.533333,120.466667,114.933333,94.766667,93.566667,0,1,0,0,0,30.560000,0.000000,0.000000,70.840000,37.266000,37.190000,39727.845600,1068.240000,1724434.194240,1614.276000,NatG-1,
05/19/2021,12:47:11.775,3031.65,9279.52,116.160000,0.100490,7.000000,18.052000,0.000000,60.001000,11.670000,0.599900,1.483630,1.403495,9278.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.251 ,111.050000,57.500000,57.333333,123.233333,69.900000,11.480000,3.016667,0.127000,0.023000,0.029000,0.000000,123.233333,120.500000,120.433333,114.600000,94.466667,93.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.840000,37.262000,37.183000,39720.367920,1068.240000,1724467.309680,1614.307000,NatG-1,
05/19/2021,12:47:14.780,3034.65,9282.53,116.140000,0.100460,7.000000,18.058000,0.000000,60.004000,11.670000,0.599900,1.481585,1.403479,9281.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.500 ,111.066667,57.200000,57.300000,123.233333,69.866667,11.640000,3.013333,0.125000,0.023000,0.028000,0.000000,123.466667,120.466667,120.400000,113.900000,94.366667,93.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.840000,37.256000,37.180000,39717.163200,1068.240000,1724500.425120,1614.338000,NatG-1,
05/19/2021,12:47:17.776,3037.65,9285.52,116.170000,0.100500,7.000000,18.064000,0.000000,60.005000,11.670000,0.599900,1.484080,1.403374,9284.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.252 ,110.266667,57.266667,57.333333,123.200000,69.900000,11.780000,3.006667,0.124000,0.024000,0.030000,-0.001000,123.700000,120.500000,120.366667,112.633333,93.400000,91.000000,0,1,0,0,0,30.560000,0.000000,0.000000,70.840000,37.266000,37.190000,39727.845600,1068.240000,1724532.472320,1614.368000,NatG-1,
05/19/2021,12:47:19.776,3039.65,9287.52,116.110000,0.100430,7.000000,18.067000,0.000000,60.004000,11.660000,0.599900,1.482724,1.403238,9286.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.251 ,110.211111,57.333333,57.300000,123.266667,69.866667,11.890000,3.023333,0.129000,0.024000,0.030000,0.000000,123.666667,120.466667,120.366667,112.100000,93.466667,91.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.840000,37.262000,37.186000,39723.572640,1068.240000,1724554.905360,1614.389000,NatG-1,
05/19/2021,12:47:22.776,3042.65,9290.52,116.120000,0.100440,7.000000,18.073000,0.000000,60.005000,11.660000,0.599900,1.484170,1.402945,9289.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.251 ,110.266667,57.400000,57.333333,123.300000,69.833333,12.040000,2.996667,0.127000,0.024000,0.028000,0.000000,123.700000,120.500000,120.300000,111.233333,93.366667,92.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.840000,37.269000,37.193000,39731.050320,1068.240000,1724588.020800,1614.420000,NatG-1,
05/19/2021,12:47:25.778,3045.65,9293.53,116.140000,0.100460,7.000000,18.079000,0.000000,60.006000,11.670000,0.599900,1.483576,1.402359,9292.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.499 ,109.977778,57.233333,57.333333,123.300000,69.833333,12.190000,3.016667,0.125000,0.023000,0.029000,0.000000,123.700000,120.466667,120.300000,109.900000,93.266667,92.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.276000,37.203000,39741.732720,1068.240000,1724621.136240,1614.451000,NatG-1,
05/19/2021,12:47:28.780,3048.65,9296.53,116.130000,0.100450,7.000000,18.085000,0.000000,60.007000,11.670000,0.599900,1.484619,1.403341,9295.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.500 ,109.972222,57.233333,57.366667,123.300000,69.833333,12.340000,3.010000,0.123000,0.023000,0.030000,0.000000,123.533333,120.400000,120.200000,108.900000,94.100000,92.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.246000,37.170000,39706.480800,1068.240000,1724654.251680,1614.482000,NatG-1,
05/19/2021,12:47:31.780,3051.65,9299.53,116.210000,0.100560,7.010000,18.091000,0.000000,60.007000,11.690000,0.599900,1.483791,1.403494,9298.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.498 ,110.127778,57.400000,57.300000,123.300000,69.800000,12.490000,3.006667,0.129000,0.025000,0.030000,0.000000,123.633333,120.433333,120.200000,108.566667,92.966667,94.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.269000,37.193000,39731.050320,1068.240000,1724687.367120,1614.513000,NatG-1,
05/19/2021,12:47:33.782,3053.65,9301.53,116.190000,0.100520,7.010000,18.095000,0.000000,60.005000,11.680000,0.599900,1.484580,1.403133,9300.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.251 ,110.133333,57.366667,57.333333,123.266667,69.833333,12.600000,3.010000,0.129000,0.025000,0.031000,0.000000,123.633333,120.400000,120.200000,108.800000,92.866667,94.900000,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.279000,37.203000,39741.732720,1068.240000,1724708.731920,1614.533000,NatG-1,
05/19/2021,12:47:36.785,3056.65,9304.53,116.190000,0.100530,7.010000,18.101000,0.000000,60.004000,11.680000,0.599900,1.485626,1.403133,9303.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.251 ,109.727778,57.466667,57.300000,123.166667,69.833333,12.740000,3.016667,0.125000,0.024000,0.028000,0.000000,123.633333,120.400000,120.200000,109.066667,92.700000,92.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.259000,37.183000,39720.367920,1068.240000,1724741.847360,1614.564000,NatG-1,
05/19/2021,12:47:39.780,3059.65,9307.53,116.130000,0.100460,7.000000,18.106000,0.000000,60.003000,11.670000,0.599900,1.483775,1.402824,9306.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.500 ,109.588889,57.366667,57.300000,123.233333,69.800000,12.890000,3.010000,0.125000,0.024000,0.030000,0.000000,123.400000,120.333333,120.133333,108.900000,93.166667,91.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.249000,37.173000,39709.685520,1068.240000,1724774.962800,1614.595000,NatG-1,
05/19/2021,12:47:42.778,3062.65,9310.53,116.070000,0.100370,6.990000,18.112000,0.000000,60.004000,11.650000,0.599900,1.483312,1.403033,9309.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.251 ,109.594444,57.466667,57.300000,123.300000,69.800000,13.040000,3.010000,0.129000,0.025000,0.030000,0.000000,123.400000,120.366667,120.100000,108.566667,92.633333,92.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.259000,37.183000,39720.367920,1068.240000,1724808.078240,1614.626000,NatG-1,
05/19/2021,12:47:45.781,3065.65,9313.53,116.110000,0.100440,7.000000,18.118000,0.000000,60.004000,11.660000,0.599900,1.484767,1.402205,9312.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.498 ,109.205556,57.466667,57.300000,123.300000,69.766667,13.190000,3.023333,0.127000,0.024000,0.030000,-0.001000,123.566667,120.400000,120.100000,107.833333,92.966667,90.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.239000,37.163000,39699.003120,1068.240000,1724841.193680,1614.657000,NatG-1,
05/19/2021,12:47:47.778,3067.65,9315.53,116.080000,0.100390,6.990000,18.122000,0.000000,60.004000,11.650000,0.599900,1.485108,1.402912,9314.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.498 ,109.294444,57.433333,57.300000,123.300000,69.700000,13.300000,3.016667,0.126000,0.024000,0.028000,0.000000,123.633333,120.400000,120.100000,107.533333,93.033333,91.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.256000,37.180000,39717.163200,1068.240000,1724862.558480,1614.677000,NatG-1,
05/19/2021,12:47:50.775,3070.65,9318.52,116.070000,0.100380,6.990000,18.128000,0.000000,60.005000,11.650000,0.600000,1.484160,1.403033,9317.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.251 ,109.455556,57.300000,57.333333,123.300000,69.700000,13.440000,3.000000,0.123000,0.025000,0.027000,0.000000,123.500000,120.366667,120.066667,108.000000,92.300000,92.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.266000,37.190000,39727.845600,1068.240000,1724895.673920,1614.708000,NatG-1,
05/19/2021,12:47:53.781,3073.65,9321.53,116.070000,0.100390,6.990000,18.134000,0.000000,60.003000,11.650000,0.599900,1.483116,1.403033,9320.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.499 ,109.127778,57.400000,57.300000,123.300000,69.700000,13.600000,3.020000,0.128000,0.025000,0.028000,0.000000,123.600000,120.400000,120.000000,107.800000,91.033333,91.933333,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.262000,37.186000,39723.572640,1068.240000,1724928.789360,1614.739000,NatG-1,
05/19/2021,12:47:56.780,3076.65,9324.53,116.080000,0.100390,6.990000,18.139000,0.000000,60.002000,11.650000,0.600000,1.485008,1.402050,9323.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.251 ,108.766667,57.333333,57.333333,123.333333,69.700000,13.740000,3.013333,0.126000,0.025000,0.030000,0.000000,123.666667,120.333333,120.000000,106.633333,91.233333,90.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.236000,37.160000,39695.798400,1068.240000,1724961.904800,1614.770000,NatG-1,
05/19/2021,12:47:59.777,3079.65,9327.53,116.020000,0.100320,6.980000,18.145000,0.000000,60.003000,11.640000,0.600000,1.486742,1.402000,9326.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.499 ,108.455556,57.400000,57.400000,123.300000,69.633333,13.900000,3.013333,0.124000,0.024000,0.030000,0.000000,123.700000,120.366667,120.033333,105.066667,91.500000,90.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.830000,37.243000,37.166000,39702.207840,1068.240000,1724995.020240,1614.801000,NatG-1,
05/19/2021,12:48:01.782,3081.65,9329.53,116.020000,0.100320,6.980000,18.149000,0.000000,60.002000,11.640000,0.600000,1.484848,1.402000,9328.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.499 ,108.711111,57.333333,57.400000,123.300000,69.633333,14.000000,3.020000,0.123000,0.024000,0.026000,0.000000,123.700000,120.400000,120.100000,104.666667,91.200000,92.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.262000,37.186000,39723.572640,1068.240000,1725017.453280,1614.822000,NatG-1,
05/19/2021,12:48:04.781,3084.65,9332.53,116.040000,0.100340,6.990000,18.155000,0.000000,60.006000,11.640000,0.600000,1.484353,1.402878,9331.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.500 ,108.255556,57.333333,57.400000,123.300000,69.600000,14.140000,2.996667,0.128000,0.025000,0.028000,0.000000,123.700000,120.300000,120.000000,104.466667,90.966667,90.100000,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.249000,37.176000,39712.890240,1068.240000,1725049.500480,1614.852000,NatG-1,
05/19/2021,12:48:07.777,3087.65,9335.52,116.110000,0.100420,7.000000,18.161000,0.000000,60.008000,11.660000,0.600000,1.484167,1.402549,9334.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.249 ,108.277778,57.333333,57.400000,123.300000,69.600000,14.290000,3.023333,0.126000,0.025000,0.029000,0.000000,123.700000,120.300000,120.000000,104.166667,90.933333,90.566667,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.262000,37.186000,39723.572640,1068.240000,1725083.684160,1614.884000,NatG-1,
05/19/2021,12:48:10.784,3090.65,9338.53,116.090000,0.100390,6.990000,18.167000,0.000000,60.010000,11.650000,0.600000,1.485706,1.402446,9337.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.249 ,108.300000,57.400000,57.400000,123.300000,69.600000,14.440000,3.000000,0.123000,0.025000,0.026000,0.000000,123.700000,120.300000,119.966667,103.900000,91.166667,90.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.259000,37.183000,39720.367920,1068.240000,1725115.731360,1614.914000,NatG-1,
05/19/2021,12:48:13.772,3093.65,9341.52,116.110000,0.100430,7.000000,18.172000,0.000000,60.010000,11.660000,0.600000,1.484218,1.403066,9340.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.250 ,108.088889,57.366667,57.366667,123.300000,69.633333,14.590000,3.003333,0.123000,0.025000,0.029000,0.000000,123.700000,120.300000,119.966667,103.300000,91.100000,90.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.249000,37.173000,39709.685520,1068.240000,1725148.846800,1614.945000,NatG-1,
05/19/2021,12:48:15.775,3095.65,9343.52,116.120000,0.100430,7.000000,18.176000,0.000000,60.010000,11.660000,0.600000,1.484616,1.403462,9342.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.3°.... 0.252 ,107.711111,57.366667,57.366667,123.300000,69.700000,14.700000,3.006667,0.129000,0.027000,0.029000,0.000000,123.700000,120.300000,119.966667,102.733333,90.466667,89.100000,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.253000,37.176000,39712.890240,1068.240000,1725171.279840,1614.966000,NatG-1,
05/19/2021,12:48:18.782,3098.65,9346.53,116.130000,0.100460,7.000000,18.182000,0.000000,60.011000,11.670000,0.600000,1.484471,1.402824,9345.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.4°.... 0.500 ,107.366667,57.266667,57.366667,123.400000,69.700000,14.850000,3.013333,0.126000,0.027000,0.026000,0.000000,123.700000,120.233333,119.900000,102.166667,89.266667,88.933333,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.253000,37.176000,39712.890240,1068.240000,1725204.395280,1614.997000,NatG-1,
05/19/2021,12:48:21.780,3101.65,9349.53,116.150000,0.100490,7.000000,18.188000,0.000000,60.009000,11.670000,0.600000,1.481839,1.403099,9348.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.4°.... 0.250 ,107.433333,57.433333,57.333333,123.366667,69.666667,15.000000,3.006667,0.124000,0.027000,0.025000,0.000000,123.700000,120.266667,119.900000,102.000000,89.300000,89.433333,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.249000,37.173000,39709.685520,1068.240000,1725237.510720,1615.028000,NatG-1,
05/19/2021,12:48:24.783,3104.65,9352.53,116.120000,0.100450,7.000000,18.194000,0.000000,60.007000,11.660000,0.599900,1.482827,1.402945,9351.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.4°.... 0.250 ,107.438889,57.233333,57.300000,123.433333,69.700000,15.150000,3.010000,0.123000,0.027000,0.027000,0.000000,123.666667,120.233333,119.800000,101.700000,89.966667,89.266667,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.256000,37.176000,39712.890240,1068.240000,1725269.557920,1615.058000,NatG-1,
05/19/2021,12:48:27.779,3107.65,9355.53,116.120000,0.100450,7.000000,18.200000,0.000000,60.007000,11.660000,0.600000,1.483026,1.403117,9354.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.5°.... 0.251 ,107.250000,57.333333,57.400000,123.500000,69.633333,15.300000,3.013333,0.121000,0.027000,0.025000,0.000000,123.533333,120.200000,119.733333,100.300000,90.433333,89.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.820000,37.253000,37.176000,39712.890240,1068.240000,1725302.673360,1615.089000,NatG-1,
05/19/2021,12:48:29.778,3109.65,9357.53,116.130000,0.100450,7.000000,18.203000,0.000000,60.011000,11.670000,0.600000,1.486312,1.401791,9356.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.5°.... 0.251 ,107.138889,57.400000,57.400000,123.500000,69.633333,15.400000,3.023333,0.126000,0.028000,0.027000,0.000000,123.333333,120.200000,119.700000,99.633333,90.266667,89.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.246000,37.170000,39706.480800,1068.240000,1725325.106400,1615.110000,NatG-1,
05/19/2021,12:48:32.783,3112.65,9360.53,116.180000,0.100510,7.010000,18.209000,0.000000,60.012000,11.680000,0.599900,1.484330,1.402737,9359.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.5°.... 0.500 ,106.733333,57.300000,57.300000,123.533333,69.600000,15.560000,3.026667,0.123000,0.027000,0.025000,0.000000,123.366667,120.200000,119.700000,99.600000,88.833333,88.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.243000,37.166000,39702.207840,1068.240000,1725358.221840,1615.141000,NatG-1,
05/19/2021,12:48:35.776,3115.65,9363.52,116.190000,0.100520,7.010000,18.215000,0.000000,60.014000,11.680000,0.599900,1.484481,1.403133,9362.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.499 ,107.044444,57.333333,57.300000,123.566667,69.600000,15.690000,3.023333,0.122000,0.027000,0.026000,-0.001000,123.433333,120.200000,119.633333,100.933333,89.033333,89.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.243000,37.166000,39702.207840,1068.240000,1725391.337280,1615.172000,NatG-1,
05/19/2021,12:48:38.779,3118.65,9366.53,116.180000,0.100510,7.010000,18.221000,0.000000,60.015000,11.680000,0.600000,1.483534,1.402737,9365.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.499 ,107.083333,57.266667,57.333333,123.500000,69.600000,15.860000,3.013333,0.120000,0.028000,0.026000,0.000000,123.433333,120.133333,119.533333,101.100000,89.833333,88.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.249000,37.173000,39709.685520,1068.240000,1725424.452720,1615.203000,NatG-1,
05/19/2021,12:48:41.784,3121.65,9369.53,116.220000,0.100550,7.010000,18.227000,0.000000,60.017000,11.690000,0.599900,1.483640,1.402771,9368.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.250 ,107.038889,57.300000,57.300000,123.500000,69.600000,16.010000,3.006667,0.125000,0.028000,0.025000,0.000000,123.500000,120.166667,119.400000,100.666667,89.466667,89.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.236000,37.160000,39695.798400,1068.240000,1725457.568160,1615.234000,NatG-1,
05/19/2021,12:48:43.787,3123.65,9371.54,116.210000,0.100540,7.010000,18.231000,0.000000,60.019000,11.680000,0.599900,1.483191,1.402375,9370.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.499 ,106.977778,57.433333,57.300000,123.466667,69.600000,16.100000,3.036667,0.124000,0.027000,0.025000,0.000000,123.466667,120.133333,119.400000,100.400000,89.233333,89.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.246000,37.170000,39706.480800,1068.240000,1725478.932960,1615.254000,NatG-1,
05/19/2021,12:48:46.779,3126.65,9374.53,116.180000,0.100510,7.010000,18.237000,0.000000,60.020000,11.680000,0.600000,1.483832,1.402995,9373.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.500 ,106.527778,57.266667,57.333333,123.500000,69.600000,16.250000,3.000000,0.123000,0.026000,0.025000,0.000000,123.266667,120.100000,119.366667,100.233333,88.433333,87.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.233000,37.157000,39692.593680,1068.240000,1725512.048400,1615.285000,NatG-1,
05/19/2021,12:48:49.778,3129.65,9377.53,116.120000,0.100420,7.000000,18.242000,0.000000,60.021000,11.660000,0.600000,1.483171,1.402601,9376.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.251 ,106.566667,57.366667,57.333333,123.500000,69.600000,16.400000,3.010000,0.122000,0.027000,0.026000,0.000000,123.500000,120.100000,119.400000,100.033333,88.000000,88.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.243000,37.166000,39702.207840,1068.240000,1725545.163840,1615.316000,NatG-1,
05/19/2021,12:48:52.784,3132.65,9380.53,116.150000,0.100460,7.000000,18.248000,0.000000,60.023000,11.670000,0.600000,1.482978,1.402583,9379.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.498 ,106.483333,57.466667,57.366667,123.533333,69.600000,16.550000,3.020000,0.128000,0.026000,0.027000,0.000000,123.666667,120.100000,119.333333,99.300000,87.333333,89.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.259000,37.183000,39720.367920,1068.240000,1725578.279280,1615.347000,NatG-1,
05/19/2021,12:48:55.781,3135.65,9383.53,116.150000,0.100470,7.000000,18.254000,0.000000,60.023000,11.670000,0.600000,1.482134,1.403616,9382.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.500 ,106.055556,57.533333,57.333333,123.600000,69.600000,16.700000,2.993333,0.126000,0.024000,0.027000,0.000000,123.633333,120.100000,119.366667,97.966667,86.866667,88.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.246000,37.170000,39706.480800,1068.240000,1725611.394720,1615.378000,NatG-1,
05/19/2021,12:48:57.780,3137.65,9385.53,116.150000,0.100460,7.000000,18.258000,0.000000,60.024000,11.670000,0.600000,1.484770,1.402583,9384.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.500 ,105.844444,57.500000,57.333333,123.533333,69.600000,16.810000,3.010000,0.128000,0.024000,0.027000,0.000000,123.566667,120.033333,119.333333,97.166667,87.466667,87.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.810000,37.223000,37.147000,39681.911280,1068.240000,1725632.759520,1615.398000,NatG-1,
05/19/2021,12:49:00.778,3140.65,9388.53,116.140000,0.100450,7.000000,18.264000,0.000000,60.022000,11.670000,0.600000,1.484321,1.402359,9387.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.499 ,105.722222,57.300000,57.300000,123.433333,69.600000,16.960000,3.033333,0.125000,0.024000,0.030000,0.000000,123.533333,120.033333,119.300000,96.700000,87.833333,86.933333,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.239000,37.163000,39699.003120,1068.240000,1725665.874960,1615.429000,NatG-1,
05/19/2021,12:49:03.779,3143.65,9391.53,116.140000,0.100440,7.000000,18.270000,0.000000,60.022000,11.670000,0.600000,1.484070,1.402359,9390.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.6°.... 0.249 ,106.022222,57.433333,57.333333,123.600000,69.600000,17.110000,3.013333,0.131000,0.024000,0.030000,0.000000,123.700000,120.000000,119.266667,96.700000,86.900000,89.566667,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.223000,37.147000,39681.911280,1068.240000,1725698.990400,1615.460000,NatG-1,
05/19/2021,12:49:06.776,3146.65,9394.52,116.150000,0.100460,7.000000,18.275000,0.000000,60.025000,11.670000,0.600000,1.483974,1.402583,9393.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.7°.... 0.500 ,105.794444,57.266667,57.300000,123.700000,69.600000,17.260000,3.013333,0.129000,0.023000,0.028000,0.000000,123.700000,120.000000,119.200000,96.233333,86.833333,88.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.239000,37.163000,39699.003120,1068.240000,1725732.105840,1615.491000,NatG-1,
05/19/2021,12:49:09.783,3149.65,9397.53,116.140000,0.100450,7.000000,18.281000,0.000000,60.024000,11.670000,0.600000,1.484022,1.402359,9396.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.7°.... 0.499 ,105.511111,57.266667,57.400000,123.733333,69.700000,17.410000,3.016667,0.127000,0.023000,0.030000,0.000000,123.533333,119.933333,119.133333,95.700000,87.033333,87.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.236000,37.160000,39695.798400,1068.240000,1725765.221280,1615.522000,NatG-1,
05/19/2021,12:49:11.779,3151.65,9399.53,116.210000,0.100540,7.010000,18.285000,0.000000,60.024000,11.680000,0.599900,1.482594,1.403494,9398.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,105.422222,57.366667,57.366667,123.800000,69.666667,17.520000,3.016667,0.123000,0.024000,0.029000,0.000000,123.466667,119.933333,119.100000,95.566667,86.866667,87.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.226000,37.150000,39685.116000,1068.240000,1725786.586080,1615.542000,NatG-1,
05/19/2021,12:49:14.780,3154.65,9402.53,116.170000,0.100490,7.000000,18.291000,0.000000,60.025000,11.670000,0.600000,1.488407,1.402341,9401.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,105.416667,57.333333,57.400000,123.800000,69.666667,17.650000,3.030000,0.128000,0.026000,0.029000,0.000000,123.266667,119.900000,118.966667,95.533333,86.566667,88.266667,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.233000,37.157000,39692.593680,1068.240000,1725819.701520,1615.573000,NatG-1,
05/19/2021,12:49:17.784,3157.65,9405.53,116.230000,0.100560,7.010000,18.297000,0.000000,60.023000,11.690000,0.599900,1.483393,1.402650,9404.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.249 ,105.038889,57.400000,57.400000,123.733333,69.633333,17.820000,3.016667,0.124000,0.026000,0.026000,0.000000,123.133333,119.900000,118.766667,95.700000,86.866667,85.866667,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.236000,37.160000,39695.798400,1068.240000,1725852.816960,1615.604000,NatG-1,
05/19/2021,12:49:20.781,3160.65,9408.53,116.210000,0.100550,7.010000,18.303000,0.000000,60.018000,11.690000,0.599900,1.483342,1.402891,9407.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,105.044444,57.266667,57.400000,123.766667,69.700000,17.950000,2.996667,0.122000,0.026000,0.026000,0.000000,123.200000,119.900000,118.600000,95.900000,86.566667,86.100000,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.236000,37.163000,39699.003120,1068.240000,1725885.932400,1615.635000,NatG-1,
05/19/2021,12:49:23.781,3163.65,9411.53,116.250000,0.100600,7.020000,18.309000,0.000000,60.016000,11.690000,0.599900,1.484095,1.402151,9410.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,105.033333,57.300000,57.433333,123.700000,69.633333,18.110000,3.030000,0.120000,0.027000,0.025000,0.000000,123.200000,119.833333,118.600000,95.766667,86.100000,86.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.229000,37.157000,39692.593680,1068.240000,1725919.047840,1615.666000,NatG-1,
05/19/2021,12:49:25.780,3165.65,9413.53,116.230000,0.100580,7.010000,18.312000,0.000000,60.018000,11.690000,0.599900,1.483893,1.402650,9412.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,104.811111,57.333333,57.400000,123.633333,69.633333,18.210000,3.006667,0.126000,0.028000,0.025000,0.000000,123.200000,119.800000,118.633333,95.333333,86.200000,85.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.226000,37.153000,39688.320720,1068.240000,1725940.412640,1615.686000,NatG-1,
05/19/2021,12:49:28.784,3168.65,9416.53,116.200000,0.100540,7.010000,18.318000,0.000000,60.016000,11.680000,0.600000,1.483390,1.402754,9415.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,104.700000,57.366667,57.366667,123.533333,69.666667,18.360000,3.006667,0.123000,0.027000,0.025000,0.000000,123.200000,119.800000,118.700000,94.233333,86.000000,86.266667,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.239000,37.166000,39702.207840,1068.240000,1725973.528080,1615.717000,NatG-1,
05/19/2021,12:49:31.777,3171.65,9419.53,116.180000,0.100510,7.010000,18.324000,0.000000,60.014000,11.680000,0.599900,1.484131,1.402221,9418.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.252 ,104.611111,57.433333,57.366667,123.433333,69.600000,18.510000,3.020000,0.122000,0.027000,0.025000,0.000000,123.166667,119.800000,118.566667,93.533333,85.700000,86.900000,0,1,0,0,0,30.560000,0.000000,0.000000,70.800000,37.236000,37.163000,39699.003120,1068.240000,1726006.643520,1615.748000,NatG-1,
05/19/2021,12:49:34.779,3174.65,9422.53,116.170000,0.100500,7.000000,18.330000,0.000000,60.014000,11.670000,0.599900,1.484179,1.402858,9421.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,104.566667,57.333333,57.400000,123.366667,69.600000,18.660000,3.006667,0.122000,0.027000,0.025000,0.000000,123.100000,119.766667,118.366667,93.400000,87.600000,85.166667,0,1,0,0,0,30.560000,0.000000,0.000000,70.790000,37.223000,37.150000,39685.116000,1068.240000,1726039.758960,1615.779000,NatG-1,
05/19/2021,12:49:37.783,3177.65,9425.53,116.240000,0.100590,7.010000,18.336000,0.000000,60.016000,11.690000,0.599900,1.484342,1.403304,9424.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.249 ,104.333333,57.366667,57.366667,123.400000,69.600000,18.810000,3.013333,0.120000,0.027000,0.026000,0.000000,123.033333,119.700000,118.033333,93.533333,86.866667,84.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.790000,37.226000,37.157000,39692.593680,1068.240000,1726072.874400,1615.810000,NatG-1,
05/19/2021,12:49:39.779,3179.65,9427.53,116.210000,0.100550,7.010000,18.340000,0.000000,60.018000,11.690000,0.599900,1.485231,1.402375,9426.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,104.672222,57.400000,57.333333,123.533333,69.600000,18.900000,3.003333,0.126000,0.027000,0.024000,0.000000,122.966667,119.666667,117.833333,93.633333,86.133333,87.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.790000,37.223000,37.150000,39685.116000,1068.240000,1726094.239200,1615.830000,NatG-1,
05/19/2021,12:49:42.781,3182.65,9430.53,116.240000,0.100580,7.010000,18.346000,0.000000,60.022000,11.690000,0.599900,1.483396,1.403131,9429.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.249 ,104.472222,57.300000,57.333333,123.500000,69.600000,19.070000,3.013333,0.124000,0.026000,0.025000,0.000000,122.900000,119.600000,117.433333,93.533333,85.766667,87.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.790000,37.223000,37.150000,39685.116000,1068.240000,1726127.354640,1615.861000,NatG-1,
05/19/2021,12:49:45.780,3185.65,9433.53,116.120000,0.100420,7.000000,18.351000,0.000000,60.025000,11.660000,0.600000,1.484465,1.402084,9432.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,104.094444,57.400000,57.333333,123.433333,69.600000,19.220000,2.996667,0.125000,0.025000,0.027000,0.000000,122.800000,119.566667,117.233333,93.300000,85.866667,85.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.790000,37.216000,37.147000,39681.911280,1068.240000,1726160.470080,1615.892000,NatG-1,
05/19/2021,12:49:48.779,3188.65,9436.53,116.180000,0.100490,7.000000,18.357000,0.000000,60.027000,11.670000,0.599900,1.482735,1.402221,9435.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,104.194444,57.233333,57.333333,123.500000,69.600000,19.370000,2.993333,0.124000,0.026000,0.028000,0.000000,122.733333,119.500000,117.000000,93.000000,85.866667,87.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.790000,37.229000,37.157000,39692.593680,1068.240000,1726193.585520,1615.923000,NatG-1,
05/19/2021,12:49:51.780,3191.65,9439.53,116.100000,0.100400,6.990000,18.363000,0.000000,60.028000,11.660000,0.600000,1.483566,1.402153,9438.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,104.211111,57.433333,57.366667,123.633333,69.600000,19.510000,2.990000,0.129000,0.024000,0.028000,0.000000,122.800000,119.500000,116.833333,92.766667,86.000000,87.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.790000,37.239000,37.166000,39702.207840,1068.240000,1726226.700960,1615.954000,NatG-1,
05/19/2021,12:49:53.775,3193.65,9441.52,116.130000,0.100440,7.000000,18.367000,0.000000,60.031000,11.660000,0.600000,1.483771,1.402824,9440.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,104.161111,57.433333,57.366667,123.633333,69.566667,19.610000,3.013333,0.127000,0.023000,0.028000,0.000000,122.800000,119.500000,116.800000,92.533333,85.966667,87.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.790000,37.239000,37.170000,39706.480800,1068.240000,1726248.065760,1615.974000,NatG-1,
05/19/2021,12:49:56.781,3196.65,9444.53,116.120000,0.100420,7.000000,18.373000,0.000000,60.028000,11.660000,0.600000,1.486457,1.401912,9443.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,103.700000,57.300000,57.333333,123.500000,69.533333,19.760000,3.003333,0.125000,0.023000,0.028000,0.000000,122.900000,119.433333,116.800000,92.000000,84.933333,86.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.226000,37.157000,39692.593680,1068.240000,1726281.181200,1616.005000,NatG-1,
05/19/2021,12:49:59.783,3199.65,9447.53,116.100000,0.100400,6.990000,18.379000,0.000000,60.028000,11.660000,0.600000,1.486155,1.403187,9446.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.498 ,103.661111,57.333333,57.366667,123.433333,69.600000,19.910000,3.000000,0.123000,0.024000,0.029000,0.000000,122.933333,119.400000,116.633333,91.766667,85.000000,86.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.239000,37.170000,39706.480800,1068.240000,1726314.296640,1616.036000,NatG-1,
05/19/2021,12:50:02.780,3202.65,9450.53,116.120000,0.100420,7.000000,18.384000,0.000000,60.029000,11.660000,0.600000,1.483768,1.402601,9449.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,103.444444,57.333333,57.333333,123.366667,69.533333,20.070000,2.996667,0.127000,0.024000,0.029000,-0.001000,122.966667,119.300000,116.100000,92.300000,85.266667,84.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.219000,37.147000,39681.911280,1068.240000,1726347.412080,1616.067000,NatG-1,
05/19/2021,12:50:05.780,3205.65,9453.53,116.070000,0.100350,6.990000,18.390000,0.000000,60.029000,11.650000,0.600000,1.484106,1.401568,9452.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,103.322222,57.366667,57.333333,123.400000,69.500000,20.210000,2.993333,0.123000,0.026000,0.026000,0.000000,122.866667,119.300000,115.500000,92.600000,85.066667,84.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.216000,37.143000,39677.638320,1068.240000,1726380.527520,1616.098000,NatG-1,
