Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,12:50:07.777,3207.65,9455.52,116.110000,0.100410,6.990000,18.394000,0.000000,60.027000,11.660000,0.600000,1.484812,1.403066,9454.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,103.572222,57.433333,57.400000,123.433333,69.566667,20.320000,3.013333,0.122000,0.026000,0.027000,0.000000,122.900000,119.300000,115.400000,92.600000,85.366667,85.866667,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.226000,37.153000,39688.320720,1068.240000,1726402.960560,1616.119000,NatG-1,
05/19/2021,12:50:10.784,3210.65,9458.53,116.030000,0.100320,6.980000,18.400000,0.000000,60.023000,11.640000,0.600000,1.483852,1.402396,9457.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,103.338889,57.366667,57.366667,123.300000,69.533333,20.470000,3.020000,0.121000,0.028000,0.027000,0.000000,122.900000,119.300000,115.433333,92.233333,86.033333,84.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.229000,37.157000,39692.593680,1068.240000,1726436.076000,1616.150000,NatG-1,
05/19/2021,12:50:13.776,3213.65,9461.52,116.070000,0.100370,6.990000,18.406000,0.000000,60.022000,11.650000,0.600000,1.487098,1.402171,9460.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,102.922222,57.333333,57.333333,123.166667,69.500000,20.620000,3.026667,0.125000,0.028000,0.025000,0.000000,122.766667,119.233333,115.333333,91.366667,85.033333,83.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.216000,37.143000,39677.638320,1068.240000,1726468.123200,1616.180000,NatG-1,
05/19/2021,12:50:16.783,3216.65,9464.53,116.090000,0.100390,6.990000,18.412000,0.000000,60.025000,11.650000,0.600000,1.484411,1.402446,9463.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.249 ,102.688889,57.366667,57.366667,123.133333,69.500000,20.770000,2.993333,0.123000,0.028000,0.025000,0.000000,122.433333,119.166667,114.966667,90.533333,84.200000,84.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.233000,37.160000,39695.798400,1068.240000,1726501.238640,1616.211000,NatG-1,
05/19/2021,12:50:19.783,3219.65,9467.53,116.110000,0.100420,7.000000,18.417000,0.000000,60.024000,11.660000,0.600000,1.483469,1.402722,9466.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,102.533333,57.333333,57.400000,123.300000,69.500000,20.910000,3.003333,0.121000,0.026000,0.026000,0.000000,122.566667,119.100000,114.333333,90.333333,84.133333,84.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.780000,37.229000,37.157000,39692.593680,1068.240000,1726534.354080,1616.242000,NatG-1,
05/19/2021,12:50:21.779,3221.65,9469.53,116.070000,0.100370,6.990000,18.421000,0.000000,60.022000,11.650000,0.600000,1.482515,1.403550,9468.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,102.222222,57.266667,57.366667,123.333333,69.533333,21.020000,3.023333,0.123000,0.028000,0.026000,0.000000,122.466667,119.066667,113.366667,90.433333,83.933333,84.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.213000,37.140000,39674.433600,1068.240000,1726556.787120,1616.263000,NatG-1,
05/19/2021,12:50:24.779,3224.65,9472.53,116.110000,0.100430,7.000000,18.427000,0.000000,60.021000,11.660000,0.600000,1.486508,1.402549,9471.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,101.927778,57.433333,57.366667,123.300000,69.433333,21.160000,3.033333,0.128000,0.026000,0.025000,-0.001000,122.266667,119.000000,111.766667,90.500000,84.200000,83.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.236000,37.166000,39702.207840,1068.240000,1726589.902560,1616.294000,NatG-1,
05/19/2021,12:50:27.786,3227.65,9475.53,116.100000,0.100410,6.990000,18.433000,0.000000,60.020000,11.660000,0.600000,1.483318,1.402670,9474.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.498 ,102.055556,57.333333,57.366667,123.233333,69.400000,21.320000,3.003333,0.128000,0.025000,0.025000,0.000000,122.200000,119.000000,111.166667,90.666667,84.066667,85.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.213000,37.140000,39674.433600,1068.240000,1726621.949760,1616.324000,NatG-1,
05/19/2021,12:50:30.779,3230.65,9478.53,116.090000,0.100400,6.990000,18.439000,0.000000,60.016000,11.660000,0.600000,1.483466,1.401930,9477.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,102.100000,57.333333,57.366667,123.166667,69.400000,21.470000,3.003333,0.126000,0.024000,0.026000,0.000000,122.366667,119.000000,111.900000,90.533333,83.566667,85.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.239000,37.166000,39702.207840,1068.240000,1726655.065200,1616.355000,NatG-1,
05/19/2021,12:50:33.782,3233.65,9481.53,116.120000,0.100440,7.000000,18.445000,0.000000,60.018000,11.660000,0.600000,1.485165,1.402945,9480.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,101.955556,57.400000,57.300000,123.100000,69.400000,21.620000,3.010000,0.131000,0.025000,0.027000,0.000000,122.300000,118.900000,112.266667,90.133333,83.400000,84.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.219000,37.150000,39685.116000,1068.240000,1726688.180640,1616.386000,NatG-1,
05/19/2021,12:50:35.782,3235.65,9483.53,116.080000,0.100390,6.990000,18.449000,0.000000,60.018000,11.650000,0.600000,1.482917,1.402395,9482.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,101.766667,57.433333,57.333333,123.100000,69.400000,21.720000,3.003333,0.130000,0.024000,0.027000,0.000000,122.200000,118.900000,111.666667,89.700000,83.266667,84.866667,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.229000,37.157000,39692.593680,1068.240000,1726710.613680,1616.407000,NatG-1,
05/19/2021,12:50:38.782,3238.65,9486.53,116.090000,0.100400,6.990000,18.454000,0.000000,60.020000,11.660000,0.600000,1.483865,1.402274,9485.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,101.361111,57.333333,57.366667,123.100000,69.400000,21.870000,3.026667,0.128000,0.023000,0.026000,0.000000,122.066667,118.800000,110.533333,89.133333,83.366667,84.266667,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.219000,37.150000,39685.116000,1068.240000,1726743.729120,1616.438000,NatG-1,
05/19/2021,12:50:41.780,3241.65,9489.53,116.090000,0.100400,6.990000,18.460000,0.000000,60.017000,11.660000,0.600000,1.484363,1.402274,9488.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.252 ,101.294444,57.333333,57.366667,123.033333,69.400000,22.030000,3.006667,0.126000,0.023000,0.029000,0.000000,121.966667,118.766667,110.466667,88.966667,83.400000,84.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.219000,37.150000,39685.116000,1068.240000,1726776.844560,1616.469000,NatG-1,
05/19/2021,12:50:44.778,3244.65,9492.53,116.150000,0.100490,7.000000,18.466000,0.000000,60.017000,11.670000,0.600000,1.485819,1.402583,9491.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,101.127778,57.433333,57.300000,122.833333,69.400000,22.170000,3.000000,0.130000,0.023000,0.029000,0.000000,121.866667,118.666667,110.300000,88.700000,84.033333,83.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.213000,37.140000,39674.433600,1068.240000,1726809.960000,1616.500000,NatG-1,
05/19/2021,12:50:47.783,3247.65,9495.53,116.120000,0.100450,7.000000,18.472000,0.000000,60.017000,11.660000,0.600000,1.483026,1.402429,9494.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,101.177778,57.366667,57.400000,122.866667,69.400000,22.330000,3.006667,0.129000,0.024000,0.029000,0.000000,121.900000,118.600000,109.533333,88.200000,84.333333,84.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.216000,37.143000,39677.638320,1068.240000,1726842.007200,1616.530000,NatG-1,
05/19/2021,12:50:49.781,3249.65,9497.53,116.180000,0.100520,7.010000,18.476000,0.000000,60.017000,11.680000,0.599900,1.482392,1.403512,9496.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.249 ,100.888889,57.366667,57.333333,122.866667,69.400000,22.420000,3.000000,0.128000,0.023000,0.030000,0.000000,121.866667,118.533333,108.866667,87.833333,83.733333,84.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.223000,37.153000,39688.320720,1068.240000,1726864.440240,1616.551000,NatG-1,
05/19/2021,12:50:52.783,3252.65,9500.53,116.110000,0.100430,7.000000,18.482000,0.000000,60.019000,11.660000,0.600000,1.484716,1.402549,9499.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,101.083333,57.433333,57.366667,122.800000,69.400000,22.570000,3.013333,0.124000,0.024000,0.028000,0.000000,121.700000,118.400000,108.500000,87.566667,84.933333,85.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.223000,37.150000,39685.116000,1068.240000,1726897.555680,1616.582000,NatG-1,
05/19/2021,12:50:55.781,3255.65,9503.53,116.070000,0.100380,6.990000,18.487000,0.000000,60.017000,11.650000,0.600000,1.483064,1.401913,9502.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,100.955556,57.266667,57.400000,122.866667,69.400000,22.720000,3.006667,0.123000,0.025000,0.029000,0.000000,121.666667,118.400000,108.266667,87.500000,84.433333,85.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.770000,37.219000,37.150000,39685.116000,1068.240000,1726930.671120,1616.613000,NatG-1,
05/19/2021,12:50:58.776,3258.65,9506.52,116.100000,0.100420,7.000000,18.493000,0.000000,60.015000,11.660000,0.600000,1.484465,1.401809,9505.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,100.405556,57.366667,57.366667,122.866667,69.400000,22.870000,3.026667,0.127000,0.026000,0.029000,0.000000,121.700000,118.400000,107.833333,87.566667,82.900000,84.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.213000,37.143000,39677.638320,1068.240000,1726962.718320,1616.643000,NatG-1,
05/19/2021,12:51:01.785,3261.65,9509.53,116.070000,0.100380,6.990000,18.499000,0.000000,60.014000,11.650000,0.600000,1.484957,1.402516,9508.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.252 ,100.366667,57.300000,57.400000,122.733333,69.400000,23.020000,3.000000,0.124000,0.026000,0.027000,-0.001000,121.666667,118.333333,107.066667,87.733333,83.666667,83.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.233000,37.160000,39695.798400,1068.240000,1726995.833760,1616.674000,NatG-1,
05/19/2021,12:51:03.786,3263.65,9511.53,116.100000,0.100430,6.990000,18.503000,0.000000,60.012000,11.660000,0.600000,1.483023,1.402670,9510.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,100.216667,57.433333,57.366667,122.666667,69.400000,23.130000,3.000000,0.125000,0.027000,0.025000,0.000000,121.633333,118.266667,106.633333,87.700000,83.066667,84.000000,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.219000,37.147000,39681.911280,1068.240000,1727018.266800,1616.695000,NatG-1,
05/19/2021,12:51:06.784,3266.65,9514.53,116.100000,0.100420,6.990000,18.509000,0.000000,60.013000,11.660000,0.600000,1.485063,1.403187,9513.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,100.122222,57.400000,57.400000,122.800000,69.366667,23.270000,2.990000,0.123000,0.027000,0.026000,0.000000,121.633333,118.266667,106.100000,86.733333,83.400000,84.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.216000,37.143000,39677.638320,1068.240000,1727051.382240,1616.726000,NatG-1,
05/19/2021,12:51:09.783,3269.65,9517.53,116.140000,0.100480,7.000000,18.515000,0.000000,60.011000,11.670000,0.599900,1.484674,1.402704,9516.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,99.516667,57.333333,57.366667,122.700000,69.300000,23.430000,3.013333,0.126000,0.027000,0.025000,-0.001000,121.600000,118.200000,105.500000,86.233333,82.800000,82.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.216000,37.143000,39677.638320,1068.240000,1727084.497680,1616.757000,NatG-1,
05/19/2021,12:51:12.781,3272.65,9520.53,116.120000,0.100460,7.000000,18.520000,0.000000,60.008000,11.660000,0.600000,1.482978,1.403117,9519.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,99.316667,57.333333,57.366667,122.633333,69.300000,23.580000,3.020000,0.126000,0.027000,0.025000,-0.001000,121.600000,118.133333,105.200000,86.300000,82.733333,81.933333,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.213000,37.143000,39677.638320,1068.240000,1727116.544880,1616.787000,NatG-1,
05/19/2021,12:51:15.775,3275.65,9523.52,116.090000,0.100430,6.990000,18.526000,0.000000,60.003000,11.660000,0.599900,1.483421,1.402791,9522.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,99.038889,57.333333,57.366667,122.533333,69.300000,23.730000,3.033333,0.123000,0.027000,0.025000,0.000000,121.633333,118.066667,105.000000,86.366667,82.100000,81.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.229000,37.157000,39692.593680,1068.240000,1727149.660320,1616.818000,NatG-1,
05/19/2021,12:51:17.781,3277.65,9525.53,116.090000,0.100420,6.990000,18.530000,0.000000,60.003000,11.660000,0.600000,1.488847,1.402274,9524.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,99.044444,57.333333,57.366667,122.566667,69.300000,23.820000,3.016667,0.120000,0.028000,0.026000,0.000000,121.566667,118.066667,104.666667,86.600000,82.066667,81.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.210000,37.137000,39671.228880,1068.240000,1727172.093360,1616.839000,NatG-1,
05/19/2021,12:51:20.780,3280.65,9528.53,116.130000,0.100500,7.000000,18.536000,0.000000,59.997000,11.670000,0.599900,1.483184,1.402308,9527.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,99.288889,57.400000,57.300000,122.466667,69.266667,23.970000,3.003333,0.126000,0.027000,0.025000,0.000000,121.500000,118.100000,104.200000,87.000000,82.166667,82.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.219000,37.150000,39685.116000,1068.240000,1727205.208800,1616.870000,NatG-1,
05/19/2021,12:51:23.779,3283.65,9531.53,116.160000,0.100540,7.010000,18.542000,0.000000,59.994000,11.680000,0.599900,1.483489,1.401946,9530.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,99.238889,57.366667,57.333333,122.400000,69.300000,24.120000,3.003333,0.124000,0.027000,0.025000,0.000000,121.366667,118.066667,104.000000,87.400000,82.533333,82.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.760000,37.223000,37.150000,39685.116000,1068.240000,1727238.324240,1616.901000,NatG-1,
05/19/2021,12:51:26.784,3286.65,9534.53,116.190000,0.100580,7.010000,18.548000,0.000000,59.991000,11.690000,0.599900,1.483297,1.402100,9533.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,99.322222,57.400000,57.400000,122.400000,69.300000,24.270000,3.013333,0.123000,0.027000,0.025000,0.000000,121.333333,118.066667,103.600000,87.833333,82.600000,82.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.216000,37.147000,39681.911280,1068.240000,1727270.371440,1616.931000,NatG-1,
05/19/2021,12:51:29.782,3289.65,9537.53,116.190000,0.100590,7.010000,18.554000,0.000000,59.990000,11.690000,0.599900,1.483448,1.402272,9536.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,99.394444,57.333333,57.366667,122.400000,69.300000,24.440000,3.016667,0.121000,0.028000,0.027000,0.000000,121.300000,118.000000,103.033333,88.100000,82.666667,83.266667,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.203000,37.130000,39663.751200,1068.240000,1727304.555120,1616.963000,NatG-1,
05/19/2021,12:51:31.781,3291.65,9539.53,116.130000,0.100520,7.000000,18.557000,0.000000,59.989000,11.670000,0.599900,1.484481,1.401791,9538.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,99.294444,57.300000,57.366667,122.400000,69.333333,24.530000,3.010000,0.121000,0.027000,0.026000,0.001000,121.300000,117.933333,102.833333,88.266667,82.833333,82.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.229000,37.157000,39692.593680,1068.240000,1727325.919920,1616.983000,NatG-1,
05/19/2021,12:51:34.778,3294.65,9542.53,116.180000,0.100580,7.010000,18.563000,0.000000,59.989000,11.690000,0.599900,1.482700,1.401704,9541.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,99.088889,57.300000,57.400000,122.366667,69.366667,24.680000,2.986667,0.126000,0.026000,0.027000,0.000000,121.200000,117.800000,102.666667,88.200000,83.166667,81.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.213000,37.143000,39677.638320,1068.240000,1727359.035360,1617.014000,NatG-1,
05/19/2021,12:51:37.781,3297.65,9545.53,116.120000,0.100500,7.000000,18.569000,0.000000,59.988000,11.670000,0.599900,1.482388,1.401912,9544.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,98.900000,57.200000,57.333333,122.333333,69.366667,24.830000,3.006667,0.125000,0.026000,0.027000,0.000000,121.166667,117.700000,102.566667,87.500000,82.466667,82.000000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.206000,37.133000,39666.955920,1068.240000,1727392.150800,1617.045000,NatG-1,
05/19/2021,12:51:40.782,3300.65,9548.53,116.160000,0.100550,7.010000,18.575000,0.000000,59.989000,11.680000,0.599900,1.483143,1.401946,9547.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,98.694444,57.300000,57.366667,122.233333,69.400000,24.980000,3.010000,0.124000,0.025000,0.028000,0.000000,121.133333,117.600000,102.200000,86.633333,82.000000,82.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.229000,37.157000,39692.593680,1068.240000,1727425.266240,1617.076000,NatG-1,
05/19/2021,12:51:43.775,3303.65,9551.52,116.160000,0.100540,7.010000,18.581000,0.000000,59.993000,11.680000,0.599900,1.484583,1.401601,9550.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,98.366667,57.233333,57.400000,122.100000,69.333333,25.130000,2.983333,0.128000,0.025000,0.029000,0.000000,121.133333,117.500000,101.366667,85.933333,81.766667,82.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.750000,37.219000,37.147000,39681.911280,1068.240000,1727458.381680,1617.107000,NatG-1,
05/19/2021,12:51:45.780,3305.65,9553.53,116.170000,0.100560,7.010000,18.585000,0.000000,59.994000,11.680000,0.599900,1.482299,1.402341,9552.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,98.200000,57.100000,57.400000,122.100000,69.300000,25.220000,3.016667,0.128000,0.025000,0.030000,0.001000,120.966667,117.533333,101.033333,85.600000,82.300000,81.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.226000,37.153000,39688.320720,1068.240000,1727479.746480,1617.127000,NatG-1,
05/19/2021,12:51:48.783,3308.65,9556.53,116.160000,0.100530,7.010000,18.590000,0.000000,59.999000,11.680000,0.599900,1.485825,1.402462,9555.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,98.150000,57.333333,57.400000,122.066667,69.333333,25.390000,3.033333,0.127000,0.024000,0.029000,0.000000,120.933333,117.400000,100.966667,85.233333,82.666667,81.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.219000,37.147000,39681.911280,1068.240000,1727512.861920,1617.158000,NatG-1,
05/19/2021,12:51:51.782,3311.65,9559.53,116.130000,0.100490,7.000000,18.596000,0.000000,60.002000,11.670000,0.600000,1.486118,1.402308,9558.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.498 ,97.761111,57.333333,57.400000,122.100000,69.300000,25.520000,2.996667,0.125000,0.024000,0.030000,0.000000,120.766667,117.266667,101.100000,84.966667,81.400000,81.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.223000,37.150000,39685.116000,1068.240000,1727545.977360,1617.189000,NatG-1,
05/19/2021,12:51:54.787,3314.65,9562.53,116.150000,0.100520,7.000000,18.602000,0.000000,60.004000,11.680000,0.599900,1.484580,1.402583,9561.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.498 ,97.933333,57.433333,57.333333,121.966667,69.266667,25.690000,2.983333,0.130000,0.025000,0.029000,0.000000,120.766667,117.166667,100.900000,85.133333,81.366667,82.266667,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.219000,37.150000,39685.116000,1068.240000,1727579.092800,1617.220000,NatG-1,
05/19/2021,12:51:57.782,3317.65,9565.53,116.120000,0.100470,7.000000,18.608000,0.000000,60.003000,11.670000,0.599900,1.483926,1.401912,9564.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,97.950000,57.300000,57.333333,121.900000,69.300000,25.820000,3.013333,0.128000,0.025000,0.030000,0.000000,120.733333,117.100000,100.300000,85.200000,82.000000,82.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.243000,37.173000,39709.685520,1068.240000,1727612.208240,1617.251000,NatG-1,
05/19/2021,12:51:59.782,3319.65,9567.53,116.180000,0.100550,7.010000,18.612000,0.000000,60.007000,11.680000,0.599900,1.483839,1.403254,9566.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,97.894444,57.266667,57.300000,121.933333,69.300000,25.930000,3.006667,0.126000,0.024000,0.029000,0.000000,120.733333,117.033333,100.033333,85.200000,82.500000,81.866667,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.233000,37.163000,39699.003120,1068.240000,1727633.573040,1617.271000,NatG-1,
05/19/2021,12:52:02.780,3322.65,9570.53,116.160000,0.100510,7.010000,18.618000,0.000000,60.012000,11.680000,0.600000,1.485026,1.402634,9569.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.249 ,97.661111,57.466667,57.300000,121.866667,69.233333,26.080000,3.000000,0.123000,0.024000,0.029000,0.000000,120.800000,116.966667,100.066667,85.066667,82.033333,81.033333,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.233000,37.166000,39702.207840,1068.240000,1727666.688480,1617.302000,NatG-1,
05/19/2021,12:52:05.783,3325.65,9573.53,116.170000,0.100530,7.010000,18.624000,0.000000,60.011000,11.680000,0.599900,1.483040,1.402858,9572.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,97.527778,57.266667,57.300000,121.766667,69.200000,26.230000,3.006667,0.122000,0.025000,0.030000,0.000000,120.666667,116.900000,100.200000,84.700000,81.366667,81.333333,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.213000,37.143000,39677.638320,1068.240000,1727699.803920,1617.333000,NatG-1,
05/19/2021,12:52:08.784,3328.65,9576.53,116.150000,0.100510,7.000000,18.629000,0.000000,60.012000,11.670000,0.600000,1.482639,1.402583,9575.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,97.455556,57.333333,57.300000,121.733333,69.200000,26.380000,3.003333,0.127000,0.026000,0.027000,0.000000,120.633333,116.933333,99.966667,84.133333,80.666667,82.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.740000,37.210000,37.143000,39677.638320,1068.240000,1727732.919360,1617.364000,NatG-1,
05/19/2021,12:52:11.782,3331.65,9579.53,116.180000,0.100550,7.010000,18.635000,0.000000,60.011000,11.680000,0.599900,1.484237,1.402737,9578.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,97.155556,57.300000,57.300000,121.600000,69.200000,26.530000,3.013333,0.125000,0.026000,0.026000,0.000000,120.566667,117.000000,99.400000,84.000000,80.833333,81.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.210000,37.143000,39677.638320,1068.240000,1727766.034800,1617.395000,NatG-1,
05/19/2021,12:52:13.777,3333.65,9581.52,116.200000,0.100560,7.010000,18.639000,0.000000,60.014000,11.680000,0.600000,1.484288,1.402496,9580.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,96.933333,57.400000,57.300000,121.600000,69.200000,26.640000,3.010000,0.123000,0.026000,0.026000,0.000000,120.600000,116.800000,99.066667,84.066667,80.666667,80.400000,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.226000,37.157000,39692.593680,1068.240000,1727787.399600,1617.415000,NatG-1,
05/19/2021,12:52:16.779,3336.65,9584.53,116.190000,0.100550,7.010000,18.645000,0.000000,60.014000,11.680000,0.599900,1.482347,1.402616,9583.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,96.922222,57.533333,57.300000,121.500000,69.200000,26.770000,3.010000,0.120000,0.027000,0.028000,-0.001000,120.566667,116.633333,98.600000,84.366667,80.166667,81.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.213000,37.143000,39677.638320,1068.240000,1727820.515040,1617.446000,NatG-1,
05/19/2021,12:52:19.778,3339.65,9587.53,116.220000,0.100580,7.010000,18.651000,0.000000,60.013000,11.690000,0.599900,1.482203,1.402771,9586.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.252 ,97.005556,57.166667,57.300000,121.333333,69.200000,26.940000,3.010000,0.126000,0.027000,0.026000,0.000000,120.433333,116.566667,98.200000,84.433333,80.333333,82.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.210000,37.140000,39674.433600,1068.240000,1727853.630480,1617.477000,NatG-1,
05/19/2021,12:52:22.780,3342.65,9590.53,116.190000,0.100540,7.010000,18.657000,0.000000,60.015000,11.680000,0.599900,1.482196,1.402616,9589.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,96.755556,57.400000,57.300000,121.366667,69.200000,27.090000,3.003333,0.123000,0.027000,0.026000,0.000000,120.366667,116.466667,97.800000,84.533333,80.666667,80.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.219000,37.150000,39685.116000,1068.240000,1727886.745920,1617.508000,NatG-1,
05/19/2021,12:52:25.781,3345.65,9593.53,116.250000,0.100620,7.020000,18.663000,0.000000,60.017000,11.700000,0.599900,1.486484,1.402409,9592.000000,100.000000,57.879800,62.825000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,96.755556,57.366667,57.300000,121.366667,69.200000,27.240000,3.046667,0.121000,0.027000,0.026000,0.000000,120.266667,116.266667,97.566667,84.500000,80.833333,81.100000,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.229000,37.160000,39695.798400,1068.240000,1727918.793120,1617.538000,NatG-1,
05/19/2021,12:52:27.780,3347.65,9595.53,116.200000,0.100550,7.010000,18.666000,0.000000,60.017000,11.680000,0.599900,1.483242,1.401979,9594.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,96.983333,57.366667,57.300000,121.300000,69.200000,27.330000,3.016667,0.121000,0.027000,0.026000,0.000000,120.200000,116.200000,97.466667,84.500000,80.966667,82.566667,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.213000,37.143000,39677.638320,1068.240000,1727941.226160,1617.559000,NatG-1,
05/19/2021,12:52:30.781,3350.65,9598.53,116.170000,0.100520,7.010000,18.672000,0.000000,60.016000,11.680000,0.600000,1.483585,1.402514,9597.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,96.538889,57.433333,57.333333,121.200000,69.200000,27.480000,2.990000,0.126000,0.028000,0.025000,-0.001000,120.100000,116.033333,97.133333,84.166667,80.933333,80.866667,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.226000,37.160000,39695.798400,1068.240000,1727974.341600,1617.590000,NatG-1,
05/19/2021,12:52:33.782,3353.65,9601.53,116.090000,0.100430,7.000000,18.678000,0.000000,60.011000,11.660000,0.600000,1.483521,1.402791,9600.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,96.216667,57.233333,57.400000,121.200000,69.200000,27.630000,2.990000,0.125000,0.028000,0.025000,0.000000,120.100000,115.966667,96.633333,83.733333,80.866667,80.000000,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.236000,37.166000,39702.207840,1068.240000,1728007.457040,1617.621000,NatG-1,
05/19/2021,12:52:36.780,3356.65,9604.53,116.160000,0.100510,7.000000,18.684000,0.000000,60.012000,11.670000,0.600000,1.481544,1.403237,9603.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,96.172222,57.433333,57.400000,121.233333,69.200000,27.780000,2.986667,0.123000,0.027000,0.027000,0.000000,120.166667,115.900000,96.100000,83.366667,81.066667,80.433333,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.219000,37.150000,39685.116000,1068.240000,1728040.572480,1617.652000,NatG-1,
05/19/2021,12:52:39.785,3359.65,9607.53,116.200000,0.100560,7.010000,18.690000,0.000000,60.013000,11.680000,0.599900,1.481603,1.402151,9606.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,96.155556,57.300000,57.366667,121.166667,69.200000,27.930000,3.000000,0.129000,0.028000,0.025000,0.000000,120.133333,115.833333,95.633333,83.333333,80.766667,81.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.226000,37.157000,39692.593680,1068.240000,1728073.687920,1617.683000,NatG-1,
05/19/2021,12:52:41.778,3361.65,9609.53,116.190000,0.100550,7.010000,18.694000,0.000000,60.014000,11.680000,0.599900,1.483541,1.403735,9608.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,96.122222,57.400000,57.400000,121.133333,69.200000,28.020000,2.993333,0.126000,0.027000,0.025000,0.000000,120.133333,115.766667,95.533333,83.400000,80.566667,81.333333,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.210000,37.140000,39674.433600,1068.240000,1728095.052720,1617.703000,NatG-1,
05/19/2021,12:52:44.781,3364.65,9612.53,116.160000,0.100510,7.000000,18.699000,0.000000,60.016000,11.670000,0.600000,1.483832,1.402462,9611.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,95.955556,57.400000,57.366667,121.133333,69.200000,28.190000,3.006667,0.126000,0.026000,0.026000,0.000000,120.100000,115.433333,95.500000,83.433333,80.400000,80.866667,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.213000,37.143000,39677.638320,1068.240000,1728128.168160,1617.734000,NatG-1,
05/19/2021,12:52:47.785,3367.65,9615.53,116.120000,0.100450,7.000000,18.705000,0.000000,60.017000,11.660000,0.600000,1.485515,1.402601,9614.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,96.055556,57.400000,57.300000,121.100000,69.200000,28.320000,2.990000,0.125000,0.025000,0.025000,0.000000,120.100000,115.266667,95.400000,83.400000,80.400000,81.766667,0,1,0,0,0,30.560000,0.000000,0.000000,70.730000,37.233000,37.166000,39702.207840,1068.240000,1728161.283600,1617.765000,NatG-1,
05/19/2021,12:52:50.784,3370.65,9618.53,116.120000,0.100460,7.000000,18.711000,0.000000,60.015000,11.670000,0.600000,1.484770,1.402429,9617.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,95.716667,57.333333,57.400000,120.900000,69.200000,28.470000,2.986667,0.123000,0.025000,0.029000,0.000000,120.000000,115.166667,95.200000,83.066667,80.566667,80.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.720000,37.216000,37.150000,39685.116000,1068.240000,1728194.399040,1617.796000,NatG-1,
05/19/2021,12:52:53.785,3373.65,9621.53,116.010000,0.100330,6.980000,18.717000,0.000000,60.010000,11.640000,0.600000,1.481611,1.402638,9620.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,95.661111,57.333333,57.366667,120.900000,69.200000,28.640000,3.003333,0.128000,0.024000,0.027000,0.000000,119.900000,114.966667,95.033333,82.900000,80.800000,80.366667,0,1,0,0,0,30.560000,0.000000,0.000000,70.720000,37.239000,37.170000,39706.480800,1068.240000,1728227.514480,1617.827000,NatG-1,
05/19/2021,12:52:55.783,3375.65,9623.53,115.980000,0.100290,6.980000,18.721000,0.000000,60.008000,11.630000,0.600000,1.484694,1.402483,9622.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,95.711111,57.300000,57.400000,120.866667,69.200000,28.730000,2.996667,0.128000,0.024000,0.027000,0.000000,119.833333,114.833333,94.933333,82.900000,80.800000,80.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.720000,37.246000,37.180000,39717.163200,1068.240000,1728249.947520,1617.848000,NatG-1,
05/19/2021,12:52:58.784,3378.65,9626.53,116.010000,0.100320,6.980000,18.727000,0.000000,60.010000,11.640000,0.600000,1.482356,1.403758,9625.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,95.138889,57.400000,57.366667,120.833333,69.200000,28.870000,2.983333,0.126000,0.023000,0.029000,0.000000,119.700000,114.600000,94.733333,82.466667,80.033333,79.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.720000,37.236000,37.166000,39702.207840,1068.240000,1728281.994720,1617.878000,NatG-1,
05/19/2021,12:53:01.783,3381.65,9629.53,116.030000,0.100350,6.990000,18.732000,0.000000,60.010000,11.640000,0.600000,1.482312,1.402999,9628.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.252 ,95.077778,57.333333,57.366667,120.766667,69.133333,29.030000,2.976667,0.125000,0.023000,0.030000,0.000000,119.566667,114.366667,94.566667,82.133333,79.933333,79.900000,0,1,0,0,0,30.560000,0.000000,0.000000,70.720000,37.219000,37.150000,39685.116000,1068.240000,1728315.110160,1617.909000,NatG-1,
05/19/2021,12:53:04.784,3384.65,9632.53,115.980000,0.100290,6.980000,18.738000,0.000000,60.008000,11.630000,0.600000,1.484096,1.402483,9631.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,95.233333,57.200000,57.333333,120.700000,69.133333,29.180000,2.980000,0.129000,0.024000,0.028000,0.001000,119.466667,114.200000,94.400000,82.300000,80.433333,80.600000,0,1,0,0,0,30.560000,0.000000,0.000000,70.720000,37.226000,37.157000,39692.593680,1068.240000,1728348.225600,1617.940000,NatG-1,
05/19/2021,12:53:07.782,3387.65,9635.53,116.060000,0.100390,6.990000,18.744000,0.000000,60.009000,11.650000,0.600000,1.482120,1.402292,9634.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,95.177778,57.400000,57.400000,120.533333,69.133333,29.320000,3.006667,0.129000,0.023000,0.027000,0.000000,119.433333,114.066667,94.233333,82.366667,80.066667,80.900000,0,1,0,0,0,30.560000,0.000000,0.000000,70.720000,37.236000,37.166000,39702.207840,1068.240000,1728381.341040,1617.971000,NatG-1,
05/19/2021,12:53:09.780,3389.65,9637.53,116.010000,0.100330,6.980000,18.748000,0.000000,60.006000,11.640000,0.600000,1.482707,1.402121,9636.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,95.138889,57.333333,57.400000,120.500000,69.100000,29.420000,2.990000,0.128000,0.024000,0.030000,0.000000,119.466667,114.033333,94.100000,82.600000,79.666667,80.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.720000,37.213000,37.147000,39681.911280,1068.240000,1728403.774080,1617.992000,NatG-1,
05/19/2021,12:53:12.786,3392.65,9640.53,116.050000,0.100370,6.990000,18.754000,0.000000,60.008000,11.650000,0.600000,1.484906,1.402757,9639.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,94.927778,57.266667,57.300000,120.366667,69.100000,29.570000,2.980000,0.126000,0.023000,0.030000,0.000000,119.300000,113.966667,93.800000,82.766667,79.200000,80.533333,0,1,0,0,0,30.560000,0.000000,0.000000,70.720000,37.210000,37.140000,39674.433600,1068.240000,1728435.821280,1618.022000,NatG-1,
05/19/2021,12:53:15.784,3395.65,9643.53,116.050000,0.100380,6.990000,18.760000,0.000000,60.007000,11.650000,0.600000,1.483463,1.402757,9642.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,94.716667,57.300000,57.366667,120.200000,69.100000,29.720000,2.993333,0.130000,0.023000,0.030000,0.000000,119.266667,113.933333,93.600000,82.633333,79.033333,79.833333,0,1,0,0,0,30.560000,0.000000,0.000000,70.720000,37.223000,37.153000,39688.320720,1068.240000,1728468.936720,1618.053000,NatG-1,
05/19/2021,12:53:18.784,3398.65,9646.53,116.050000,0.100380,6.990000,18.765000,0.000000,60.008000,11.650000,0.600000,1.483064,1.402930,9645.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.250 ,94.633333,57.333333,57.366667,120.133333,69.100000,29.870000,2.983333,0.129000,0.023000,0.030000,0.000000,119.300000,113.600000,93.400000,82.000000,79.433333,80.066667,0,1,0,0,0,30.560000,0.000000,0.000000,70.720000,37.219000,37.153000,39688.320720,1068.240000,1728502.052160,1618.084000,NatG-1,
05/19/2021,12:53:21.783,3401.65,9649.53,116.050000,0.100380,6.990000,18.771000,0.000000,60.005000,11.650000,0.600000,1.483164,1.402930,9648.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,94.600000,57.333333,57.366667,119.933333,69.066667,30.020000,2.973333,0.127000,0.023000,0.030000,0.000000,119.300000,113.333333,93.266667,81.533333,80.200000,79.966667,0,1,0,0,0,30.560000,0.000000,0.000000,70.720000,37.233000,37.163000,39699.003120,1068.240000,1728535.167600,1618.115000,NatG-1,
05/19/2021,12:53:23.789,3403.65,9651.54,116.020000,0.100340,6.980000,18.775000,0.000000,60.005000,11.640000,0.600000,1.482958,1.402517,9650.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,94.477778,57.366667,57.366667,119.833333,69.066667,30.120000,2.976667,0.126000,0.023000,0.030000,0.000000,119.266667,113.266667,93.200000,81.333333,79.800000,80.000000,0,1,0,0,0,30.560000,0.000000,0.000000,70.710000,37.233000,37.163000,39699.003120,1068.240000,1728557.600640,1618.136000,NatG-1,
05/19/2021,12:53:26.786,3406.65,9654.53,116.080000,0.100430,6.990000,18.781000,0.000000,60.006000,11.660000,0.600000,1.483720,1.402912,9653.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,94.372222,57.366667,57.333333,119.800000,69.033333,30.270000,2.993333,0.124000,0.023000,0.030000,0.000000,119.233333,112.866667,93.033333,81.166667,80.133333,79.800000,0,1,0,0,0,30.560000,0.000000,0.000000,70.710000,37.223000,37.153000,39688.320720,1068.240000,1728589.647840,1618.166000,NatG-1,
05/19/2021,12:53:29.786,3409.65,9657.53,116.010000,0.100330,6.980000,18.787000,0.000000,60.008000,11.640000,0.600000,1.484102,1.403241,9656.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,94.250000,57.233333,57.366667,119.800000,69.000000,30.420000,2.993333,0.129000,0.024000,0.030000,0.000000,119.100000,112.633333,92.533333,80.933333,79.666667,80.633333,0,1,0,0,0,30.560000,0.000000,0.000000,70.710000,37.219000,37.153000,39688.320720,1068.240000,1728623.831520,1618.198000,NatG-1,
05/19/2021,12:53:32.778,3412.65,9660.53,116.010000,0.100330,6.980000,18.793000,0.000000,60.008000,11.640000,0.600000,1.482408,1.403241,9659.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,94.050000,57.266667,57.300000,119.800000,69.033333,30.570000,2.993333,0.126000,0.023000,0.029000,0.000000,119.033333,112.433333,92.100000,80.766667,79.233333,80.733333,0,1,0,0,0,30.560000,0.000000,0.000000,70.710000,37.233000,37.163000,39699.003120,1068.240000,1728655.878720,1618.228000,NatG-1,
05/19/2021,12:53:35.783,3415.65,9663.53,116.050000,0.100390,6.990000,18.798000,0.000000,60.007000,11.650000,0.600000,1.483116,1.403447,9662.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,93.805556,57.366667,57.300000,119.833333,69.000000,30.720000,2.963333,0.124000,0.025000,0.030000,0.000000,118.966667,112.200000,91.700000,80.600000,79.133333,80.233333,0,1,0,0,0,30.560000,0.000000,0.000000,70.710000,37.226000,37.160000,39695.798400,1068.240000,1728688.994160,1618.259000,NatG-1,
05/19/2021,12:53:37.784,3417.65,9665.53,116.050000,0.100380,6.990000,18.802000,0.000000,60.006000,11.650000,0.600000,1.486053,1.402930,9664.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,93.777778,57.266667,57.300000,119.800000,69.000000,30.810000,2.973333,0.130000,0.024000,0.030000,0.000000,118.866667,111.933333,91.600000,80.700000,79.133333,80.433333,0,1,0,0,0,30.560000,0.000000,0.000000,70.710000,37.223000,37.153000,39688.320720,1068.240000,1728711.427200,1618.280000,NatG-1,
05/19/2021,12:53:40.783,3420.65,9668.53,115.960000,0.100270,6.980000,18.808000,0.000000,60.006000,11.630000,0.600000,1.481899,1.403242,9667.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,93.694444,57.466667,57.333333,119.766667,69.000000,30.960000,3.000000,0.129000,0.024000,0.030000,0.000000,118.866667,111.133333,91.600000,80.800000,79.066667,80.700000,0,1,0,0,0,30.560000,0.000000,0.000000,70.710000,37.229000,37.160000,39695.798400,1068.240000,1728743.474400,1618.310000,NatG-1,
05/19/2021,12:53:43.786,3423.65,9671.53,115.940000,0.100250,6.970000,18.814000,0.000000,60.006000,11.620000,0.600000,1.482893,1.402967,9670.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.249 ,93.683333,57.300000,57.333333,119.600000,69.000000,31.110000,2.993333,0.125000,0.023000,0.029000,0.000000,118.733333,110.433333,91.766667,80.800000,78.900000,81.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.710000,37.223000,37.157000,39692.593680,1068.240000,1728777.658080,1618.342000,NatG-1,
05/19/2021,12:53:46.782,3426.65,9674.53,115.980000,0.100280,6.980000,18.820000,0.000000,60.009000,11.630000,0.600000,1.485042,1.402138,9673.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,93.594444,57.266667,57.300000,119.500000,69.000000,31.260000,2.993333,0.124000,0.023000,0.030000,0.000000,118.733333,110.033333,91.900000,80.700000,79.733333,80.466667,0,1,0,0,0,30.560000,0.000000,0.000000,70.700000,37.226000,37.160000,39695.798400,1068.240000,1728809.705280,1618.372000,NatG-1,
05/19/2021,12:53:49.783,3429.65,9677.53,115.960000,0.100270,6.980000,18.826000,0.000000,60.010000,11.630000,0.600000,1.482497,1.402380,9676.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,93.461111,57.233333,57.300000,119.500000,69.000000,31.410000,2.990000,0.128000,0.024000,0.031000,0.000000,118.733333,109.700000,91.866667,80.500000,79.766667,80.200000,0,1,0,0,0,30.560000,0.000000,0.000000,70.700000,37.223000,37.157000,39692.593680,1068.240000,1728842.820720,1618.403000,NatG-1,
05/19/2021,12:53:51.784,3431.65,9679.53,116.030000,0.100350,6.990000,18.829000,0.000000,60.010000,11.640000,0.600000,1.485202,1.402396,9678.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,93.327778,57.333333,57.333333,119.500000,69.000000,31.520000,2.976667,0.127000,0.024000,0.029000,-0.001000,118.766667,109.533333,91.800000,80.466667,79.100000,80.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.700000,37.239000,37.173000,39709.685520,1068.240000,1728865.253760,1618.424000,NatG-1,
05/19/2021,12:53:54.784,3434.65,9682.53,115.950000,0.100250,6.980000,18.835000,0.000000,60.013000,11.620000,0.600100,1.482893,1.402329,9681.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.252 ,92.938889,57.366667,57.333333,119.366667,69.000000,31.650000,2.983333,0.126000,0.025000,0.028000,0.000000,118.633333,109.300000,91.733333,80.100000,78.333333,79.533333,0,1,0,0,0,30.560000,0.000000,0.000000,70.700000,37.219000,37.153000,39688.320720,1068.240000,1728898.369200,1618.455000,NatG-1,
05/19/2021,12:53:57.785,3437.65,9685.53,116.000000,0.100310,6.980000,18.841000,0.000000,60.011000,11.640000,0.600000,1.482504,1.402241,9684.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,92.783333,57.300000,57.366667,119.300000,69.000000,31.800000,2.980000,0.124000,0.025000,0.028000,-0.001000,118.700000,108.900000,91.600000,79.700000,78.500000,79.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.700000,37.233000,37.166000,39702.207840,1068.240000,1728931.484640,1618.486000,NatG-1,
05/19/2021,12:54:00.778,3440.65,9688.53,115.950000,0.100250,6.970000,18.847000,0.000000,60.012000,11.620000,0.600000,1.482294,1.402501,9687.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.499 ,92.738889,57.366667,57.333333,119.166667,69.000000,31.950000,2.986667,0.123000,0.027000,0.028000,0.000000,118.600000,108.666667,91.400000,79.733333,78.533333,79.500000,0,1,0,0,0,30.560000,0.000000,0.000000,70.690000,37.223000,37.157000,39692.593680,1068.240000,1728963.531840,1618.516000,NatG-1,
05/19/2021,12:54:03.786,3443.65,9691.53,115.880000,0.100170,6.970000,18.853000,0.000000,60.011000,11.610000,0.600100,1.482480,1.402831,9690.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.500 ,92.633333,57.366667,57.333333,119.133333,69.000000,32.120000,2.966667,0.126000,0.026000,0.025000,0.000000,118.400000,108.066667,91.066667,79.966667,78.433333,79.866667,0,1,0,0,0,30.560000,0.000000,0.000000,70.690000,37.226000,37.160000,39695.798400,1068.240000,1728996.647280,1618.547000,NatG-1,
05/19/2021,12:54:05.784,3445.65,9693.53,115.880000,0.100170,6.970000,18.857000,0.000000,60.012000,11.610000,0.600100,1.485075,1.401536,9692.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.249 ,92.588889,57.333333,57.333333,119.100000,69.000000,32.210000,2.983333,0.123000,0.026000,0.027000,0.000000,118.400000,107.666667,90.766667,80.000000,78.566667,80.133333,0,1,0,0,0,30.560000,0.000000,0.000000,70.690000,37.253000,37.186000,39723.572640,1068.240000,1729019.080320,1618.568000,NatG-1,
05/19/2021,12:54:08.784,3448.65,9696.53,115.920000,0.100210,6.970000,18.862000,0.000000,60.012000,11.620000,0.600100,1.483285,1.402174,9695.000000,100.000000,57.879800,62.750000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 108.8°.... 0.251 ,92.188889,57.300000,57.333333,119.066667,69.000000,32.350000,2.973333,0.122000,0.026000,0.028000,0.000000,118.400000,106.866667,90.300000,79.866667,78.400000,79.300000,0,1,0,0,0,30.560000,0.000000,0.000000,70.690000,37.229000,37.166000,39702.207840,1068.240000,1729052.195760,1618.599000,NatG-1,
