Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,12:58:50.575,3730.65,9978.32,116.180000,0.000062,0.006800,19.158000,0.000000,60.020000,0.007200,0.937900,3.970968,1.403856,9976.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.811111,57.366667,57.700000,107.800000,68.700000,0.000000,0.000000,0.130000,0.022000,0.031000,0.000000,104.000000,90.633333,82.400000,76.100000,74.733333,75.000000,0,0,0,0,0,30.870000,0.000000,0.000000,71.390000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:58:55.577,3735.65,9983.32,116.180000,0.000062,0.006800,19.158000,0.000000,60.021000,0.007200,0.938400,3.445161,1.403856,9981.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.822222,57.366667,57.700000,107.766667,68.700000,0.000000,0.000000,0.122000,0.024000,0.030000,0.000000,104.100000,90.566667,82.233333,76.200000,74.766667,75.066667,0,0,0,0,0,30.860000,0.000000,0.000000,71.390000,0.083000,0.083000,88.663920,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:59:00.571,3740.65,9988.32,116.170000,0.000062,0.006700,19.158000,0.000000,60.018000,0.007200,0.935700,3.561997,1.403116,9986.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.822222,57.400000,57.766667,107.700000,68.700000,0.000000,0.000000,0.124000,0.026000,0.026000,0.000000,103.933333,90.700000,82.100000,76.233333,74.900000,75.066667,0,0,0,0,0,30.870000,0.000000,0.000000,71.400000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:59:05.574,3745.65,9993.32,116.040000,0.000062,0.006700,19.158000,0.000000,60.014000,0.007200,0.936700,3.720968,1.403395,9991.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.800000,57.400000,57.800000,107.600000,68.700000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,103.733333,90.800000,82.166667,76.200000,74.800000,75.100000,0,0,0,0,0,30.870000,0.000000,0.000000,71.400000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:59:09.578,3749.65,9997.33,116.260000,0.000063,0.006800,19.158000,0.000000,60.012000,0.007300,0.929900,3.699200,1.402288,9995.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.811111,57.400000,57.800000,107.600000,68.700000,0.000000,0.000000,0.118000,0.029000,0.025000,-0.001000,103.533333,90.833333,82.300000,76.300000,74.800000,75.100000,0,0,0,0,0,30.870000,0.000000,0.000000,71.400000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:59:14.585,3754.65,10002.33,116.270000,0.000063,0.006800,19.158000,0.000000,60.012000,0.007300,0.929700,3.611200,1.401909,10000.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.883333,57.400000,57.833333,107.566667,68.700000,0.000000,0.000000,0.122000,0.029000,0.025000,0.000000,103.666667,91.033333,82.400000,76.266667,74.833333,75.100000,0,0,0,0,0,30.870000,0.000000,0.000000,71.410000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:59:19.574,3759.65,10007.32,116.270000,0.000063,0.006800,19.158000,0.000000,60.005000,0.007300,0.930300,3.884984,1.402425,10005.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.922222,57.433333,57.900000,107.466667,68.700000,0.000000,0.000000,0.124000,0.029000,0.025000,0.000000,103.633333,91.233333,82.500000,76.200000,74.866667,75.100000,0,0,0,0,0,30.870000,0.000000,0.000000,71.410000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:59:24.573,3764.65,10012.32,116.260000,0.000063,0.006800,19.158000,0.000000,59.998000,0.007300,0.929800,3.536000,1.402546,10010.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.927778,57.466667,57.900000,107.400000,68.700000,0.000000,0.000000,0.122000,0.029000,0.024000,0.000000,103.600000,91.300000,82.466667,76.100000,74.900000,75.200000,0,0,0,0,0,30.870000,0.000000,0.000000,71.410000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:59:29.571,3769.65,10017.32,116.320000,0.000063,0.006800,19.158000,0.000000,60.002000,0.007300,0.932000,3.683200,1.402682,10015.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.844444,57.500000,57.933333,107.400000,68.700000,0.000000,0.000000,0.121000,0.029000,0.024000,0.000000,103.400000,91.100000,82.366667,76.000000,74.900000,75.300000,0,0,0,0,0,30.870000,0.000000,0.000000,71.410000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:59:33.571,3773.65,10021.32,116.310000,0.000063,0.006800,19.158000,0.000000,60.002000,0.007300,0.930700,3.811200,1.402803,10019.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.755556,57.500000,58.000000,107.300000,68.700000,0.000000,0.000000,0.123000,0.029000,0.025000,0.000000,103.300000,90.866667,82.300000,75.900000,75.000000,75.166667,0,0,0,0,0,30.870000,0.000000,0.000000,71.410000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:59:38.575,3778.65,10026.32,116.390000,0.000063,0.006800,19.158000,0.000000,59.998000,0.007300,0.930300,4.070064,1.403385,10024.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.772222,57.500000,58.000000,107.200000,68.700000,0.000000,0.000000,0.121000,0.029000,0.024000,0.000000,103.466667,90.800000,82.166667,75.900000,75.100000,75.200000,0,0,0,0,0,30.870000,0.000000,0.000000,71.420000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:59:43.573,3783.65,10031.32,116.410000,0.000063,0.006800,19.158000,0.000000,59.996000,0.007300,0.930400,3.643770,1.402629,10029.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.811111,57.500000,58.000000,107.166667,68.700000,0.000000,0.000000,0.118000,0.030000,0.025000,0.000000,103.666667,90.800000,82.100000,76.000000,75.100000,75.200000,0,0,0,0,0,30.880000,0.000000,0.000000,71.420000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:59:48.570,3788.65,10036.32,116.420000,0.000063,0.006800,19.158000,0.000000,59.995000,0.007300,0.931500,3.709265,1.401649,10034.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.766667,57.500000,58.000000,107.100000,68.700000,0.000000,0.000000,0.122000,0.029000,0.025000,0.000000,103.500000,90.800000,82.000000,76.000000,75.100000,75.200000,0,0,0,0,0,30.870000,0.000000,0.000000,71.420000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:59:53.575,3793.65,10041.32,116.410000,0.000063,0.006800,19.158000,0.000000,59.996000,0.007300,0.930100,3.685805,1.402113,10039.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.838889,57.533333,58.033333,107.033333,68.700000,0.000000,0.000000,0.120000,0.029000,0.025000,0.000000,103.833333,90.800000,82.000000,76.000000,75.100000,75.300000,0,0,0,0,0,30.880000,0.000000,0.000000,71.430000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,12:59:57.579,3797.65,10045.33,116.340000,0.000063,0.006800,19.158000,0.000000,59.995000,0.007300,0.930600,3.659744,1.401582,10043.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.822222,57.533333,58.100000,107.000000,68.733333,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,103.766667,90.733333,82.033333,76.066667,75.033333,75.300000,0,0,0,0,0,30.880000,0.000000,0.000000,71.430000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:00:02.574,3802.65,10050.32,116.380000,0.000063,0.006800,19.158000,0.000000,59.988000,0.007300,0.929800,3.821372,1.403506,10048.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.816667,57.600000,58.133333,106.900000,68.700000,0.000000,0.000000,0.123000,0.026000,0.026000,0.000000,103.700000,90.700000,82.033333,76.100000,75.066667,75.300000,0,0,0,0,0,30.880000,0.000000,0.000000,71.430000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:00:07.572,3807.65,10055.32,116.430000,0.000063,0.006800,19.158000,0.000000,59.988000,0.007300,0.930500,3.735669,1.401872,10053.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.827778,57.600000,58.133333,106.900000,68.700000,0.000000,0.000000,0.127000,0.025000,0.029000,0.000000,103.600000,90.733333,82.133333,76.100000,75.100000,75.300000,0,0,0,0,0,30.880000,0.000000,0.000000,71.430000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:00:12.573,3812.65,10060.32,116.450000,0.000063,0.006800,19.158000,0.000000,59.994000,0.007300,0.930300,3.437002,1.402662,10058.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.822222,57.600000,58.200000,106.833333,68.700000,0.000000,0.000000,0.126000,0.024000,0.030000,0.001000,103.566667,90.766667,82.166667,76.100000,75.100000,75.233333,0,0,0,0,0,30.890000,0.000000,0.000000,71.430000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:00:17.580,3817.65,10065.33,116.460000,0.000063,0.006800,19.158000,0.000000,60.004000,0.007300,0.929500,3.649682,1.402542,10063.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.844444,57.633333,58.200000,106.766667,68.700000,0.000000,0.000000,0.130000,0.024000,0.030000,0.000000,103.666667,90.800000,82.200000,76.100000,75.100000,75.200000,0,0,0,0,0,30.890000,0.000000,0.000000,71.430000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:00:21.577,3821.65,10069.32,116.300000,0.000063,0.006800,19.158000,0.000000,60.007000,0.007300,0.930400,4.054313,1.402923,10067.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.866667,57.666667,58.200000,106.700000,68.700000,0.000000,0.000000,0.126000,0.024000,0.030000,0.000000,103.733333,90.766667,82.233333,76.100000,75.133333,75.233333,0,0,0,0,0,30.880000,0.000000,0.000000,71.440000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:00:26.572,3826.65,10074.32,116.350000,0.000063,0.006800,19.158000,0.000000,60.013000,0.007300,0.930500,3.785032,1.401805,10072.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.894444,57.700000,58.200000,106.700000,68.700000,0.000000,0.000000,0.124000,0.025000,0.029000,0.000000,103.900000,90.766667,82.266667,76.033333,75.100000,75.300000,0,0,0,0,0,30.890000,0.000000,0.000000,71.440000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:00:31.573,3831.65,10079.32,116.310000,0.000063,0.006800,19.158000,0.000000,60.014000,0.007300,0.931200,3.633600,1.401685,10077.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.916667,57.700000,58.200000,106.633333,68.766667,0.000000,0.000000,0.126000,0.026000,0.028000,0.000000,103.766667,90.800000,82.300000,76.066667,75.100000,75.466667,0,0,0,0,0,30.890000,0.000000,0.000000,71.440000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:00:36.571,3836.65,10084.32,116.320000,0.000062,0.006800,19.158000,0.000000,60.016000,0.007300,0.929500,3.485577,1.402682,10082.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.944444,57.700000,58.266667,106.500000,68.800000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,103.966667,90.833333,82.233333,76.066667,75.166667,75.400000,0,0,0,0,0,30.890000,0.000000,0.000000,71.440000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:00:41.576,3841.65,10089.32,116.250000,0.000063,0.006800,19.158000,0.000000,60.013000,0.007300,0.930100,3.615630,1.402409,10087.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.961111,57.700000,58.300000,106.466667,68.833333,0.000000,0.000000,0.125000,0.030000,0.025000,0.000000,104.000000,90.866667,82.200000,76.100000,75.200000,75.400000,0,0,0,0,0,30.890000,0.000000,0.000000,71.440000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:00:45.571,3845.65,10093.32,116.210000,0.000063,0.006800,19.158000,0.000000,60.010000,0.007300,0.930400,3.797125,1.402375,10091.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.944444,57.766667,58.333333,106.400000,68.866667,0.000000,0.000000,0.122000,0.029000,0.023000,0.000000,103.933333,90.833333,82.200000,76.100000,75.300000,75.300000,0,0,0,0,0,30.890000,0.000000,0.000000,71.440000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:00:50.573,3850.65,10098.32,116.210000,0.000063,0.006800,19.158000,0.000000,60.001000,0.007300,0.930500,3.945600,1.401859,10096.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.911111,57.766667,58.400000,106.400000,68.866667,0.000000,0.000000,0.120000,0.030000,0.024000,0.000000,103.833333,90.866667,82.200000,76.100000,75.233333,75.233333,0,0,0,0,0,30.890000,0.000000,0.000000,71.440000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:00:55.573,3855.65,10103.32,116.210000,0.000063,0.006700,19.158000,0.000000,59.995000,0.007300,0.930000,3.643200,1.401859,10101.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.966667,57.800000,58.400000,106.333333,68.900000,0.000000,0.000000,0.122000,0.029000,0.024000,0.000000,103.700000,91.100000,82.300000,76.100000,75.300000,75.300000,0,0,0,0,0,30.890000,0.000000,0.000000,71.450000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:01:00.573,3860.65,10108.32,116.260000,0.000063,0.006800,19.158000,0.000000,59.992000,0.007300,0.930000,3.713600,1.401772,10106.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.022222,57.800000,58.400000,106.300000,68.900000,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,103.866667,91.166667,82.400000,76.100000,75.300000,75.300000,0,0,0,0,0,30.890000,0.000000,0.000000,71.450000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:01:05.573,3865.65,10113.32,116.270000,0.000063,0.006800,19.158000,0.000000,59.991000,0.007300,0.930700,3.563898,1.401909,10111.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.000000,57.800000,58.400000,106.200000,68.900000,0.000000,0.000000,0.124000,0.029000,0.026000,-0.001000,103.900000,91.133333,82.466667,76.000000,75.200000,75.300000,0,0,0,0,0,30.900000,0.000000,0.000000,71.450000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:01:09.579,3869.65,10117.33,116.290000,0.000063,0.006800,19.158000,0.000000,59.987000,0.007300,0.930600,3.637380,1.401926,10115.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.055556,57.800000,58.433333,106.200000,68.966667,0.000000,0.000000,0.122000,0.027000,0.026000,0.000000,103.900000,91.200000,82.500000,76.100000,75.266667,75.366667,0,0,0,0,0,30.890000,0.000000,0.000000,71.450000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:01:14.570,3874.65,10122.32,116.260000,0.000063,0.006800,19.158000,0.000000,59.979000,0.007300,0.929000,3.631579,1.401772,10120.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.033333,57.833333,58.400000,106.133333,69.000000,0.000000,0.000000,0.129000,0.025000,0.029000,0.000000,103.900000,91.100000,82.500000,76.133333,75.200000,75.366667,0,0,0,0,0,30.890000,0.000000,0.000000,71.450000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:01:19.571,3879.65,10127.32,116.270000,0.000063,0.006800,19.158000,0.000000,59.973000,0.007300,0.930800,3.707200,1.402167,10125.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.011111,57.833333,58.466667,106.066667,69.000000,0.000000,0.000000,0.127000,0.022000,0.030000,-0.001000,103.833333,91.100000,82.433333,76.133333,75.233333,75.333333,0,0,0,0,0,30.890000,0.000000,0.000000,71.450000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:01:24.572,3884.65,10132.32,116.270000,0.000063,0.006800,19.158000,0.000000,59.973000,0.007300,0.930900,3.498403,1.402167,10130.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.022222,57.966667,58.500000,106.000000,69.000000,0.000000,0.000000,0.126000,0.021000,0.030000,0.000000,103.800000,91.100000,82.500000,76.133333,75.200000,75.400000,0,0,0,0,0,30.890000,0.000000,0.000000,71.460000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:01:29.573,3889.65,10137.32,116.330000,0.000063,0.006800,19.158000,0.000000,59.979000,0.007300,0.930100,3.679936,1.401444,10135.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.983333,57.966667,58.533333,106.000000,69.000000,0.000000,0.000000,0.129000,0.024000,0.028000,0.000000,103.733333,90.966667,82.466667,76.033333,75.300000,75.400000,0,0,0,0,0,30.900000,0.000000,0.000000,71.460000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:01:33.567,3893.65,10141.32,116.330000,0.000063,0.006800,19.158000,0.000000,59.986000,0.007300,0.928800,3.543860,1.402046,10139.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.944444,58.000000,58.566667,106.000000,69.033333,0.000000,0.000000,0.125000,0.025000,0.025000,0.000000,103.633333,90.866667,82.466667,76.000000,75.300000,75.400000,0,0,0,0,0,30.900000,0.000000,0.000000,71.460000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:01:38.571,3898.65,10146.32,116.300000,0.000063,0.006800,19.158000,0.000000,59.991000,0.007300,0.930900,4.073600,1.401806,10144.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.922222,58.000000,58.600000,105.966667,69.066667,0.000000,0.000000,0.127000,0.027000,0.026000,-0.001000,103.500000,90.800000,82.466667,76.000000,75.366667,75.400000,0,0,0,0,0,30.900000,0.000000,0.000000,71.460000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:01:43.569,3903.65,10151.32,116.330000,0.000063,0.006800,19.158000,0.000000,59.993000,0.007300,0.930000,3.549521,1.402046,10149.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.894444,58.000000,58.600000,105.866667,69.100000,0.000000,0.000000,0.122000,0.027000,0.023000,0.000000,103.333333,90.766667,82.366667,76.066667,75.400000,75.433333,0,0,0,0,0,30.900000,0.000000,0.000000,71.470000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:01:48.573,3908.65,10156.32,116.340000,0.000063,0.006800,19.158000,0.000000,59.997000,0.007300,0.931200,3.627200,1.402097,10154.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.922222,58.000000,58.633333,105.800000,69.133333,0.000000,0.000000,0.120000,0.029000,0.024000,0.000000,103.433333,90.800000,82.300000,76.133333,75.433333,75.433333,0,0,0,0,0,30.900000,0.000000,0.000000,71.470000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:01:53.572,3913.65,10161.32,116.310000,0.000063,0.006800,19.158000,0.000000,59.999000,0.007300,0.929600,3.805423,1.401943,10159.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.927778,58.000000,58.666667,105.766667,69.166667,0.000000,0.000000,0.124000,0.029000,0.025000,0.000000,103.500000,90.800000,82.300000,76.166667,75.400000,75.400000,0,0,0,0,0,30.900000,0.000000,0.000000,71.480000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:01:57.572,3917.65,10165.32,116.270000,0.000063,0.006800,19.158000,0.000000,59.997000,0.007300,0.930400,3.551834,1.402425,10163.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.933333,58.100000,58.700000,105.700000,69.200000,0.000000,0.000000,0.120000,0.029000,0.024000,0.000000,103.466667,90.800000,82.233333,76.200000,75.400000,75.500000,0,0,0,0,0,30.900000,0.000000,0.000000,71.480000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:02:02.802,3922.65,10170.55,116.260000,0.000063,0.006800,19.158000,0.000000,59.996000,0.007300,0.930200,3.709265,1.402288,10169.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.888889,58.066667,58.700000,105.700000,69.200000,0.000000,0.000000,0.125000,0.029000,0.022000,0.000000,103.366667,90.800000,82.166667,76.166667,75.366667,75.466667,0,0,0,0,0,30.900000,0.000000,0.000000,71.480000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:02:07.800,3927.65,10175.55,116.260000,0.000063,0.006800,19.158000,0.000000,59.993000,0.007300,0.931400,3.641600,1.401428,10174.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,83.955556,58.100000,58.700000,105.666667,69.200000,0.000000,0.000000,0.121000,0.029000,0.023000,0.000000,103.533333,90.900000,82.200000,76.200000,75.400000,75.500000,0,0,0,0,0,30.900000,0.000000,0.000000,71.480000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:02:12.796,3932.65,10180.54,116.250000,0.000063,0.006800,19.158000,0.000000,59.990000,0.007300,0.930900,3.625600,1.401892,10179.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.005556,58.100000,58.700000,105.600000,69.200000,0.000000,0.000000,0.125000,0.030000,0.024000,0.000000,103.766667,90.966667,82.200000,76.200000,75.400000,75.500000,0,0,0,0,0,30.900000,0.000000,0.000000,71.480000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:02:17.801,3937.65,10185.55,116.240000,0.000063,0.006800,19.158000,0.000000,59.992000,0.007300,0.929600,3.705600,1.402013,10184.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.033333,58.166667,58.733333,105.600000,69.266667,0.000000,0.000000,0.121000,0.029000,0.024000,0.000000,103.900000,90.933333,82.266667,76.200000,75.400000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.490000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:02:21.800,3941.65,10189.55,116.190000,0.000063,0.006800,19.158000,0.000000,59.991000,0.007300,0.930400,3.717703,1.401584,10188.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.044444,58.200000,58.766667,105.500000,69.266667,0.000000,0.000000,0.120000,0.030000,0.025000,0.000000,103.900000,90.966667,82.300000,76.200000,75.400000,75.500000,0,0,0,0,0,30.900000,0.000000,0.000000,71.490000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:02:26.798,3946.65,10194.55,116.230000,0.000063,0.006800,19.158000,0.000000,59.990000,0.007300,0.929500,3.731629,1.402392,10193.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.044444,58.200000,58.800000,105.500000,69.300000,0.000000,0.000000,0.124000,0.028000,0.026000,0.000000,103.833333,90.966667,82.300000,76.200000,75.466667,75.500000,0,0,0,0,0,30.900000,0.000000,0.000000,71.490000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:02:31.801,3951.65,10199.55,116.250000,0.000063,0.006800,19.158000,0.000000,59.989000,0.007300,0.930400,4.044657,1.401892,10198.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.050000,58.200000,58.800000,105.500000,69.333333,0.000000,0.000000,0.121000,0.025000,0.029000,0.000000,103.900000,90.900000,82.300000,76.200000,75.500000,75.500000,0,0,0,0,0,30.900000,0.000000,0.000000,71.500000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:02:36.802,3956.65,10204.55,116.240000,0.000063,0.006800,19.158000,0.000000,59.990000,0.007300,0.931900,3.891200,1.402013,10203.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.055556,58.200000,58.866667,105.466667,69.366667,0.000000,0.000000,0.129000,0.026000,0.028000,0.000000,104.033333,90.900000,82.200000,76.200000,75.500000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.500000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:02:41.801,3961.65,10209.55,116.260000,0.000063,0.006800,19.158000,0.000000,59.994000,0.007300,0.930500,3.819200,1.402288,10208.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.050000,58.300000,58.866667,105.366667,69.400000,0.000000,0.000000,0.125000,0.023000,0.029000,0.000000,104.000000,90.900000,82.200000,76.200000,75.500000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.500000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:02:45.802,3965.65,10213.55,116.280000,0.000063,0.006800,19.158000,0.000000,59.992000,0.007300,0.930400,3.659200,1.401531,10212.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.050000,58.300000,58.900000,105.300000,69.400000,0.000000,0.000000,0.132000,0.024000,0.031000,0.000000,104.000000,90.900000,82.200000,76.200000,75.500000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.500000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:02:50.798,3970.65,10218.55,116.340000,0.000063,0.006800,19.158000,0.000000,59.996000,0.007300,0.930800,3.477636,1.401324,10217.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.066667,58.300000,58.900000,105.300000,69.400000,0.000000,0.000000,0.128000,0.022000,0.030000,0.001000,104.100000,90.900000,82.200000,76.200000,75.500000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.510000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:02:55.802,3975.65,10223.55,116.330000,0.000063,0.006800,19.158000,0.000000,60.001000,0.007300,0.929100,3.559809,1.401444,10222.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.083333,58.300000,58.900000,105.233333,69.400000,0.000000,0.000000,0.125000,0.021000,0.032000,0.000000,104.100000,90.933333,82.300000,76.166667,75.500000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.510000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:03:00.801,3980.65,10228.55,116.300000,0.000063,0.006800,19.158000,0.000000,60.000000,0.007300,0.929800,3.637959,1.401290,10227.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.083333,58.300000,58.900000,105.200000,69.400000,0.000000,0.000000,0.130000,0.022000,0.030000,0.000000,104.100000,91.000000,82.300000,76.100000,75.500000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.520000,0.079000,0.079000,84.390960,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:03:05.795,3985.65,10233.54,116.300000,0.000063,0.006800,19.158000,0.000000,60.005000,0.007300,0.929900,3.619200,1.401548,10232.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.055556,58.300000,58.900000,105.166667,69.400000,0.000000,0.000000,0.126000,0.021000,0.030000,0.000000,104.000000,91.000000,82.300000,76.133333,75.400000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.520000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:03:09.799,3989.65,10237.55,116.300000,0.000063,0.006800,19.158000,0.000000,60.007000,0.007300,0.931300,3.587200,1.402408,10236.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.105556,58.333333,58.933333,105.066667,69.400000,0.000000,0.000000,0.131000,0.023000,0.030000,0.000000,104.066667,91.066667,82.300000,76.200000,75.500000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.520000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:03:14.802,3994.65,10242.55,116.290000,0.000063,0.006800,19.158000,0.000000,60.006000,0.007300,0.931000,3.508772,1.402184,10241.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.105556,58.400000,59.000000,105.033333,69.466667,0.000000,0.000000,0.126000,0.023000,0.030000,0.000000,104.000000,91.066667,82.300000,76.300000,75.466667,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.530000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:03:19.798,3999.65,10247.55,116.280000,0.000063,0.006700,19.158000,0.000000,60.007000,0.007300,0.928000,3.779200,1.401789,10246.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.083333,58.400000,59.000000,105.000000,69.533333,0.000000,0.000000,0.124000,0.024000,0.030000,0.000000,103.800000,91.100000,82.300000,76.300000,75.500000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.530000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:03:24.802,4004.65,10252.55,116.290000,0.000063,0.006800,19.158000,0.000000,60.005000,0.007300,0.930300,3.853035,1.402528,10251.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.083333,58.400000,59.033333,105.000000,69.500000,0.000000,0.000000,0.128000,0.024000,0.030000,0.000000,103.666667,91.100000,82.333333,76.400000,75.500000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.530000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:03:29.801,4009.65,10257.55,116.240000,0.000063,0.006800,19.158000,0.000000,59.997000,0.007300,0.929800,3.485623,1.401497,10256.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.083333,58.433333,59.100000,104.966667,69.533333,0.000000,0.000000,0.123000,0.023000,0.028000,0.000000,103.566667,91.100000,82.400000,76.433333,75.500000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.540000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:03:33.799,4013.65,10261.55,116.200000,0.000063,0.006800,19.158000,0.000000,59.989000,0.007300,0.930700,3.747200,1.401979,10260.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.072222,58.500000,59.100000,104.900000,69.566667,0.000000,0.000000,0.130000,0.024000,0.030000,0.000000,103.533333,91.100000,82.400000,76.400000,75.500000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.540000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:03:38.798,4018.65,10266.55,116.200000,0.000063,0.006800,19.158000,0.000000,59.982000,0.007300,0.930700,3.883200,1.401979,10265.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.094444,58.500000,59.133333,104.833333,69.566667,0.000000,0.000000,0.127000,0.021000,0.031000,0.000000,103.700000,91.100000,82.366667,76.400000,75.500000,75.500000,0,0,0,0,0,30.910000,0.000000,0.000000,71.540000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:03:43.802,4023.65,10271.55,116.190000,0.000062,0.006700,19.158000,0.000000,59.979000,0.007200,0.931000,3.504808,1.402616,10270.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.116667,58.500000,59.166667,104.800000,69.566667,0.000000,0.000000,0.132000,0.022000,0.030000,0.000000,103.733333,91.100000,82.400000,76.400000,75.500000,75.566667,0,0,0,0,0,30.910000,0.000000,0.000000,71.550000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:03:48.799,4028.65,10276.55,116.170000,0.000063,0.006800,19.158000,0.000000,59.976000,0.007300,0.929900,3.677316,1.401825,10275.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.100000,58.500000,59.200000,104.800000,69.600000,0.000000,0.000000,0.129000,0.023000,0.027000,0.000000,103.700000,91.066667,82.400000,76.333333,75.500000,75.600000,0,0,0,0,0,30.910000,0.000000,0.000000,71.550000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:03:53.802,4033.65,10281.55,116.240000,0.000063,0.006800,19.158000,0.000000,59.976000,0.007300,0.930400,3.763578,1.401497,10280.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.077778,58.566667,59.200000,104.733333,69.600000,0.000000,0.000000,0.122000,0.026000,0.026000,0.000000,103.700000,91.000000,82.400000,76.300000,75.500000,75.566667,0,0,0,0,0,30.910000,0.000000,0.000000,71.550000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:03:57.802,4037.65,10285.55,116.250000,0.000063,0.006800,19.158000,0.000000,59.980000,0.007300,0.929300,3.421725,1.401892,10284.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.072222,58.600000,59.200000,104.700000,69.600000,0.000000,0.000000,0.126000,0.029000,0.024000,0.000000,103.666667,90.966667,82.400000,76.300000,75.500000,75.600000,0,0,0,0,0,30.910000,0.000000,0.000000,71.560000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:04:02.797,4042.65,10290.55,116.240000,0.000063,0.006800,19.158000,0.000000,59.981000,0.007300,0.931100,3.474441,1.401497,10289.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.072222,58.600000,59.200000,104.633333,69.600000,0.000000,0.000000,0.120000,0.029000,0.023000,0.000000,103.700000,90.933333,82.400000,76.300000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.560000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:04:07.801,4047.65,10295.55,116.170000,0.000063,0.006800,19.158000,0.000000,59.980000,0.007300,0.931000,3.707200,1.402514,10294.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.066667,58.600000,59.200000,104.600000,69.600000,0.000000,0.000000,0.123000,0.029000,0.023000,0.000000,103.700000,90.900000,82.400000,76.300000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.560000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:04:12.807,4052.65,10300.56,116.150000,0.000063,0.006700,19.158000,0.000000,59.977000,0.007300,0.930000,3.675200,1.402238,10299.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.061111,58.666667,59.200000,104.600000,69.600000,0.000000,0.000000,0.124000,0.026000,0.025000,0.000000,103.700000,90.900000,82.366667,76.300000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.570000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:04:17.801,4057.65,10305.55,116.250000,0.000062,0.006700,19.158000,0.000000,59.981000,0.007300,0.930600,3.665064,1.401548,10304.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.077778,58.700000,59.266667,104.500000,69.633333,0.000000,0.000000,0.129000,0.024000,0.030000,0.000000,103.766667,90.900000,82.400000,76.300000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.570000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:04:21.804,4061.65,10309.55,116.270000,0.000063,0.006800,19.158000,0.000000,59.980000,0.007300,0.929400,4.047847,1.402167,10308.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.061111,58.700000,59.300000,104.533333,69.700000,0.000000,0.000000,0.131000,0.023000,0.031000,0.000000,103.700000,90.900000,82.366667,76.300000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.570000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:04:26.803,4066.65,10314.55,116.280000,0.000063,0.006800,19.158000,0.000000,59.981000,0.007300,0.931200,3.809600,1.402047,10313.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.066667,58.700000,59.300000,104.400000,69.633333,0.000000,0.000000,0.126000,0.022000,0.030000,-0.001000,103.700000,90.900000,82.400000,76.300000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.580000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:04:31.799,4071.65,10319.55,116.250000,0.000063,0.006800,19.158000,0.000000,59.982000,0.007300,0.929700,3.709729,1.402667,10318.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.066667,58.733333,59.400000,104.400000,69.700000,0.000000,0.000000,0.129000,0.023000,0.029000,0.000000,103.700000,90.900000,82.400000,76.300000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.580000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:04:36.800,4076.65,10324.55,116.220000,0.000063,0.006800,19.158000,0.000000,59.982000,0.007300,0.930200,3.838915,1.401910,10323.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.066667,58.733333,59.400000,104.300000,69.700000,0.000000,0.000000,0.127000,0.024000,0.025000,0.000000,103.700000,90.900000,82.400000,76.300000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.580000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:04:41.799,4081.65,10329.55,116.210000,0.000063,0.006800,19.158000,0.000000,59.984000,0.007300,0.930500,3.723200,1.400998,10328.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.072222,58.800000,59.400000,104.300000,69.766667,0.000000,0.000000,0.126000,0.026000,0.023000,0.000000,103.833333,90.900000,82.300000,76.300000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.590000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:04:45.798,4085.65,10333.55,116.210000,0.000063,0.006800,19.158000,0.000000,59.984000,0.007300,0.929400,3.773163,1.401514,10332.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.083333,58.800000,59.400000,104.266667,69.733333,0.000000,0.000000,0.125000,0.028000,0.025000,0.000000,103.900000,90.900000,82.300000,76.300000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.590000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:04:50.801,4090.65,10338.55,116.200000,0.000063,0.006800,19.158000,0.000000,59.985000,0.007300,0.928900,3.699681,1.401979,10337.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.072222,58.800000,59.400000,104.200000,69.766667,0.000000,0.000000,0.124000,0.029000,0.024000,0.000000,103.900000,90.900000,82.300000,76.233333,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.590000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:04:55.800,4095.65,10343.55,115.290000,0.000062,0.006700,19.158000,0.000000,59.984000,0.007200,0.930200,3.842190,1.402810,10342.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.072222,58.833333,59.400000,104.133333,69.800000,0.000000,0.000000,0.123000,0.029000,0.023000,0.000000,103.900000,90.900000,82.300000,76.200000,75.500000,75.633333,0,0,0,0,0,30.920000,0.000000,0.000000,71.600000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:05:00.800,4100.65,10348.55,116.110000,0.000062,0.006700,19.159000,0.000000,59.979000,0.007200,0.930500,3.501603,1.402033,10347.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.100000,58.900000,59.433333,104.100000,69.766667,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,103.900000,91.000000,82.333333,76.200000,75.533333,75.633333,0,0,0,0,0,30.920000,0.000000,0.000000,71.610000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:05:05.800,4105.65,10353.55,116.200000,0.000063,0.006800,19.159000,0.000000,59.983000,0.007300,0.929000,3.829073,1.401119,10352.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.083333,58.900000,59.433333,104.100000,69.800000,0.000000,0.000000,0.126000,0.026000,0.029000,0.000000,103.900000,91.000000,82.300000,76.200000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.610000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:05:09.805,4109.65,10357.55,116.100000,0.000063,0.006800,19.159000,0.000000,59.985000,0.007300,0.930700,3.988818,1.402153,10356.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.088889,58.900000,59.533333,104.066667,69.866667,0.000000,0.000000,0.126000,0.024000,0.030000,0.000000,103.833333,91.033333,82.333333,76.200000,75.500000,75.633333,0,0,0,0,0,30.920000,0.000000,0.000000,71.610000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:05:14.800,4114.65,10362.55,116.060000,0.000063,0.006800,19.159000,0.000000,59.981000,0.007300,0.930400,3.573482,1.400999,10361.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.050000,58.900000,59.500000,103.966667,69.800000,0.000000,0.000000,0.130000,0.022000,0.030000,-0.001000,103.700000,91.000000,82.300000,76.200000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.610000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:05:19.802,4119.65,10367.55,116.030000,0.000063,0.006700,19.159000,0.000000,59.977000,0.007300,0.929300,3.859200,1.400845,10366.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.066667,58.900000,59.500000,103.900000,69.800000,0.000000,0.000000,0.129000,0.021000,0.030000,0.000000,103.800000,91.000000,82.300000,76.200000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.620000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:05:24.800,4124.65,10372.55,116.050000,0.000063,0.006800,19.159000,0.000000,59.973000,0.007300,0.930200,3.538339,1.401637,10371.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.066667,58.900000,59.600000,103.900000,69.900000,0.000000,0.000000,0.126000,0.024000,0.027000,-0.001000,103.800000,91.000000,82.300000,76.200000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.620000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:05:29.802,4129.65,10377.55,116.140000,0.000063,0.006800,19.159000,0.000000,59.971000,0.007300,0.931200,3.587200,1.401670,10376.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.111111,59.000000,59.600000,103.900000,69.900000,0.000000,0.000000,0.124000,0.026000,0.024000,0.000000,103.800000,91.100000,82.300000,76.300000,75.533333,75.633333,0,0,0,0,0,30.920000,0.000000,0.000000,71.620000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:05:33.801,4133.65,10381.55,116.180000,0.000063,0.006800,19.159000,0.000000,59.975000,0.007300,0.930100,4.019169,1.401704,10380.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.088889,58.966667,59.600000,103.833333,69.900000,0.000000,0.000000,0.122000,0.028000,0.022000,0.000000,103.866667,91.033333,82.266667,76.266667,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.630000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:05:38.799,4138.65,10386.55,116.150000,0.000063,0.006800,19.159000,0.000000,59.975000,0.007300,0.930500,4.155200,1.401722,10385.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.100000,59.000000,59.600000,103.800000,69.900000,0.000000,0.000000,0.118000,0.030000,0.024000,0.000000,103.800000,91.033333,82.300000,76.300000,75.533333,75.633333,0,0,0,0,0,30.920000,0.000000,0.000000,71.630000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:05:43.801,4143.65,10391.55,116.150000,0.000063,0.006800,19.159000,0.000000,59.972000,0.007300,0.930300,3.693291,1.400430,10390.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.072222,59.000000,59.600000,103.733333,69.900000,0.000000,0.000000,0.122000,0.027000,0.026000,0.000000,103.733333,91.000000,82.300000,76.300000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.630000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:05:48.801,4148.65,10396.55,116.060000,0.000063,0.006700,19.159000,0.000000,59.971000,0.007300,0.930500,3.979200,1.401516,10395.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.100000,59.000000,59.600000,103.700000,69.900000,0.000000,0.000000,0.130000,0.024000,0.030000,-0.001000,103.800000,91.000000,82.300000,76.300000,75.500000,75.700000,0,0,0,0,0,30.920000,0.000000,0.000000,71.640000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:05:53.804,4153.65,10401.55,116.090000,0.000062,0.006700,19.159000,0.000000,59.969000,0.007200,0.931100,3.703526,1.401154,10400.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.088889,59.033333,59.633333,103.633333,69.900000,0.000000,0.000000,0.129000,0.022000,0.031000,0.000000,103.800000,91.000000,82.300000,76.300000,75.500000,75.633333,0,0,0,0,0,30.920000,0.000000,0.000000,71.640000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:05:57.804,4157.65,10405.55,116.090000,0.000063,0.006800,19.159000,0.000000,59.971000,0.007300,0.931300,3.851200,1.401671,10404.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.150000,59.100000,59.666667,103.600000,69.900000,0.000000,0.000000,0.128000,0.023000,0.026000,0.000000,103.800000,91.100000,82.400000,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.640000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:06:02.805,4162.65,10410.55,116.090000,0.000062,0.006700,19.159000,0.000000,59.974000,0.007200,0.931000,3.432692,1.401930,10409.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.077778,59.100000,59.633333,103.600000,69.900000,0.000000,0.000000,0.127000,0.025000,0.025000,0.000000,103.766667,91.000000,82.300000,76.300000,75.500000,75.600000,0,0,0,0,0,30.920000,0.000000,0.000000,71.640000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
