Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,13:06:07.806,4167.65,10415.55,116.110000,0.000062,0.006700,19.159000,0.000000,59.978000,0.007200,0.931400,3.354735,1.401430,10414.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.111111,59.100000,59.700000,103.533333,69.900000,0.000000,0.000000,0.122000,0.028000,0.023000,0.000000,103.800000,91.066667,82.366667,76.300000,75.500000,75.633333,0,0,0,0,0,30.920000,0.000000,0.000000,71.650000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:06:12.802,4172.65,10420.55,116.040000,0.000062,0.006700,19.159000,0.000000,59.979000,0.007200,0.930400,3.665064,1.401413,10419.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.100000,59.133333,59.700000,103.500000,69.966667,0.000000,0.000000,0.126000,0.030000,0.025000,-0.001000,103.700000,91.100000,82.300000,76.300000,75.500000,75.700000,0,0,0,0,0,30.920000,0.000000,0.000000,71.660000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:06:17.801,4177.65,10425.55,116.100000,0.000062,0.006700,19.159000,0.000000,59.979000,0.007200,0.931100,3.847512,1.401809,10424.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.111111,59.166667,59.700000,103.400000,69.966667,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,103.700000,91.100000,82.333333,76.300000,75.533333,75.700000,0,0,0,0,0,30.920000,0.000000,0.000000,71.660000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:06:21.800,4181.65,10429.55,116.020000,0.000062,0.006700,19.159000,0.000000,59.979000,0.007200,0.930200,3.349359,1.400965,10428.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.111111,59.200000,59.766667,103.400000,70.000000,0.000000,0.000000,0.122000,0.026000,0.027000,0.000000,103.700000,91.100000,82.366667,76.266667,75.566667,75.666667,0,0,0,0,0,30.930000,0.000000,0.000000,71.660000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:06:26.803,4186.65,10434.55,116.020000,0.000062,0.006700,19.159000,0.000000,59.980000,0.007200,0.931600,3.654896,1.402172,10433.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.127778,59.200000,59.800000,103.400000,70.000000,0.000000,0.000000,0.126000,0.024000,0.030000,0.000000,103.733333,91.100000,82.366667,76.300000,75.566667,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.660000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:06:31.803,4191.65,10439.55,115.920000,0.000062,0.006700,19.159000,0.000000,59.984000,0.007200,0.930400,3.711075,1.401311,10438.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.127778,59.200000,59.833333,103.366667,70.033333,0.000000,0.000000,0.126000,0.021000,0.030000,-0.001000,103.766667,91.100000,82.300000,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.670000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:06:36.810,4196.65,10444.56,115.900000,0.000062,0.006700,19.159000,0.000000,59.990000,0.007200,0.929700,3.911717,1.401294,10443.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.127778,59.200000,59.866667,103.266667,70.000000,0.000000,0.000000,0.132000,0.022000,0.030000,0.000000,103.766667,91.100000,82.333333,76.300000,75.600000,75.666667,0,0,0,0,0,30.930000,0.000000,0.000000,71.670000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:06:41.802,4201.65,10449.55,115.960000,0.000063,0.006700,19.159000,0.000000,59.993000,0.007200,0.930100,3.593600,1.401863,10448.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.105556,59.200000,59.866667,103.233333,70.033333,0.000000,0.000000,0.128000,0.021000,0.030000,0.000000,103.700000,91.000000,82.333333,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.670000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:06:45.801,4205.65,10453.55,115.930000,0.000062,0.006700,19.159000,0.000000,59.993000,0.007200,0.931100,3.517628,1.402571,10452.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.105556,59.233333,59.900000,103.200000,70.000000,0.000000,0.000000,0.133000,0.023000,0.028000,0.000000,103.733333,91.033333,82.333333,76.266667,75.600000,75.666667,0,0,0,0,0,30.930000,0.000000,0.000000,71.670000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:06:50.799,4210.65,10458.55,115.920000,0.000063,0.006700,19.159000,0.000000,59.990000,0.007200,0.930700,3.697600,1.402174,10457.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.122222,59.266667,59.900000,103.200000,70.100000,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,103.733333,91.033333,82.333333,76.300000,75.633333,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.680000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:06:55.802,4215.65,10463.55,115.900000,0.000062,0.006700,19.159000,0.000000,59.988000,0.007200,0.931500,3.504808,1.401898,10462.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.094444,59.266667,59.900000,103.200000,70.100000,0.000000,0.000000,0.125000,0.023000,0.028000,0.000000,103.700000,91.000000,82.300000,76.300000,75.600000,75.666667,0,0,0,0,0,30.930000,0.000000,0.000000,71.680000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:07:00.802,4220.65,10468.55,115.890000,0.000062,0.006700,19.159000,0.000000,59.989000,0.007200,0.932300,3.553945,1.402192,10467.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.133333,59.366667,59.900000,103.100000,70.100000,0.000000,0.000000,0.128000,0.026000,0.027000,0.000000,103.766667,91.033333,82.366667,76.300000,75.633333,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.690000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:07:05.800,4225.65,10473.55,115.960000,0.000062,0.006700,19.159000,0.000000,59.995000,0.007200,0.931700,3.662921,1.401690,10472.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.127778,59.400000,59.900000,103.066667,70.100000,0.000000,0.000000,0.122000,0.026000,0.025000,0.000000,103.766667,91.000000,82.400000,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.690000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:07:09.802,4229.65,10477.55,115.980000,0.000062,0.006700,19.159000,0.000000,59.999000,0.007200,0.930400,3.536859,1.402138,10476.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.094444,59.400000,59.900000,102.966667,70.100000,0.000000,0.000000,0.129000,0.027000,0.025000,0.000000,103.633333,91.000000,82.333333,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.700000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:07:14.802,4234.65,10482.55,115.960000,0.000062,0.006700,19.159000,0.000000,60.001000,0.007200,0.930900,3.494382,1.401690,10481.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.111111,59.400000,59.900000,102.933333,70.100000,0.000000,0.000000,0.125000,0.027000,0.024000,0.000000,103.666667,91.000000,82.400000,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.700000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:07:19.803,4239.65,10487.55,115.980000,0.000062,0.006700,19.159000,0.000000,60.000000,0.007200,0.930900,3.833333,1.402138,10486.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.100000,59.400000,59.933333,102.900000,70.100000,0.000000,0.000000,0.121000,0.027000,0.025000,0.000000,103.633333,91.000000,82.366667,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.710000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:07:24.805,4244.65,10492.55,116.020000,0.000063,0.006800,19.159000,0.000000,59.996000,0.007300,0.930800,3.563200,1.402000,10491.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.116667,59.400000,60.000000,102.900000,70.100000,0.000000,0.000000,0.126000,0.028000,0.025000,0.000000,103.700000,91.000000,82.400000,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.710000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:07:29.800,4249.65,10497.55,116.060000,0.000063,0.006700,19.159000,0.000000,59.996000,0.007300,0.930300,3.843200,1.402637,10496.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.116667,59.400000,60.000000,102.833333,70.133333,0.000000,0.000000,0.120000,0.029000,0.023000,0.000000,103.700000,91.000000,82.400000,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.710000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:07:33.802,4253.65,10501.55,116.040000,0.000063,0.006800,19.159000,0.000000,59.997000,0.007300,0.929300,3.675719,1.402275,10500.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.133333,59.500000,60.033333,102.800000,70.100000,0.000000,0.000000,0.126000,0.029000,0.023000,0.000000,103.800000,91.000000,82.400000,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.710000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:07:38.801,4258.65,10506.55,116.020000,0.000063,0.006700,19.159000,0.000000,59.999000,0.007300,0.929700,4.163200,1.402000,10505.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.150000,59.500000,60.066667,102.800000,70.100000,0.000000,0.000000,0.121000,0.028000,0.023000,0.000000,103.833333,91.066667,82.400000,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.720000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:07:43.803,4263.65,10511.55,116.040000,0.000063,0.006800,19.159000,0.000000,60.001000,0.007300,0.929800,3.554313,1.401758,10510.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,59.500000,60.100000,102.700000,70.100000,0.000000,0.000000,0.126000,0.029000,0.023000,0.000000,103.900000,91.100000,82.400000,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.720000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:07:48.802,4268.65,10516.55,116.030000,0.000063,0.006700,19.159000,0.000000,60.004000,0.007300,0.930000,3.699200,1.402396,10515.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.155556,59.500000,60.100000,102.700000,70.100000,0.000000,0.000000,0.124000,0.029000,0.024000,0.000000,103.900000,91.033333,82.400000,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.720000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:07:53.804,4273.65,10521.55,116.000000,0.000063,0.006700,19.159000,0.000000,60.010000,0.007300,0.929800,3.749201,1.402241,10520.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.155556,59.600000,60.100000,102.700000,70.100000,0.000000,0.000000,0.126000,0.028000,0.025000,0.000000,103.800000,91.066667,82.400000,76.300000,75.600000,75.766667,0,0,0,0,0,30.930000,0.000000,0.000000,71.720000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:07:57.802,4277.65,10525.55,115.990000,0.000062,0.006700,19.159000,0.000000,60.013000,0.007200,0.930700,3.743590,1.402362,10524.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.138889,59.600000,60.100000,102.600000,70.100000,0.000000,0.000000,0.126000,0.028000,0.025000,0.000000,103.800000,91.033333,82.400000,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.730000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:08:02.801,4282.65,10530.55,115.980000,0.000062,0.006700,19.159000,0.000000,60.019000,0.007200,0.931200,3.574639,1.401449,10529.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.133333,59.600000,60.100000,102.533333,70.100000,0.000000,0.000000,0.123000,0.025000,0.025000,0.000000,103.800000,91.000000,82.400000,76.300000,75.600000,75.700000,0,0,0,0,0,30.930000,0.000000,0.000000,71.730000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:08:07.805,4287.65,10535.55,115.970000,0.000062,0.006700,19.159000,0.000000,60.025000,0.007200,0.931700,3.494382,1.401569,10534.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.138889,59.600000,60.133333,102.500000,70.100000,0.000000,0.000000,0.131000,0.024000,0.028000,0.000000,103.800000,91.000000,82.400000,76.300000,75.600000,75.733333,0,0,0,0,0,30.930000,0.000000,0.000000,71.740000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:08:12.808,4292.65,10540.56,116.000000,0.000063,0.006800,19.159000,0.000000,60.029000,0.007300,0.931500,3.675200,1.402241,10539.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.138889,59.633333,60.100000,102.500000,70.100000,0.000000,0.000000,0.128000,0.022000,0.030000,0.000000,103.800000,91.000000,82.400000,76.300000,75.600000,75.733333,0,0,0,0,0,30.930000,0.000000,0.000000,71.740000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:08:17.802,4297.65,10545.55,115.940000,0.000062,0.006700,19.159000,0.000000,60.031000,0.007200,0.931300,3.453526,1.401415,10544.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.144444,59.666667,60.200000,102.500000,70.133333,0.000000,0.000000,0.131000,0.023000,0.031000,0.000000,103.833333,91.000000,82.366667,76.300000,75.600000,75.766667,0,0,0,0,0,30.930000,0.000000,0.000000,71.750000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:08:21.802,4301.65,10549.55,115.910000,0.000062,0.006700,19.159000,0.000000,60.031000,0.007200,0.929700,3.560897,1.401432,10548.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.150000,59.700000,60.200000,102.466667,70.133333,0.000000,0.000000,0.126000,0.025000,0.028000,0.000000,103.800000,91.000000,82.400000,76.300000,75.600000,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.750000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:08:26.803,4306.65,10554.55,115.890000,0.000062,0.006700,19.159000,0.000000,60.034000,0.007200,0.930400,3.483146,1.402019,10553.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.150000,59.700000,60.200000,102.400000,70.100000,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,103.800000,91.033333,82.400000,76.266667,75.600000,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.750000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:08:31.801,4311.65,10559.55,115.930000,0.000063,0.006700,19.159000,0.000000,60.034000,0.007200,0.930800,3.504000,1.402053,10558.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.172222,59.700000,60.200000,102.333333,70.100000,0.000000,0.000000,0.124000,0.030000,0.022000,0.000000,103.800000,91.066667,82.366667,76.300000,75.700000,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.750000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:08:36.802,4316.65,10564.55,115.990000,0.000063,0.006700,19.159000,0.000000,60.035000,0.007200,0.930300,3.603200,1.402880,10563.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.161111,59.733333,60.266667,102.233333,70.100000,0.000000,0.000000,0.125000,0.026000,0.025000,0.000000,103.800000,91.066667,82.366667,76.266667,75.666667,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.750000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:08:41.803,4321.65,10569.55,116.020000,0.000063,0.006700,19.159000,0.000000,60.034000,0.007200,0.930400,3.515200,1.402775,10568.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.144444,59.800000,60.300000,102.200000,70.133333,0.000000,0.000000,0.131000,0.023000,0.029000,0.000000,103.766667,91.100000,82.300000,76.233333,75.666667,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.760000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:08:45.803,4325.65,10573.55,116.010000,0.000062,0.006700,19.159000,0.000000,60.031000,0.007200,0.931300,3.616987,1.402638,10572.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.122222,59.800000,60.300000,102.200000,70.100000,0.000000,0.000000,0.130000,0.022000,0.030000,0.000000,103.700000,91.066667,82.300000,76.233333,75.633333,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.760000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:08:50.802,4330.65,10578.55,116.040000,0.000063,0.006800,19.159000,0.000000,60.031000,0.007200,0.932000,3.979200,1.402275,10577.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.122222,59.800000,60.300000,102.200000,70.100000,0.000000,0.000000,0.130000,0.023000,0.032000,0.000000,103.700000,91.066667,82.300000,76.200000,75.666667,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.760000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:08:55.806,4335.65,10583.55,116.080000,0.000063,0.006700,19.159000,0.000000,60.028000,0.007300,0.925800,3.976115,1.402395,10582.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.127778,59.800000,60.300000,102.133333,70.100000,0.000000,0.000000,0.125000,0.026000,0.027000,0.000000,103.700000,91.100000,82.300000,76.200000,75.666667,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.770000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:09:00.802,4340.65,10588.55,116.070000,0.000063,0.006700,19.159000,0.000000,60.023000,0.007300,0.919900,3.721519,1.401913,10587.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.155556,59.866667,60.300000,102.100000,70.100000,0.000000,0.000000,0.121000,0.028000,0.024000,0.000000,103.700000,91.100000,82.400000,76.266667,75.666667,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.770000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:09:05.800,4345.65,10593.55,116.080000,0.000063,0.006800,19.159000,0.000000,60.019000,0.007300,0.918900,3.919431,1.401792,10592.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.144444,59.900000,60.333333,102.000000,70.100000,0.000000,0.000000,0.123000,0.029000,0.024000,0.000000,103.700000,91.100000,82.366667,76.200000,75.700000,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.770000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:09:09.800,4349.65,10597.55,116.090000,0.000063,0.006700,19.159000,0.000000,60.017000,0.007300,0.919900,3.863924,1.402446,10596.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.150000,59.866667,60.400000,102.000000,70.100000,0.000000,0.000000,0.122000,0.029000,0.023000,0.000000,103.733333,91.100000,82.400000,76.233333,75.633333,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.770000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:09:14.806,4354.65,10602.55,116.100000,0.000063,0.006800,19.159000,0.000000,60.017000,0.007300,0.921000,3.666667,1.402153,10601.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.155556,59.900000,60.400000,102.000000,70.100000,0.000000,0.000000,0.126000,0.028000,0.025000,0.000000,103.700000,91.100000,82.400000,76.266667,75.666667,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.780000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:09:19.806,4359.65,10607.55,116.070000,0.000063,0.006800,19.159000,0.000000,60.016000,0.007300,0.919100,4.459716,1.401913,10606.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,59.900000,60.433333,101.933333,70.133333,0.000000,0.000000,0.125000,0.025000,0.025000,0.000000,103.766667,91.100000,82.400000,76.300000,75.700000,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.780000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:09:24.802,4364.65,10612.55,116.000000,0.000063,0.006700,19.159000,0.000000,60.018000,0.007300,0.919800,3.703645,1.401724,10611.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,59.900000,60.466667,101.900000,70.133333,0.000000,0.000000,0.126000,0.026000,0.027000,0.000000,103.700000,91.100000,82.400000,76.300000,75.700000,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.780000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:09:29.805,4369.65,10617.55,116.020000,0.000063,0.006700,19.159000,0.000000,60.018000,0.007300,0.920200,3.949287,1.402000,10616.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.161111,59.900000,60.433333,101.800000,70.100000,0.000000,0.000000,0.129000,0.023000,0.028000,-0.001000,103.700000,91.100000,82.400000,76.300000,75.666667,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.790000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:09:33.802,4373.65,10621.55,116.050000,0.000063,0.006700,19.159000,0.000000,60.016000,0.007300,0.920400,3.646593,1.401637,10620.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,59.900000,60.500000,101.800000,70.100000,0.000000,0.000000,0.129000,0.021000,0.030000,0.000000,103.733333,91.033333,82.400000,76.333333,75.700000,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.790000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:09:38.802,4378.65,10626.55,116.130000,0.000063,0.006800,19.159000,0.000000,60.016000,0.007300,0.920400,3.856013,1.402480,10625.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.144444,59.966667,60.500000,101.800000,70.100000,0.000000,0.000000,0.132000,0.022000,0.031000,0.000000,103.666667,91.066667,82.366667,76.333333,75.666667,75.766667,0,0,0,0,0,30.930000,0.000000,0.000000,71.790000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:09:43.805,4383.65,10631.55,116.100000,0.000063,0.006800,19.159000,0.000000,60.014000,0.007300,0.918900,3.966825,1.403187,10630.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.155556,59.966667,60.500000,101.733333,70.100000,0.000000,0.000000,0.128000,0.022000,0.031000,0.001000,103.666667,91.066667,82.400000,76.300000,75.700000,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.800000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:09:48.806,4388.65,10636.55,116.070000,0.000063,0.006800,19.159000,0.000000,60.013000,0.007300,0.919700,3.707741,1.402516,10635.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.172222,60.000000,60.600000,101.733333,70.100000,0.000000,0.000000,0.131000,0.024000,0.030000,0.000000,103.700000,91.100000,82.400000,76.333333,75.700000,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.800000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:09:53.806,4393.65,10641.55,116.130000,0.000063,0.006800,19.159000,0.000000,60.012000,0.007300,0.920700,3.753165,1.402480,10640.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,60.000000,60.600000,101.666667,70.166667,0.000000,0.000000,0.125000,0.024000,0.030000,0.000000,103.733333,91.066667,82.366667,76.366667,75.666667,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.800000,0.066000,0.066000,70.503840,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:09:57.801,4397.65,10645.55,116.170000,0.000063,0.006700,19.159000,0.000000,60.011000,0.007300,0.920400,3.561014,1.402341,10644.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,60.033333,60.600000,101.600000,70.133333,0.000000,0.000000,0.124000,0.025000,0.027000,0.000000,103.800000,91.100000,82.400000,76.366667,75.700000,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.800000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:10:02.804,4402.65,10650.55,116.150000,0.000063,0.006800,19.159000,0.000000,60.009000,0.007300,0.921400,3.848101,1.401722,10649.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,60.000000,60.600000,101.566667,70.166667,0.000000,0.000000,0.123000,0.026000,0.027000,0.000000,103.766667,91.066667,82.366667,76.300000,75.700000,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.800000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:10:07.807,4407.65,10655.55,116.150000,0.000063,0.006800,19.159000,0.000000,60.005000,0.007300,0.920400,3.878165,1.402066,10654.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,60.066667,60.600000,101.500000,70.166667,0.000000,0.000000,0.120000,0.026000,0.025000,0.000000,103.766667,91.066667,82.366667,76.333333,75.666667,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.810000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:10:12.805,4412.65,10660.55,116.130000,0.000063,0.006800,19.159000,0.000000,60.005000,0.007300,0.919700,4.253165,1.402308,10659.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,60.100000,60.600000,101.500000,70.166667,0.000000,0.000000,0.126000,0.028000,0.024000,-0.001000,103.800000,91.100000,82.400000,76.300000,75.700000,75.833333,0,0,0,0,0,30.930000,0.000000,0.000000,71.810000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:10:17.803,4417.65,10665.55,116.150000,0.000063,0.006800,19.159000,0.000000,60.007000,0.007300,0.919000,4.094937,1.402583,10664.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.172222,60.100000,60.600000,101.500000,70.133333,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,103.766667,91.066667,82.366667,76.333333,75.666667,75.833333,0,0,0,0,0,30.930000,0.000000,0.000000,71.810000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:10:21.802,4421.65,10669.55,116.070000,0.000063,0.006700,19.159000,0.000000,60.001000,0.007300,0.920200,3.933544,1.402171,10668.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.211111,60.133333,60.600000,101.400000,70.100000,0.000000,0.000000,0.120000,0.029000,0.027000,0.000000,103.800000,91.100000,82.400000,76.366667,75.700000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.810000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:10:26.802,4426.65,10674.55,116.060000,0.000063,0.006700,19.159000,0.000000,59.998000,0.007300,0.920400,3.678288,1.402292,10673.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,60.133333,60.666667,101.400000,70.200000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,103.766667,91.100000,82.400000,76.333333,75.700000,75.833333,0,0,0,0,0,30.930000,0.000000,0.000000,71.810000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:10:31.801,4431.65,10679.55,116.130000,0.000063,0.006800,19.159000,0.000000,60.000000,0.007400,0.919600,3.873618,1.402308,10678.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.161111,60.166667,60.700000,101.333333,70.166667,0.000000,0.000000,0.120000,0.029000,0.026000,0.000000,103.666667,91.066667,82.400000,76.333333,75.700000,75.800000,0,0,0,0,0,30.930000,0.000000,0.000000,71.820000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:10:36.804,4436.65,10684.55,116.150000,0.000063,0.006700,19.159000,0.000000,60.003000,0.007300,0.919800,3.935127,1.402238,10683.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,60.200000,60.733333,101.300000,70.166667,0.000000,0.000000,0.124000,0.029000,0.025000,0.000000,103.700000,91.100000,82.400000,76.333333,75.700000,75.833333,0,0,0,0,0,30.930000,0.000000,0.000000,71.820000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:10:41.810,4441.65,10689.56,116.180000,0.000063,0.006800,19.159000,0.000000,60.007000,0.007300,0.920400,3.816746,1.402393,10688.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,60.200000,60.700000,101.233333,70.100000,0.000000,0.000000,0.120000,0.028000,0.027000,0.000000,103.700000,91.100000,82.400000,76.366667,75.700000,75.866667,0,0,0,0,0,30.930000,0.000000,0.000000,71.820000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:10:45.802,4445.65,10693.55,116.110000,0.000063,0.006800,19.159000,0.000000,60.008000,0.007300,0.920300,3.735759,1.402722,10692.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,60.200000,60.733333,101.233333,70.133333,0.000000,0.000000,0.121000,0.030000,0.025000,0.000000,103.700000,91.066667,82.400000,76.366667,75.700000,75.833333,0,0,0,0,0,30.930000,0.000000,0.000000,71.820000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:10:50.801,4450.65,10698.55,116.090000,0.000063,0.006800,19.159000,0.000000,60.006000,0.007300,0.920000,3.977883,1.402274,10697.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,60.200000,60.800000,101.200000,70.100000,0.000000,0.000000,0.122000,0.029000,0.025000,0.000000,103.800000,91.066667,82.400000,76.366667,75.700000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.830000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:10:55.806,4455.65,10703.55,116.090000,0.000063,0.006700,19.159000,0.000000,60.005000,0.007300,0.919100,3.846276,1.402791,10702.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,60.300000,60.800000,101.133333,70.133333,0.000000,0.000000,0.118000,0.029000,0.021000,0.000000,103.800000,91.100000,82.400000,76.333333,75.700000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.830000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:11:00.802,4460.65,10708.55,116.120000,0.000063,0.006700,19.159000,0.000000,60.001000,0.007400,0.918100,3.682464,1.402429,10707.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,60.300000,60.800000,101.100000,70.100000,0.000000,0.000000,0.123000,0.029000,0.024000,0.000000,103.733333,91.100000,82.400000,76.366667,75.733333,75.866667,0,0,0,0,0,30.930000,0.000000,0.000000,71.840000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:11:05.804,4465.65,10713.55,116.180000,0.000063,0.006700,19.159000,0.000000,60.000000,0.007300,0.918500,3.783228,1.401876,10712.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,60.300000,60.800000,101.100000,70.100000,0.000000,0.000000,0.119000,0.028000,0.024000,0.000000,103.700000,91.100000,82.400000,76.333333,75.700000,75.866667,0,0,0,0,0,30.930000,0.000000,0.000000,71.840000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:11:09.801,4469.65,10717.55,116.170000,0.000063,0.006700,19.159000,0.000000,59.999000,0.007300,0.920500,3.751189,1.402858,10716.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,60.300000,60.833333,101.100000,70.133333,0.000000,0.000000,0.119000,0.030000,0.025000,0.000000,103.700000,91.100000,82.400000,76.333333,75.700000,75.866667,0,0,0,0,0,30.930000,0.000000,0.000000,71.840000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:11:14.801,4474.65,10722.55,116.160000,0.000063,0.006800,19.159000,0.000000,59.998000,0.007300,0.919300,3.973101,1.401946,10721.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,60.300000,60.800000,100.966667,70.100000,0.000000,0.000000,0.122000,0.029000,0.024000,0.000000,103.700000,91.066667,82.400000,76.300000,75.700000,75.833333,0,0,0,0,0,30.930000,0.000000,0.000000,71.840000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:11:19.804,4479.65,10727.55,116.150000,0.000063,0.006700,19.159000,0.000000,59.998000,0.007300,0.920200,3.854200,1.401550,10726.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,60.300000,60.833333,100.933333,70.100000,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,103.700000,91.100000,82.400000,76.333333,75.700000,75.866667,0,0,0,0,0,30.930000,0.000000,0.000000,71.840000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:11:24.802,4484.65,10732.55,116.130000,0.000063,0.006800,19.159000,0.000000,59.998000,0.007300,0.920700,3.871835,1.401791,10731.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,60.300000,60.900000,100.900000,70.133333,0.000000,0.000000,0.123000,0.029000,0.024000,0.000000,103.666667,91.100000,82.400000,76.333333,75.733333,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.850000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:11:29.801,4489.65,10737.55,116.150000,0.000063,0.006700,19.159000,0.000000,60.005000,0.007300,0.920800,3.862124,1.402583,10736.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,60.300000,60.900000,100.866667,70.100000,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,103.666667,91.100000,82.400000,76.333333,75.700000,75.866667,0,0,0,0,0,30.930000,0.000000,0.000000,71.850000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:11:33.805,4493.65,10741.55,116.170000,0.000063,0.006800,19.159000,0.000000,60.010000,0.007300,0.920000,3.984177,1.402341,10740.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,60.366667,60.900000,100.800000,70.100000,0.000000,0.000000,0.125000,0.030000,0.024000,0.000000,103.666667,91.100000,82.400000,76.300000,75.700000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.850000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:11:38.801,4498.65,10746.55,116.170000,0.000063,0.006700,19.159000,0.000000,60.013000,0.007300,0.921000,4.290016,1.401997,10745.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.172222,60.400000,61.000000,100.800000,70.100000,0.000000,0.000000,0.119000,0.029000,0.025000,0.000000,103.700000,91.066667,82.400000,76.333333,75.700000,75.833333,0,0,0,0,0,30.930000,0.000000,0.000000,71.850000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:11:43.805,4503.65,10751.55,116.140000,0.000064,0.006800,19.159000,0.000000,60.017000,0.007400,0.910500,4.045455,1.402876,10750.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.211111,60.400000,61.000000,100.800000,70.100000,0.000000,0.000000,0.119000,0.030000,0.024000,0.000000,103.800000,91.100000,82.400000,76.400000,75.700000,75.866667,0,0,0,0,0,30.940000,0.000000,0.000000,71.860000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:11:48.807,4508.65,10756.56,116.030000,0.000064,0.006700,19.159000,0.000000,60.012000,0.007400,0.912800,4.209119,1.402396,10755.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,60.400000,61.000000,100.700000,70.100000,0.000000,0.000000,0.124000,0.028000,0.022000,0.000000,103.700000,91.100000,82.400000,76.400000,75.700000,75.866667,0,0,0,0,0,30.930000,0.000000,0.000000,71.860000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:11:53.812,4513.65,10761.56,116.040000,0.000064,0.006800,19.159000,0.000000,60.010000,0.007400,0.910900,3.868545,1.401930,10760.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,60.400000,61.000000,100.666667,70.100000,0.000000,0.000000,0.127000,0.027000,0.023000,0.000000,103.666667,91.066667,82.400000,76.333333,75.700000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.860000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:11:57.802,4517.65,10765.55,116.100000,0.000064,0.006800,19.159000,0.000000,60.010000,0.007400,0.913100,4.079937,1.402842,10764.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,60.400000,61.000000,100.600000,70.100000,0.000000,0.000000,0.127000,0.027000,0.022000,0.000000,103.666667,91.066667,82.400000,76.333333,75.700000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.860000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:12:02.806,4522.65,10770.55,116.150000,0.000064,0.006800,19.159000,0.000000,60.013000,0.007400,0.912000,4.076923,1.402066,10769.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,60.400000,61.000000,100.600000,70.100000,0.000000,0.000000,0.124000,0.024000,0.027000,0.000000,103.700000,91.100000,82.400000,76.366667,75.700000,75.833333,0,0,0,0,0,30.930000,0.000000,0.000000,71.860000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:12:07.808,4527.65,10775.56,116.070000,0.000064,0.006800,19.159000,0.000000,60.009000,0.007400,0.912500,3.899844,1.402516,10774.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,60.500000,61.000000,100.600000,70.100000,0.000000,0.000000,0.128000,0.024000,0.027000,0.000000,103.700000,91.100000,82.400000,76.366667,75.733333,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.870000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:12:12.804,4532.65,10780.55,116.080000,0.000064,0.006700,19.159000,0.000000,60.005000,0.007400,0.911000,3.998433,1.402395,10779.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,60.500000,61.033333,100.533333,70.100000,0.000000,0.000000,0.128000,0.024000,0.027000,0.001000,103.733333,91.100000,82.400000,76.400000,75.700000,75.866667,0,0,0,0,0,30.930000,0.000000,0.000000,71.870000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:12:17.802,4537.65,10785.55,116.100000,0.000064,0.006700,19.159000,0.000000,60.002000,0.007400,0.910800,4.463950,1.401550,10784.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.172222,60.500000,61.066667,100.500000,70.100000,0.000000,0.000000,0.125000,0.024000,0.028000,0.000000,103.600000,91.100000,82.400000,76.366667,75.733333,75.833333,0,0,0,0,0,30.930000,0.000000,0.000000,71.880000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:12:21.807,4541.65,10789.55,116.110000,0.000064,0.006800,19.159000,0.000000,59.998000,0.007400,0.911800,3.985893,1.402033,10788.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,60.500000,61.066667,100.466667,70.100000,0.000000,0.000000,0.130000,0.024000,0.028000,0.000000,103.600000,91.100000,82.400000,76.366667,75.733333,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.880000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:12:26.802,4546.65,10794.55,116.150000,0.000064,0.006800,19.159000,0.000000,59.991000,0.007400,0.912200,3.772727,1.402238,10793.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,60.533333,61.100000,100.400000,70.133333,0.000000,0.000000,0.125000,0.023000,0.026000,-0.001000,103.600000,91.100000,82.400000,76.400000,75.733333,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.880000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:12:31.807,4551.65,10799.55,116.060000,0.000064,0.006700,19.159000,0.000000,59.983000,0.007400,0.912600,3.833595,1.401689,10798.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,60.533333,61.100000,100.400000,70.100000,0.000000,0.000000,0.127000,0.026000,0.025000,0.000000,103.600000,91.066667,82.366667,76.400000,75.733333,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.880000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:12:36.803,4556.65,10804.55,116.080000,0.000064,0.006700,19.159000,0.000000,59.985000,0.007400,0.911500,3.770801,1.401792,10803.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,60.566667,61.133333,100.400000,70.100000,0.000000,0.000000,0.123000,0.028000,0.025000,0.000000,103.700000,91.066667,82.366667,76.366667,75.766667,75.866667,0,0,0,0,0,30.930000,0.000000,0.000000,71.880000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:12:41.808,4561.65,10809.56,116.100000,0.000064,0.006800,19.159000,0.000000,59.985000,0.007400,0.912200,3.710031,1.401206,10808.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.216667,60.600000,61.200000,100.333333,70.100000,0.000000,0.000000,0.123000,0.029000,0.024000,0.000000,103.700000,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.890000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:12:45.807,4565.65,10813.55,116.120000,0.000064,0.006800,19.159000,0.000000,59.985000,0.007400,0.911100,4.017241,1.401912,10812.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,60.600000,61.166667,100.300000,70.100000,0.000000,0.000000,0.123000,0.030000,0.024000,0.000000,103.600000,91.100000,82.400000,76.400000,75.700000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.890000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:12:50.806,4570.65,10818.55,116.100000,0.000064,0.006700,19.159000,0.000000,59.985000,0.007400,0.911100,3.989011,1.401550,10817.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,60.600000,61.200000,100.200000,70.100000,0.000000,0.000000,0.119000,0.029000,0.025000,0.001000,103.600000,91.100000,82.400000,76.400000,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.890000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:12:55.806,4575.65,10823.55,116.120000,0.000064,0.006800,19.159000,0.000000,59.989000,0.007400,0.913100,3.592476,1.401309,10822.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,60.600000,61.200000,100.166667,70.100000,0.000000,0.000000,0.123000,0.027000,0.030000,0.000000,103.633333,91.066667,82.400000,76.400000,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.890000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:13:00.802,4580.65,10828.55,116.140000,0.000064,0.006800,19.159000,0.000000,59.991000,0.007400,0.912300,3.932707,1.402187,10827.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,60.600000,61.200000,100.100000,70.100000,0.000000,0.000000,0.123000,0.026000,0.029000,0.000000,103.666667,91.100000,82.400000,76.400000,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.900000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:13:05.806,4585.65,10833.55,116.140000,0.000064,0.006800,19.159000,0.000000,59.997000,0.007400,0.911900,3.712050,1.401843,10832.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,60.600000,61.200000,100.100000,70.100000,0.000000,0.000000,0.125000,0.025000,0.027000,0.000000,103.700000,91.033333,82.400000,76.400000,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.900000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:13:09.807,4589.65,10837.55,116.150000,0.000064,0.006800,19.159000,0.000000,60.001000,0.007400,0.912500,4.622257,1.402066,10836.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,60.600000,61.200000,100.100000,70.100000,0.000000,0.000000,0.125000,0.024000,0.029000,0.000000,103.666667,91.033333,82.400000,76.366667,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.900000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:13:14.802,4594.65,10842.55,116.120000,0.000064,0.006800,19.159000,0.000000,60.004000,0.007400,0.911500,4.164577,1.402084,10841.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.161111,60.666667,61.266667,100.100000,70.100000,0.000000,0.000000,0.121000,0.026000,0.029000,0.000000,103.600000,91.000000,82.366667,76.366667,75.733333,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.900000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:13:19.802,4599.65,10847.55,116.130000,0.000064,0.006800,19.159000,0.000000,60.010000,0.007400,0.911900,3.970219,1.401791,10846.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,60.666667,61.266667,100.000000,70.100000,0.000000,0.000000,0.123000,0.025000,0.028000,0.000000,103.600000,91.033333,82.333333,76.366667,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.900000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
