Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,13:13:24.807,4604.65,10852.55,116.150000,0.000064,0.006800,19.159000,0.000000,60.011000,0.007400,0.911400,3.849530,1.401550,10851.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.133333,60.666667,61.300000,99.900000,70.100000,0.000000,0.000000,0.121000,0.028000,0.026000,0.000000,103.600000,91.000000,82.300000,76.333333,75.700000,75.866667,0,0,0,0,0,30.930000,0.000000,0.000000,71.910000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:13:29.806,4609.65,10857.55,116.100000,0.000064,0.006800,19.159000,0.000000,60.014000,0.007400,0.912500,4.087774,1.401550,10856.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,60.700000,61.300000,99.900000,70.100000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,103.600000,91.066667,82.300000,76.333333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.910000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:13:33.801,4613.65,10861.55,116.170000,0.000064,0.006800,19.159000,0.000000,60.015000,0.007400,0.911800,3.959248,1.401481,10860.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.138889,60.733333,61.333333,99.900000,70.100000,0.000000,0.000000,0.122000,0.028000,0.025000,0.000000,103.600000,91.000000,82.300000,76.300000,75.733333,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.910000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:13:38.811,4618.65,10866.56,116.220000,0.000064,0.006800,19.159000,0.000000,60.013000,0.007400,0.913100,3.982759,1.401738,10865.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.150000,60.766667,61.400000,99.866667,70.100000,0.000000,0.000000,0.123000,0.029000,0.021000,0.000000,103.633333,91.000000,82.300000,76.300000,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.910000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:13:43.808,4623.65,10871.56,116.220000,0.000064,0.006700,19.159000,0.000000,60.013000,0.007400,0.912800,3.816038,1.400878,10870.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,60.800000,61.366667,99.800000,70.100000,0.000000,0.000000,0.120000,0.029000,0.024000,0.000000,103.700000,91.066667,82.300000,76.333333,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.910000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:13:48.809,4628.65,10876.56,116.190000,0.000064,0.006800,19.159000,0.000000,60.013000,0.007400,0.912300,3.857367,1.401584,10875.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,60.800000,61.400000,99.733333,70.100000,0.000000,0.000000,0.126000,0.030000,0.024000,0.000000,103.633333,91.066667,82.333333,76.366667,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.920000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:13:53.806,4633.65,10881.55,116.230000,0.000064,0.006800,19.160000,0.000000,60.011000,0.007400,0.911600,3.954545,1.401617,10880.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.161111,60.800000,61.400000,99.700000,70.100000,0.000000,0.000000,0.124000,0.029000,0.024000,0.000000,103.566667,91.033333,82.366667,76.333333,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.920000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:13:57.801,4637.65,10885.55,116.230000,0.000064,0.006800,19.160000,0.000000,60.005000,0.007400,0.912700,3.663537,1.402392,10884.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,60.800000,61.466667,99.700000,70.100000,0.000000,0.000000,0.122000,0.029000,0.024000,0.000000,103.566667,91.066667,82.366667,76.366667,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.920000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:14:02.805,4642.65,10890.55,116.270000,0.000064,0.006800,19.160000,0.000000,60.009000,0.007400,0.912400,3.956182,1.401909,10889.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.172222,60.800000,61.466667,99.700000,70.100000,0.000000,0.000000,0.125000,0.027000,0.022000,0.000000,103.600000,91.000000,82.400000,76.366667,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.920000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:14:07.810,4647.65,10895.56,116.300000,0.000064,0.006800,19.160000,0.000000,60.014000,0.007400,0.912200,3.724138,1.401290,10894.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,60.800000,61.500000,99.633333,70.100000,0.000000,0.000000,0.124000,0.026000,0.025000,0.000000,103.600000,91.000000,82.400000,76.400000,75.800000,75.866667,0,0,0,0,0,30.930000,0.000000,0.000000,71.930000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:14:12.809,4652.65,10900.56,116.300000,0.000064,0.006800,19.160000,0.000000,60.020000,0.007400,0.911500,3.839063,1.401806,10899.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,60.833333,61.500000,99.600000,70.100000,0.000000,0.000000,0.131000,0.025000,0.027000,0.000000,103.600000,91.033333,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.930000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:14:17.807,4657.65,10905.55,116.250000,0.000064,0.006800,19.160000,0.000000,60.024000,0.007400,0.913300,4.212833,1.402151,10904.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.161111,60.833333,61.500000,99.566667,70.100000,0.000000,0.000000,0.127000,0.022000,0.030000,0.000000,103.566667,91.000000,82.366667,76.400000,75.766667,75.866667,0,0,0,0,0,30.930000,0.000000,0.000000,71.930000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:14:21.806,4661.65,10909.55,116.220000,0.000064,0.006800,19.160000,0.000000,60.019000,0.007400,0.911900,3.782473,1.402254,10908.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,60.900000,61.500000,99.466667,70.100000,0.000000,0.000000,0.127000,0.022000,0.030000,-0.001000,103.600000,91.033333,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.940000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:14:26.807,4666.65,10914.55,116.240000,0.000064,0.006800,19.160000,0.000000,60.022000,0.007400,0.912100,4.000000,1.402271,10913.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,60.900000,61.500000,99.433333,70.100000,0.000000,0.000000,0.130000,0.023000,0.030000,0.000000,103.600000,91.000000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.940000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:14:31.808,4671.65,10919.56,116.270000,0.000064,0.006800,19.160000,0.000000,60.023000,0.007400,0.911200,3.866771,1.402167,10918.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.172222,60.900000,61.500000,99.400000,70.100000,0.000000,0.000000,0.124000,0.024000,0.029000,0.000000,103.600000,91.000000,82.366667,76.400000,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.940000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:14:36.805,4676.65,10924.55,116.270000,0.000064,0.006800,19.160000,0.000000,60.028000,0.007400,0.910700,4.073437,1.401651,10923.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,60.966667,61.533333,99.400000,70.100000,0.000000,0.000000,0.126000,0.027000,0.028000,0.000000,103.666667,91.066667,82.366667,76.400000,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.940000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:14:41.809,4681.65,10929.56,116.280000,0.000064,0.006800,19.160000,0.000000,60.030000,0.007400,0.912700,4.258621,1.401789,10928.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,60.966667,61.566667,99.366667,70.100000,0.000000,0.000000,0.120000,0.029000,0.024000,0.000000,103.600000,91.066667,82.400000,76.400000,75.766667,75.900000,0,0,0,0,0,30.940000,0.000000,0.000000,71.940000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:14:45.810,4685.65,10933.56,116.260000,0.000064,0.006800,19.160000,0.000000,60.031000,0.007400,0.911700,4.753918,1.401772,10932.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,60.966667,61.566667,99.333333,70.100000,0.000000,0.000000,0.126000,0.030000,0.023000,0.000000,103.566667,91.066667,82.366667,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.940000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:14:50.811,4690.65,10938.56,116.230000,0.000064,0.006800,19.160000,0.000000,60.030000,0.007400,0.912200,3.663009,1.401617,10937.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.155556,60.966667,61.600000,99.266667,70.100000,0.000000,0.000000,0.126000,0.026000,0.026000,-0.001000,103.500000,91.033333,82.333333,76.400000,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.950000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:14:55.808,4695.65,10943.56,116.260000,0.000064,0.006700,19.160000,0.000000,60.033000,0.007400,0.911800,4.306122,1.401772,10942.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.172222,61.000000,61.633333,99.200000,70.100000,0.000000,0.000000,0.125000,0.023000,0.029000,-0.001000,103.533333,91.066667,82.366667,76.400000,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.950000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:15:00.802,4700.65,10948.55,116.260000,0.000064,0.006800,19.160000,0.000000,60.035000,0.007400,0.913200,3.865204,1.401256,10947.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,61.000000,61.633333,99.200000,70.100000,0.000000,0.000000,0.132000,0.022000,0.031000,0.000000,103.566667,91.066667,82.366667,76.400000,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.950000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:15:05.809,4705.65,10953.56,116.290000,0.000064,0.006800,19.160000,0.000000,60.033000,0.007400,0.912300,4.236677,1.401926,10952.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.066667,61.666667,99.200000,70.100000,0.000000,0.000000,0.123000,0.024000,0.030000,0.000000,103.633333,91.066667,82.366667,76.400000,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.950000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:15:09.808,4709.65,10957.56,116.260000,0.000064,0.006800,19.160000,0.000000,60.033000,0.007400,0.912800,4.040752,1.401772,10956.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,61.033333,61.700000,99.200000,70.100000,0.000000,0.000000,0.127000,0.028000,0.028000,0.000000,103.633333,91.033333,82.400000,76.400000,75.733333,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.960000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:15:14.804,4714.65,10962.55,116.250000,0.000064,0.006800,19.160000,0.000000,60.035000,0.007400,0.913000,4.116352,1.401548,10961.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,61.066667,61.700000,99.133333,70.100000,0.000000,0.000000,0.121000,0.030000,0.021000,0.000000,103.666667,91.066667,82.366667,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.960000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:15:19.802,4719.65,10967.55,116.240000,0.000064,0.006800,19.160000,0.000000,60.034000,0.007400,0.912600,3.913793,1.402013,10966.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,61.100000,61.700000,99.033333,70.100000,0.000000,0.000000,0.127000,0.028000,0.023000,0.000000,103.533333,91.033333,82.333333,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.960000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:15:24.805,4724.65,10972.55,116.220000,0.000064,0.006800,19.160000,0.000000,60.030000,0.007400,0.913400,4.047096,1.401738,10971.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,61.100000,61.700000,99.033333,70.100000,0.000000,0.000000,0.128000,0.023000,0.026000,0.000000,103.600000,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.970000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:15:29.803,4729.65,10977.55,116.210000,0.000064,0.006800,19.160000,0.000000,60.031000,0.007400,0.913000,3.878931,1.402031,10976.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.100000,61.700000,99.000000,70.100000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,103.566667,91.066667,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.970000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:15:33.809,4733.65,10981.56,116.190000,0.000064,0.006800,19.160000,0.000000,60.028000,0.007400,0.911400,3.826019,1.402100,10980.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.172222,61.100000,61.700000,99.000000,70.100000,0.000000,0.000000,0.131000,0.022000,0.032000,-0.001000,103.566667,91.066667,82.366667,76.366667,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.970000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:15:38.806,4738.65,10986.55,116.180000,0.000064,0.006800,19.160000,0.000000,60.027000,0.007400,0.912100,4.307210,1.402221,10985.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,61.100000,61.733333,98.966667,70.100000,0.000000,0.000000,0.124000,0.024000,0.030000,0.000000,103.600000,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.970000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:15:43.808,4743.65,10991.56,116.190000,0.000064,0.006800,19.160000,0.000000,60.030000,0.007400,0.912500,3.952904,1.401584,10990.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,61.100000,61.700000,98.933333,70.100000,0.000000,0.000000,0.125000,0.028000,0.026000,0.000000,103.600000,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.970000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:15:48.808,4748.65,10996.56,116.160000,0.000064,0.006700,19.160000,0.000000,60.031000,0.007400,0.912900,3.877358,1.402118,10995.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,61.166667,61.766667,98.900000,70.066667,0.000000,0.000000,0.122000,0.029000,0.025000,0.000000,103.600000,91.066667,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.970000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:15:53.804,4753.65,11001.55,116.170000,0.000064,0.006800,19.160000,0.000000,60.028000,0.007400,0.911400,3.835681,1.401997,11000.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.166667,61.800000,98.833333,70.100000,0.000000,0.000000,0.121000,0.029000,0.023000,0.000000,103.533333,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.980000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:15:57.808,4757.65,11005.56,116.210000,0.000064,0.006800,19.160000,0.000000,60.027000,0.007400,0.911500,3.929577,1.402375,11004.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,61.200000,61.800000,98.800000,70.100000,0.000000,0.000000,0.128000,0.026000,0.024000,0.000000,103.600000,91.100000,82.366667,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.980000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:16:02.810,4762.65,11010.56,116.180000,0.000064,0.006800,19.160000,0.000000,60.028000,0.007400,0.913100,4.053292,1.401704,11009.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.161111,61.200000,61.833333,98.800000,70.100000,0.000000,0.000000,0.126000,0.023000,0.029000,0.000000,103.533333,91.033333,82.300000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.980000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:16:07.808,4767.65,11015.56,116.220000,0.000064,0.006800,19.160000,0.000000,60.030000,0.007400,0.911600,3.927900,1.402771,11014.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,61.266667,61.833333,98.800000,70.100000,0.000000,0.000000,0.132000,0.022000,0.031000,0.000000,103.566667,91.100000,82.333333,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.980000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:16:12.808,4772.65,11020.56,116.220000,0.000064,0.006800,19.160000,0.000000,60.025000,0.007400,0.913500,3.841444,1.402512,11019.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.172222,61.300000,61.866667,98.733333,70.100000,0.000000,0.000000,0.127000,0.023000,0.031000,0.000000,103.500000,91.100000,82.333333,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.990000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:16:17.807,4777.65,11025.56,116.210000,0.000064,0.006800,19.160000,0.000000,60.023000,0.007400,0.911500,3.907668,1.402633,11024.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,61.300000,61.900000,98.700000,70.100000,0.000000,0.000000,0.125000,0.025000,0.027000,-0.001000,103.500000,91.100000,82.366667,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.990000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:16:21.807,4781.65,11029.55,116.110000,0.000064,0.006800,19.160000,0.000000,60.017000,0.007400,0.911500,4.385580,1.402205,11028.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,61.300000,61.900000,98.700000,70.100000,0.000000,0.000000,0.123000,0.028000,0.027000,0.000000,103.500000,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.990000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:16:26.806,4786.65,11034.55,116.160000,0.000064,0.006800,19.160000,0.000000,60.020000,0.007400,0.913200,3.741379,1.401946,11033.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.300000,61.900000,98.600000,70.100000,0.000000,0.000000,0.120000,0.028000,0.024000,0.000000,103.533333,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.990000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:16:31.808,4791.65,11039.56,116.160000,0.000064,0.006800,19.160000,0.000000,60.024000,0.007400,0.912300,4.119122,1.402118,11038.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,61.300000,61.900000,98.566667,70.100000,0.000000,0.000000,0.123000,0.029000,0.023000,0.000000,103.533333,91.100000,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,71.990000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:16:36.807,4796.65,11044.56,116.120000,0.000064,0.006700,19.160000,0.000000,60.025000,0.007400,0.910600,3.943574,1.402429,11043.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.333333,61.900000,98.533333,70.100000,0.000000,0.000000,0.122000,0.027000,0.023000,-0.001000,103.566667,91.066667,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.000000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:16:41.807,4801.65,11049.55,116.100000,0.000064,0.006700,19.160000,0.000000,60.026000,0.007400,0.912300,4.382075,1.402670,11048.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.211111,61.366667,61.933333,98.500000,70.100000,0.000000,0.000000,0.127000,0.025000,0.026000,0.000000,103.666667,91.066667,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.000000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:16:45.806,4805.65,11053.55,116.090000,0.000064,0.006800,19.160000,0.000000,60.021000,0.007400,0.913800,4.439560,1.402274,11052.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,61.366667,61.933333,98.500000,70.100000,0.000000,0.000000,0.128000,0.023000,0.028000,0.000000,103.600000,91.100000,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.000000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:16:50.806,4810.65,11058.55,116.070000,0.000064,0.006800,19.160000,0.000000,60.019000,0.007400,0.912700,4.151800,1.401568,11057.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.366667,61.966667,98.500000,70.100000,0.000000,0.000000,0.126000,0.022000,0.030000,0.000000,103.533333,91.066667,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.000000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:16:55.807,4815.65,11063.56,116.090000,0.000064,0.006800,19.160000,0.000000,60.015000,0.007400,0.911600,3.888715,1.401154,11062.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,61.400000,61.966667,98.433333,70.100000,0.000000,0.000000,0.130000,0.021000,0.030000,0.000000,103.500000,91.066667,82.366667,76.466667,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.000000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:17:00.809,4820.65,11068.56,116.090000,0.000063,0.006700,19.160000,0.000000,60.014000,0.007400,0.912400,4.012598,1.401671,11067.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,61.400000,62.000000,98.400000,70.100000,0.000000,0.000000,0.127000,0.022000,0.032000,0.000000,103.500000,91.066667,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.010000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:17:05.809,4825.65,11073.56,116.080000,0.000064,0.006700,19.160000,0.000000,60.011000,0.007400,0.912300,3.864992,1.401447,11072.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,61.400000,62.033333,98.333333,70.100000,0.000000,0.000000,0.127000,0.023000,0.031000,0.000000,103.533333,91.100000,82.400000,76.466667,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.010000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:17:09.807,4829.65,11077.55,116.130000,0.000064,0.006700,19.160000,0.000000,60.010000,0.007400,0.913800,3.902516,1.401791,11076.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,61.400000,62.066667,98.300000,70.100000,0.000000,0.000000,0.127000,0.024000,0.030000,0.000000,103.533333,91.100000,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.010000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:17:14.810,4834.65,11082.56,116.160000,0.000064,0.006800,19.160000,0.000000,60.009000,0.007400,0.913000,3.762951,1.401946,11081.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.172222,61.433333,62.066667,98.300000,70.100000,0.000000,0.000000,0.127000,0.025000,0.030000,0.000000,103.500000,91.066667,82.333333,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.020000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:17:19.810,4839.65,11087.56,116.120000,0.000064,0.006800,19.160000,0.000000,60.005000,0.007400,0.912900,3.747253,1.402084,11086.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.500000,62.100000,98.300000,70.100000,0.000000,0.000000,0.124000,0.025000,0.027000,0.000000,103.500000,91.100000,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.020000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:17:24.808,4844.65,11092.56,116.100000,0.000064,0.006800,19.160000,0.000000,60.003000,0.007400,0.914900,3.965463,1.402153,11091.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.466667,62.100000,98.200000,70.100000,0.000000,0.000000,0.122000,0.026000,0.029000,-0.001000,103.500000,91.100000,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.020000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:17:29.808,4849.65,11097.56,116.090000,0.000064,0.006700,19.160000,0.000000,60.003000,0.007400,0.912000,3.945055,1.402274,11096.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,61.500000,62.100000,98.200000,70.100000,0.000000,0.000000,0.125000,0.026000,0.026000,0.001000,103.500000,91.100000,82.400000,76.466667,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.020000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:17:33.812,4853.65,11101.56,116.120000,0.000064,0.006800,19.160000,0.000000,60.005000,0.007400,0.912800,3.819749,1.401912,11100.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,61.500000,62.100000,98.133333,70.100000,0.000000,0.000000,0.123000,0.026000,0.029000,0.000000,103.500000,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.030000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:17:38.808,4858.65,11106.56,116.150000,0.000064,0.006800,19.160000,0.000000,60.005000,0.007400,0.915000,3.835423,1.402066,11105.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,61.533333,62.100000,98.100000,70.100000,0.000000,0.000000,0.124000,0.026000,0.028000,0.000000,103.533333,91.100000,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.030000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:17:43.809,4863.65,11111.56,116.070000,0.000063,0.006700,19.160000,0.000000,60.004000,0.007400,0.912400,3.798425,1.401396,11110.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,61.566667,62.100000,98.100000,70.100000,0.000000,0.000000,0.121000,0.026000,0.029000,0.000000,103.566667,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.030000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:17:48.809,4868.65,11116.56,116.090000,0.000064,0.006700,19.160000,0.000000,60.003000,0.007400,0.912100,3.934066,1.401930,11115.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,61.533333,62.100000,98.066667,70.100000,0.000000,0.000000,0.121000,0.028000,0.028000,0.000000,103.500000,91.033333,82.366667,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.030000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:17:53.807,4873.65,11121.55,116.130000,0.000064,0.006800,19.160000,0.000000,60.004000,0.007400,0.912200,4.020408,1.401791,11120.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.600000,62.166667,98.033333,70.100000,0.000000,0.000000,0.122000,0.028000,0.026000,0.000000,103.500000,91.100000,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.030000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:17:57.810,4877.65,11125.56,116.090000,0.000064,0.006700,19.160000,0.000000,60.005000,0.007400,0.912700,3.817896,1.401154,11124.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,61.600000,62.100000,98.000000,70.100000,0.000000,0.000000,0.121000,0.029000,0.027000,0.000000,103.500000,91.100000,82.400000,76.466667,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.040000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:18:02.810,4882.65,11130.56,116.060000,0.000064,0.006700,19.160000,0.000000,60.003000,0.007400,0.912500,3.919937,1.401516,11129.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,61.600000,62.200000,97.966667,70.100000,0.000000,0.000000,0.123000,0.028000,0.026000,0.000000,103.500000,91.100000,82.400000,76.466667,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.040000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:18:07.802,4887.65,11135.55,115.870000,0.000064,0.006700,19.160000,0.000000,60.002000,0.007400,0.912200,4.141287,1.402434,11134.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.600000,62.233333,97.866667,70.100000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,103.500000,91.066667,82.400000,76.466667,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.040000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:18:12.813,4892.65,11140.56,115.900000,0.000064,0.006700,19.160000,0.000000,60.002000,0.007400,0.910800,3.655172,1.402416,11139.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.600000,62.233333,97.833333,70.100000,0.000000,0.000000,0.126000,0.029000,0.027000,0.000000,103.500000,91.100000,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.040000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:18:17.806,4897.65,11145.55,115.920000,0.000064,0.006700,19.160000,0.000000,60.003000,0.007400,0.911200,3.823899,1.402692,11144.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,61.600000,62.266667,97.800000,70.066667,0.000000,0.000000,0.120000,0.027000,0.026000,0.000000,103.566667,91.100000,82.400000,76.466667,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.040000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:18:21.812,4901.65,11149.56,115.920000,0.000063,0.006700,19.160000,0.000000,60.000000,0.007400,0.914300,3.772871,1.402174,11148.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.216667,61.600000,62.300000,97.800000,70.100000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,103.600000,91.100000,82.400000,76.500000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.050000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:18:26.815,4906.65,11154.56,115.940000,0.000064,0.006700,19.160000,0.000000,60.005000,0.007400,0.911500,4.154088,1.402105,11153.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,61.633333,62.300000,97.800000,70.066667,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,103.533333,91.100000,82.400000,76.466667,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.050000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:18:31.811,4911.65,11159.56,115.920000,0.000064,0.006700,19.160000,0.000000,60.007000,0.007400,0.912300,3.855346,1.402692,11158.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,61.666667,62.300000,97.700000,70.100000,0.000000,0.000000,0.119000,0.028000,0.025000,0.000000,103.500000,91.066667,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.060000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:18:36.811,4916.65,11164.56,115.930000,0.000064,0.006700,19.160000,0.000000,60.008000,0.007400,0.912000,3.857143,1.403088,11163.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.700000,62.300000,97.633333,70.100000,0.000000,0.000000,0.124000,0.029000,0.025000,0.000000,103.500000,91.100000,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.060000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:18:41.809,4921.65,11169.56,115.940000,0.000064,0.006700,19.160000,0.000000,60.011000,0.007400,0.911000,3.759434,1.402450,11168.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,61.700000,62.300000,97.666667,70.100000,0.000000,0.000000,0.120000,0.029000,0.024000,0.000000,103.500000,91.100000,82.400000,76.466667,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.060000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:18:45.808,4925.65,11173.56,115.930000,0.000063,0.006700,19.160000,0.000000,60.011000,0.007400,0.912400,4.193701,1.402053,11172.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.700000,62.300000,97.600000,70.100000,0.000000,0.000000,0.120000,0.029000,0.024000,0.000000,103.500000,91.100000,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.060000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:18:50.808,4930.65,11178.56,115.970000,0.000064,0.006700,19.160000,0.000000,60.015000,0.007400,0.910400,4.097027,1.402604,11177.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.700000,62.300000,97.600000,70.100000,0.000000,0.000000,0.123000,0.029000,0.022000,0.000000,103.500000,91.100000,82.400000,76.433333,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.060000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:18:55.813,4935.65,11183.56,115.950000,0.000064,0.006700,19.160000,0.000000,60.018000,0.007400,0.913400,4.430818,1.402329,11182.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,61.700000,62.333333,97.566667,70.100000,0.000000,0.000000,0.121000,0.029000,0.025000,-0.001000,103.500000,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.060000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:19:00.808,4940.65,11188.56,115.980000,0.000064,0.006700,19.160000,0.000000,60.018000,0.007400,0.911200,4.389937,1.403604,11187.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,61.733333,62.333333,97.500000,70.100000,0.000000,0.000000,0.127000,0.026000,0.026000,0.000000,103.500000,91.100000,82.400000,76.433333,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.070000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:19:05.810,4945.65,11193.56,115.910000,0.000064,0.006700,19.160000,0.000000,60.013000,0.007400,0.911100,3.946708,1.401950,11192.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.766667,62.400000,97.500000,70.100000,0.000000,0.000000,0.125000,0.024000,0.027000,-0.001000,103.500000,91.100000,82.400000,76.433333,75.766667,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.070000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:19:09.808,4949.65,11197.56,115.860000,0.000064,0.006700,19.160000,0.000000,60.007000,0.007400,0.911500,3.810047,1.402382,11196.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,61.800000,62.433333,97.466667,70.100000,0.000000,0.000000,0.131000,0.024000,0.030000,0.000000,103.500000,91.100000,82.400000,76.433333,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.070000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:19:14.811,4954.65,11202.56,115.930000,0.000064,0.006700,19.160000,0.000000,60.005000,0.007400,0.912100,3.885220,1.402571,11201.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,61.800000,62.466667,97.400000,70.100000,0.000000,0.000000,0.127000,0.023000,0.027000,0.000000,103.500000,91.100000,82.433333,76.433333,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.070000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:19:19.811,4959.65,11207.56,115.940000,0.000064,0.006700,19.160000,0.000000,59.996000,0.007400,0.912100,4.017241,1.402105,11206.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,61.800000,62.466667,97.400000,70.100000,0.000000,0.000000,0.131000,0.024000,0.028000,0.000000,103.500000,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.070000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:19:24.811,4964.65,11212.56,115.910000,0.000064,0.006700,19.160000,0.000000,59.989000,0.007400,0.911400,3.825746,1.402813,11211.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,61.833333,62.500000,97.400000,70.100000,0.000000,0.000000,0.129000,0.025000,0.025000,0.000000,103.500000,91.100000,82.400000,76.400000,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.070000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:19:29.806,4969.65,11217.55,115.860000,0.000063,0.006700,19.160000,0.000000,59.983000,0.007400,0.911500,3.914961,1.402900,11216.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,61.833333,62.500000,97.333333,70.100000,0.000000,0.000000,0.122000,0.026000,0.025000,0.000000,103.466667,91.100000,82.400000,76.433333,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.070000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:19:33.807,4973.65,11221.56,115.860000,0.000064,0.006700,19.160000,0.000000,59.985000,0.007400,0.912000,4.022013,1.402382,11220.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,61.833333,62.500000,97.333333,70.100000,0.000000,0.000000,0.127000,0.028000,0.024000,0.000000,103.433333,91.066667,82.400000,76.433333,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.080000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:19:38.809,4978.65,11226.56,115.890000,0.000064,0.006700,19.160000,0.000000,59.983000,0.007400,0.909500,3.937206,1.402537,11225.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,61.900000,62.500000,97.266667,70.100000,0.000000,0.000000,0.121000,0.028000,0.023000,-0.001000,103.466667,91.066667,82.400000,76.466667,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.080000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:19:43.805,4983.65,11231.55,115.880000,0.000064,0.006700,19.160000,0.000000,59.981000,0.007400,0.911700,4.039246,1.402140,11230.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,61.866667,62.500000,97.200000,70.100000,0.000000,0.000000,0.124000,0.029000,0.024000,0.000000,103.433333,91.100000,82.400000,76.466667,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.080000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:19:48.811,4988.65,11236.56,115.860000,0.000064,0.006700,19.160000,0.000000,59.982000,0.007400,0.912300,3.885220,1.402382,11235.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,61.900000,62.500000,97.200000,70.100000,0.000000,0.000000,0.122000,0.028000,0.024000,0.000000,103.500000,91.100000,82.400000,76.466667,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.080000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:19:53.812,4993.65,11241.56,115.880000,0.000064,0.006700,19.160000,0.000000,59.981000,0.007400,0.910200,3.982704,1.401536,11240.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,61.900000,62.500000,97.200000,70.100000,0.000000,0.000000,0.126000,0.027000,0.027000,0.000000,103.500000,91.100000,82.400000,76.466667,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.090000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:19:57.811,4997.65,11245.56,115.890000,0.000063,0.006700,19.160000,0.000000,59.982000,0.007400,0.913200,4.349606,1.402019,11244.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.172222,61.900000,62.600000,97.200000,70.100000,0.000000,0.000000,0.128000,0.025000,0.031000,0.000000,103.500000,91.066667,82.400000,76.400000,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.090000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:20:02.810,5002.65,11250.56,115.920000,0.000064,0.006700,19.160000,0.000000,59.981000,0.007400,0.911300,3.882445,1.402692,11249.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,62.000000,62.533333,97.133333,70.100000,0.000000,0.000000,0.124000,0.022000,0.032000,0.000000,103.500000,91.100000,82.400000,76.500000,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.090000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:20:07.809,5007.65,11255.56,115.900000,0.000064,0.006700,19.160000,0.000000,59.980000,0.007400,0.911800,3.833595,1.402416,11254.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,61.933333,62.566667,97.100000,70.100000,0.000000,0.000000,0.130000,0.022000,0.030000,0.000000,103.466667,91.100000,82.400000,76.433333,75.733333,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.090000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:20:12.808,5012.65,11260.56,115.910000,0.000064,0.006700,19.160000,0.000000,59.983000,0.007400,0.911000,4.376176,1.401950,11259.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,62.000000,62.600000,97.033333,70.100000,0.000000,0.000000,0.130000,0.022000,0.029000,0.000000,103.500000,91.100000,82.400000,76.500000,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.100000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:20:17.811,5017.65,11265.56,115.910000,0.000064,0.006700,19.160000,0.000000,59.985000,0.007400,0.910900,4.124019,1.402295,11264.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.000000,62.600000,97.000000,70.100000,0.000000,0.000000,0.131000,0.024000,0.027000,0.001000,103.500000,91.100000,82.400000,76.500000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.100000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:20:21.808,5021.65,11269.56,115.920000,0.000064,0.006700,19.160000,0.000000,59.989000,0.007400,0.910400,3.959248,1.402692,11268.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.172222,62.000000,62.600000,96.933333,70.100000,0.000000,0.000000,0.127000,0.025000,0.027000,0.000000,103.433333,91.100000,82.400000,76.433333,75.766667,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.100000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:20:26.805,5026.65,11274.55,115.850000,0.000064,0.006700,19.160000,0.000000,59.992000,0.007400,0.912400,3.916667,1.401899,11273.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.000000,62.666667,96.900000,70.100000,0.000000,0.000000,0.122000,0.027000,0.025000,0.000000,103.500000,91.100000,82.400000,76.500000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.100000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:20:31.813,5031.65,11279.56,115.830000,0.000064,0.006700,19.160000,0.000000,59.994000,0.007400,0.910400,3.790881,1.403436,11278.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.000000,62.666667,96.900000,70.100000,0.000000,0.000000,0.125000,0.028000,0.024000,0.000000,103.500000,91.100000,82.400000,76.500000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.110000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:20:36.810,5036.65,11284.56,115.830000,0.000064,0.006700,19.160000,0.000000,60.001000,0.007400,0.911000,4.141287,1.402918,11283.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.000000,62.700000,96.900000,70.100000,0.000000,0.000000,0.122000,0.029000,0.025000,0.000000,103.466667,91.100000,82.400000,76.500000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.110000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
