Voltage (Volts) - Mean,115.898283,116.600000,116.340914,116.360000,116.094188,116.130000,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
05/19/2021,13:20:41.812,5041.65,11289.56,115.880000,0.000064,0.006700,19.160000,0.000000,60.011000,0.007400,0.912500,4.149137,1.402313,11288.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.000000,62.700000,96.900000,70.100000,0.000000,0.000000,0.125000,0.027000,0.023000,0.000000,103.433333,91.100000,82.400000,76.500000,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.110000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:20:45.810,5045.65,11293.56,115.870000,0.000063,0.006700,19.160000,0.000000,60.017000,0.007300,0.911600,4.026814,1.401916,11292.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.033333,62.700000,96.833333,70.100000,0.000000,0.000000,0.127000,0.027000,0.025000,0.000000,103.466667,91.100000,82.400000,76.466667,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.110000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:20:50.811,5050.65,11298.56,115.820000,0.000064,0.006700,19.160000,0.000000,60.019000,0.007400,0.912900,3.863422,1.402867,11297.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,62.000000,62.700000,96.766667,70.100000,0.000000,0.000000,0.129000,0.024000,0.027000,0.000000,103.433333,91.100000,82.400000,76.466667,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.110000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:20:55.809,5055.65,11303.56,115.820000,0.000064,0.006700,19.160000,0.000000,60.022000,0.007400,0.912500,4.177673,1.401744,11302.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.066667,62.700000,96.766667,70.100000,0.000000,0.000000,0.128000,0.023000,0.028000,0.000000,103.500000,91.100000,82.400000,76.500000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.110000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:21:00.809,5060.65,11308.56,115.860000,0.000064,0.006700,19.160000,0.000000,60.023000,0.007400,0.911100,3.998433,1.403418,11307.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,62.100000,62.733333,96.733333,70.133333,0.000000,0.000000,0.128000,0.022000,0.030000,0.000000,103.500000,91.100000,82.400000,76.500000,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.120000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:21:05.812,5065.65,11313.56,115.830000,0.000064,0.006700,19.160000,0.000000,60.024000,0.007400,0.911100,4.197492,1.402745,11312.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.133333,62.733333,96.700000,70.100000,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,103.500000,91.100000,82.433333,76.433333,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.120000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:21:09.811,5069.65,11317.56,115.840000,0.000064,0.006700,19.160000,0.000000,60.019000,0.007400,0.912500,3.743711,1.401502,11316.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.100000,62.766667,96.700000,70.100000,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,103.500000,91.100000,82.400000,76.466667,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.120000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:21:14.814,5074.65,11322.56,115.850000,0.000063,0.006700,19.160000,0.000000,60.017000,0.007400,0.913500,4.200000,1.401381,11321.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,62.100000,62.766667,96.700000,70.100000,0.000000,0.000000,0.126000,0.026000,0.029000,0.000000,103.400000,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.120000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:21:19.812,5079.65,11327.56,115.820000,0.000064,0.006700,19.160000,0.000000,60.013000,0.007400,0.910800,4.131868,1.402262,11326.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,62.100000,62.800000,96.666667,70.100000,0.000000,0.000000,0.121000,0.027000,0.026000,0.000000,103.400000,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.120000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:21:24.811,5084.65,11332.56,115.820000,0.000064,0.006700,19.160000,0.000000,60.007000,0.007400,0.912100,4.069182,1.401744,11331.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.216667,62.166667,62.800000,96.600000,70.100000,0.000000,0.000000,0.126000,0.029000,0.026000,0.000000,103.466667,91.100000,82.466667,76.466667,75.833333,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.120000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:21:29.818,5089.65,11337.57,115.840000,0.000064,0.006700,19.160000,0.000000,60.003000,0.007400,0.910100,3.973312,1.402624,11336.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.200000,62.800000,96.566667,70.100000,0.000000,0.000000,0.122000,0.029000,0.025000,0.000000,103.433333,91.100000,82.433333,76.466667,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.120000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:21:33.812,5093.65,11341.56,115.810000,0.000064,0.006700,19.160000,0.000000,60.003000,0.007400,0.911600,4.235479,1.402383,11340.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.166667,62.200000,62.866667,96.500000,70.100000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,103.400000,91.100000,82.400000,76.400000,75.800000,75.900000,0,0,0,0,0,30.930000,0.000000,0.000000,72.130000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:21:38.810,5098.65,11346.56,115.800000,0.000064,0.006700,19.160000,0.000000,59.999000,0.007400,0.912900,4.430818,1.401986,11345.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,62.200000,62.900000,96.500000,70.166667,0.000000,0.000000,0.123000,0.029000,0.024000,0.000000,103.500000,91.100000,82.400000,76.400000,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.130000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:21:43.814,5103.65,11351.56,115.790000,0.000063,0.006700,19.160000,0.000000,59.994000,0.007400,0.912600,3.788976,1.402625,11350.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,62.200000,62.900000,96.500000,70.133333,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,103.500000,91.100000,82.400000,76.466667,75.800000,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.130000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:21:48.811,5108.65,11356.56,115.840000,0.000063,0.006700,19.160000,0.000000,59.993000,0.007400,0.915100,3.908661,1.402624,11355.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.222222,62.233333,62.900000,96.466667,70.166667,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,103.500000,91.100000,82.433333,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.130000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:21:53.813,5113.65,11361.56,115.840000,0.000063,0.006700,19.160000,0.000000,59.994000,0.007400,0.913800,4.192126,1.402624,11360.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.211111,62.233333,62.933333,96.466667,70.200000,0.000000,0.000000,0.123000,0.027000,0.027000,0.000000,103.500000,91.100000,82.433333,76.500000,75.800000,75.933333,0,0,0,0,0,30.930000,0.000000,0.000000,72.130000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:21:57.807,5117.65,11365.56,115.810000,0.000064,0.006700,19.160000,0.000000,59.992000,0.007400,0.911900,4.006289,1.402038,11364.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.216667,62.300000,62.966667,96.433333,70.233333,0.000000,0.000000,0.122000,0.026000,0.029000,-0.001000,103.500000,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.130000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:22:02.810,5122.65,11370.56,115.850000,0.000064,0.006700,19.160000,0.000000,59.993000,0.007400,0.912500,4.108491,1.402676,11369.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.266667,63.000000,96.400000,70.300000,0.000000,0.000000,0.125000,0.025000,0.029000,0.000000,103.433333,91.100000,82.400000,76.466667,75.800000,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.130000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:22:07.810,5127.65,11375.56,115.830000,0.000064,0.006700,19.160000,0.000000,59.995000,0.007400,0.910600,3.863208,1.403263,11374.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.211111,62.300000,63.000000,96.300000,70.266667,0.000000,0.000000,0.124000,0.024000,0.030000,0.000000,103.433333,91.100000,82.433333,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.140000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:22:12.814,5132.65,11380.56,115.840000,0.000063,0.006700,19.160000,0.000000,59.997000,0.007300,0.912500,4.168770,1.402279,11379.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,62.300000,63.000000,96.300000,70.266667,0.000000,0.000000,0.131000,0.024000,0.030000,0.001000,103.433333,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.150000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:22:17.815,5137.65,11385.56,115.820000,0.000064,0.006700,19.160000,0.000000,60.002000,0.007400,0.911600,3.960754,1.402262,11384.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.216667,62.400000,63.000000,96.300000,70.300000,0.000000,0.000000,0.125000,0.023000,0.030000,0.000000,103.500000,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.150000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:22:21.810,5141.65,11389.56,115.800000,0.000064,0.006700,19.160000,0.000000,60.001000,0.007400,0.911000,3.814465,1.403109,11388.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.211111,62.400000,63.000000,96.300000,70.300000,0.000000,0.000000,0.125000,0.024000,0.030000,0.000000,103.466667,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.150000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:22:26.812,5146.65,11394.56,115.840000,0.000064,0.006700,19.160000,0.000000,60.008000,0.007400,0.910900,3.768868,1.402624,11393.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,62.400000,63.000000,96.300000,70.300000,0.000000,0.000000,0.125000,0.024000,0.029000,0.000000,103.433333,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.150000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:22:31.808,5151.65,11399.56,115.870000,0.000064,0.006700,19.160000,0.000000,60.017000,0.007400,0.912500,4.031397,1.402261,11398.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.400000,63.033333,96.233333,70.300000,0.000000,0.000000,0.121000,0.025000,0.029000,0.000000,103.400000,91.100000,82.400000,76.500000,75.800000,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.150000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:22:36.809,5156.65,11404.56,115.660000,0.000063,0.006700,19.160000,0.000000,60.021000,0.007300,0.912200,4.119874,1.402127,11403.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.400000,63.033333,96.166667,70.300000,0.000000,0.000000,0.126000,0.028000,0.026000,0.000000,103.400000,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.160000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:22:41.813,5161.65,11409.56,115.790000,0.000064,0.006700,19.160000,0.000000,60.020000,0.007400,0.910900,3.737421,1.402625,11408.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.400000,63.033333,96.133333,70.300000,0.000000,0.000000,0.120000,0.029000,0.025000,0.000000,103.400000,91.100000,82.400000,76.500000,75.800000,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.160000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:22:45.812,5165.65,11413.56,115.770000,0.000064,0.006700,19.161000,0.000000,60.019000,0.007400,0.911600,3.976452,1.402868,11412.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.400000,63.066667,96.100000,70.300000,0.000000,0.000000,0.126000,0.030000,0.025000,0.000000,103.400000,91.100000,82.400000,76.500000,75.800000,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.160000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:22:50.809,5170.65,11418.56,115.750000,0.000063,0.006700,19.161000,0.000000,60.016000,0.007300,0.913600,4.017323,1.403110,11417.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.400000,63.100000,96.066667,70.300000,0.000000,0.000000,0.121000,0.028000,0.023000,0.000000,103.400000,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.160000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:22:55.809,5175.65,11423.56,115.730000,0.000064,0.006700,19.161000,0.000000,60.012000,0.007400,0.911500,3.963836,1.402834,11422.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.466667,63.100000,96.000000,70.300000,0.000000,0.000000,0.121000,0.027000,0.024000,0.000000,103.400000,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.160000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:23:00.812,5180.65,11428.56,115.780000,0.000064,0.006700,19.161000,0.000000,60.009000,0.007400,0.911800,4.020408,1.402228,11427.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.466667,63.133333,96.000000,70.300000,0.000000,0.000000,0.126000,0.027000,0.026000,0.000000,103.400000,91.100000,82.400000,76.500000,75.800000,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.160000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:23:05.815,5185.65,11433.56,115.790000,0.000064,0.006700,19.161000,0.000000,60.006000,0.007400,0.910100,4.156986,1.402280,11432.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.500000,63.133333,96.000000,70.300000,0.000000,0.000000,0.124000,0.026000,0.025000,0.000000,103.400000,91.100000,82.400000,76.500000,75.800000,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.170000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:23:09.812,5189.65,11437.56,115.860000,0.000064,0.006700,19.161000,0.000000,60.001000,0.007400,0.910800,3.940532,1.402555,11436.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.216667,62.500000,63.200000,96.000000,70.300000,0.000000,0.000000,0.128000,0.026000,0.025000,0.000000,103.400000,91.100000,82.466667,76.500000,75.866667,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.170000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:23:14.814,5194.65,11442.56,115.920000,0.000064,0.006700,19.161000,0.000000,59.998000,0.007400,0.911800,4.083333,1.402174,11441.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.500000,63.200000,95.933333,70.266667,0.000000,0.000000,0.124000,0.026000,0.025000,0.000000,103.400000,91.100000,82.400000,76.500000,75.800000,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.170000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:23:19.818,5199.65,11447.57,115.910000,0.000064,0.006700,19.161000,0.000000,59.999000,0.007400,0.912400,4.201258,1.402985,11446.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,62.500000,63.200000,95.900000,70.300000,0.000000,0.000000,0.127000,0.026000,0.026000,0.000000,103.366667,91.100000,82.400000,76.500000,75.800000,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.170000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:23:24.812,5204.65,11452.56,115.940000,0.000064,0.006700,19.161000,0.000000,59.995000,0.007400,0.910800,4.268025,1.402450,11451.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,62.500000,63.200000,95.866667,70.300000,0.000000,0.000000,0.126000,0.027000,0.025000,0.000000,103.400000,91.100000,82.400000,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.170000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:23:29.810,5209.65,11457.56,115.950000,0.000064,0.006700,19.161000,0.000000,59.995000,0.007400,0.911800,3.935535,1.402329,11456.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.500000,63.200000,95.833333,70.300000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,103.400000,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.180000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:23:33.810,5213.65,11461.56,115.900000,0.000064,0.006700,19.161000,0.000000,59.994000,0.007400,0.912700,3.841444,1.401898,11460.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,62.500000,63.200000,95.800000,70.300000,0.000000,0.000000,0.127000,0.028000,0.025000,0.000000,103.400000,91.100000,82.400000,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.180000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:23:38.812,5218.65,11466.56,115.890000,0.000064,0.006700,19.161000,0.000000,59.995000,0.007400,0.911400,4.334906,1.402709,11465.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.211111,62.533333,63.200000,95.800000,70.300000,0.000000,0.000000,0.121000,0.028000,0.023000,0.000000,103.433333,91.100000,82.400000,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.180000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:23:43.813,5223.65,11471.56,115.870000,0.000064,0.006700,19.161000,0.000000,59.995000,0.007400,0.911500,4.148903,1.402779,11470.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.227778,62.566667,63.233333,95.800000,70.300000,0.000000,0.000000,0.119000,0.029000,0.025000,0.000000,103.466667,91.100000,82.433333,76.500000,75.866667,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.180000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:23:48.810,5228.65,11476.56,115.900000,0.000064,0.006700,19.161000,0.000000,59.994000,0.007400,0.912300,4.092767,1.403451,11475.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.222222,62.600000,63.200000,95.733333,70.300000,0.000000,0.000000,0.122000,0.029000,0.023000,0.000000,103.400000,91.100000,82.466667,76.500000,75.866667,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.180000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:23:53.810,5233.65,11481.56,115.930000,0.000064,0.006700,19.161000,0.000000,59.997000,0.007400,0.910900,4.091195,1.402743,11480.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.216667,62.600000,63.266667,95.700000,70.300000,0.000000,0.000000,0.124000,0.029000,0.024000,0.000000,103.400000,91.100000,82.433333,76.500000,75.866667,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.180000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:23:57.819,5237.65,11485.57,115.920000,0.000064,0.006700,19.161000,0.000000,60.003000,0.007400,0.911800,4.000000,1.403209,11484.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.216667,62.600000,63.300000,95.666667,70.300000,0.000000,0.000000,0.123000,0.030000,0.024000,0.000000,103.366667,91.100000,82.466667,76.500000,75.866667,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.180000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:24:02.816,5242.65,11490.56,115.880000,0.000063,0.006700,19.161000,0.000000,60.011000,0.007400,0.913000,3.932283,1.402658,11489.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,62.600000,63.300000,95.666667,70.300000,0.000000,0.000000,0.120000,0.029000,0.024000,0.000000,103.366667,91.100000,82.433333,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.190000,0.066000,0.066000,70.503840,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:24:07.811,5247.65,11495.56,116.010000,0.000064,0.006700,19.161000,0.000000,60.017000,0.007400,0.911000,3.768868,1.402638,11494.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.227778,62.700000,63.333333,95.600000,70.300000,0.000000,0.000000,0.124000,0.029000,0.024000,0.000000,103.400000,91.100000,82.466667,76.500000,75.900000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.200000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:24:12.810,5252.65,11500.56,115.970000,0.000064,0.006700,19.161000,0.000000,60.019000,0.007400,0.910700,4.173981,1.402604,11499.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.216667,62.666667,63.333333,95.600000,70.300000,0.000000,0.000000,0.124000,0.027000,0.024000,0.000000,103.400000,91.100000,82.433333,76.500000,75.866667,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.200000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:24:17.815,5257.65,11505.56,115.930000,0.000064,0.006700,19.161000,0.000000,60.023000,0.007400,0.912300,3.886970,1.402743,11504.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,62.666667,63.366667,95.600000,70.300000,0.000000,0.000000,0.123000,0.025000,0.027000,0.000000,103.366667,91.100000,82.433333,76.466667,75.866667,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.200000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:24:21.811,5261.65,11509.56,115.930000,0.000064,0.006700,19.161000,0.000000,60.020000,0.007400,0.911000,4.181818,1.402225,11508.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,62.633333,63.400000,95.566667,70.300000,0.000000,0.000000,0.130000,0.023000,0.029000,0.000000,103.300000,91.100000,82.400000,76.466667,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.200000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:24:26.808,5266.65,11514.56,115.930000,0.000064,0.006700,19.161000,0.000000,60.019000,0.007400,0.911000,4.001567,1.403606,11513.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.216667,62.700000,63.400000,95.600000,70.300000,0.000000,0.000000,0.127000,0.023000,0.030000,0.000000,103.400000,91.100000,82.433333,76.466667,75.900000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.200000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:24:31.814,5271.65,11519.56,115.880000,0.000064,0.006700,19.161000,0.000000,60.016000,0.007400,0.911100,3.823899,1.402313,11518.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,62.700000,63.400000,95.500000,70.300000,0.000000,0.000000,0.129000,0.021000,0.032000,0.000000,103.400000,91.100000,82.433333,76.400000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.200000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:24:36.816,5276.65,11524.56,115.880000,0.000064,0.006700,19.161000,0.000000,60.013000,0.007400,0.911500,3.784929,1.402658,11523.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.766667,63.400000,95.400000,70.300000,0.000000,0.000000,0.128000,0.022000,0.030000,0.000000,103.400000,91.100000,82.433333,76.433333,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.210000,0.076000,0.076000,81.186240,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:24:41.811,5281.65,11529.56,115.900000,0.000064,0.006700,19.161000,0.000000,60.009000,0.007400,0.911200,3.845070,1.402588,11528.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.766667,63.400000,95.400000,70.300000,0.000000,0.000000,0.129000,0.023000,0.030000,0.000000,103.400000,91.100000,82.433333,76.433333,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.210000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:24:45.811,5285.65,11533.56,115.960000,0.000064,0.006700,19.161000,0.000000,60.007000,0.007400,0.911300,3.989011,1.402725,11532.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,62.766667,63.400000,95.366667,70.300000,0.000000,0.000000,0.127000,0.023000,0.030000,0.000000,103.366667,91.100000,82.400000,76.433333,75.833333,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.210000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:24:50.810,5290.65,11538.56,115.960000,0.000064,0.006700,19.161000,0.000000,60.004000,0.007400,0.911500,3.682889,1.402898,11537.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,62.766667,63.400000,95.300000,70.300000,0.000000,0.000000,0.122000,0.025000,0.030000,0.000000,103.366667,91.100000,82.400000,76.500000,75.800000,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.210000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:24:55.811,5295.65,11543.56,115.990000,0.000064,0.006700,19.161000,0.000000,60.008000,0.007400,0.911800,3.761006,1.402017,11542.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,62.800000,63.400000,95.300000,70.300000,0.000000,0.000000,0.127000,0.025000,0.030000,0.000000,103.366667,91.100000,82.433333,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.210000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:25:00.810,5300.65,11548.56,116.020000,0.000064,0.006700,19.161000,0.000000,60.004000,0.007400,0.911700,3.698113,1.402000,11547.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.177778,62.800000,63.433333,95.300000,70.300000,0.000000,0.000000,0.123000,0.025000,0.029000,0.000000,103.300000,91.100000,82.400000,76.500000,75.800000,75.966667,0,0,0,0,0,30.930000,0.000000,0.000000,72.210000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:25:05.815,5305.65,11553.56,116.020000,0.000064,0.006700,19.161000,0.000000,60.001000,0.007400,0.912400,3.666667,1.402517,11552.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.216667,62.800000,63.466667,95.300000,70.300000,0.000000,0.000000,0.126000,0.025000,0.029000,0.000000,103.366667,91.100000,82.466667,76.500000,75.866667,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.220000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:25:09.814,5309.65,11557.56,116.000000,0.000064,0.006700,19.161000,0.000000,60.001000,0.007400,0.911900,3.952904,1.401897,11556.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.800000,63.500000,95.266667,70.300000,0.000000,0.000000,0.124000,0.025000,0.029000,0.000000,103.366667,91.100000,82.400000,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.220000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:25:14.813,5314.65,11562.56,116.000000,0.000064,0.006700,19.161000,0.000000,60.005000,0.007400,0.911200,4.119122,1.401724,11561.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,62.833333,63.533333,95.200000,70.300000,0.000000,0.000000,0.127000,0.025000,0.029000,0.000000,103.333333,91.100000,82.400000,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.220000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:25:19.815,5319.65,11567.56,116.040000,0.000064,0.006700,19.161000,0.000000,60.006000,0.007400,0.910700,3.855573,1.403395,11566.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,62.866667,63.533333,95.166667,70.300000,0.000000,0.000000,0.124000,0.026000,0.026000,0.000000,103.300000,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.220000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:25:24.813,5324.65,11572.56,116.010000,0.000064,0.006700,19.161000,0.000000,60.006000,0.007400,0.910500,4.141066,1.402638,11571.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,62.900000,63.533333,95.100000,70.300000,0.000000,0.000000,0.128000,0.027000,0.029000,0.000000,103.400000,91.100000,82.400000,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.220000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:25:29.814,5329.65,11577.56,116.030000,0.000064,0.006800,19.161000,0.000000,60.009000,0.007400,0.910100,4.096875,1.402654,11576.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.900000,63.566667,95.100000,70.300000,0.000000,0.000000,0.123000,0.026000,0.025000,0.000000,103.400000,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.220000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:25:33.807,5333.65,11581.55,116.000000,0.000064,0.006700,19.161000,0.000000,60.007000,0.007400,0.910800,4.134796,1.402241,11580.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.900000,63.600000,95.100000,70.300000,0.000000,0.000000,0.122000,0.027000,0.028000,0.000000,103.400000,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.220000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:25:38.809,5338.65,11586.56,115.980000,0.000064,0.006700,19.161000,0.000000,60.008000,0.007400,0.911900,4.221003,1.402483,11585.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,62.900000,63.600000,95.100000,70.300000,0.000000,0.000000,0.125000,0.028000,0.025000,0.000000,103.400000,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.230000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:25:43.816,5343.65,11591.56,116.050000,0.000064,0.006800,19.161000,0.000000,60.007000,0.007400,0.911400,4.291536,1.402757,11590.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,62.900000,63.600000,95.000000,70.300000,0.000000,0.000000,0.121000,0.028000,0.025000,0.000000,103.400000,91.100000,82.400000,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.240000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:25:48.813,5348.65,11596.56,116.030000,0.000064,0.006700,19.161000,0.000000,60.006000,0.007400,0.911900,4.031397,1.402999,11595.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,62.900000,63.600000,95.000000,70.300000,0.000000,0.000000,0.125000,0.030000,0.025000,0.000000,103.300000,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.240000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:25:53.814,5353.65,11601.56,116.040000,0.000064,0.006700,19.161000,0.000000,60.001000,0.007400,0.910000,3.790297,1.402878,11600.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,62.966667,63.600000,95.000000,70.333333,0.000000,0.000000,0.122000,0.029000,0.024000,0.000000,103.333333,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.240000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:25:57.813,5357.65,11605.56,115.990000,0.000064,0.006700,19.161000,0.000000,59.999000,0.007400,0.911100,3.990596,1.402535,11604.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,62.966667,63.600000,94.933333,70.300000,0.000000,0.000000,0.121000,0.029000,0.025000,0.000000,103.300000,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.240000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:26:02.814,5362.65,11610.56,116.050000,0.000064,0.006700,19.161000,0.000000,60.003000,0.007400,0.911000,4.067504,1.402154,11609.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.183333,63.000000,63.600000,94.900000,70.333333,0.000000,0.000000,0.123000,0.029000,0.024000,0.000000,103.300000,91.100000,82.400000,76.500000,75.800000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.240000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:26:07.814,5367.65,11615.56,116.010000,0.000064,0.006700,19.161000,0.000000,60.004000,0.007400,0.913100,3.912088,1.403241,11614.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,63.000000,63.633333,94.900000,70.366667,0.000000,0.000000,0.120000,0.028000,0.025000,0.000000,103.333333,91.100000,82.433333,76.533333,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.240000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:26:12.815,5372.65,11620.56,116.000000,0.000064,0.006700,19.161000,0.000000,60.003000,0.007400,0.911700,3.731554,1.403879,11619.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,63.000000,63.633333,94.900000,70.400000,0.000000,0.000000,0.126000,0.030000,0.024000,0.000000,103.333333,91.100000,82.433333,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.240000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:26:17.814,5377.65,11625.56,116.020000,0.000064,0.006700,19.161000,0.000000,60.004000,0.007400,0.912000,3.855346,1.403120,11624.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,63.000000,63.700000,94.866667,70.400000,0.000000,0.000000,0.120000,0.028000,0.022000,-0.001000,103.333333,91.100000,82.433333,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.250000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:26:21.816,5381.65,11629.56,116.010000,0.000064,0.006700,19.161000,0.000000,60.003000,0.007400,0.909900,4.479624,1.402638,11628.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.200000,63.000000,63.700000,94.800000,70.400000,0.000000,0.000000,0.120000,0.031000,0.025000,0.000000,103.333333,91.100000,82.433333,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.250000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:26:26.814,5386.65,11634.56,115.980000,0.000064,0.006700,19.161000,0.000000,60.004000,0.007400,0.911100,3.904239,1.403001,11633.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.188889,63.000000,63.700000,94.800000,70.400000,0.000000,0.000000,0.122000,0.029000,0.022000,0.000000,103.300000,91.100000,82.400000,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.250000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:26:31.811,5391.65,11639.56,115.970000,0.000064,0.006700,19.161000,0.000000,60.004000,0.007400,0.911300,4.226060,1.403121,11638.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.205556,63.066667,63.700000,94.733333,70.400000,0.000000,0.000000,0.120000,0.029000,0.023000,0.000000,103.300000,91.100000,82.433333,76.500000,75.900000,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.250000,0.073000,0.073000,77.981520,1068.240000,1730726.127840,1620.166000,NatG-1,
05/19/2021,13:26:36.811,5396.65,11644.56,115.970000,0.000064,0.006700,19.161000,0.000000,59.999000,0.007400,0.911800,3.780564,1.402777,11643.000000,100.000000,57.879800,0.000000,3.000000,Test Complete.... Waiting for Delay Cutout....,84.194444,63.033333,63.766667,94.733333,70.400000,0.000000,0.000000,0.125000,0.030000,0.021000,0.000000,103.300000,91.100000,82.433333,76.500000,75.833333,76.000000,0,0,0,0,0,30.930000,0.000000,0.000000,72.250000,0.070000,0.070000,74.776800,1068.240000,1730726.127840,1620.166000,NatG-1,
