FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TR NUMBER:,G9-T5040NVR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LAB ID:,AOS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TEST TYPE:,THERMAL-MANUAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
MODEL NUMBER:,G9-T5040NVR 400,,,,,,,,,,,,,,,,,,,,minutes of test,,,,,,,,,,,,,,,,,,,,,minutes of test,,,,,,,,,,,,,
SERIAL NUMBER:,2.01E+12,,,,,,,,,,,,,,,,,,,,30.03,,,,,,,,,,,,,,,,,,,,,263.43,,,,,,,,,,,,,
STATION ID:,1ED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
ENGINEER:,,,,,,,,,,,,,,,,,,,,,30 min test,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TECHNICIAN:,Subbu,,,,,,,,,,,,,,,,,,,,Avg,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
WATER PRESSURE (PSI):,,,,,,,,,,,,,,,,,,,,,Tin,,70.39,,,,,,,,,,,,,,,,,,,Tin,,70.4,,,,,,,,,,,
AMBINENT RH (%):,,,,,,,,,,,,,,,,,,,,,Tout,,138.94,,,,,,,,,,,,,,,,,,,Tout,,139.08,,,,,,,,,,,
SUPPLY VOLTAGE (V),,,,,,,,,,,,,,,,,,,,,Delta T,,68.55,,,,,,,,,,,,,,,,,,,Delta T,,68.69,,,,,,,,,,,
FREQUENCY (HZ),,,,,,,,,,,,,,,,,,,,,Gas consumed,,17.54,,,,,,,,,,,,,,,,,,,Gas consumed,,154.06,,,,,,,,,,,
BUILD:,,,,,,,,,,,,,,,,,,,,,Water flow,,25.23,,,,,,,,,,,,,,,,,,,Water flow,,221.34,,,,,,,,,,,
LABVIEW SOFTWARE VERSION:,2.0.11.36,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMPUTER NAME:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMPUTER IP ADDRESS:,10.2.0.71,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
COMMENTS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
LOAD RUN NUMBER,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
AMBIENT TEMPERATURE (F):,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
HEATING MODE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Equipment Description,Manufacturer,Model Number,Calibration ID,Serial Number,Last Calibrated,Calibration Due,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
System Date,System Time,Elapsed Time (sec),Software Elapsed Time (sec),Voltage (V),RMS Current (Amps),Power (Watts),Watt Hours (Wh),Voltage Total Harmonic Distortion,Frequency (Hz),Apparent Power (VA),Power Factor,Current Crest Factor,Voltage Crest Factor,Integration Time (sec),Flow Valve % Open,Draw Count,Program Status,TC Tree Average,TC Down,RTD IN,RTD Out,RTD Ambient,Totalized Flow (Gallons),Flow Rate (GPM),Pressure - HI1,Pressure - HI2,Pressure - LOW,Pressure - PIN,T1,T2,T3,T4,T5,T6,UPPER ELEMENT,LOWER ELEMENT,COMPRESSOR,FAN,DLB,Ambient,Absolute Pressure [inHgA],Gauge/Diff. Pressure [Unknown],BarometricPressure [Unknown],Temperature [°F],Uncorrected [CFH],Corrected [SCFH],Gas Rate (BTU/hr),Heating Value (BTU/ft³),Energy (BTU),Totalizer [Sft3],Tot. Timer [s],Tot. Avg. Flow [SCFH],Tot. Peak Flow [SCFH],Gas Selected,Thermal Efficiency (%)
4/29/2020,57:13.9,0,3429.6,116.91,0.193,13.21,12.631,0,59.999,22.54,0.586,1.492,1.397,3440,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.433,71.1,82,135.8,-26.9,1.55,0.89,0.122,0.024,0.029,0,137.7,136.7,136.6,136.1,135.5,136,0,1,0,0,0,68.908,29.67,0,0,71.54,36.233,35.15,37529.655,1067.5,33361.3542,31.246,3427.873,32.8,40.275,CH4,
4/29/2020,57:16.9,0,3432.58,116.91,0.193,13.21,12.642,0,60.001,22.53,0.586,1.488,1.398,3443,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.533,71.1,78.9,136.5,-25.8,1.59,0.88,0.126,0.023,0.031,-0.001,137.5,136.6,136.9,136.1,135.6,136.5,0,1,0,0,0,68.924,29.67,0,0,71.54,36.216,35.134,37512.5718,1067.5,33392.3175,31.275,3430.868,32.8,40.275,CH4,
4/29/2020,57:20.0,0,3435.61,116.87,0.193,13.2,12.653,0,60.002,22.52,0.586,1.491,1.398,3446,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.383,71.1,76.7,137.2,-25.6,1.64,0.87,0.126,0.024,0.028,0,137.3,136.5,136.8,136.2,135.6,135.9,0,1,0,0,0,68.924,29.67,0,0,71.54,36.21,35.127,37505.0979,1067.5,33423.2808,31.304,3433.861,32.8,40.275,CH4,
4/29/2020,57:22.9,0,3438.58,116.94,0.193,13.22,12.664,0,60.001,22.55,0.586,1.492,1.399,3449,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.4,71.1,75.3,137.4,-25.8,1.68,0.86,0.123,0.023,0.029,0,137.4,136.7,136.7,136.3,135.8,135.5,0,1,0,0,0,68.942,29.67,0,0,71.54,36.243,35.16,37540.332,1067.5,33455.3118,31.334,3436.854,32.8,40.275,CH4,
4/29/2020,57:25.9,0,3441.58,116.89,0.193,13.21,12.675,0,60,22.53,0.586,1.492,1.398,3452,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.5,71.2,74.3,137.4,-25.5,1.72,0.83,0.123,0.023,0.03,0,137.1,137,136.8,136.3,135.9,135.9,0,1,0,0,0,68.947,29.67,0,0,71.54,36.253,35.167,37547.8059,1067.5,33486.2751,31.363,3439.852,32.8,40.275,CH4,
4/29/2020,57:28.9,0,3444.59,116.93,0.193,13.21,12.686,0,59.998,22.54,0.586,1.491,1.398,3455,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.617,71.2,73.6,137.4,-25.6,1.76,0.82,0.121,0.024,0.029,0,136.9,136.8,136.8,136.2,135.8,137.2,0,1,0,0,0,68.884,29.67,0,0,71.54,36.223,35.14,37518.978,1067.5,33517.2384,31.392,3442.845,32.8,40.275,CH4,
4/29/2020,57:31.9,0,3447.59,116.92,0.193,13.21,12.697,0,59.995,22.54,0.586,1.49,1.398,3458,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.733,71.3,73.2,137.2,-26.3,1.8,0.8,0.126,0.024,0.028,0,137.5,137.1,136.8,136.3,135.9,136.8,0,1,0,0,0,68.929,29.67,0,0,71.54,36.233,35.147,37526.4519,1067.5,33548.2017,31.421,3445.837,32.8,40.275,CH4,
4/29/2020,57:34.9,0,3450.59,116.92,0.193,13.21,12.708,0,59.998,22.54,0.586,1.491,1.398,3461,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.6,71.3,72.7,137,-27,1.84,0.78,0.125,0.023,0.029,-0.001,137.6,136.9,136.7,136.3,135.9,136.2,0,1,0,0,0,68.89,29.67,0,0,71.54,36.253,35.167,37547.8059,1067.5,33580.2327,31.451,3448.835,32.8,40.275,CH4,
4/29/2020,57:37.9,0,3453.59,116.95,0.193,13.22,12.719,0,59.997,22.55,0.586,1.491,1.398,3464,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.583,71.2,72.5,137.2,-28.2,1.88,0.76,0.123,0.023,0.028,-0.001,137,136.9,136.8,136.3,136.2,136.3,0,1,0,0,0,68.895,29.67,0,0,71.54,36.249,35.163,37543.5351,1067.5,33611.196,31.48,3451.825,32.8,40.275,CH4,
4/29/2020,57:40.9,0,3456.59,116.84,0.193,13.19,12.73,0,59.996,22.51,0.586,1.49,1.398,3467,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.633,70.1,72.4,137.6,-28.6,1.92,0.75,0.122,0.024,0.029,0,137,136.7,136.8,136.3,136.7,136.3,0,1,0,0,0,68.866,29.67,0,0,71.54,36.21,35.124,37501.8948,1067.5,33642.1593,31.509,3454.82,32.8,40.275,CH4,
4/29/2020,57:43.9,0,3459.59,116.88,0.193,13.2,12.741,0,59.997,22.52,0.586,1.489,1.398,3470,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.85,67.7,72.2,137.5,-28.2,1.95,0.74,0.126,0.023,0.027,0,137.1,136.7,136.8,136.3,136.6,137.6,0,1,0,0,0,68.837,29.67,0,0,71.54,36.216,35.134,37512.5718,1067.5,33673.1226,31.538,3457.817,32.8,40.275,CH4,
4/29/2020,57:46.9,0,3462.59,116.92,0.193,13.21,12.752,0,60.001,22.54,0.586,1.494,1.397,3473,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.683,65.2,72.1,137.6,-28.8,1.99,0.73,0.126,0.024,0.028,0,137,136.7,136.7,136.3,136.6,136.8,0,1,0,0,0,68.827,29.67,0,0,71.54,36.22,35.137,37515.7749,1067.5,33704.0859,31.567,3460.807,32.8,40.275,CH4,
4/29/2020,57:49.9,0,3465.58,116.93,0.193,13.22,12.763,0,60.002,22.54,0.586,1.49,1.398,3476,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.633,63.7,72,137.5,-29,2.03,0.77,0.123,0.023,0.027,0,137,136.5,136.8,136.4,136.8,136.3,0,1,0,0,0,68.791,29.67,0,0,71.54,36.223,35.14,37518.978,1067.5,33736.1169,31.597,3463.802,32.8,40.275,CH4,
4/29/2020,57:52.9,0,3468.59,116.99,0.193,13.23,12.774,0,60.003,22.57,0.586,1.49,1.398,3479,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.667,62,72,137.7,-28.2,2.07,0.76,0.123,0.023,0.029,0,137.1,136.5,136.8,136.9,136.5,136.2,0,1,0,0,0,68.767,29.67,0,0,71.54,36.223,35.137,37515.7749,1067.5,33767.0802,31.626,3466.794,32.8,40.275,CH4,
4/29/2020,57:55.9,0,3471.58,116.9,0.193,13.21,12.785,0,60.002,22.53,0.586,1.489,1.398,3482,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.583,67.5,71.9,137.7,-28.7,2.11,0.76,0.122,0.023,0.029,0,137.1,136.6,136.7,136.7,136.3,136.1,0,1,0,0,0,68.814,29.67,0,0,71.54,36.203,35.12,37497.624,1067.5,33798.0435,31.655,3469.792,32.8,40.275,CH4,
4/29/2020,57:58.9,0,3474.59,116.92,0.193,13.21,12.796,0,60.003,22.54,0.586,1.492,1.398,3485,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.583,68.5,71.8,137.8,-28.2,2.14,0.75,0.127,0.024,0.028,0,137.1,136.5,136.7,136.8,136.5,135.9,0,1,0,0,0,68.809,29.67,0,0,71.54,36.2,35.117,37494.4209,1067.5,33829.0068,31.684,3472.785,32.8,40.275,CH4,
4/29/2020,58:01.9,0,3477.59,116.91,0.193,13.21,12.807,0,60.004,22.53,0.586,1.491,1.398,3488,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,69.4,71.7,137.9,-28.2,2.18,0.74,0.126,0.024,0.029,0,137.1,136.6,136.7,136.8,136.4,135.7,0,1,0,0,0,68.809,29.67,0,0,71.54,36.216,35.134,37512.5718,1067.5,33861.0378,31.714,3475.778,32.8,40.275,CH4,
4/29/2020,58:04.9,0,3480.59,116.93,0.193,13.22,12.818,0,60.002,22.55,0.586,1.491,1.399,3491,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.417,70,71.7,137.9,-28.2,2.22,0.75,0.124,0.023,0.029,0,137.2,136.7,136.8,136.7,136,135.1,0,1,0,0,0,68.762,29.67,0,0,71.54,36.187,35.104,37480.5408,1067.5,33892.0011,31.743,3478.772,32.8,40.275,CH4,
4/29/2020,58:07.9,0,3483.59,116.96,0.193,13.22,12.829,0,60.003,22.56,0.586,1.489,1.398,3494,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.6,69.5,71.6,137.9,-27.9,2.26,0.75,0.123,0.023,0.03,0,137.2,136.8,136.8,136.7,135.9,136.2,0,1,0,0,0,68.756,29.67,0,0,71.54,36.203,35.12,37497.624,1067.5,33922.9644,31.772,3481.768,32.9,40.275,CH4,
4/29/2020,58:10.9,0,3486.59,116.93,0.193,13.22,12.84,0,60.001,22.55,0.586,1.492,1.398,3497,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.467,70.2,71.6,137.9,-27.5,2.3,0.74,0.127,0.024,0.028,0,137.4,136.9,136.8,136.6,135.8,135.3,0,1,0,0,0,68.756,29.67,0,0,71.54,36.226,35.144,37523.2488,1067.5,33953.9277,31.801,3484.76,32.9,40.275,CH4,
4/29/2020,58:13.9,0,3489.58,116.97,0.193,13.23,12.851,0,60.004,22.56,0.586,1.489,1.398,3500,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.567,70.1,71.5,138.1,-27.5,2.32,0.74,0.126,0.023,0.03,0,137.5,137,136.9,136.5,135.9,135.6,0,1,0,0,0,68.756,29.67,0,0,71.54,36.187,35.104,37480.5408,1067.5,33985.9587,31.831,3487.755,32.9,40.275,CH4,
4/29/2020,58:16.9,0,3492.59,116.94,0.193,13.22,12.862,0,60.005,22.55,0.586,1.49,1.398,3503,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,69.6,71.5,138.3,-26.5,2.36,0.8,0.124,0.023,0.03,0,137.5,137.1,136.9,136.3,135.9,135.6,0,1,0,0,0,68.767,29.67,0,0,71.54,36.23,35.147,37526.4519,1067.5,34016.922,31.86,3490.748,32.9,40.275,CH4,
4/29/2020,58:19.9,0,3495.59,116.99,0.193,13.23,12.873,0,60.004,22.57,0.586,1.493,1.398,3506,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.567,69.8,71.6,138.5,-26.6,2.41,0.79,0.122,0.023,0.03,0,137.6,137.2,136.9,136.5,136,135.2,0,1,0,0,0,68.751,29.67,0,0,71.54,36.203,35.12,37497.624,1067.5,34047.8853,31.889,3493.741,32.9,40.275,CH4,
4/29/2020,58:22.9,0,3498.59,116.94,0.193,13.22,12.884,0,60.005,22.55,0.586,1.492,1.398,3509,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,69.7,71.5,138.4,-26.1,2.45,0.79,0.127,0.023,0.028,-0.001,137.6,137.3,136.9,136.3,136,135.2,0,1,0,0,0,68.699,29.67,0,0,71.54,36.196,35.114,37491.2178,1067.5,34078.8486,31.918,3496.739,32.9,40.275,CH4,
4/29/2020,58:25.9,0,3501.59,116.89,0.193,13.2,12.895,0,60.005,22.53,0.586,1.493,1.398,3512,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.567,69.6,71.5,138.5,-25.5,2.49,0.8,0.128,0.024,0.028,0,137.7,137.4,136.9,136.4,135.9,135.1,0,1,0,0,0,68.715,29.67,0,0,71.54,36.21,35.127,37505.0979,1067.5,34109.8119,31.947,3499.734,32.9,40.275,CH4,
4/29/2020,58:28.9,0,3504.59,116.95,0.193,13.22,12.906,0,60.004,22.55,0.586,1.493,1.398,3515,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.617,70,71.4,138.6,-24.5,2.53,0.79,0.125,0.023,0.029,0,137.9,137.4,137.1,136.5,136,134.8,0,1,0,0,0,68.699,29.67,0,0,71.54,36.193,35.107,37483.7439,1067.5,34141.8429,31.977,3502.724,32.9,40.275,CH4,
4/29/2020,58:31.9,0,3507.59,116.92,0.193,13.21,12.917,0,60.002,22.54,0.586,1.494,1.397,3518,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.567,69.6,71.4,138.4,-24.3,2.57,0.8,0.123,0.023,0.029,-0.001,137.9,137.4,137,136.4,136,134.7,0,1,0,0,0,68.704,29.67,0,0,71.54,36.22,35.137,37515.7749,1067.5,34172.8062,32.006,3505.722,32.9,40.275,CH4,
4/29/2020,58:34.9,0,3510.59,116.97,0.193,13.23,12.928,0,60,22.56,0.586,1.498,1.397,3521,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.617,69.7,71.4,138.4,-24.2,2.61,0.79,0.123,0.023,0.029,0,138,137.4,137,136.4,136.1,134.8,0,1,0,0,0,68.681,29.67,0,0,71.54,36.239,35.157,37537.1289,1067.5,34203.7695,32.035,3508.721,32.9,40.275,CH4,
4/29/2020,58:37.9,0,3513.59,116.98,0.193,13.23,12.939,0,60,22.57,0.586,1.492,1.399,3524,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.75,70.1,71.4,138.6,-24.4,2.65,0.87,0.122,0.024,0.03,0,138.2,137.6,137,136.4,136.1,135.2,0,1,0,0,0,68.657,29.67,0,0,71.54,36.223,35.14,37518.978,1067.5,34234.7328,32.064,3511.709,32.9,40.275,CH4,
4/29/2020,58:40.9,0,3516.59,117,0.193,13.24,12.95,0,59.999,22.58,0.586,1.491,1.399,3527,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.733,69.4,71.3,138.6,-24.6,2.69,0.87,0.127,0.024,0.03,0,138.2,137.6,137.1,136.3,136.1,135.1,0,1,0,0,0,68.652,29.67,0,0,71.54,36.196,35.117,37494.4209,1067.5,34266.7638,32.094,3514.703,32.9,40.275,CH4,
4/29/2020,58:43.9,0,3519.59,117.01,0.193,13.24,12.961,0,60.003,22.58,0.586,1.49,1.399,3530,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.733,69.7,71.2,138.7,-23.9,2.73,0.87,0.125,0.024,0.03,0,138.3,137.6,137.4,136.3,136,134.8,0,1,0,0,0,68.71,29.67,0,0,71.54,36.18,35.101,37477.3377,1067.5,34297.7271,32.123,3517.697,32.9,40.275,CH4,
4/29/2020,58:46.9,0,3522.59,116.94,0.193,13.22,12.972,0,60.007,22.55,0.586,1.492,1.398,3533,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.817,70,71.1,138.6,-24.4,2.77,0.87,0.123,0.023,0.029,0,138.4,137.7,137.5,136.3,136,135,0,1,0,0,0,68.722,29.67,0,0,71.54,36.213,35.134,37512.5718,1067.5,34328.6904,32.152,3520.694,32.9,40.275,CH4,
4/29/2020,58:49.9,0,3525.59,116.97,0.193,13.23,12.984,0,60.01,22.56,0.586,1.492,1.399,3536,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.8,69.8,71,138.6,-22.5,2.82,0.86,0.122,0.024,0.029,0,138.2,137.7,137.6,136.6,136,134.7,0,1,0,0,0,68.681,29.67,0,0,71.54,36.19,35.107,37483.7439,1067.5,34359.6537,32.181,3523.686,32.9,40.275,CH4,
4/29/2020,58:52.9,0,3528.59,116.99,0.193,13.23,12.995,0,60.011,22.57,0.586,1.492,1.398,3539,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.683,69.4,70.8,138.7,-21.1,0,0.83,0.128,0.024,0.03,0,138.3,137.7,137.5,136.6,136.1,133.9,0,1,0,0,0,68.699,29.67,0,0,71.54,36.19,35.111,37488.0147,1067.5,34391.6847,0,3526.682,32.9,40.275,CH4,
4/29/2020,58:55.9,0,3531.59,116.99,0.193,13.23,13.006,0,60.012,22.57,0.586,1.491,1.398,3542,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,70.2,70.6,138.8,-19.1,0.05,0.82,0.124,0.024,0.029,-0.001,138.3,137.6,137.4,136.6,136,133.4,0,1,0,0,0,68.686,29.67,0,0,71.54,36.196,35.117,37494.4209,1067.5,34421.5803,0.028,3529.679,32.9,40.275,CH4,
4/29/2020,58:58.9,0,3534.59,116.99,0.193,13.23,13.017,0,60.013,22.57,0.586,1.491,1.398,3545,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.617,69.9,70.5,139,-16.5,0.09,0.82,0.124,0.024,0.028,0,138.6,137.6,137.4,136.4,136.1,133.6,0,1,0,0,0,68.681,29.67,0,0,71.53,36.19,35.111,37488.0147,1067.5,34453.6113,0.058,3532.667,32.9,40.275,CH4,
4/29/2020,59:01.9,0,3537.59,116.95,0.193,13.22,13.028,0,60.013,22.55,0.586,1.489,1.398,3548,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.733,69.5,70.3,138.9,-14.3,0.13,0.83,0.121,0.023,0.03,0,138.5,137.7,137.3,136.6,136,134.3,0,1,0,0,0,68.693,29.67,0,0,71.53,36.203,35.124,37501.8948,1067.5,34484.5746,0.087,3535.665,32.9,40.275,CH4,
4/29/2020,59:04.9,0,3540.58,116.99,0.193,13.23,13.039,0,60.015,22.57,0.586,1.491,1.399,3551,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.65,70,70.3,138.9,-11.9,0.17,0.83,0.126,0.026,0.029,0,138.3,137.6,137.3,136.5,135.9,134.3,0,1,0,0,0,68.663,29.67,0,0,71.53,36.187,35.107,37483.7439,1067.5,34515.5379,0.116,3538.66,32.9,40.275,CH4,
4/29/2020,59:07.9,0,3543.59,116.96,0.193,13.22,13.05,0,60.015,22.55,0.586,1.495,1.399,3554,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,69.9,70.1,138.8,-9.6,0.21,0.83,0.125,0.026,0.027,0,138.4,137.6,137.4,136.6,135.8,133.5,0,1,0,0,0,68.699,29.67,0,0,71.53,36.226,35.147,37526.4519,1067.5,34546.5012,0.145,3541.655,32.9,40.275,CH4,
4/29/2020,59:10.9,0,3546.59,116.97,0.193,13.23,13.061,0,60.015,22.56,0.586,1.492,1.399,3557,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.6,69.4,70,138.8,-7.7,0.25,0.83,0.123,0.026,0.028,0,138.6,137.6,137.4,136.6,135.9,133.5,0,1,0,0,0,68.652,29.67,0,0,71.53,36.19,35.111,37488.0147,1067.5,34578.5322,0.175,3544.648,32.9,40.275,CH4,
4/29/2020,59:13.9,0,3549.59,116.98,0.193,13.23,13.072,0,60.014,22.56,0.586,1.493,1.398,3560,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,69.8,69.9,139,-6.4,0.29,0.84,0.12,0.026,0.026,0,138.7,137.6,137.4,136.6,136,133,0,1,0,0,0,68.657,29.67,0,0,71.53,36.187,35.107,37483.7439,1067.5,34609.4955,0.204,3547.642,32.9,40.275,CH4,
4/29/2020,59:16.9,0,3552.58,116.95,0.193,13.22,13.083,0,60.011,22.55,0.586,1.49,1.398,3563,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.583,70,69.9,139.1,-5,0.33,0.83,0.12,0.027,0.027,0,138.8,137.6,137.4,136.7,136,133,0,1,0,0,0,68.618,29.67,0,0,71.53,36.226,35.147,37526.4519,1067.5,34640.4588,0.233,3550.639,32.9,40.275,CH4,
4/29/2020,59:19.9,0,3555.59,116.98,0.193,13.23,13.094,0,60.008,22.57,0.586,1.498,1.397,3566,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.633,69.4,69.8,139.3,-4.4,0.37,0.83,0.124,0.027,0.025,0,138.7,137.6,137.4,136.7,136,133.4,0,1,0,0,0,68.663,29.67,0,0,71.53,36.17,35.091,37466.6607,1067.5,34671.4221,0.262,3553.63,32.9,40.275,CH4,
4/29/2020,59:22.9,0,3558.59,116.95,0.193,13.22,13.105,0,60.006,22.56,0.586,1.492,1.397,3569,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.567,70.1,69.7,139.4,-3.9,0.41,0.83,0.122,0.027,0.025,0,138.6,137.6,137.4,136.7,135.9,133.2,0,1,0,0,0,68.67,29.67,0,0,71.53,36.203,35.124,37501.8948,1067.5,34703.4531,0.292,3556.623,32.9,40.275,CH4,
4/29/2020,59:25.9,0,3561.58,116.98,0.193,13.23,13.116,0,60.006,22.57,0.586,1.493,1.399,3572,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.65,69.9,69.8,139.5,-4.8,0.45,0.83,0.121,0.027,0.024,0,138.7,137.9,137.5,136.7,135.8,133.3,0,1,0,0,0,68.663,29.67,0,0,71.53,36.266,35.183,37564.8891,1067.5,34734.4164,0.321,3559.623,32.9,40.275,CH4,
4/29/2020,59:28.9,0,3564.59,117,0.193,13.24,13.127,0,60.006,22.58,0.586,1.494,1.397,3575,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.683,69.6,69.8,139.3,-5,0.49,0.83,0.12,0.027,0.025,0,138.7,138.2,137.5,136.7,135.8,133.2,0,1,0,0,0,68.629,29.68,0,0,71.53,36.203,35.124,37501.8948,1067.5,34765.3797,0.35,3562.613,32.9,40.275,CH4,
4/29/2020,59:31.9,0,3567.59,116.99,0.193,13.23,13.138,0,60.004,22.57,0.586,1.492,1.398,3578,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.733,70.1,69.8,139.3,-5.9,0.55,0.83,0.12,0.027,0.027,0,138.7,138.2,137.6,136.7,135.9,133.3,0,1,0,0,0,68.605,29.67,0,0,71.53,36.16,35.081,37455.9837,1067.5,34796.343,0.379,3565.608,32.9,40.275,CH4,
4/29/2020,59:34.9,0,3570.59,117.08,0.193,13.26,13.149,0,60.002,22.61,0.586,1.493,1.398,3581,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.75,70.1,69.7,139.2,-5.5,0.59,0.83,0.123,0.027,0.024,0,138.8,138.2,137.6,136.7,135.9,133.3,0,1,0,0,0,68.618,29.67,0,0,71.53,36.2,35.12,37497.624,1067.5,34827.3063,0.408,3568.603,32.9,40.275,CH4,
4/29/2020,59:37.9,0,3573.59,116.96,0.193,13.23,13.16,0,60.001,22.56,0.586,1.492,1.398,3584,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.8,69.5,69.7,139.1,-6.4,0.63,0.84,0.123,0.028,0.025,0,138.8,138.1,137.7,136.7,135.9,133.6,0,1,0,0,0,68.611,29.67,0,0,71.53,36.2,35.12,37497.624,1067.5,34859.3373,0.438,3571.599,32.9,40.275,CH4,
4/29/2020,59:40.9,0,3576.59,117.02,0.193,13.24,13.171,0,60,22.59,0.586,1.491,1.398,3587,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.7,69.9,69.8,139.3,-6,0.67,0.83,0.121,0.027,0.025,0,138.8,138.1,137.8,136.7,135.9,132.9,0,1,0,0,0,68.582,29.67,0,0,71.53,36.19,35.111,37488.0147,1067.5,34890.3006,0.467,3574.594,32.9,40.275,CH4,
4/29/2020,59:43.9,0,3579.59,117.02,0.193,13.24,13.182,0,60.001,22.59,0.586,1.49,1.398,3590,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.8,69.9,69.8,139.3,-5.7,0.71,0.83,0.119,0.027,0.025,0,138.9,138.3,137.8,136.7,135.9,133.2,0,1,0,0,0,68.605,29.67,0,0,71.53,36.177,35.094,37469.8638,1067.5,34921.2639,0.496,3577.587,32.9,40.275,CH4,
4/29/2020,59:46.9,0,3582.59,116.97,0.193,13.23,13.193,0,60.002,22.57,0.586,1.491,1.398,3593,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.633,69.8,69.8,139.2,-6.6,0.75,0.83,0.125,0.028,0.026,0,138.9,138.3,137.9,136.7,135.9,132.1,0,1,0,0,0,68.571,29.67,0,0,71.53,36.226,35.147,37526.4519,1067.5,34952.2272,0.525,3580.583,32.9,40.275,CH4,
4/29/2020,59:49.9,0,3585.59,116.96,0.193,13.23,13.204,0,59.999,22.56,0.586,1.491,1.397,3596,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.65,69.9,69.8,139.1,-6.2,0.79,0.83,0.124,0.028,0.025,0,139,138.3,137.9,136.8,135.9,132,0,1,0,0,0,68.576,29.67,0,0,71.53,36.193,35.114,37491.2178,1067.5,34983.1905,0.554,3583.576,32.9,40.275,CH4,
4/29/2020,59:52.9,0,3588.59,116.91,0.193,13.22,13.215,0,59.995,22.54,0.586,1.491,1.398,3599,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,69.9,69.8,139.1,-5.5,0.83,0.83,0.121,0.027,0.025,0,139,138.4,138,136.6,135.7,131.6,0,1,0,0,0,68.548,29.67,0,0,71.53,36.2,35.117,37494.4209,1067.5,35015.2215,0.584,3586.571,32.9,40.275,CH4,
4/29/2020,59:55.9,0,3591.59,116.93,0.193,13.22,13.226,0,59.992,22.55,0.586,1.492,1.398,3602,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.65,69.7,69.9,139.2,-5.7,0.87,0.83,0.121,0.027,0.025,0,139.2,138.6,138,136.6,135.8,131.7,0,1,0,0,0,68.542,29.67,0,0,71.53,36.21,35.127,37505.0979,1067.5,35046.1848,0.613,3589.565,32.9,40.275,CH4,
4/29/2020,59:58.9,0,3594.59,116.95,0.193,13.23,13.237,0,59.992,22.56,0.586,1.49,1.397,3605,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.683,69.8,69.8,139.3,-5.1,0.91,0.83,0.119,0.027,0.025,0,139.3,138.7,138.1,136.7,135.7,131.6,0,1,0,0,0,68.53,29.67,0,0,71.53,36.196,35.117,37494.4209,1067.5,35077.1481,0.642,3592.559,32.9,40.275,CH4,
4/29/2020,00:01.9,0,3597.59,116.95,0.193,13.23,13.248,0,59.99,22.56,0.586,1.492,1.398,3608,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.567,70,69.9,139.4,-5,0.95,0.82,0.119,0.028,0.025,0,139.3,138.4,138.1,136.8,135.7,131.1,0,1,0,0,0,68.594,29.67,0,0,71.53,36.183,35.104,37480.5408,1067.5,35108.1114,0.671,3595.555,32.9,40.275,CH4,
4/29/2020,00:04.9,0,3600.59,116.97,0.193,13.23,13.259,0,59.989,22.57,0.586,1.492,1.397,3611,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.583,69.7,69.8,139.5,-5,0.99,0.83,0.123,0.027,0.025,0,139.3,138.6,138.1,136.7,135.6,131.2,0,1,0,0,0,68.594,29.67,0,0,71.53,36.2,35.12,37497.624,1067.5,35140.1424,0.701,3598.548,32.9,40.275,CH4,
4/29/2020,00:07.9,0,3603.59,116.93,0.193,13.22,13.27,0,59.989,22.55,0.586,1.49,1.397,3614,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.75,69.6,69.9,139.6,-6.2,1.03,0.83,0.122,0.027,0.027,0,139.2,138.6,138.2,136.7,135.7,132.1,0,1,0,0,0,68.611,29.67,0,0,71.53,36.196,35.117,37494.4209,1067.5,35171.1057,0.73,3601.541,32.9,40.275,CH4,
4/29/2020,00:10.9,0,3606.59,116.99,0.193,13.24,13.281,0,59.992,22.58,0.586,1.49,1.399,3617,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.717,69.7,69.9,139.6,-7.9,1.07,0.83,0.121,0.026,0.026,0,139.1,138.5,138.1,136.8,135.7,132.1,0,1,0,0,0,68.56,29.67,0,0,71.53,36.137,35.061,37434.6297,1067.5,35202.069,0.759,3604.532,32.9,40.275,CH4,
4/29/2020,00:13.9,0,3609.58,116.93,0.193,13.22,13.292,0,59.996,22.55,0.586,1.492,1.397,3620,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.617,70,69.9,139.7,-9.2,1.11,0.82,0.12,0.025,0.027,0,139.1,138.3,138,136.7,135.6,132,0,1,0,0,0,68.576,29.67,0,0,71.53,36.16,35.084,37459.1868,1067.5,35233.0323,0.788,3607.527,32.9,40.275,CH4,
4/29/2020,00:16.9,0,3612.58,116.92,0.193,13.22,13.303,0,59.996,22.55,0.586,1.49,1.398,3623,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.633,69.8,69.9,139.8,-9.4,1.17,0.82,0.125,0.026,0.028,0,139.1,138.4,138,136.7,135.5,132.1,0,1,0,0,0,68.582,29.67,0,0,71.53,36.193,35.111,37488.0147,1067.5,35263.9956,0.817,3610.527,32.9,40.275,CH4,
4/29/2020,00:19.9,0,3615.59,116.96,0.193,13.23,13.314,0,59.998,22.56,0.586,1.492,1.398,3626,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.7,69.9,69.9,140,-9.9,1.19,0.83,0.123,0.025,0.028,0,139.2,138.4,138,136.8,135.5,132.3,0,1,0,0,0,68.589,29.67,0,0,71.53,36.216,35.137,37515.7749,1067.5,35296.0266,0.847,3613.517,32.9,40.275,CH4,
4/29/2020,00:22.9,0,3618.59,116.93,0.193,13.22,13.325,0,60.001,22.55,0.586,1.493,1.401,3629,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,69.8,69.9,139.8,-9.4,1.25,0.83,0.122,0.025,0.025,0,139.3,138.4,138,136.9,135.4,131.3,0,1,0,0,0,68.566,29.67,0,0,71.53,36.187,35.107,37483.7439,1067.5,35326.9899,0.876,3616.515,32.9,40.275,CH4,
4/29/2020,00:25.9,0,3621.59,116.9,0.193,13.21,13.336,0,60,22.54,0.586,1.489,1.398,3632,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.633,69.8,69.9,139.7,-9.9,1.29,0.83,0.121,0.025,0.026,0,139.3,138.4,138,137,135.5,131.6,0,1,0,0,0,68.594,29.67,0,0,71.53,36.233,35.154,37533.9258,1067.5,35357.9532,0.905,3619.507,32.9,40.275,CH4,
4/29/2020,00:28.9,0,3624.59,116.88,0.193,13.21,13.347,0,60,22.53,0.586,1.493,1.398,3635,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.6,69.8,69.9,139.8,-10.6,1.33,0.84,0.125,0.025,0.028,0,139.4,138.5,138.2,136.9,135.4,131.2,0,1,0,0,0,68.56,29.67,0,0,71.53,36.223,35.14,37518.978,1067.5,35388.9165,0.934,3622.5,32.9,40.275,CH4,
4/29/2020,00:31.9,0,3627.58,116.92,0.193,13.22,13.358,0,60.001,22.55,0.586,1.491,1.398,3638,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.567,69.9,69.9,139.8,-10.5,1.37,0.82,0.125,0.025,0.028,0,139.4,138.6,138.2,136.9,135.3,131,0,1,0,0,0,68.56,29.67,0,0,71.53,36.22,35.14,37518.978,1067.5,35420.9475,0.964,3625.498,32.9,40.275,CH4,
4/29/2020,00:34.9,0,3630.59,116.9,0.193,13.21,13.369,0,60.002,22.54,0.586,1.491,1.397,3641,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.517,70,69.9,140,-10.6,1.41,0.83,0.123,0.025,0.028,0,139.3,138.5,138.2,137,135.2,130.9,0,1,0,0,0,68.6,29.67,0,0,71.53,36.196,35.117,37494.4209,1067.5,35451.9108,0.993,3628.49,32.9,40.275,CH4,
4/29/2020,00:37.9,0,3633.59,116.89,0.193,13.21,13.38,0,60.004,22.53,0.586,1.49,1.398,3644,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.467,70,69.9,140.1,-9.7,1.45,0.83,0.122,0.025,0.026,0,139.4,138.4,138.3,137,135.2,130.5,0,1,0,0,0,68.56,29.67,0,0,71.53,36.147,35.071,37445.3067,1067.5,35482.8741,1.022,3631.485,32.9,40.275,CH4,
4/29/2020,00:40.9,0,3636.59,116.91,0.193,13.22,13.391,0,60.004,22.54,0.586,1.49,1.397,3647,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.533,69.9,69.9,140,-9.3,1.49,0.83,0.12,0.025,0.03,0,139.5,138.6,138.3,137.1,135.3,130.4,0,1,0,0,0,68.576,29.67,0,0,71.53,36.203,35.124,37501.8948,1067.5,35513.8374,1.051,3634.478,32.9,40.275,CH4,
4/29/2020,00:44.0,0,3639.6,116.86,0.193,13.2,13.402,0,60.006,22.52,0.586,1.491,1.397,3650,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.483,69.8,69.9,140,-9.2,1.53,0.82,0.124,0.026,0.029,0,139.5,138.6,138.3,137.1,135.3,130.1,0,1,0,0,0,68.576,29.67,0,0,71.53,36.19,35.111,37488.0147,1067.5,35544.8007,1.08,3637.473,32.9,40.275,CH4,
4/29/2020,00:46.9,0,3642.59,116.92,0.193,13.22,13.413,0,60.007,22.54,0.586,1.489,1.397,3653,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.533,69.7,69.9,140,-7.9,1.57,0.83,0.123,0.026,0.028,0,139.5,138.6,138.3,137.2,135.3,130.3,0,1,0,0,0,68.537,29.67,0,0,71.53,36.177,35.097,37473.0669,1067.5,35575.764,1.109,3640.468,33,40.275,CH4,
4/29/2020,00:49.9,0,3645.59,116.93,0.193,13.22,13.424,0,60.009,22.55,0.586,1.491,1.398,3656,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.517,69.7,69.9,140.1,-7,1.61,0.84,0.121,0.026,0.026,0,139.6,138.8,138.2,137.1,135.2,130.2,0,1,0,0,0,68.537,29.67,0,0,71.53,36.15,35.071,37445.3067,1067.5,35607.795,1.139,3643.46,33,40.275,CH4,
4/29/2020,00:52.9,0,3648.59,116.89,0.193,13.21,13.435,0,60.007,22.53,0.586,1.495,1.398,3659,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.6,69.7,69.9,140.3,-5.9,1.65,0.83,0.119,0.026,0.028,0,139.7,138.8,138.2,137.2,135.3,130.4,0,1,0,0,0,68.519,29.67,0,0,71.53,36.163,35.087,37462.3899,1067.5,35638.7583,1.168,3646.456,33,40.275,CH4,
4/29/2020,00:55.9,0,3651.59,116.95,0.193,13.23,13.446,0,60.005,22.56,0.586,1.493,1.398,3662,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.75,69.8,69.9,140.3,-5.5,1.69,0.83,0.119,0.026,0.027,0,139.7,138.8,138.3,137.2,135.2,131.3,0,1,0,0,0,68.513,29.67,0,0,71.53,36.22,35.14,37518.978,1067.5,35669.7216,1.197,3649.451,33,40.275,CH4,
4/29/2020,00:58.9,0,3654.59,116.91,0.193,13.22,13.457,0,60.006,22.54,0.586,1.491,1.397,3665,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.733,70,69.9,140.1,-4.5,1.73,0.82,0.124,0.027,0.025,-0.001,139.6,138.8,138.3,137.1,135.2,131.4,0,1,0,0,0,68.456,29.67,0,0,71.53,36.196,35.117,37494.4209,1067.5,35700.6849,1.226,3652.442,33,40.275,CH4,
4/29/2020,01:01.9,0,3657.59,116.94,0.193,13.22,13.468,0,60.005,22.55,0.586,1.493,1.397,3668,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.567,70.2,69.9,140,-5,1.78,0.82,0.122,0.027,0.025,0,139.6,138.8,138.3,137.1,135.2,130.4,0,1,0,0,0,68.477,29.67,0,0,71.53,36.187,35.111,37488.0147,1067.5,35731.6482,1.255,3655.437,33,40.275,CH4,
4/29/2020,01:04.9,0,3660.59,116.92,0.193,13.22,13.479,0,60.004,22.54,0.586,1.491,1.397,3671,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.5,69.7,69.9,140,-4.6,1.82,0.82,0.121,0.026,0.027,0,139.7,138.8,138.3,137.1,135.2,129.9,0,1,0,0,0,68.42,29.67,0,0,71.53,36.216,35.137,37515.7749,1067.5,35763.6792,1.285,3658.434,33,40.275,CH4,
4/29/2020,01:07.9,0,3663.59,116.94,0.193,13.22,13.49,0,60.005,22.55,0.586,1.492,1.397,3674,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.383,69.1,69.9,140,-3.1,1.87,0.83,0.119,0.026,0.025,0,139.7,138.9,138.4,137,135.3,129,0,1,0,0,0,68.495,29.67,0,0,71.53,36.173,35.094,37469.8638,1067.5,35794.6425,1.314,3661.431,33,40.275,CH4,
4/29/2020,01:10.9,0,3666.6,116.94,0.193,13.22,13.501,0,60.003,22.56,0.586,1.492,1.398,3677,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.467,69.6,69.9,140,-4.1,1.91,0.83,0.123,0.027,0.026,-0.001,139.8,138.9,138.4,136.9,135.2,129.6,0,1,0,0,0,68.432,29.68,0,0,71.53,36.193,35.114,37491.2178,1067.5,35825.6058,1.343,3664.415,33,40.275,CH4,
4/29/2020,01:13.9,0,3669.58,116.88,0.193,13.21,13.513,0,60.003,22.53,0.586,1.491,1.398,3680,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.417,69.5,69.9,140.2,-2.5,1.95,0.82,0.123,0.027,0.027,0,139.8,139.1,138.4,136.9,135.2,129.1,0,1,0,0,0,68.404,29.67,0,0,71.53,36.163,35.084,37459.1868,1067.5,35856.5691,1.372,3667.414,33,40.275,CH4,
4/29/2020,01:16.9,0,3672.59,116.92,0.193,13.22,13.524,0,60.001,22.55,0.586,1.491,1.398,3683,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,69.6,69.9,140.4,-3.8,1.99,0.83,0.122,0.027,0.025,0,139.9,139.1,138.5,136.9,135.3,129.6,0,1,0,0,0,68.391,29.68,0,0,71.53,36.196,35.12,37497.624,1067.5,35887.5324,1.401,3670.411,33,40.275,CH4,
4/29/2020,01:19.9,0,3675.6,116.94,0.193,13.23,13.535,0,59.998,22.56,0.586,1.491,1.398,3686,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.75,69.9,69.9,140.5,-3.3,2.03,0.84,0.119,0.027,0.026,-0.001,140,139.1,138.6,137,135.2,130.6,0,1,0,0,0,68.386,29.67,0,0,71.53,36.163,35.084,37459.1868,1067.5,35919.5634,1.431,3673.404,33,40.275,CH4,
4/29/2020,01:22.9,0,3678.59,116.94,0.193,13.23,13.546,0,59.995,22.56,0.586,1.492,1.398,3689,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.517,69.8,69.9,140.5,-3.5,2.07,0.84,0.119,0.026,0.028,0,140,139.1,138.6,137,135.2,129.2,0,1,0,0,0,68.368,29.67,0,0,71.53,36.143,35.064,37437.8328,1067.5,35950.5267,1.46,3676.397,33,40.275,CH4,
4/29/2020,01:25.9,0,3681.59,116.97,0.193,13.23,13.557,0,59.993,22.57,0.586,1.491,1.398,3692,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.35,69.8,69.9,140.4,-4.4,2.11,0.83,0.123,0.027,0.028,0,140,139.1,138.6,137.1,135.1,128.2,0,1,0,0,0,68.344,29.67,0,0,71.53,36.18,35.101,37477.3377,1067.5,35981.49,1.489,3679.392,33,40.275,CH4,
4/29/2020,01:28.9,0,3684.59,116.95,0.193,13.23,13.568,0,59.99,22.56,0.586,1.491,1.399,3695,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.5,69.5,69.9,140.3,-5.9,2.15,0.83,0.123,0.026,0.027,0,140,139,138.7,137.1,135.1,129.1,0,1,0,0,0,68.357,29.67,0,0,71.53,36.21,35.13,37508.301,1067.5,36012.4533,1.518,3682.387,33,40.275,CH4,
4/29/2020,01:31.9,0,3687.59,116.95,0.193,13.23,13.579,0,59.987,22.57,0.586,1.493,1.399,3698,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.65,69.8,69.9,140.3,-6.9,2.19,0.84,0.121,0.026,0.025,0,140,139.1,138.7,137.2,135.1,129.8,0,1,0,0,0,68.362,29.67,0,0,71.53,36.173,35.094,37469.8638,1067.5,36043.4166,1.547,3685.377,33,40.275,CH4,
4/29/2020,01:34.9,0,3690.58,116.9,0.193,13.22,13.59,0,59.986,22.54,0.586,1.491,1.398,3701,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.567,69.8,69.9,140.4,-9.4,2.23,0.83,0.12,0.026,0.028,0,140.1,139.1,138.7,137.2,135,129.3,0,1,0,0,0,68.323,29.67,0,0,71.53,36.173,35.094,37469.8638,1067.5,36075.4476,1.577,3688.373,33,40.275,CH4,
4/29/2020,01:37.9,0,3693.58,116.95,0.193,13.23,13.601,0,59.986,22.56,0.586,1.491,1.398,3704,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.567,69.7,69.9,140.5,-11.8,2.28,0.84,0.12,0.025,0.028,0,140.1,139.1,138.7,137.3,135.1,129.1,0,1,0,0,0,68.344,29.67,0,0,71.53,36.19,35.111,37488.0147,1067.5,36106.4109,1.606,3691.368,33,40.275,CH4,
4/29/2020,01:40.9,0,3696.59,117,0.193,13.24,13.612,0,59.987,22.59,0.586,1.493,1.398,3707,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,69.5,69.9,140.4,-14.9,2.32,0.84,0.126,0.025,0.029,0,140.2,139.1,138.7,137.3,135.2,128.8,0,1,0,0,0,68.357,29.67,0,0,71.53,36.183,35.104,37480.5408,1067.5,36137.3742,1.635,3694.365,33,40.275,CH4,
4/29/2020,01:43.9,0,3699.59,116.93,0.193,13.23,13.623,0,59.985,22.56,0.586,1.492,1.399,3710,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,69.9,69.9,140.5,-18.6,2.36,0.85,0.124,0.024,0.029,0,140.2,139.2,138.7,137.3,135.1,128.8,0,1,0,0,0,68.362,29.67,0,0,71.53,36.15,35.071,37445.3067,1067.5,36168.3375,1.664,3697.358,33,40.275,CH4,
4/29/2020,01:46.9,0,3702.59,116.96,0.193,13.23,13.634,0,59.987,22.57,0.586,1.493,1.398,3713,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.633,69.9,69.9,140.3,-21.2,2.4,0.84,0.123,0.024,0.029,0,140.2,139.3,138.7,137.4,135.2,129,0,1,0,0,0,68.409,29.67,0,0,71.53,36.193,35.114,37491.2178,1067.5,36200.3685,1.694,3700.351,33,40.275,CH4,
4/29/2020,01:49.9,0,3705.59,116.9,0.193,13.22,13.645,0,59.986,22.54,0.586,1.491,1.398,3716,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.517,69.6,69.9,140.4,-23.4,2.45,0.84,0.122,0.024,0.03,0,140.2,139.3,138.7,137.3,135.1,128.5,0,1,0,0,0,68.425,29.68,0,0,71.53,36.187,35.107,37483.7439,1067.5,36231.3318,1.723,3703.345,33,40.275,CH4,
4/29/2020,01:52.9,0,3708.59,116.89,0.193,13.22,13.656,0,59.987,22.54,0.586,1.493,1.397,3719,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.617,69.8,69.9,140.5,-26.2,2.49,0.84,0.122,0.024,0.03,0,140.3,139.4,138.7,137.2,135.2,128.9,0,1,0,0,0,68.404,29.67,0,0,71.53,36.177,35.101,37477.3377,1067.5,36262.2951,1.752,3706.337,33,40.275,CH4,
4/29/2020,01:55.9,0,3711.59,116.9,0.193,13.22,13.667,0,59.99,22.54,0.586,1.495,1.399,3722,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,69.8,69.9,140.4,-26.7,2.53,0.84,0.125,0.023,0.03,0,140.3,139.5,138.7,137.1,135.3,128.4,0,1,0,0,0,68.375,29.68,0,0,71.53,36.163,35.084,37459.1868,1067.5,36293.2584,1.781,3709.333,33,40.275,CH4,
4/29/2020,01:58.9,0,3714.59,116.9,0.193,13.21,13.678,0,59.993,22.54,0.586,1.492,1.398,3725,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.5,69.7,69.9,140.5,-28,2.57,0.85,0.124,0.024,0.029,0,140.3,139.3,138.7,137.1,135.2,128.4,0,1,0,0,0,68.38,29.67,0,0,71.53,36.187,35.107,37483.7439,1067.5,36324.2217,1.81,3712.323,33,40.275,CH4,
4/29/2020,02:01.9,0,3717.58,116.94,0.193,13.23,13.689,0,59.992,22.56,0.586,1.493,1.398,3728,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.483,69.9,69.9,140.5,-28.7,2.61,0.84,0.124,0.024,0.027,0,140.3,139.3,138.7,137,135.1,128.5,0,1,0,0,0,68.414,29.67,0,0,71.53,36.173,35.097,37473.0669,1067.5,36355.185,1.839,3715.322,33,40.275,CH4,
4/29/2020,02:04.9,0,3720.59,116.91,0.193,13.22,13.7,0,59.995,22.54,0.586,1.493,1.397,3731,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.65,69.8,69.9,140.5,-27.9,2.65,0.84,0.121,0.025,0.028,0,140.5,139.3,138.8,137.1,135.2,129,0,1,0,0,0,68.432,29.67,0,0,71.53,36.187,35.107,37483.7439,1067.5,36387.216,1.869,3718.318,33,40.275,CH4,
4/29/2020,02:07.9,0,3723.59,116.95,0.193,13.23,13.711,0,59.995,22.56,0.586,1.49,1.399,3734,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.567,69.6,69.9,140.5,-27.7,2.69,0.84,0.126,0.025,0.027,0,140.4,139.2,138.8,137,135.1,128.9,0,1,0,0,0,68.449,29.67,0,0,71.53,36.183,35.111,37488.0147,1067.5,36418.1793,1.898,3721.313,33,40.275,CH4,
4/29/2020,02:10.9,0,3726.59,116.93,0.193,13.23,13.722,0,59.996,22.56,0.586,1.491,1.399,3737,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.617,69.8,69.9,140.7,-26.9,2.73,0.83,0.125,0.024,0.026,0,140.5,139.3,138.9,137.1,135.2,128.7,0,1,0,0,0,68.447,29.67,0,0,71.53,36.17,35.091,37466.6607,1067.5,36449.1426,1.927,3724.304,33,40.275,CH4,
4/29/2020,02:13.9,0,3729.59,116.92,0.193,13.22,13.733,0,59.997,22.55,0.586,1.491,1.398,3740,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.467,69.8,69.9,140.9,-25.6,2.78,0.82,0.124,0.024,0.025,0,140.5,139.4,138.9,137.1,135.2,127.7,0,1,0,0,0,68.486,29.67,0,0,71.53,36.203,35.127,37505.0979,1067.5,36480.1059,1.956,3727.299,33,40.275,CH4,
4/29/2020,02:16.9,0,3732.59,116.94,0.193,13.23,13.744,0,59.996,22.56,0.586,1.491,1.398,3743,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.383,69.8,69.9,140.9,-26,2.83,0.83,0.122,0.024,0.028,0,140.4,139.4,138.9,137.1,135.1,127.4,0,1,0,0,0,68.492,29.68,0,0,71.53,36.183,35.104,37480.5408,1067.5,36511.0692,1.985,3730.29,33,40.275,CH4,
4/29/2020,02:19.9,0,3735.58,116.88,0.193,13.21,13.755,0,59.994,22.53,0.586,1.492,1.397,3746,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.383,69.9,69.9,141,-24.9,2.87,0.83,0.126,0.026,0.027,0,140.5,139.4,139,137.1,135.1,127.2,0,1,0,0,0,68.443,29.67,0,0,71.53,36.183,35.104,37480.5408,1067.5,36543.1002,2.015,3733.284,33,40.275,CH4,
4/29/2020,02:22.9,0,3738.58,116.94,0.193,13.23,13.766,0,59.993,22.56,0.586,1.49,1.398,3749,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.35,69.7,69.9,140.9,-23.2,2.91,0.83,0.125,0.025,0.026,0,140.5,139.4,139,137,135.1,127.1,0,1,0,0,0,68.438,29.68,0,0,71.53,36.17,35.094,37469.8638,1067.5,36574.0635,2.044,3736.28,33,40.275,CH4,
4/29/2020,02:25.9,0,3741.59,116.95,0.193,13.23,13.777,0,59.993,22.56,0.586,1.492,1.399,3752,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.383,69.9,69.9,141,-22.3,2.95,0.83,0.123,0.025,0.025,0,140.6,139.5,139,137.1,135.1,127,0,1,0,0,0,68.432,29.67,0,0,71.53,36.17,35.094,37469.8638,1067.5,36605.0268,2.073,3739.274,33,40.275,CH4,
4/29/2020,02:28.9,0,3744.59,116.96,0.193,13.23,13.788,0,59.994,22.57,0.586,1.494,1.4,3755,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.4,69.8,69.9,141.3,-20.2,2.99,0.83,0.122,0.025,0.025,0,140.8,139.5,139.1,137.1,135,126.9,0,1,0,0,0,68.443,29.68,0,0,71.53,36.153,35.077,37451.7129,1067.5,36635.9901,2.102,3742.266,33,40.275,CH4,
4/29/2020,02:31.9,0,3747.59,116.95,0.193,13.23,13.799,0,59.997,22.56,0.586,1.492,1.398,3758,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.383,69.8,69.9,141.3,-19.2,3.03,0.84,0.121,0.025,0.027,0,140.9,139.5,139.1,137.1,135.1,126.6,0,1,0,0,0,68.42,29.68,0,0,71.53,36.17,35.094,37469.8638,1067.5,36666.9534,2.131,3745.264,33,40.275,CH4,
4/29/2020,02:34.9,0,3750.59,116.89,0.193,13.21,13.81,0,60,22.54,0.586,1.492,1.398,3761,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.35,69.8,69.9,141.3,-18.5,3.07,0.83,0.125,0.027,0.027,0,140.9,139.5,139.1,137.1,135,126.5,0,1,0,0,0,68.368,29.67,0,0,71.53,36.183,35.107,37483.7439,1067.5,36697.9167,2.16,3748.258,33,40.275,CH4,
4/29/2020,02:37.9,0,3753.59,116.96,0.193,13.23,13.821,0,59.999,22.57,0.586,1.493,1.399,3764,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.383,69.9,69.9,141.2,-18.6,3.11,0.82,0.124,0.026,0.025,-0.001,140.9,139.5,139.1,137.1,134.9,126.8,0,1,0,0,0,68.344,29.68,0,0,71.53,36.16,35.087,37462.3899,1067.5,36729.9477,2.19,3751.25,33,40.275,CH4,
4/29/2020,02:40.9,0,3756.59,116.9,0.193,13.22,13.832,0,60,22.54,0.586,1.49,1.398,3767,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.3,69.8,69.9,141,-17.6,3.15,0.83,0.122,0.026,0.025,0,140.8,139.6,139.1,137.1,134.9,126.3,0,1,0,0,0,68.409,29.68,0,0,71.53,36.18,35.104,37480.5408,1067.5,36760.911,2.219,3754.246,33,40.275,CH4,
4/29/2020,02:43.9,0,3759.59,116.96,0.193,13.23,13.843,0,60.001,22.57,0.586,1.489,1.398,3770,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.433,69.8,69.9,141,-17.7,3.19,0.83,0.122,0.026,0.023,0,140.8,139.6,139.2,137.1,135.1,126.8,0,1,0,0,0,68.416,29.67,0,0,71.53,36.183,35.107,37483.7439,1067.5,36791.8743,2.248,3757.239,33,40.275,CH4,
4/29/2020,02:46.9,0,3762.59,116.95,0.193,13.23,13.854,0,59.999,22.56,0.586,1.492,1.398,3773,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.6,69.9,69.9,141,-16.7,3.23,0.83,0.12,0.027,0.026,0,140.8,139.6,139.2,137.1,135.1,127.8,0,1,0,0,0,68.49,29.68,0,0,71.53,36.173,35.094,37469.8638,1067.5,36822.8376,2.277,3760.237,33,40.275,CH4,
4/29/2020,02:49.9,0,3765.59,116.96,0.193,13.23,13.865,0,60,22.57,0.586,1.492,1.399,3776,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,69.8,69.9,141,-17,3.28,0.83,0.125,0.026,0.025,0,140.8,139.6,139.2,137.1,135.1,127.5,0,1,0,0,0,68.479,29.67,0,0,71.53,36.21,35.134,37512.5718,1067.5,36854.8686,2.307,3763.223,33,40.275,CH4,
4/29/2020,02:52.9,0,3768.58,116.98,0.193,13.24,13.876,0,59.998,22.58,0.586,1.494,1.398,3779,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.4,69.8,69.9,141,-16.9,3.32,0.83,0.123,0.027,0.025,0,140.8,139.7,139.2,137.2,135,126.5,0,1,0,0,0,68.49,29.68,0,0,71.53,36.17,35.091,37466.6607,1067.5,36885.8319,2.336,3766.219,33,40.275,CH4,
4/29/2020,02:55.9,0,3771.59,116.92,0.193,13.22,13.887,0,60,22.55,0.586,1.49,1.398,3782,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.65,69.8,69.9,141.2,-15.6,3.36,0.83,0.122,0.026,0.025,0,140.9,139.7,139.3,137.2,135,127.8,0,1,0,0,0,68.504,29.67,0,0,71.53,36.183,35.107,37483.7439,1067.5,36916.7952,2.365,3769.214,33,40.275,CH4,
4/29/2020,02:58.9,0,3774.59,116.93,0.193,13.22,13.898,0,59.999,22.55,0.586,1.492,1.398,3785,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.433,69.9,69.9,141.1,-16,3.4,0.83,0.12,0.026,0.026,0,141,139.7,139.3,137.1,134.9,126.6,0,1,0,0,0,68.486,29.68,0,0,71.53,36.147,35.074,37448.5098,1067.5,36947.7585,2.394,3772.209,33,40.275,CH4,
4/29/2020,03:01.9,0,3777.59,116.92,0.193,13.22,13.909,0,60,22.55,0.586,1.491,1.399,3788,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.483,69.9,69.9,141.3,-15.5,3.45,0.84,0.125,0.027,0.026,0,141,139.7,139.3,137.1,135,126.8,0,1,0,0,0,68.474,29.67,0,0,71.53,36.183,35.111,37488.0147,1067.5,36978.7218,2.423,3775.201,33,40.275,CH4,
4/29/2020,03:04.9,0,3780.59,116.96,0.193,13.23,13.92,0,60.001,22.57,0.586,1.492,1.398,3791,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.567,69.8,69.9,141.4,-14.6,3.49,0.83,0.124,0.027,0.025,0,141.2,139.8,139.3,137.1,134.9,127.1,0,1,0,0,0,68.486,29.68,0,0,71.53,36.18,35.107,37483.7439,1067.5,37009.6851,2.452,3778.198,33,40.275,CH4,
4/29/2020,03:07.9,0,3783.59,116.96,0.193,13.23,13.931,0,60.002,22.57,0.586,1.493,1.398,3794,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.5,69.7,69.9,141.3,-15,3.53,0.82,0.122,0.026,0.025,0,141.2,139.8,139.3,137.2,135,126.5,0,1,0,0,0,68.519,29.68,0,0,71.53,36.17,35.097,37473.0669,1067.5,37041.7161,2.482,3781.19,33,40.275,CH4,
4/29/2020,03:10.9,0,3786.59,116.94,0.193,13.23,13.942,0,60.003,22.56,0.586,1.492,1.399,3797,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.4,69.8,69.9,141.3,-15.4,3.57,0.83,0.122,0.026,0.026,-0.001,141.3,139.8,139.4,137.3,135,125.6,0,1,0,0,0,68.485,29.68,0,0,71.53,36.18,35.107,37483.7439,1067.5,37072.6794,2.511,3784.184,33,40.275,CH4,
4/29/2020,03:13.9,0,3789.59,116.98,0.193,13.24,13.953,0,60.003,22.57,0.586,1.491,1.398,3800,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.583,69.9,69.9,141.3,-15.8,3.61,0.83,0.12,0.027,0.027,0,141.4,139.8,139.4,137.4,134.9,126.6,0,1,0,0,0,68.472,29.67,0,0,71.53,36.16,35.087,37462.3899,1067.5,37103.6427,2.54,3787.18,33,40.275,CH4,
4/29/2020,03:16.9,0,3792.59,116.93,0.193,13.22,13.964,0,60.003,22.56,0.586,1.491,1.399,3803,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.433,69.9,69.9,141.5,-16.3,3.65,0.83,0.125,0.027,0.027,0,141.5,139.8,139.4,137.4,134.9,125.6,0,1,0,0,0,68.479,29.68,0,0,71.53,36.203,35.13,37508.301,1067.5,37134.606,2.569,3790.172,33,40.275,CH4,
4/29/2020,03:19.9,0,3795.59,116.89,0.193,13.21,13.975,0,60.002,22.54,0.586,1.494,1.398,3806,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.483,69.8,69.9,141.5,-16.6,3.69,0.83,0.123,0.026,0.026,0,141.5,139.8,139.4,137.4,135,125.8,0,1,0,0,0,68.472,29.68,0,0,71.53,36.216,35.144,37523.2488,1067.5,37166.637,2.599,3793.17,33,40.275,CH4,
4/29/2020,03:22.9,0,3798.59,116.95,0.193,13.23,13.986,0,60.002,22.57,0.586,1.491,1.398,3809,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.45,69.8,69.9,141.5,-16.1,3.73,0.82,0.122,0.026,0.026,0,141.5,139.9,139.4,137.4,134.8,125.7,0,1,0,0,0,68.472,29.68,0,0,71.53,36.177,35.107,37483.7439,1067.5,37197.6003,2.628,3796.162,33,40.275,CH4,
4/29/2020,03:25.9,0,3801.59,116.91,0.193,13.22,13.997,0,60.001,22.55,0.586,1.492,1.398,3812,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.4,69.8,69.9,141.5,-17.3,3.78,0.82,0.12,0.025,0.027,0,141.4,139.9,139.5,137.4,134.8,125.4,0,1,0,0,0,68.454,29.68,0,0,71.53,36.173,35.104,37480.5408,1067.5,37228.5636,2.657,3799.153,33,40.275,CH4,
4/29/2020,03:28.9,0,3804.59,116.94,0.193,13.23,14.008,0,60,22.56,0.586,1.491,1.398,3815,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.6,69.8,69.9,141.5,-16.9,3.82,0.83,0.12,0.027,0.025,0,141.4,140,139.5,137.4,134.8,126.5,0,1,0,0,0,68.504,29.68,0,0,71.53,36.187,35.117,37494.4209,1067.5,37259.5269,2.686,3802.152,33,40.275,CH4,
