FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,03:31.9,0,3807.59,116.9,0.193,13.22,14.02,0,59.996,22.54,0.586,1.494,1.398,3818,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.383,69.8,69.9,141.6,-16.2,3.86,0.83,0.124,0.027,0.026,0,141.4,140,139.5,137.4,134.5,125.5,0,1,0,0,0,68.521,29.68,0,0,71.53,36.167,35.101,37477.3377,1067.5,37290.4902,2.715,3805.145,33,40.275,CH4,
4/29/2020,03:34.9,0,3810.59,116.9,0.193,13.22,14.031,0,59.994,22.55,0.586,1.491,1.398,3821,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.417,70,69.9,141.7,-15.2,3.9,0.84,0.123,0.027,0.026,0,141.4,140,139.5,137.4,134.5,125.7,0,1,0,0,0,68.548,29.68,0,0,71.53,36.18,35.111,37488.0147,1067.5,37322.5212,2.745,3808.142,33,40.275,CH4,
4/29/2020,03:37.9,0,3813.59,116.91,0.193,13.22,14.042,0,59.989,22.55,0.586,1.49,1.398,3824,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.55,69.7,69.9,141.7,-12.2,3.94,0.83,0.122,0.026,0.025,0,141.4,140,139.5,137.3,134.5,126.6,0,1,0,0,0,68.515,29.68,0,0,71.53,36.216,35.147,37526.4519,1067.5,37353.4845,2.774,3811.137,33,40.275,CH4,
4/29/2020,03:40.9,0,3816.59,116.88,0.193,13.21,14.053,0,59.99,22.54,0.586,1.492,1.398,3827,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.467,69.9,69.9,141.7,-9.2,3.98,0.82,0.119,0.027,0.025,0,141.3,140,139.5,137.3,134.6,126.1,0,1,0,0,0,68.513,29.68,0,0,71.53,36.196,35.127,37505.0979,1067.5,37384.4478,2.803,3814.129,33,40.275,CH4,
4/29/2020,03:43.9,0,3819.59,116.95,0.193,13.23,14.064,0,59.989,22.57,0.586,1.489,1.399,3830,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.333,69.8,69.9,141.7,-6.4,4.02,0.83,0.118,0.028,0.025,0,141.4,140.1,139.5,137.3,134.6,125.1,0,1,0,0,0,68.546,29.68,0,0,71.53,36.19,35.124,37501.8948,1067.5,37415.4111,2.832,3817.123,33.1,40.275,CH4,
4/29/2020,03:46.9,0,3822.59,116.92,0.193,13.22,14.075,0,59.989,22.56,0.586,1.491,1.399,3833,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.433,69.9,69.9,141.7,-4.9,4.07,0.82,0.122,0.027,0.025,0,141.5,140.1,139.5,137.3,134.5,125.7,0,1,0,0,0,68.526,29.68,0,0,71.53,36.2,35.13,37508.301,1067.5,37446.3744,2.861,3820.118,33.1,40.275,CH4,
4/29/2020,03:49.9,0,3825.59,116.97,0.193,13.24,14.086,0,59.988,22.58,0.586,1.493,1.399,3836,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.333,69.9,69.9,141.8,-3.6,4.11,0.83,0.12,0.027,0.026,0,141.3,140.1,139.5,137.3,134.7,125.1,0,1,0,0,0,68.548,29.68,0,0,71.53,36.187,35.117,37494.4209,1067.5,37478.4054,2.891,3823.113,33.1,40.275,CH4,
4/29/2020,03:52.9,0,3828.59,116.97,0.193,13.24,14.097,0,59.989,22.58,0.586,1.489,1.399,3839,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.383,69.8,69.9,142,-2.8,4.15,0.83,0.119,0.027,0.026,0,141.3,140.1,139.5,137.3,134.7,125.4,0,1,0,0,0,68.513,29.68,0,0,71.53,36.17,35.101,37477.3377,1067.5,37509.3687,2.92,3826.106,33.1,40.275,CH4,
4/29/2020,03:55.9,0,3831.59,116.95,0.193,13.23,14.108,0,59.989,22.57,0.586,1.494,1.399,3842,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.467,69.8,69.9,142,-2.7,4.19,0.82,0.118,0.027,0.026,0,141.2,140.2,139.6,137.3,134.8,125.7,0,1,0,0,0,68.566,29.68,0,0,71.53,36.19,35.124,37501.8948,1067.5,37540.332,2.949,3829.102,33.1,40.275,CH4,
4/29/2020,03:58.9,0,3834.59,116.98,0.193,13.24,14.119,0,59.994,22.58,0.586,1.491,1.399,3845,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.333,70.1,69.9,141.9,-2.8,4.23,0.84,0.123,0.027,0.027,0,141.2,140.2,139.6,137.3,134.6,125.1,0,1,0,0,0,68.553,29.68,0,0,71.53,36.203,35.137,37515.7749,1067.5,37571.2953,2.978,3832.093,33.1,40.275,CH4,
4/29/2020,04:01.9,0,3837.59,116.9,0.193,13.22,14.13,0,59.998,22.55,0.586,1.491,1.399,3848,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.333,70,69.9,141.9,-2.7,4.28,0.82,0.123,0.027,0.025,0,141.3,140.3,139.6,137.3,134.5,125,0,1,0,0,0,68.495,29.68,0,0,71.53,36.206,35.137,37515.7749,1067.5,37603.3263,3.008,3835.088,33.1,40.275,CH4,
4/29/2020,04:04.9,0,3840.59,116.99,0.193,13.24,14.141,0,60.001,22.58,0.586,1.49,1.398,3851,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.433,69.8,69.9,141.8,-3.6,4.32,0.83,0.121,0.026,0.025,0,141.5,140.3,139.6,137.3,134.4,125.5,0,1,0,0,0,68.53,29.68,0,0,71.53,36.183,35.117,37494.4209,1067.5,37634.2896,3.037,3838.079,33.1,40.275,CH4,
4/29/2020,04:07.9,0,3843.58,116.98,0.193,13.24,14.152,0,60.006,22.58,0.586,1.494,1.399,3854,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.567,69.9,69.9,142,-3,4.36,0.9,0.119,0.026,0.027,0,141.6,140.3,139.6,137.3,134.4,126.2,0,1,0,0,0,68.485,29.68,0,0,71.53,36.167,35.097,37473.0669,1067.5,37665.2529,3.066,3841.079,33.1,40.275,CH4,
4/29/2020,04:10.9,0,3846.59,116.98,0.193,13.24,14.163,0,60.006,22.58,0.586,1.493,1.399,3857,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.517,69.8,69.9,142,-2.6,4.4,0.9,0.118,0.027,0.028,0,141.6,140.4,139.7,137.3,134.5,125.6,0,1,0,0,0,68.474,29.68,0,0,71.53,36.193,35.127,37505.0979,1067.5,37696.2162,3.095,3844.069,33.1,40.275,CH4,
4/29/2020,04:13.9,0,3849.59,117,0.193,13.24,14.174,0,60.008,22.59,0.586,1.493,1.4,3860,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.45,70,69.9,142,-1.1,4.45,0.9,0.123,0.027,0.025,0,141.7,140.4,139.7,137.2,134.6,125.1,0,1,0,0,0,68.497,29.68,0,0,71.53,36.187,35.117,37494.4209,1067.5,37728.2472,3.125,3847.066,33.1,40.275,CH4,
4/29/2020,04:16.9,0,3852.59,116.94,0.193,13.23,14.185,0,60.01,22.56,0.586,1.491,1.399,3863,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.483,70,69.9,142,-2.5,4.49,0.91,0.122,0.027,0.025,0,141.7,140.4,139.7,137.1,134.7,125.3,0,1,0,0,0,68.454,29.68,0,0,71.53,36.196,35.13,37508.301,1067.5,37758.1428,3.153,3850.061,33.1,40.275,CH4,
4/29/2020,04:19.9,0,3855.59,117,0.193,13.24,14.196,0,60.013,22.58,0.586,1.49,1.398,3866,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.433,69.8,69.9,142.1,-1,4.53,0.87,0.121,0.027,0.025,0,141.6,140.3,139.7,137.1,134.5,125.4,0,1,0,0,0,68.486,29.68,0,0,71.53,36.203,35.134,37512.5718,1067.5,37790.1738,3.183,3853.053,33.1,40.275,CH4,
4/29/2020,04:22.9,0,3858.6,117,0.193,13.24,14.207,0,60.014,22.58,0.586,1.492,1.399,3869,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.417,70,69.9,142.2,-1.9,4.57,0.87,0.119,0.027,0.025,0,141.6,140.3,139.7,137.1,134.4,125.4,0,1,0,0,0,68.486,29.68,0,0,71.53,36.196,35.127,37505.0979,1067.5,37821.1371,3.212,3856.049,33.1,40.275,CH4,
4/29/2020,04:25.9,0,3861.59,116.99,0.193,13.24,14.218,0,60.014,22.58,0.586,1.491,1.398,3872,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.4,70.1,69.9,142.2,-4.6,4.63,0.87,0.124,0.028,0.025,0.001,141.6,140.4,139.8,137.2,134.4,125,0,1,0,0,0,68.508,29.68,0,0,71.53,36.216,35.147,37526.4519,1067.5,37852.1004,3.241,3859.043,33.1,40.275,CH4,
4/29/2020,04:28.9,0,3864.59,116.98,0.193,13.24,14.229,0,60.012,22.58,0.586,1.492,1.399,3875,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.283,69.9,69.9,142.1,-6.1,4.67,0.87,0.123,0.027,0.026,0,141.6,140.4,139.8,137.1,134.4,124.4,0,1,0,0,0,68.53,29.68,0,0,71.53,36.2,35.134,37512.5718,1067.5,37883.0637,3.27,3862.035,33.1,40.275,CH4,
4/29/2020,04:31.9,0,3867.59,116.89,0.193,13.21,14.24,0,60.008,22.54,0.586,1.49,1.398,3878,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.35,69.8,69.9,142.1,-7.7,4.71,0.87,0.121,0.027,0.025,0,141.8,140.4,139.8,137,134.5,124.6,0,1,0,0,0,68.524,29.68,0,0,71.53,36.233,35.163,37543.5351,1067.5,37915.0947,3.3,3865.031,33.1,40.275,CH4,
4/29/2020,04:34.9,0,3870.59,117.02,0.193,13.25,14.251,0,60.003,22.59,0.586,1.492,1.399,3881,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.317,69.8,69.9,142.1,-9.7,4.75,0.86,0.12,0.026,0.025,0,141.9,140.4,139.8,137,134.3,124.5,0,1,0,0,0,68.467,29.68,0,0,71.53,36.196,35.127,37505.0979,1067.5,37946.058,3.329,3868.023,33.1,40.275,CH4,
4/29/2020,04:37.9,0,3873.59,116.98,0.193,13.24,14.262,0,60.003,22.58,0.586,1.492,1.399,3884,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.35,70,69.9,142.1,-10.4,4.8,0.87,0.125,0.028,0.025,0,142,140.4,139.8,137,134.4,124.5,0,1,0,0,0,68.449,29.68,0,0,71.53,36.223,35.154,37533.9258,1067.5,37977.0213,3.358,3871.016,33.1,40.275,CH4,
4/29/2020,04:40.9,0,3876.59,116.96,0.193,13.23,14.273,0,60.003,22.57,0.586,1.492,1.399,3887,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.4,70,69.9,142.2,-11,4.84,0.87,0.124,0.027,0.025,0,142,140.4,139.9,137,134.4,124.7,0,1,0,0,0,68.513,29.68,0,0,71.53,36.206,35.137,37515.7749,1067.5,38007.9846,3.387,3874.013,33.1,40.275,CH4,
4/29/2020,04:43.9,0,3879.59,116.98,0.193,13.24,14.284,0,60.002,22.58,0.586,1.491,1.398,3890,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.4,70.1,69.9,142.2,-11.1,4.88,0.87,0.122,0.027,0.026,0,142,140.5,139.9,137,134.4,124.6,0,1,0,0,0,68.461,29.68,0,0,71.53,36.233,35.16,37540.332,1067.5,38040.0156,3.417,3877.007,33.1,40.275,CH4,
4/29/2020,04:46.9,0,3882.59,116.9,0.193,13.22,14.295,0,60.002,22.54,0.586,1.495,1.398,3893,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.283,70.2,69.9,142.2,-11.8,4.92,0.87,0.122,0.027,0.025,0,142,140.5,139.9,137,134.3,124,0,1,0,0,0,68.477,29.68,0,0,71.53,36.233,35.163,37543.5351,1067.5,38070.9789,3.446,3880,33.1,40.275,CH4,
4/29/2020,04:49.9,0,3885.59,116.99,0.193,13.24,14.306,0,60.002,22.58,0.586,1.493,1.398,3896,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.45,69.6,69.9,142.2,-12.6,4.96,0.87,0.121,0.026,0.025,0,142.1,140.5,139.9,137,134.2,125,0,1,0,0,0,68.495,29.68,0,0,71.53,36.21,35.14,37518.978,1067.5,38101.9422,3.475,3882.995,33.1,40.275,CH4,
4/29/2020,04:52.9,0,3888.59,117,0.193,13.24,14.317,0,60.003,22.59,0.586,1.49,1.398,3899,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.383,69.9,69.9,142.5,-12.5,5,0.87,0.119,0.027,0.026,0,142.1,140.6,139.9,137,134,124.7,0,1,0,0,0,68.477,29.68,0,0,71.53,36.243,35.173,37554.2121,1067.5,38132.9055,3.504,3885.99,33.1,40.275,CH4,
4/29/2020,04:55.9,0,3891.59,117.07,0.193,13.26,14.328,0,60.001,22.62,0.586,1.493,1.401,3902,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.283,70,69.9,142.4,-13,5.06,0.87,0.123,0.027,0.025,0,142.1,140.6,139.9,137,134.1,124,0,1,0,0,0,68.456,29.68,0,0,71.53,36.239,35.17,37551.009,1067.5,38163.8688,3.533,3888.982,33.1,40.275,CH4,
4/29/2020,04:58.9,0,3894.59,117.09,0.193,13.27,14.339,0,59.997,22.63,0.586,1.491,1.398,3905,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.3,69.9,69.9,142.4,-12.7,5.1,0.86,0.121,0.027,0.025,0,142.1,140.6,139.9,137,134.2,124,0,1,0,0,0,68.467,29.68,0,0,71.53,36.223,35.154,37533.9258,1067.5,38195.8998,3.563,3891.977,33.1,40.275,CH4,
4/29/2020,05:01.9,0,3897.59,117.04,0.193,13.26,14.35,0,59.996,22.61,0.586,1.492,1.398,3908,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.483,69.7,70,142.3,-11,5.14,0.87,0.121,0.027,0.024,0,142.2,140.6,140,137,134,125.1,0,1,0,0,0,68.456,29.68,0,0,71.53,36.196,35.127,37505.0979,1067.5,38226.8631,3.592,3894.969,33.1,40.275,CH4,
4/29/2020,05:04.9,0,3900.59,117.07,0.193,13.26,14.361,0,59.994,22.62,0.586,1.491,1.398,3911,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.45,69.9,69.9,142.3,-10.2,5.18,0.87,0.12,0.026,0.023,-0.001,142.1,140.6,140,137,134,125,0,1,0,0,0,68.477,29.68,0,0,71.53,36.236,35.167,37547.8059,1067.5,38257.8264,3.621,3897.964,33.1,40.275,CH4,
4/29/2020,05:07.9,0,3903.59,117.02,0.193,13.25,14.372,0,59.991,22.6,0.586,1.491,1.398,3914,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.35,69.8,69.9,142.3,-7.7,5.23,0.87,0.124,0.028,0.027,0,142.2,140.6,140.1,137,134.1,124.1,0,1,0,0,0,68.472,29.68,0,0,71.53,36.2,35.13,37508.301,1067.5,38288.7897,3.65,3900.958,33.1,40.275,CH4,
4/29/2020,05:10.9,0,3906.59,117.06,0.193,13.26,14.384,0,59.989,22.62,0.586,1.491,1.399,3917,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.317,70,69.9,142.4,-5.2,5.28,0.86,0.123,0.027,0.024,0,142.3,140.7,140.1,137,134.1,123.7,0,1,0,0,0,68.47,29.68,0,0,71.53,36.236,35.163,37543.5351,1067.5,38320.8207,3.68,3903.95,33.1,40.275,CH4,
4/29/2020,05:13.9,0,3909.59,117.04,0.193,13.26,14.395,0,59.987,22.61,0.586,1.49,1.398,3920,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.317,69.7,69.9,142.5,-3.7,5.32,0.87,0.121,0.027,0.025,0,142.2,140.6,140.1,137,134,124,0,1,0,0,0,68.465,29.68,0,0,71.53,36.226,35.154,37533.9258,1067.5,38351.784,3.709,3906.949,33.1,40.275,CH4,
4/29/2020,05:16.9,0,3912.59,117.04,0.193,13.26,14.406,0,59.986,22.61,0.586,1.492,1.398,3923,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.35,70.1,69.9,142.5,-3,5.36,0.87,0.119,0.027,0.026,0,142.2,140.6,140.1,137,134,124.2,0,1,0,0,0,68.436,29.68,0,0,71.53,36.2,35.13,37508.301,1067.5,38382.7473,3.738,3909.937,33.1,40.275,CH4,
4/29/2020,05:19.9,0,3915.59,117.06,0.193,13.26,14.417,0,59.982,22.62,0.586,1.492,1.398,3926,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.267,69.8,69.9,142.5,-1.3,5.4,0.86,0.123,0.027,0.026,0,142.2,140.7,140.1,137,134,123.6,0,1,0,0,0,68.476,29.68,0,0,71.53,36.216,35.144,37523.2488,1067.5,38413.7106,3.767,3912.932,33.1,40.275,CH4,
4/29/2020,05:22.9,0,3918.59,117.01,0.193,13.25,14.428,0,59.985,22.6,0.586,1.493,1.399,3929,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.367,69.9,69.9,142.5,-3.1,5.45,0.87,0.124,0.027,0.027,-0.001,142.1,140.7,140.1,137.1,134.2,124,0,1,0,0,0,68.499,29.68,0,0,71.53,36.196,35.127,37505.0979,1067.5,38445.7416,3.797,3915.928,33.1,40.275,CH4,
4/29/2020,05:25.9,0,3921.59,117.03,0.193,13.26,14.439,0,59.988,22.6,0.586,1.492,1.398,3932,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.283,69.9,69.9,142.6,-4,5.49,0.87,0.122,0.026,0.027,0,142,140.7,140.1,137,134.2,123.7,0,1,0,0,0,68.492,29.68,0,0,71.53,36.213,35.14,37518.978,1067.5,38476.7049,3.826,3918.92,33.1,40.275,CH4,
4/29/2020,05:28.9,0,3924.59,117.01,0.193,13.25,14.45,0,59.988,22.6,0.586,1.494,1.398,3935,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.25,69.8,69.9,142.7,-6,5.53,0.87,0.121,0.025,0.029,0,142.1,140.7,140.1,137,134.1,123.5,0,1,0,0,0,68.476,29.68,0,0,71.53,36.243,35.17,37551.009,1067.5,38507.6682,3.855,3921.917,33.1,40.275,CH4,
4/29/2020,05:31.9,0,3927.59,117.04,0.193,13.26,14.461,0,59.988,22.61,0.586,1.491,1.398,3938,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.267,70,69.9,142.7,-8,5.57,0.86,0.121,0.025,0.03,0,142.1,140.7,140.1,137,134.1,123.6,0,1,0,0,0,68.486,29.68,0,0,71.53,36.206,35.137,37515.7749,1067.5,38538.6315,3.884,3924.906,33.1,40.275,CH4,
4/29/2020,05:34.9,0,3930.59,117.04,0.193,13.26,14.472,0,59.986,22.61,0.586,1.492,1.398,3941,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.2,69.9,69.9,142.7,-11,5.61,0.87,0.125,0.025,0.03,0,142.1,140.7,140.2,137,134.1,123.1,0,1,0,0,0,68.497,29.68,0,0,71.53,36.216,35.147,37526.4519,1067.5,38569.5948,3.913,3927.902,33.1,40.275,CH4,
4/29/2020,05:37.9,0,3933.59,116.97,0.193,13.24,14.483,0,59.987,22.58,0.586,1.491,1.397,3944,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.1,69.9,69.9,142.6,-14.1,5.67,0.87,0.125,0.024,0.029,0,142.1,140.7,140.2,137,134.2,122.4,0,1,0,0,0,68.497,29.68,0,0,71.53,36.236,35.163,37543.5351,1067.5,38601.6258,3.943,3930.896,33.1,40.275,CH4,
4/29/2020,05:40.9,0,3936.59,117,0.193,13.25,14.494,0,59.986,22.59,0.586,1.49,1.398,3947,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.45,69.9,69.9,142.7,-17.9,5.71,0.87,0.124,0.024,0.028,0,142.5,140.7,140.2,137,134.2,124.1,0,1,0,0,0,68.508,29.68,0,0,71.53,36.249,35.18,37561.686,1067.5,38632.5891,3.972,3933.89,33.1,40.275,CH4,
4/29/2020,05:43.9,0,3939.59,116.98,0.193,13.24,14.505,0,59.987,22.59,0.586,1.493,1.398,3950,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.5,69.9,69.9,142.7,-20.8,5.75,0.86,0.122,0.023,0.029,0,142.7,140.7,140.2,137,134.1,124.3,0,1,0,0,0,68.486,29.68,0,0,71.53,36.2,35.13,37508.301,1067.5,38663.5524,4.001,3936.886,33.1,40.275,CH4,
4/29/2020,05:46.9,0,3942.59,117,0.193,13.25,14.516,0,59.991,22.59,0.586,1.491,1.398,3953,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.283,70,69.9,142.7,-22.5,5.79,0.86,0.122,0.023,0.03,0,142.7,140.8,140.2,137,134.1,122.9,0,1,0,0,0,68.488,29.68,0,0,71.53,36.239,35.167,37547.8059,1067.5,38694.5157,4.03,3939.878,33.1,40.275,CH4,
4/29/2020,05:49.9,0,3945.59,116.97,0.193,13.24,14.527,0,59.995,22.58,0.586,1.491,1.399,3956,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.233,69.8,69.9,142.7,-24.2,5.83,0.87,0.128,0.024,0.028,0,142.6,140.8,140.2,136.9,134.1,122.8,0,1,0,0,0,68.488,29.68,0,0,71.53,36.256,35.187,37569.1599,1067.5,38726.5467,4.06,3942.872,33.1,40.275,CH4,
4/29/2020,05:52.9,0,3948.59,116.99,0.193,13.24,14.538,0,59.994,22.59,0.586,1.493,1.399,3959,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.217,70.1,70,142.6,-23.6,5.88,0.87,0.125,0.024,0.028,0,142.6,140.8,140.3,136.9,134.1,122.6,0,1,0,0,0,68.501,29.68,0,0,71.53,36.21,35.137,37515.7749,1067.5,38757.51,4.089,3945.867,33.1,40.275,CH4,
4/29/2020,05:55.9,0,3951.59,117.02,0.193,13.25,14.549,0,59.996,22.6,0.586,1.492,1.398,3962,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.15,69.8,69.9,142.6,-24.9,5.92,0.86,0.124,0.024,0.03,0,142.6,140.9,140.3,137,133.9,122.2,0,1,0,0,0,68.499,29.68,0,0,71.53,36.206,35.134,37512.5718,1067.5,38788.4733,4.118,3948.859,33.1,40.275,CH4,
4/29/2020,05:58.9,0,3954.59,116.98,0.193,13.24,14.56,0,59.995,22.58,0.586,1.494,1.398,3965,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.25,69.8,69.9,142.7,-25.4,5.96,0.87,0.122,0.023,0.029,0,142.8,140.9,140.3,137,133.9,122.6,0,1,0,0,0,68.474,29.68,0,0,71.54,36.226,35.154,37533.9258,1067.5,38820.5043,4.148,3951.856,33.1,40.275,CH4,
4/29/2020,06:01.9,0,3957.6,117.03,0.193,13.25,14.571,0,59.994,22.6,0.586,1.491,1.399,3968,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.217,69.6,69.9,142.9,-25.9,6,0.87,0.127,0.024,0.03,0,142.8,140.9,140.3,137,133.9,122.4,0,1,0,0,0,68.494,29.68,0,0,71.54,36.226,35.154,37533.9258,1067.5,38851.4676,4.177,3954.851,33.1,40.275,CH4,
4/29/2020,06:04.9,0,3960.59,116.99,0.193,13.24,14.582,0,59.993,22.59,0.586,1.492,1.399,3971,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.317,70,69.9,142.8,-26.6,6.06,0.87,0.126,0.024,0.027,0,142.7,140.9,140.3,137,133.8,123.2,0,1,0,0,0,68.517,29.68,0,0,71.54,36.213,35.144,37523.2488,1067.5,38882.4309,4.206,3957.843,33.1,40.275,CH4,
4/29/2020,06:07.9,0,3963.59,117,0.193,13.25,14.593,0,59.993,22.59,0.586,1.49,1.399,3974,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.317,70,69.9,142.7,-25.6,6.1,0.86,0.124,0.024,0.025,0,142.9,140.9,140.3,137,133.5,123.3,0,1,0,0,0,68.519,29.68,0,0,71.54,36.233,35.16,37540.332,1067.5,38913.3942,4.235,3960.835,33.1,40.275,CH4,
4/29/2020,06:10.9,0,3966.59,117.03,0.193,13.26,14.604,0,59.996,22.61,0.586,1.493,1.398,3977,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.35,70,69.9,142.7,-24.6,6.14,0.86,0.124,0.024,0.028,0,143,140.9,140.4,137,133.7,123.1,0,1,0,0,0,68.521,29.68,0,0,71.54,36.206,35.134,37512.5718,1067.5,38944.3575,4.264,3963.83,33.1,40.275,CH4,
4/29/2020,06:13.9,0,3969.59,116.99,0.193,13.24,14.615,0,59.997,22.58,0.586,1.491,1.398,3980,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.283,69.9,69.9,142.7,-24.6,6.18,0.87,0.122,0.024,0.03,0,142.9,140.9,140.4,137,133.8,122.7,0,1,0,0,0,68.582,29.68,0,0,71.54,36.21,35.137,37515.7749,1067.5,38975.3208,4.293,3966.825,33.1,40.275,CH4,
4/29/2020,06:16.9,0,3972.59,116.99,0.193,13.24,14.626,0,59.999,22.59,0.586,1.493,1.398,3983,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.333,69.8,69.9,142.7,-24.1,6.22,0.86,0.126,0.025,0.026,-0.001,142.8,140.9,140.4,137.1,133.7,123.1,0,1,0,0,0,68.521,29.68,0,0,71.54,36.226,35.154,37533.9258,1067.5,39007.3518,4.323,3969.818,33.1,40.275,CH4,
4/29/2020,06:19.9,0,3975.59,117,0.193,13.25,14.637,0,60,22.59,0.586,1.491,1.398,3986,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.367,69.8,69.9,142.7,-24.2,6.28,0.88,0.124,0.025,0.027,0,142.7,140.9,140.4,137.1,133.8,123.3,0,1,0,0,0,68.472,29.68,0,0,71.54,36.213,35.137,37515.7749,1067.5,39038.3151,4.352,3972.815,33.1,40.275,CH4,
4/29/2020,06:22.9,0,3978.59,116.95,0.193,13.23,14.648,0,60.001,22.57,0.586,1.491,1.398,3989,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.433,69.9,70,142.9,-24.4,6.32,0.86,0.123,0.024,0.026,0,142.7,141,140.4,137.1,133.7,123.7,0,1,0,0,0,68.54,29.68,0,0,71.54,36.22,35.147,37526.4519,1067.5,39069.2784,4.381,3975.807,33.1,40.275,CH4,
4/29/2020,06:25.9,0,3981.59,116.97,0.193,13.24,14.659,0,60.001,22.58,0.586,1.491,1.399,3992,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.45,69.9,69.9,142.9,-23.7,6.36,0.87,0.122,0.024,0.028,-0.001,142.7,141,140.4,137.1,133.8,123.7,0,1,0,0,0,68.524,29.68,0,0,71.54,36.259,35.183,37564.8891,1067.5,39100.2417,4.41,3978.801,33.1,40.275,CH4,
4/29/2020,06:28.9,0,3984.59,116.94,0.193,13.23,14.671,0,60,22.57,0.586,1.492,1.399,3995,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.417,70.2,69.9,143,-23.9,6.4,0.87,0.121,0.025,0.029,0,142.8,141,140.4,137.1,133.8,123.4,0,1,0,0,0,68.53,29.68,0,0,71.54,36.253,35.177,37558.4829,1067.5,39132.2727,4.44,3981.796,33.1,40.275,CH4,
4/29/2020,06:31.9,0,3987.59,116.97,0.193,13.24,14.682,0,60,22.58,0.586,1.493,1.398,3998,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.233,70.1,69.9,143,-22.8,6.44,0.87,0.125,0.025,0.026,0,142.9,141,140.4,137,133.7,122.4,0,1,0,0,0,68.477,29.68,0,0,71.54,36.18,35.107,37483.7439,1067.5,39163.236,4.469,3984.79,33.1,40.275,CH4,
4/29/2020,06:34.9,0,3990.59,116.97,0.193,13.24,14.693,0,60.001,22.58,0.586,1.49,1.398,4001,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.25,69.8,69.9,143.3,-23.1,6.49,0.87,0.124,0.025,0.025,0,142.9,141.1,140.5,137,133.7,122.3,0,1,0,0,0,68.53,29.68,0,0,71.54,36.233,35.157,37537.1289,1067.5,39194.1993,4.498,3987.781,33.1,40.275,CH4,
4/29/2020,06:37.9,0,3993.59,116.98,0.193,13.24,14.704,0,60.002,22.58,0.586,1.492,1.398,4004,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.233,70.2,70,143.4,-23.6,6.53,0.88,0.123,0.024,0.027,0,142.9,141.1,140.4,137,133.7,122.3,0,1,0,0,0,68.506,29.68,0,0,71.54,36.22,35.144,37523.2488,1067.5,39226.2303,4.528,3990.78,33.1,40.275,CH4,
4/29/2020,06:40.9,0,3996.59,117.01,0.193,13.25,14.715,0,60.006,22.59,0.586,1.492,1.398,4007,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.2,70,70,143.2,-23.9,6.57,0.86,0.121,0.025,0.028,0,142.9,141.2,140.4,137.1,133.7,121.9,0,1,0,0,0,68.488,29.68,0,0,71.54,36.233,35.157,37537.1289,1067.5,39257.1936,4.557,3993.771,33.1,40.275,CH4,
4/29/2020,06:43.9,0,3999.59,116.98,0.193,13.24,14.726,0,60.01,22.58,0.586,1.492,1.398,4010,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.2,69.9,70,143.2,-24.8,6.61,0.87,0.127,0.025,0.025,0,143,141.2,140.4,137.1,133.6,121.9,0,1,0,0,0,68.512,29.68,0,0,71.54,36.213,35.14,37518.978,1067.5,39288.1569,4.586,3996.769,33.1,40.275,CH4,
4/29/2020,06:46.9,0,4002.6,116.97,0.193,13.24,14.737,0,60.009,22.58,0.586,1.491,1.398,4013,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.233,69.9,69.9,143.2,-25.6,6.67,0.87,0.127,0.025,0.027,0,142.9,141.2,140.5,137.1,133.5,122.2,0,1,0,0,0,68.524,29.68,0,0,71.54,36.23,35.154,37533.9258,1067.5,39319.1202,4.615,3999.762,33.1,40.275,CH4,
4/29/2020,06:49.9,0,4005.59,116.96,0.193,13.23,14.748,0,60.01,22.57,0.586,1.492,1.397,4016,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.183,70,69.9,143.2,-26.2,6.71,0.86,0.125,0.024,0.026,0,143,141.2,140.5,137.1,133.6,121.7,0,1,0,0,0,68.53,29.68,0,0,71.54,36.223,35.15,37529.655,1067.5,39350.0835,4.644,4002.757,33.1,40.275,CH4,
4/29/2020,06:52.9,0,4008.6,116.96,0.193,13.23,14.759,0,60.009,22.57,0.586,1.492,1.398,4019,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.3,70.1,69.9,143.2,-26.4,6.75,0.88,0.123,0.023,0.028,0,143.3,141.2,140.5,137.1,133.7,122,0,1,0,0,0,68.524,29.68,0,0,71.54,36.213,35.137,37515.7749,1067.5,39382.1145,4.674,4005.757,33.1,40.275,CH4,
4/29/2020,06:55.9,0,4011.6,116.99,0.193,13.24,14.77,0,60.005,22.59,0.586,1.491,1.399,4022,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.117,69.8,70,143.3,-25.4,6.79,0.87,0.122,0.024,0.028,0,143.3,141.2,140.5,137,133.5,121.2,0,1,0,0,0,68.512,29.68,0,0,71.54,36.226,35.154,37533.9258,1067.5,39413.0778,4.703,4008.747,33.2,40.275,CH4,
4/29/2020,06:58.9,0,4014.59,116.97,0.193,13.24,14.781,0,60.003,22.58,0.586,1.492,1.398,4025,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.233,70.1,69.9,143.3,-25.7,6.83,0.88,0.127,0.024,0.029,0,143.3,141.2,140.5,137,133.6,121.8,0,1,0,0,0,68.501,29.68,0,0,71.54,36.226,35.154,37533.9258,1067.5,39444.0411,4.732,4011.738,33.2,40.275,CH4,
4/29/2020,07:01.9,0,4017.59,117.03,0.193,13.25,14.792,0,60,22.6,0.586,1.496,1.399,4028,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.267,69.9,70,143.4,-25.5,6.88,0.86,0.125,0.023,0.029,0,143.3,141.2,140.5,137,133.6,122,0,1,0,0,0,68.488,29.68,0,0,71.54,36.203,35.13,37508.301,1067.5,39475.0044,4.761,4014.735,33.2,40.275,CH4,
4/29/2020,07:04.9,0,4020.59,116.96,0.193,13.24,14.803,0,59.999,22.57,0.586,1.492,1.398,4031,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.267,69.8,69.9,143.4,-25.7,6.92,0.87,0.124,0.024,0.027,0,143.3,141.2,140.5,137,133.5,122.1,0,1,0,0,0,68.465,29.68,0,0,71.54,36.216,35.144,37523.2488,1067.5,39507.0354,4.791,4017.728,33.2,40.275,CH4,
4/29/2020,07:07.9,0,4023.59,116.96,0.193,13.23,14.814,0,59.998,22.57,0.586,1.494,1.398,4034,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.25,69.7,70,143.4,-25.4,6.96,0.87,0.123,0.024,0.029,0,143.2,141.2,140.6,137,133.5,122,0,1,0,0,0,68.454,29.68,0,0,71.54,36.236,35.16,37540.332,1067.5,39537.9987,4.82,4020.721,33.2,40.275,CH4,
4/29/2020,07:10.9,0,4026.59,116.97,0.193,13.24,14.825,0,59.998,22.58,0.586,1.491,1.399,4037,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.217,70.1,69.9,143.4,-25.9,7,0.86,0.122,0.024,0.03,0,143,141.2,140.6,137,133.5,122,0,1,0,0,0,68.436,29.68,0,0,71.54,36.23,35.154,37533.9258,1067.5,39568.962,4.849,4023.716,33.2,40.275,CH4,
4/29/2020,07:13.9,0,4029.59,116.99,0.193,13.24,14.836,0,59.997,22.59,0.586,1.492,1.398,4040,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.133,70,70,143.4,-26,7.05,0.87,0.126,0.024,0.029,-0.001,142.9,141.3,140.6,137,133.4,121.6,0,1,0,0,0,68.449,29.67,0,0,71.54,36.233,35.157,37537.1289,1067.5,39599.9253,4.878,4026.71,33.2,40.275,CH4,
4/29/2020,07:16.9,0,4032.59,116.99,0.193,13.24,14.847,0,59.997,22.59,0.586,1.492,1.398,4043,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.15,69.9,69.9,143.4,-25.7,7.1,0.87,0.124,0.024,0.025,0,143,141.3,140.7,137,133.5,121.4,0,1,0,0,0,68.472,29.67,0,0,71.54,36.187,35.111,37488.0147,1067.5,39631.9563,4.908,4029.706,33.2,40.275,CH4,
4/29/2020,07:19.9,0,4035.59,116.94,0.193,13.23,14.858,0,59.997,22.57,0.586,1.493,1.398,4046,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.15,69.6,69.9,143.4,-26.3,7.14,0.87,0.124,0.024,0.027,0,143,141.3,140.7,137,133.5,121.4,0,1,0,0,0,68.425,29.68,0,0,71.54,36.196,35.12,37497.624,1067.5,39661.8519,4.936,4032.698,33.2,40.275,CH4,
4/29/2020,07:22.9,0,4038.59,116.99,0.193,13.24,14.869,0,59.995,22.59,0.586,1.492,1.398,4049,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.3,70.3,69.9,143.4,-26,7.18,0.87,0.123,0.024,0.028,0,143.3,141.3,140.7,137,133.6,121.9,0,1,0,0,0,68.472,29.68,0,0,71.54,36.216,35.144,37523.2488,1067.5,39693.8829,4.966,4035.694,33.2,40.275,CH4,
4/29/2020,07:25.9,0,4041.59,117.01,0.193,13.25,14.88,0,59.995,22.59,0.586,1.491,1.399,4052,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.283,70,69.9,143.3,-25.2,7.22,0.87,0.128,0.025,0.028,0.001,143.3,141.3,140.7,137.1,133.4,121.9,0,1,0,0,0,68.454,29.68,0,0,71.54,36.206,35.13,37508.301,1067.5,39724.8462,4.995,4038.684,33.2,40.275,CH4,
4/29/2020,07:28.9,0,4044.59,116.98,0.193,13.24,14.891,0,59.994,22.58,0.586,1.489,1.398,4055,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.25,69.8,69.9,143.4,-24.6,7.26,0.87,0.126,0.025,0.025,0,143.3,141.3,140.8,137.1,133.3,121.7,0,1,0,0,0,68.449,29.67,0,0,71.54,36.203,35.13,37508.301,1067.5,39755.8095,5.024,4041.681,33.2,40.275,CH4,
4/29/2020,07:31.9,0,4047.59,116.98,0.193,13.24,14.902,0,59.991,22.58,0.586,1.491,1.398,4058,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.267,69.7,69.9,143.4,-23.1,7.32,0.87,0.124,0.025,0.025,0,143.3,141.4,140.8,137.1,133.4,121.6,0,1,0,0,0,68.454,29.67,0,0,71.54,36.19,35.114,37491.2178,1067.5,39786.7728,5.053,4044.678,33.2,40.275,CH4,
4/29/2020,07:34.9,0,4050.59,116.88,0.193,13.22,14.913,0,59.99,22.54,0.586,1.493,1.398,4061,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.3,70.1,70,143.4,-21,7.36,0.87,0.123,0.025,0.025,0,143.4,141.4,140.8,137.1,133.4,121.7,0,1,0,0,0,68.483,29.68,0,0,71.54,36.226,35.147,37526.4519,1067.5,39818.8038,5.083,4047.673,33.2,40.275,CH4,
4/29/2020,07:37.9,0,4053.59,116.96,0.193,13.24,14.924,0,59.992,22.57,0.586,1.492,1.398,4064,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.333,70.1,70,143.4,-18.9,7.4,0.87,0.12,0.026,0.027,0,143.3,141.4,140.9,137.1,133.4,121.9,0,1,0,0,0,68.449,29.67,0,0,71.54,36.22,35.14,37518.978,1067.5,39849.7671,5.112,4050.664,33.2,40.275,CH4,
4/29/2020,07:40.9,0,4056.59,117,0.193,13.25,14.935,0,59.993,22.6,0.586,1.49,1.4,4067,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.317,69.9,70,143.4,-17.3,7.44,0.87,0.125,0.026,0.026,0,143.3,141.4,140.9,137.1,133.4,121.8,0,1,0,0,0,68.494,29.68,0,0,71.54,36.19,35.114,37491.2178,1067.5,39880.7304,5.141,4053.661,33.2,40.275,CH4,
4/29/2020,07:43.9,0,4059.59,116.98,0.193,13.24,14.946,0,59.993,22.58,0.586,1.498,1.398,4070,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.333,69.5,70,143.5,-15.4,7.49,0.87,0.124,0.027,0.025,0,143.3,141.5,140.9,137.1,133.4,121.8,0,1,0,0,0,68.494,29.68,0,0,71.54,36.23,35.154,37533.9258,1067.5,39911.6937,5.17,4056.653,33.2,40.275,CH4,
4/29/2020,07:46.9,0,4062.59,116.99,0.193,13.25,14.957,0,59.989,22.59,0.586,1.49,1.398,4073,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.267,69.9,70,143.7,-13,7.53,0.87,0.122,0.026,0.026,0,143.3,141.5,140.9,137,133.1,121.8,0,1,0,0,0,68.501,29.67,0,0,71.54,36.196,35.124,37501.8948,1067.5,39943.7247,5.2,4059.643,33.2,40.275,CH4,
4/29/2020,07:49.9,0,4065.59,116.68,0.192,13.17,14.968,0,59.988,22.46,0.586,1.492,1.4,4076,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.283,70.1,69.9,143.7,-10.7,7.57,0.87,0.12,0.028,0.025,0,143.4,141.5,140.9,137.1,133.1,121.7,0,1,0,0,0,68.488,29.67,0,0,71.54,36.19,35.114,37491.2178,1067.5,39974.688,5.229,4062.638,33.2,40.275,CH4,
4/29/2020,07:52.9,0,4068.59,116.94,0.193,13.24,14.979,0,59.984,22.57,0.586,1.491,1.398,4079,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.183,69.9,69.9,143.7,-7.1,7.61,0.86,0.119,0.028,0.025,0,143.2,141.5,140.9,137.1,133.1,121.3,0,1,0,0,0,68.449,29.67,0,0,71.54,36.213,35.137,37515.7749,1067.5,40005.6513,5.258,4065.635,33.2,40.275,CH4,
4/29/2020,07:55.9,0,4071.59,116.92,0.193,13.23,14.99,0,59.982,22.57,0.586,1.492,1.398,4082,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.183,69.9,69.9,143.7,-3.8,7.65,0.88,0.123,0.028,0.025,0,143.3,141.5,141,137.1,133.1,121.1,0,1,0,0,0,68.413,29.67,0,0,71.54,36.173,35.097,37473.0669,1067.5,40036.6146,5.287,4068.626,33.2,40.275,CH4,
4/29/2020,07:58.9,0,4074.59,116.97,0.193,13.24,15.002,0,59.985,22.58,0.586,1.492,1.397,4085,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.217,70,70,143.7,-1.4,7.71,0.96,0.122,0.027,0.026,0,143.3,141.5,140.9,137.1,133.2,121.3,0,1,0,0,0,68.413,29.67,0,0,71.54,36.19,35.117,37494.4209,1067.5,40067.5779,5.316,4071.621,33.2,40.275,CH4,
4/29/2020,08:01.9,0,4077.59,117,0.193,13.25,15.013,0,59.986,22.6,0.586,1.492,1.399,4088,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.283,69.7,70,143.6,-0.7,7.76,1,0.121,0.027,0.026,0,143.3,141.5,141,137.1,133.3,121.5,0,1,0,0,0,68.436,29.67,0,0,71.54,36.226,35.15,37529.655,1067.5,40099.6089,5.346,4074.615,33.2,40.275,CH4,
4/29/2020,08:04.9,0,4080.59,116.97,0.193,13.24,15.024,0,59.989,22.58,0.586,1.491,1.399,4091,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.25,70,69.9,143.6,-1.5,7.8,1,0.12,0.026,0.028,0,143.4,141.5,141,137.1,133.4,121.1,0,1,0,0,0,68.407,29.68,0,0,71.54,36.183,35.111,37488.0147,1067.5,40130.5722,5.375,4077.61,33.2,40.275,CH4,
4/29/2020,08:07.9,0,4083.59,117,0.193,13.25,15.035,0,59.99,22.6,0.586,1.491,1.399,4094,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.2,69.9,70,143.7,-2.8,7.86,0.93,0.124,0.027,0.025,0,143.4,141.5,141,137.1,133.3,120.9,0,1,0,0,0,68.407,29.68,0,0,71.54,36.196,35.12,37497.624,1067.5,40161.5355,5.404,4080.605,33.2,40.275,CH4,
4/29/2020,08:10.9,0,4086.59,116.92,0.193,13.23,15.046,0,59.992,22.56,0.586,1.491,1.399,4097,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.3,70.2,69.9,143.7,-4.4,7.9,0.92,0.124,0.026,0.029,0,143.5,141.5,141,137.1,133.5,121.2,0,1,0,0,0,68.402,29.67,0,0,71.54,36.19,35.117,37494.4209,1067.5,40192.4988,5.433,4083.6,33.2,40.275,CH4,
4/29/2020,08:13.9,0,4089.59,116.95,0.193,13.24,15.057,0,59.997,22.57,0.586,1.488,1.399,4100,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.183,69.8,70,143.8,-5.3,7.94,0.93,0.122,0.026,0.028,0,143.3,141.5,141,137,133.3,121,0,1,0,0,0,68.425,29.68,0,0,71.54,36.203,35.13,37508.301,1067.5,40224.5298,5.463,4086.592,33.2,40.275,CH4,
4/29/2020,08:16.9,0,4092.59,116.94,0.193,13.23,15.068,0,59.999,22.57,0.586,1.493,1.399,4103,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.05,69.9,70,143.9,-5.3,7.99,0.92,0.121,0.025,0.027,0,143.5,141.5,141,137,132.9,120.4,0,1,0,0,0,68.443,29.68,0,0,71.54,36.177,35.104,37480.5408,1067.5,40255.4931,5.492,4089.587,33.2,40.275,CH4,
4/29/2020,08:19.9,0,4095.59,116.95,0.193,13.23,15.079,0,60.003,22.57,0.586,1.49,1.399,4106,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.167,69.8,70,143.9,-5.4,8.03,0.92,0.125,0.026,0.029,0,143.5,141.5,141,137.1,133,120.9,0,1,0,0,0,68.465,29.67,0,0,71.54,36.21,35.134,37512.5718,1067.5,40286.4564,5.521,4092.583,33.2,40.275,CH4,
4/29/2020,08:22.9,0,4098.59,116.97,0.193,13.24,15.09,0,60.004,22.58,0.586,1.491,1.398,4109,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.333,69.9,70,143.8,-5.2,8.09,0.93,0.124,0.026,0.028,0,143.8,141.5,141,137.1,133.3,121.3,0,1,0,0,0,68.477,29.67,0,0,71.54,36.193,35.12,37497.624,1067.5,40317.4197,5.55,4095.576,33.2,40.275,CH4,
4/29/2020,08:25.9,0,4101.59,116.92,0.193,13.23,15.101,0,60.008,22.56,0.586,1.491,1.398,4112,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.267,69.9,70,143.8,-4.6,8.13,0.92,0.123,0.026,0.026,-0.001,144,141.5,141,137.1,133.3,120.7,0,1,0,0,0,68.459,29.68,0,0,71.54,36.253,35.177,37558.4829,1067.5,40349.4507,5.58,4098.571,33.2,40.275,CH4,
4/29/2020,08:28.9,0,4104.59,117,0.193,13.25,15.112,0,60.015,22.59,0.586,1.491,1.397,4115,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.2,70.2,70,143.9,-3.3,8.18,0.92,0.121,0.026,0.027,0,144,141.5,141,137.1,133.2,120.4,0,1,0,0,0,68.459,29.68,0,0,71.54,36.23,35.157,37537.1289,1067.5,40380.414,5.609,4101.567,33.2,40.275,CH4,
4/29/2020,08:31.9,0,4107.6,117.01,0.193,13.25,15.123,0,60.019,22.59,0.586,1.492,1.398,4118,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.317,69.7,69.9,143.8,-1.5,8.22,0.92,0.119,0.027,0.027,0,144,141.5,141,137.1,133.3,121,0,1,0,0,0,68.443,29.68,0,0,71.54,36.19,35.117,37494.4209,1067.5,40411.3773,5.638,4104.559,33.2,40.275,CH4,
4/29/2020,08:34.9,0,4110.59,116.99,0.193,13.24,15.134,0,60.019,22.58,0.586,1.493,1.398,4121,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.2,70.1,69.9,143.9,-0.6,8.28,0.92,0.118,0.028,0.027,0,143.6,141.5,141,137.1,133,121,0,1,0,0,0,68.425,29.68,0,0,71.54,36.22,35.144,37523.2488,1067.5,40442.3406,5.667,4107.554,33.2,40.275,CH4,
4/29/2020,08:37.9,0,4113.59,117,0.193,13.25,15.145,0,60.02,22.59,0.586,1.495,1.397,4124,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.1,69.8,70,144,-1.9,8.32,0.93,0.123,0.027,0.026,0,143.7,141.6,141,137.1,133,120.2,0,1,0,0,0,68.472,29.68,0,0,71.54,36.206,35.134,37512.5718,1067.5,40473.3039,5.696,4110.547,33.2,40.275,CH4,
4/29/2020,08:40.9,0,4116.59,116.97,0.193,13.24,15.156,0,60.018,22.58,0.586,1.493,1.398,4127,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.083,70.1,70,143.9,-3.4,8.36,0.92,0.121,0.027,0.026,0,143.7,141.6,141,137.1,133,120.1,0,1,0,0,0,68.454,29.68,0,0,71.54,36.2,35.127,37505.0979,1067.5,40505.3349,5.726,4113.544,33.2,40.275,CH4,
4/29/2020,08:43.9,0,4119.59,116.99,0.193,13.24,15.167,0,60.012,22.59,0.586,1.493,1.399,4130,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.05,69.9,69.9,143.9,-6.1,8.41,0.91,0.121,0.027,0.025,0,143.7,141.6,140.9,137,132.9,120.2,0,1,0,0,0,68.459,29.68,0,0,71.54,36.17,35.101,37477.3377,1067.5,40536.2982,5.755,4116.538,33.2,40.275,CH4,
4/29/2020,08:46.9,0,4122.59,116.97,0.193,13.24,15.178,0,60.008,22.58,0.586,1.491,1.398,4133,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.133,69.3,69.9,144,-8.5,8.45,0.92,0.12,0.027,0.026,0,143.7,141.7,141,137,133,120.4,0,1,0,0,0,68.436,29.68,0,0,71.54,36.18,35.107,37483.7439,1067.5,40567.2615,5.784,4119.533,33.2,40.275,CH4,
4/29/2020,08:49.9,0,4125.59,116.97,0.193,13.24,15.189,0,60.002,22.58,0.586,1.491,1.398,4136,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.983,69.3,70,144.1,-9,8.49,0.91,0.124,0.027,0.027,0,143.8,141.7,141,137.1,132.6,119.7,0,1,0,0,0,68.454,29.67,0,0,71.54,36.206,35.134,37512.5718,1067.5,40598.2248,5.813,4122.526,33.2,40.275,CH4,
4/29/2020,08:52.9,0,4128.59,116.98,0.193,13.24,15.2,0,59.999,22.59,0.586,1.493,1.398,4139,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.983,70.1,69.9,144.1,-9.6,8.55,0.92,0.123,0.027,0.025,0,143.7,141.7,141,137.1,132.8,119.6,0,1,0,0,0,68.454,29.68,0,0,71.54,36.19,35.117,37494.4209,1067.5,40629.1881,5.842,4125.518,33.2,40.275,CH4,
4/29/2020,08:55.9,0,4131.59,116.96,0.193,13.24,15.211,0,59.993,22.58,0.586,1.494,1.398,4142,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.1,69.8,70,144.1,-8,8.59,0.92,0.121,0.027,0.025,0,143.9,141.8,141,137.1,132.7,120.1,0,1,0,0,0,68.42,29.68,0,0,71.53,36.213,35.14,37518.978,1067.5,40661.2191,5.872,4128.514,33.2,40.275,CH4,
4/29/2020,08:58.9,0,4134.59,117.02,0.193,13.26,15.222,0,59.99,22.61,0.586,1.491,1.398,4145,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.083,69.8,70,144.1,-5.8,8.64,0.92,0.12,0.027,0.025,0,144,141.7,141,137.1,132.9,119.8,0,1,0,0,0,68.42,29.67,0,0,71.53,36.19,35.117,37494.4209,1067.5,40692.1824,5.901,4131.509,33.2,40.275,CH4,
4/29/2020,09:01.9,0,4137.59,117.04,0.193,13.26,15.233,0,59.989,22.62,0.586,1.491,1.399,4148,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.033,69.8,69.9,144.1,-4.2,8.68,0.91,0.119,0.028,0.026,0,144,141.8,141,137.1,132.8,119.5,0,1,0,0,0,68.413,29.68,0,0,71.53,36.187,35.114,37491.2178,1067.5,40723.1457,5.93,4134.497,33.2,40.275,CH4,
4/29/2020,09:04.9,0,4140.59,117.07,0.193,13.27,15.244,0,59.985,22.63,0.586,1.491,1.398,4151,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.967,69.8,69.9,144.1,-1.7,8.73,0.91,0.124,0.028,0.025,0,144,141.8,141,136.9,133,119.1,0,1,0,0,0,68.449,29.68,0,0,71.53,36.23,35.154,37533.9258,1067.5,40755.1767,5.96,4137.497,33.2,40.275,CH4,
4/29/2020,09:07.9,0,4143.59,117.07,0.193,13.27,15.255,0,59.981,22.63,0.586,1.49,1.398,4154,0,0,Writing Data... Select Test Sequence to Enable Start Button....,136.1,69.9,69.9,144.1,-0.5,8.78,0.91,0.121,0.027,0.025,0,144,141.7,141,136.9,132.7,120.3,0,1,0,0,0,68.443,29.68,0,0,71.53,36.21,35.134,37512.5718,1067.5,40786.14,5.989,4140.49,33.2,40.275,CH4,
4/29/2020,09:10.9,0,4146.59,117.02,0.193,13.26,15.266,0,59.977,22.61,0.586,1.492,1.397,4157,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.95,69.9,70,144.2,-0.6,8.82,0.92,0.121,0.026,0.025,0,144,141.8,141.1,136.9,132.7,119.2,0,1,0,0,0,68.431,29.68,0,0,71.53,36.22,35.144,37523.2488,1067.5,40817.1033,6.018,4143.485,33.2,40.275,CH4,
4/29/2020,09:13.9,0,4149.59,117.04,0.193,13.26,15.277,0,59.975,22.62,0.586,1.492,1.398,4160,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.917,70,70,144.2,-2.7,8.87,0.91,0.119,0.027,0.025,0,143.9,141.8,141.1,136.8,132.6,119.3,0,1,0,0,0,68.431,29.67,0,0,71.53,36.253,35.18,37561.686,1067.5,40848.0666,6.047,4146.48,33.2,40.275,CH4,
4/29/2020,09:16.9,0,4152.59,117.01,0.193,13.26,15.289,0,59.973,22.61,0.586,1.491,1.398,4163,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.967,69.8,69.9,144.2,-6.9,8.91,0.91,0.126,0.026,0.027,0,143.9,141.8,141.1,136.9,132.6,119.5,0,1,0,0,0,68.42,29.68,0,0,71.53,36.203,35.13,37508.301,1067.5,40879.0299,6.076,4149.475,33.2,40.275,CH4,
4/29/2020,09:19.9,0,4155.59,117.06,0.193,13.27,15.3,0,59.974,22.63,0.586,1.49,1.398,4166,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.983,69.8,69.9,144.2,-12.4,8.96,0.91,0.125,0.024,0.029,0,143.9,141.8,141.1,136.9,132.7,119.5,0,1,0,0,0,68.413,29.68,0,0,71.53,36.23,35.157,37537.1289,1067.5,40911.0609,6.106,4152.474,33.2,40.275,CH4,
4/29/2020,09:22.9,0,4158.6,117.06,0.193,13.27,15.311,0,59.973,22.63,0.586,1.493,1.399,4169,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.983,70,70,144.3,-18,9,0.92,0.124,0.023,0.029,0,143.8,141.8,141.1,136.7,132.7,119.8,0,1,0,0,0,68.402,29.68,0,0,71.53,36.22,35.144,37523.2488,1067.5,40942.0242,6.135,4155.461,33.2,40.275,CH4,
4/29/2020,09:25.9,0,4161.59,117.03,0.193,13.26,15.322,0,59.974,22.61,0.586,1.491,1.398,4172,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.9,70,69.9,144.2,-23.5,9.05,0.91,0.124,0.023,0.029,0,143.8,141.9,141.2,136.8,132.6,119.1,0,1,0,0,0,68.384,29.68,0,0,71.53,36.22,35.147,37526.4519,1067.5,40972.9875,6.164,4158.455,33.2,40.275,CH4,
4/29/2020,09:28.9,0,4164.59,117.07,0.193,13.27,15.333,0,59.977,22.63,0.586,1.493,1.398,4175,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.9,69.8,70,144.2,-25.5,9.1,0.92,0.121,0.024,0.027,0,144.1,141.8,141.2,136.9,132.3,119.1,0,1,0,0,0,68.42,29.68,0,0,71.53,36.21,35.134,37512.5718,1067.5,41003.9508,6.193,4161.452,33.2,40.275,CH4,
4/29/2020,09:31.9,0,4167.59,116.96,0.193,13.24,15.344,0,59.979,22.58,0.586,1.492,1.399,4178,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.95,69.9,70,144.2,-23.7,9.14,0.91,0.126,0.024,0.028,0,144,141.9,141.2,136.9,132.5,119.2,0,1,0,0,0,68.391,29.68,0,0,71.53,36.246,35.17,37551.009,1067.5,41034.9141,6.222,4164.444,33.2,40.275,CH4,
4/29/2020,09:34.9,0,4170.59,117,0.193,13.25,15.355,0,59.978,22.6,0.586,1.492,1.398,4181,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.95,69.8,70,144.3,-20.3,9.18,0.92,0.123,0.025,0.026,0,144,141.9,141.2,136.9,132.6,119.1,0,1,0,0,0,68.396,29.68,0,0,71.53,36.23,35.157,37537.1289,1067.5,41066.9451,6.252,4167.44,33.2,40.275,CH4,
4/29/2020,09:37.9,0,4173.59,117.01,0.193,13.25,15.366,0,59.979,22.6,0.586,1.49,1.398,4184,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.983,69.8,69.9,144.2,-15.8,9.23,0.91,0.122,0.026,0.026,0,144,141.9,141.2,136.9,132.4,119.5,0,1,0,0,0,68.396,29.68,0,0,71.53,36.226,35.154,37533.9258,1067.5,41097.9084,6.281,4170.435,33.2,40.275,CH4,
4/29/2020,09:40.9,0,4176.6,117.02,0.193,13.26,15.377,0,59.98,22.61,0.586,1.492,1.397,4187,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.883,69.8,69.9,144.2,-10.4,9.28,0.91,0.12,0.026,0.025,0,144,141.9,141.3,136.9,132.4,118.8,0,1,0,0,0,68.431,29.68,0,0,71.53,36.236,35.163,37543.5351,1067.5,41128.8717,6.31,4173.429,33.2,40.275,CH4,
4/29/2020,09:43.9,0,4179.59,117.03,0.193,13.26,15.388,0,59.98,22.61,0.586,1.49,1.397,4190,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.917,69.8,69.9,144.4,-5.2,9.33,0.92,0.124,0.028,0.025,-0.001,144,141.9,141.2,136.8,132.4,119.2,0,1,0,0,0,68.378,29.68,0,0,71.53,36.206,35.13,37508.301,1067.5,41160.9027,6.34,4176.421,33.2,40.275,CH4,
4/29/2020,09:46.9,0,4182.59,117.01,0.193,13.25,15.399,0,59.982,22.6,0.586,1.49,1.398,4193,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.85,69.9,69.9,144.4,-1.7,9.37,0.91,0.123,0.027,0.026,0,144,142,141.3,136.7,132.2,118.9,0,1,0,0,0,68.425,29.68,0,0,71.53,36.203,35.13,37508.301,1067.5,41191.866,6.369,4179.416,33.2,40.275,CH4,
4/29/2020,09:49.9,0,4185.59,117.02,0.193,13.25,15.41,0,59.987,22.6,0.586,1.492,1.397,4196,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.933,69.9,69.9,144.4,-1.3,9.41,0.92,0.122,0.027,0.026,0,143.9,141.9,141.2,136.8,132.3,119.5,0,1,0,0,0,68.402,29.68,0,0,71.53,36.167,35.094,37469.8638,1067.5,41222.8293,6.398,4182.412,33.2,40.275,CH4,
4/29/2020,09:52.9,0,4188.59,116.96,0.193,13.24,15.421,0,59.99,22.58,0.586,1.493,1.398,4199,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.867,69.9,69.9,144.4,-0.5,9.46,0.91,0.121,0.027,0.025,0,143.8,141.9,141.3,136.9,132.1,119.2,0,1,0,0,0,68.391,29.68,0,0,71.53,36.23,35.157,37537.1289,1067.5,41253.7926,6.427,4185.407,33.2,40.275,CH4,
4/29/2020,09:55.9,0,4191.59,116.93,0.193,13.23,15.432,0,59.99,22.57,0.586,1.492,1.399,4202,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.883,70,69.9,144.4,-0.5,9.5,0.92,0.119,0.027,0.026,0.001,143.8,141.9,141.3,136.9,132.2,119.2,0,1,0,0,0,68.413,29.68,0,0,71.53,36.22,35.144,37523.2488,1067.5,41284.7559,6.456,4188.403,33.2,40.275,CH4,
4/29/2020,09:58.9,0,4194.6,117,0.193,13.25,15.443,0,59.987,22.6,0.586,1.493,1.397,4205,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.933,69.8,69.9,144.6,-1.8,9.55,0.91,0.124,0.027,0.025,0,143.9,142,141.3,136.9,132.3,119.2,0,1,0,0,0,68.454,29.68,0,0,71.53,36.23,35.157,37537.1289,1067.5,41315.7192,6.485,4191.394,33.2,40.275,CH4,
4/29/2020,10:01.9,0,4197.59,116.96,0.193,13.24,15.454,0,59.983,22.58,0.586,1.494,1.399,4208,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.983,70,69.9,144.5,-4,9.6,0.91,0.124,0.026,0.027,0,144.1,142,141.3,136.9,132.3,119.3,0,1,0,0,0,68.483,29.68,0,0,71.53,36.21,35.137,37515.7749,1067.5,41347.7502,6.515,4194.39,33.2,40.275,CH4,
4/29/2020,10:04.9,0,4200.59,116.98,0.193,13.24,15.465,0,59.984,22.59,0.586,1.491,1.398,4211,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.967,70,69.9,144.4,-5.5,9.64,0.92,0.122,0.025,0.025,0,144.2,142,141.3,136.8,132.2,119.3,0,1,0,0,0,68.501,29.68,0,0,71.53,36.239,35.17,37551.009,1067.5,41378.7135,6.544,4197.387,33.2,40.275,CH4,
4/29/2020,10:07.9,0,4203.59,116.95,0.193,13.24,15.476,0,59.984,22.58,0.586,1.49,1.398,4214,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.933,69.9,69.9,144.6,-9.5,9.69,0.91,0.122,0.024,0.029,0,144.4,142,141.3,136.7,132.2,119,0,1,0,0,0,68.488,29.68,0,0,71.53,36.21,35.14,37518.978,1067.5,41409.6768,6.573,4200.381,33.2,40.275,CH4,
4/29/2020,10:10.9,0,4206.59,116.98,0.193,13.25,15.487,0,59.981,22.59,0.586,1.491,1.398,4217,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.9,69.9,69.9,144.6,-14.1,9.73,0.91,0.121,0.024,0.03,0,144.4,142,141.3,136.7,131.9,119.1,0,1,0,0,0,68.477,29.68,0,0,71.53,36.23,35.157,37537.1289,1067.5,41441.7078,6.603,4203.375,33.2,40.275,CH4,
