FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,10:13.9,0,4209.59,116.95,0.193,13.24,15.498,0,59.979,22.58,0.586,1.491,1.398,4220,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.883,70,69.9,144.6,-18.5,9.78,0.92,0.126,0.024,0.029,0,144.3,142,141.4,136.7,131.9,119,0,1,0,0,0,68.506,29.68,0,0,71.53,36.206,35.13,37508.301,1067.5,41472.6711,6.632,4206.375,33.2,40.275,CH4,
4/29/2020,10:16.9,0,4212.6,116.92,0.193,13.23,15.509,0,59.979,22.56,0.586,1.49,1.398,4223,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.817,69.8,69.9,144.6,-21.4,9.83,0.91,0.126,0.024,0.027,0,144.2,142.1,141.4,136.7,132,118.5,0,1,0,0,0,68.488,29.68,0,0,71.53,36.196,35.127,37505.0979,1067.5,41503.6344,6.661,4209.362,33.2,40.275,CH4,
4/29/2020,10:19.9,0,4215.59,116.96,0.193,13.24,15.52,0,59.977,22.58,0.586,1.492,1.398,4226,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.883,69.8,69.9,144.6,-22.8,9.87,0.92,0.124,0.023,0.029,0,144.3,142.1,141.4,136.9,131.9,118.7,0,1,0,0,0,68.488,29.68,0,0,71.53,36.21,35.137,37515.7749,1067.5,41534.5977,6.69,4212.357,33.2,40.275,CH4,
4/29/2020,10:22.9,0,4218.59,116.99,0.193,13.25,15.531,0,59.978,22.59,0.586,1.494,1.398,4229,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.8,70.1,69.9,144.6,-24.3,9.91,0.91,0.122,0.025,0.03,0,144.2,142.1,141.4,136.9,132.1,118.1,0,1,0,0,0,68.53,29.68,0,0,71.53,36.206,35.134,37512.5718,1067.5,41566.6287,6.72,4215.351,33.2,40.275,CH4,
4/29/2020,10:25.9,0,4221.59,117.04,0.193,13.26,15.542,0,59.98,22.61,0.586,1.49,1.397,4232,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.95,69.9,69.9,144.6,-21.8,9.96,0.91,0.126,0.025,0.027,0,144.4,142.1,141.4,136.9,132,118.9,0,1,0,0,0,68.535,29.68,0,0,71.53,36.239,35.163,37543.5351,1067.5,41598.6597,6.75,4218.506,33.2,40.275,CH4,
4/29/2020,10:29.1,0,4224.75,117.06,0.193,13.27,15.554,0,59.98,22.62,0.586,1.492,1.398,4235,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.983,69.8,69.9,144.6,-17.7,10,0.91,0.126,0.026,0.026,0,144.4,142.1,141.4,136.8,132.2,119,0,1,0,0,0,68.524,29.68,0,0,71.54,36.226,35.154,37533.9258,1067.5,41628.5553,6.778,4221.337,33.3,40.275,CH4,
4/29/2020,10:31.9,0,4227.59,117.01,0.193,13.25,15.565,0,59.977,22.6,0.586,1.489,1.398,4238,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.933,69.9,69.9,144.7,-13.4,10.06,0.91,0.122,0.026,0.026,0,144.4,142.1,141.4,136.7,132.1,118.9,0,1,0,0,0,68.535,29.68,0,0,71.54,36.226,35.154,37533.9258,1067.5,41659.5186,6.807,4224.334,33.3,40.275,CH4,
4/29/2020,10:34.9,0,4230.59,116.98,0.193,13.25,15.576,0,59.976,22.59,0.586,1.493,1.398,4241,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.867,69.8,69.9,144.8,-7.1,10.1,0.91,0.12,0.026,0.025,-0.001,144.5,142.1,141.4,136.8,131.8,118.6,0,1,0,0,0,68.587,29.68,0,0,71.54,36.21,35.137,37515.7749,1067.5,41690.4819,6.836,4227.328,33.3,40.275,CH4,
4/29/2020,10:37.9,0,4233.59,116.96,0.193,13.24,15.587,0,59.976,22.58,0.586,1.49,1.398,4244,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.717,69.8,69.9,144.8,-3.2,10.14,0.91,0.119,0.028,0.025,0,144.5,142.1,141.4,136.7,131.9,117.7,0,1,0,0,0,68.605,29.68,0,0,71.54,36.253,35.18,37561.686,1067.5,41722.5129,6.866,4230.324,33.3,40.275,CH4,
4/29/2020,10:40.9,0,4236.59,117,0.193,13.25,15.598,0,59.979,22.6,0.586,1.494,1.398,4247,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.7,69.9,69.9,144.8,-1.1,10.19,0.91,0.123,0.027,0.027,0,144.5,142.1,141.4,136.6,132,117.6,0,1,0,0,0,68.587,29.68,0,0,71.54,36.206,35.134,37512.5718,1067.5,41753.4762,6.895,4233.319,33.3,40.275,CH4,
4/29/2020,10:43.9,0,4239.59,117.02,0.193,13.26,15.609,0,59.981,22.61,0.586,1.493,1.398,4250,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.683,69.8,69.9,144.8,-0.7,10.23,0.91,0.122,0.027,0.026,0,144.4,142.1,141.4,136.7,132.1,117.4,0,1,0,0,0,68.605,29.68,0,0,71.54,36.216,35.144,37523.2488,1067.5,41784.4395,6.924,4236.313,33.3,40.275,CH4,
4/29/2020,10:46.9,0,4242.6,117.01,0.193,13.25,15.62,0,59.984,22.6,0.586,1.494,1.398,4253,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.667,69.8,69.9,144.8,-1.9,10.29,0.92,0.12,0.026,0.026,0,144.4,142.1,141.5,136.7,131.7,117.6,0,1,0,0,0,68.634,29.68,0,0,71.54,36.312,35.236,37621.4772,1067.5,41815.4028,6.953,4239.308,33.3,40.275,CH4,
4/29/2020,10:49.9,0,4245.59,117,0.193,13.25,15.631,0,59.988,22.59,0.586,1.491,1.397,4256,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.767,69.8,69.9,144.8,-4,10.33,0.92,0.121,0.025,0.03,0,144.5,142.1,141.5,136.8,131.9,117.8,0,1,0,0,0,68.605,29.68,0,0,71.54,36.226,35.154,37533.9258,1067.5,41847.4338,6.983,4242.303,33.3,40.275,CH4,
4/29/2020,10:52.9,0,4248.59,116.94,0.193,13.23,15.642,0,59.989,22.57,0.586,1.494,1.398,4259,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.85,69.9,69.9,144.9,-6,10.37,0.92,0.125,0.026,0.026,0,144.5,142.1,141.5,136.7,131.8,118.5,0,1,0,0,0,68.639,29.68,0,0,71.54,36.259,35.187,37569.1599,1067.5,41878.3971,7.012,4245.296,33.3,40.275,CH4,
4/29/2020,10:55.9,0,4251.59,116.95,0.193,13.24,15.653,0,59.992,22.58,0.586,1.491,1.398,4262,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.783,69.9,69.9,144.9,-7.8,10.42,0.91,0.125,0.025,0.029,0,144.6,142.1,141.5,136.6,132,117.9,0,1,0,0,0,68.621,29.68,0,0,71.54,36.21,35.134,37512.5718,1067.5,41909.3604,7.041,4248.291,33.3,40.275,CH4,
4/29/2020,10:58.9,0,4254.59,116.93,0.193,13.23,15.664,0,59.993,22.56,0.586,1.492,1.398,4265,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.7,69.9,69.9,144.8,-9.7,10.46,0.92,0.124,0.025,0.029,0,144.7,142.1,141.5,136.5,131.6,117.8,0,1,0,0,0,68.593,29.68,0,0,71.54,36.256,35.183,37564.8891,1067.5,41940.3237,7.07,4251.286,33.3,40.275,CH4,
4/29/2020,11:01.9,0,4257.59,116.95,0.193,13.23,15.675,0,59.995,22.57,0.586,1.491,1.397,4268,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.7,69.8,69.9,144.8,-11.4,10.5,0.91,0.122,0.024,0.028,0,144.6,142.1,141.5,136.5,131.6,117.9,0,1,0,0,0,68.616,29.68,0,0,71.54,36.249,35.173,37554.2121,1067.5,41972.3547,7.1,4254.281,33.3,40.275,CH4,
4/29/2020,11:04.9,0,4260.59,117.01,0.193,13.25,15.686,0,59.999,22.6,0.586,1.493,1.398,4271,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.75,69.7,69.9,144.8,-11.9,10.56,0.92,0.122,0.024,0.03,0,144.6,142.1,141.5,136.5,131.9,117.9,0,1,0,0,0,68.611,29.68,0,0,71.54,36.239,35.167,37547.8059,1067.5,42003.318,7.129,4257.276,33.3,40.275,CH4,
4/29/2020,11:07.9,0,4263.6,116.97,0.193,13.24,15.697,0,59.999,22.58,0.586,1.493,1.398,4274,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.783,69.9,69.9,144.8,-12.4,10.6,0.91,0.126,0.025,0.029,0,144.6,142.1,141.5,136.5,131.6,118.4,0,1,0,0,0,68.616,29.68,0,0,71.54,36.233,35.16,37540.332,1067.5,42034.2813,7.158,4260.268,33.3,40.275,CH4,
4/29/2020,11:10.9,0,4266.59,116.99,0.193,13.24,15.708,0,59.999,22.59,0.586,1.491,1.398,4277,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.783,69.7,69.9,144.8,-13.4,10.65,0.91,0.125,0.024,0.03,0,144.6,142.1,141.5,136.5,131.6,118.4,0,1,0,0,0,68.629,29.68,0,0,71.54,36.226,35.15,37529.655,1067.5,42065.2446,7.187,4263.258,33.3,40.275,CH4,
4/29/2020,11:13.9,0,4269.58,116.94,0.193,13.23,15.719,0,60.001,22.57,0.586,1.491,1.398,4280,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.567,69.7,69.9,144.9,-14,10.69,0.91,0.124,0.024,0.029,0,144.5,142.1,141.5,136.4,131.4,117.5,0,1,0,0,0,68.593,29.68,0,0,71.54,36.21,35.137,37515.7749,1067.5,42096.2079,7.216,4266.258,33.3,40.275,CH4,
4/29/2020,11:16.9,0,4272.59,116.97,0.193,13.24,15.73,0,60.003,22.58,0.586,1.492,1.398,4283,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.483,69.9,70,145,-13.4,10.73,0.92,0.122,0.024,0.03,0,144.6,142.1,141.5,136.4,131,117.3,0,1,0,0,0,68.611,29.68,0,0,71.54,36.213,35.14,37518.978,1067.5,42128.2389,7.246,4269.253,33.3,40.275,CH4,
4/29/2020,11:19.9,0,4275.59,117.01,0.193,13.25,15.741,0,60.006,22.6,0.586,1.492,1.398,4286,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.617,69.9,69.9,145,-12.7,10.79,0.92,0.121,0.025,0.03,0,144.6,142.1,141.6,136.4,131,118,0,1,0,0,0,68.616,29.68,0,0,71.54,36.259,35.183,37564.8891,1067.5,42159.2022,7.275,4272.248,33.3,40.275,CH4,
4/29/2020,11:22.9,0,4278.59,116.96,0.193,13.24,15.752,0,60.007,22.58,0.586,1.489,1.398,4289,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.667,69.8,69.9,145,-12,10.83,0.91,0.126,0.025,0.028,0,144.6,142.1,141.6,136.5,131,118.2,0,1,0,0,0,68.605,29.68,0,0,71.55,36.22,35.144,37523.2488,1067.5,42190.1655,7.304,4275.241,33.3,40.275,CH4,
4/29/2020,11:25.9,0,4281.59,117,0.193,13.24,15.763,0,60.008,22.59,0.586,1.491,1.398,4292,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.717,70,69.9,145,-10.9,10.87,0.92,0.125,0.025,0.029,0,144.6,142.1,141.6,136.5,131.3,118.2,0,1,0,0,0,68.629,29.68,0,0,71.55,36.233,35.16,37540.332,1067.5,42222.1965,7.334,4278.238,33.3,40.275,CH4,
4/29/2020,11:28.9,0,4284.59,116.97,0.193,13.24,15.774,0,60.01,22.58,0.586,1.49,1.398,4295,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.717,69.8,69.9,145,-8.7,10.92,0.91,0.122,0.025,0.027,0,144.6,142.2,141.6,136.6,131.3,118,0,1,0,0,0,68.645,29.68,0,0,71.55,36.21,35.137,37515.7749,1067.5,42253.1598,7.363,4281.233,33.3,40.275,CH4,
4/29/2020,11:31.9,0,4287.59,116.95,0.193,13.23,15.785,0,60.011,22.57,0.586,1.491,1.398,4298,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.667,69.9,69.9,144.9,-7.3,10.96,0.92,0.12,0.026,0.03,0,144.6,142.2,141.5,136.7,131.2,117.8,0,1,0,0,0,68.639,29.68,0,0,71.55,36.253,35.18,37561.686,1067.5,42284.1231,7.392,4284.226,33.3,40.275,CH4,
4/29/2020,11:34.9,0,4290.59,116.99,0.193,13.24,15.796,0,60.009,22.59,0.586,1.491,1.398,4301,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.583,70,69.9,144.9,-5.5,11.02,0.93,0.12,0.026,0.028,0,144.6,142.2,141.5,136.6,130.9,117.7,0,1,0,0,0,68.621,29.68,0,0,71.55,36.246,35.17,37551.009,1067.5,42315.0864,7.421,4287.224,33.3,40.275,CH4,
4/29/2020,11:37.9,0,4293.6,116.98,0.193,13.24,15.807,0,60.012,22.58,0.586,1.495,1.398,4304,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.5,69.9,69.9,145,-3.4,11.06,0.92,0.125,0.026,0.029,0,144.7,142.2,141.5,136.5,130.4,117.7,0,1,0,0,0,68.648,29.68,0,0,71.55,36.269,35.193,37575.5661,1067.5,42347.1174,7.451,4290.214,33.3,40.275,CH4,
4/29/2020,11:40.9,0,4296.59,116.97,0.193,13.24,15.818,0,60.014,22.58,0.586,1.491,1.398,4307,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.433,69.8,69.9,145.1,-2.6,11.1,0.91,0.122,0.027,0.026,0,144.7,142.2,141.5,136.4,129.9,117.9,0,1,0,0,0,68.672,29.68,0,0,71.55,36.246,35.17,37551.009,1067.5,42378.0807,7.48,4293.21,33.3,40.275,CH4,
4/29/2020,11:43.9,0,4299.59,117.01,0.193,13.25,15.829,0,60.015,22.59,0.586,1.494,1.398,4310,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.583,70,69.9,145.1,-1.1,11.15,0.93,0.12,0.027,0.026,0,144.8,142.3,141.5,136.5,130.6,117.8,0,1,0,0,0,68.648,29.68,0,0,71.55,36.216,35.144,37523.2488,1067.5,42409.044,7.509,4296.206,33.3,40.275,CH4,
4/29/2020,11:47.0,0,4302.61,117.05,0.193,13.26,15.84,0,60.017,22.61,0.586,1.489,1.398,4313,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.6,69.9,69.9,145.2,0.6,11.19,0.93,0.119,0.026,0.026,0,144.9,142.3,141.5,136.5,130.8,117.6,0,1,0,0,0,68.657,29.68,0,0,71.55,36.239,35.163,37543.5351,1067.5,42440.0073,7.538,4299.198,33.3,40.275,CH4,
4/29/2020,11:49.9,0,4305.59,116.97,0.193,13.23,15.851,0,60.017,22.57,0.586,1.492,1.4,4316,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.4,70,69.9,145.2,-0.4,11.25,0.92,0.118,0.027,0.027,-0.001,144.7,142.2,141.4,136.6,130.3,117.2,0,1,0,0,0,68.692,29.68,0,0,71.56,36.239,35.163,37543.5351,1067.5,42470.9706,7.567,4302.192,33.3,40.275,CH4,
4/29/2020,11:52.9,0,4308.59,116.89,0.193,13.21,15.863,0,60.011,22.54,0.586,1.492,1.398,4319,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.517,70,69.9,145.1,-0.8,11.29,0.93,0.123,0.027,0.025,0,144.8,142.3,141.5,136.5,130.5,117.5,0,1,0,0,0,68.681,29.68,0,0,71.56,36.23,35.154,37533.9258,1067.5,42503.0016,7.597,4305.184,33.3,40.275,CH4,
4/29/2020,11:55.9,0,4311.59,116.9,0.193,13.22,15.874,0,60.008,22.55,0.586,1.492,1.398,4322,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.517,69.8,69.9,145.1,-2,11.34,0.92,0.121,0.027,0.023,-0.001,144.8,142.2,141.5,136.5,130.4,117.7,0,1,0,0,0,68.76,29.68,0,0,71.56,36.23,35.157,37537.1289,1067.5,42533.9649,7.626,4308.182,33.3,40.275,CH4,
4/29/2020,11:58.9,0,4314.59,116.86,0.193,13.21,15.885,0,60.008,22.53,0.586,1.492,1.399,4325,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.583,69.9,69.9,145.1,-3.4,11.38,0.92,0.119,0.027,0.025,0,144.7,142.3,141.6,136.5,130.8,117.6,0,1,0,0,0,68.758,29.68,0,0,71.56,36.236,35.163,37543.5351,1067.5,42564.9282,7.655,4311.188,33.3,40.275,CH4,
4/29/2020,12:01.9,0,4317.6,116.88,0.193,13.21,15.896,0,60.003,22.54,0.586,1.494,1.398,4328,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.633,69.6,69.9,145.2,-3.6,11.42,0.92,0.118,0.028,0.026,0,144.8,142.4,141.6,136.5,130.9,117.6,0,1,0,0,0,68.773,29.68,0,0,71.56,36.226,35.154,37533.9258,1067.5,42596.9592,7.685,4314.171,33.3,40.275,CH4,
4/29/2020,12:04.9,0,4320.59,116.86,0.193,13.21,15.907,0,59.998,22.54,0.586,1.493,1.399,4331,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.417,70.2,69.9,145.1,-3.8,11.48,0.92,0.124,0.027,0.025,0,144.7,142.4,141.6,136.5,130.4,116.9,0,1,0,0,0,68.787,29.68,0,0,71.56,36.22,35.144,37523.2488,1067.5,42627.9225,7.714,4317.165,33.3,40.275,CH4,
4/29/2020,12:07.9,0,4323.6,116.89,0.193,13.22,15.918,0,59.995,22.55,0.586,1.491,1.398,4334,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.4,69.8,69.9,145.3,-3.1,11.52,0.93,0.122,0.027,0.025,0,144.6,142.4,141.6,136.5,130.5,116.8,0,1,0,0,0,68.846,29.67,0,0,71.56,36.256,35.18,37561.686,1067.5,42658.8858,7.743,4320.156,33.3,40.275,CH4,
4/29/2020,12:10.9,0,4326.59,116.88,0.193,13.21,15.929,0,59.994,22.54,0.586,1.493,1.398,4337,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.467,70.1,69.9,145.3,-2.4,11.56,0.92,0.12,0.027,0.025,0,144.7,142.4,141.6,136.5,130.6,117,0,1,0,0,0,68.931,29.68,0,0,71.56,36.259,35.183,37564.8891,1067.5,42689.8491,7.772,4323.153,33.3,40.275,CH4,
4/29/2020,12:13.9,0,4329.6,116.86,0.193,13.21,15.94,0,59.994,22.53,0.586,1.49,1.397,4340,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.45,69.8,69.9,145.3,-1.5,11.61,0.92,0.119,0.027,0.025,0,144.7,142.4,141.6,136.4,130.5,117.1,0,1,0,0,0,68.953,29.68,0,0,71.56,36.239,35.163,37543.5351,1067.5,42721.8801,7.802,4326.146,33.3,40.275,CH4,
4/29/2020,12:16.9,0,4332.59,116.89,0.193,13.22,15.951,0,59.994,22.55,0.586,1.496,1.398,4343,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.433,70,69.9,145.3,-0.7,11.65,0.92,0.124,0.027,0.025,0,144.5,142.4,141.6,136.4,130.7,117,0,1,0,0,0,68.998,29.68,0,0,71.57,36.246,35.17,37551.009,1067.5,42752.8434,7.831,4329.141,33.3,40.275,CH4,
4/29/2020,12:19.9,0,4335.59,116.81,0.193,13.2,15.962,0,59.995,22.51,0.586,1.492,1.398,4346,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.483,69.6,69.9,145.4,-1,11.71,0.92,0.123,0.027,0.025,0,144.6,142.4,141.6,136.5,130,117.8,0,1,0,0,0,68.981,29.68,0,0,71.57,36.236,35.16,37540.332,1067.5,42783.8067,7.86,4332.136,33.3,40.275,CH4,
4/29/2020,12:22.9,0,4338.6,116.88,0.193,13.21,15.973,0,59.995,22.54,0.586,1.49,1.399,4349,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.4,69.9,69.9,145.4,-0.2,11.75,0.92,0.122,0.027,0.026,0,144.5,142.4,141.6,136.2,129.8,117.9,0,1,0,0,0,69.01,29.68,0,0,71.57,36.243,35.163,37543.5351,1067.5,42814.77,7.889,4335.126,33.3,40.275,CH4,
4/29/2020,12:25.9,0,4341.59,116.89,0.193,13.22,15.984,0,59.995,22.55,0.586,1.489,1.398,4352,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.25,70,69.9,145.3,0.2,11.8,0.92,0.12,0.027,0.029,0,144.4,142.4,141.6,136.3,129.6,117.2,0,1,0,0,0,69.039,29.68,0,0,71.57,36.269,35.193,37575.5661,1067.5,42845.7333,7.918,4338.123,33.3,40.275,CH4,
4/29/2020,12:28.9,0,4344.59,116.89,0.193,13.21,15.995,0,59.995,22.54,0.586,1.493,1.397,4355,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.217,69.9,69.9,145.5,-0.2,11.84,0.93,0.119,0.028,0.025,0,144.5,142.4,141.7,136.4,129.3,117,0,1,0,0,0,69.016,29.68,0,0,71.57,36.256,35.177,37558.4829,1067.5,42877.7643,7.948,4341.117,33.3,40.275,CH4,
4/29/2020,12:31.9,0,4347.59,116.9,0.193,13.22,16.006,0,59.994,22.55,0.586,1.494,1.398,4358,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.167,70,69.9,145.5,0.2,11.88,0.92,0.124,0.027,0.027,0,144.8,142.4,141.7,136.2,129.1,116.8,0,1,0,0,0,69.016,29.68,0,0,71.57,36.263,35.183,37564.8891,1067.5,42908.7276,7.977,4344.111,33.3,40.275,CH4,
4/29/2020,12:34.9,0,4350.59,116.81,0.193,13.19,16.017,0,59.996,22.51,0.586,1.492,1.399,4361,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.2,70,69.9,145.4,-0.7,11.94,0.93,0.123,0.027,0.026,0,144.8,142.4,141.7,136.4,129.2,116.7,0,1,0,0,0,68.998,29.68,0,0,71.57,36.23,35.154,37533.9258,1067.5,42939.6909,8.006,4347.102,33.3,40.275,CH4,
4/29/2020,12:37.9,0,4353.59,116.9,0.193,13.22,16.028,0,59.998,22.55,0.586,1.491,1.398,4364,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.367,69.6,70,145.5,-1.5,11.98,0.92,0.121,0.026,0.025,0,144.9,142.4,141.7,136.3,129.8,117.1,0,1,0,0,0,68.976,29.68,0,0,71.58,36.243,35.167,37547.8059,1067.5,42971.7219,8.036,4350.101,33.3,40.275,CH4,
4/29/2020,12:40.9,0,4356.6,116.88,0.193,13.21,16.039,0,60,22.54,0.586,1.49,1.398,4367,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.417,69.8,69.9,145.4,-1.1,12.03,0.92,0.12,0.026,0.027,0,144.9,142.4,141.6,136.4,130.1,117.1,0,1,0,0,0,68.947,29.68,0,0,71.58,36.259,35.18,37561.686,1067.5,43002.6852,8.065,4353.094,33.3,40.275,CH4,
4/29/2020,12:43.9,0,4359.59,116.89,0.193,13.21,16.05,0,60.004,22.54,0.586,1.491,1.398,4370,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.333,70,69.9,145.4,-1.3,12.07,0.93,0.119,0.027,0.026,0,144.9,142.5,141.6,136.3,129.6,117.1,0,1,0,0,0,68.992,29.68,0,0,71.58,36.253,35.173,37554.2121,1067.5,43033.6485,8.094,4356.087,33.3,40.275,CH4,
4/29/2020,12:46.9,0,4362.59,116.9,0.193,13.22,16.061,0,60.009,22.55,0.586,1.49,1.399,4373,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.45,69.8,69.9,145.4,-1.3,12.13,0.92,0.124,0.027,0.027,0,144.9,142.5,141.6,136.2,130.1,117.4,0,1,0,0,0,68.969,29.68,0,0,71.58,36.239,35.163,37543.5351,1067.5,43064.6118,8.123,4359.085,33.3,40.275,CH4,
4/29/2020,12:49.9,0,4365.6,116.88,0.193,13.21,16.072,0,60.015,22.54,0.586,1.492,1.398,4376,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.4,70,69.9,145.4,0.7,12.17,0.93,0.122,0.027,0.025,0,144.7,142.5,141.6,136.2,130.1,117.3,0,1,0,0,0,68.963,29.68,0,0,71.58,36.246,35.17,37551.009,1067.5,43096.6428,8.153,4362.074,33.3,40.275,CH4,
4/29/2020,12:52.9,0,4368.59,116.9,0.193,13.22,16.083,0,60.019,22.54,0.586,1.493,1.397,4379,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.333,70.1,69.9,145.5,0.9,12.21,0.92,0.121,0.027,0.024,0,144.7,142.5,141.7,136.2,130,116.9,0,1,0,0,0,68.947,29.68,0,0,71.58,36.269,35.19,37572.363,1067.5,43127.6061,8.182,4365.068,33.3,40.275,CH4,
4/29/2020,12:55.9,0,4371.59,116.9,0.193,13.21,16.094,0,60.024,22.54,0.586,1.493,1.399,4382,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.233,70.2,70,145.5,-0.9,12.26,0.92,0.12,0.027,0.026,0,144.8,142.5,141.7,136.3,129.6,116.5,0,1,0,0,0,68.94,29.68,0,0,71.58,36.263,35.187,37569.1599,1067.5,43158.5694,8.211,4368.063,33.3,40.275,CH4,
4/29/2020,12:58.9,0,4374.59,116.9,0.193,13.21,16.105,0,60.026,22.54,0.586,1.49,1.398,4385,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.133,69.7,69.9,145.5,-3.5,12.3,0.93,0.124,0.027,0.025,0,144.9,142.5,141.7,136.3,128.8,116.6,0,1,0,0,0,68.958,29.68,0,0,71.58,36.236,35.16,37540.332,1067.5,43189.5327,8.24,4371.057,33.3,40.275,CH4,
4/29/2020,13:01.9,0,4377.59,116.9,0.193,13.21,16.116,0,60.029,22.54,0.586,1.492,1.399,4388,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.1,69.8,69.9,145.5,-9.4,12.34,0.93,0.123,0.027,0.026,0,144.9,142.5,141.7,136.2,128.5,116.8,0,1,0,0,0,68.963,29.68,0,0,71.58,36.246,35.167,37547.8059,1067.5,43220.496,8.269,4374.048,33.3,40.275,CH4,
4/29/2020,13:04.9,0,4380.59,116.85,0.193,13.2,16.127,0,60.028,22.52,0.586,1.49,1.399,4391,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.133,69.9,70,145.5,-16,12.4,0.92,0.123,0.025,0.025,0,145,142.5,141.7,136.2,128.6,116.8,0,1,0,0,0,68.935,29.68,0,0,71.59,36.266,35.19,37572.363,1067.5,43252.527,8.299,4377.042,33.3,40.275,CH4,
4/29/2020,13:07.9,0,4383.59,116.85,0.193,13.2,16.138,0,60.026,22.52,0.586,1.492,1.399,4394,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.067,70.1,70,145.5,-20.5,12.44,0.92,0.123,0.025,0.026,0,145,142.5,141.7,136.2,128.4,116.6,0,1,0,0,0,68.987,29.68,0,0,71.59,36.279,35.2,37583.04,1067.5,43283.4903,8.328,4380.037,33.3,40.275,CH4,
4/29/2020,13:10.9,0,4386.59,116.88,0.193,13.21,16.149,0,60.026,22.53,0.586,1.491,1.399,4397,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.133,69.6,70,145.5,-23.9,12.49,0.93,0.122,0.025,0.029,0,144.9,142.5,141.7,136.2,128.5,117,0,1,0,0,0,68.981,29.68,0,0,71.59,36.259,35.183,37564.8891,1067.5,43314.4536,8.357,4383.033,33.3,40.275,CH4,
4/29/2020,13:13.9,0,4389.6,116.89,0.193,13.21,16.16,0,60.022,22.54,0.586,1.494,1.397,4400,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.183,70,70,145.5,-23.6,12.53,0.92,0.127,0.024,0.029,0,145,142.5,141.7,136.2,129.1,116.6,0,1,0,0,0,69.005,29.68,0,0,71.59,36.286,35.207,37590.5139,1067.5,43346.4846,8.387,4386.029,33.3,40.275,CH4,
4/29/2020,13:16.9,0,4392.59,116.88,0.193,13.21,16.171,0,60.022,22.53,0.586,1.49,1.398,4403,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.267,70.2,69.9,145.5,-22,12.59,0.93,0.126,0.024,0.03,0,145.1,142.6,141.8,136.1,129.3,116.7,0,1,0,0,0,68.981,29.68,0,0,71.59,36.253,35.173,37554.2121,1067.5,43377.4479,8.416,4389.022,33.3,40.275,CH4,
4/29/2020,13:19.9,0,4395.59,116.86,0.193,13.2,16.182,0,60.022,22.52,0.586,1.493,1.397,4406,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.283,70.1,70,145.5,-19,12.63,0.93,0.124,0.024,0.029,0,145.1,142.6,141.8,136.1,129.2,116.9,0,1,0,0,0,69.01,29.68,0,0,71.59,36.286,35.21,37593.717,1067.5,43408.4112,8.445,4392.016,33.3,40.275,CH4,
4/29/2020,13:22.9,0,4398.59,116.91,0.193,13.22,16.193,0,60.022,22.55,0.586,1.492,1.398,4409,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.133,69.6,70,145.5,-14,12.68,0.93,0.122,0.024,0.029,0,145,142.5,141.8,136.1,129,116.4,0,1,0,0,0,68.992,29.68,0,0,71.6,36.292,35.213,37596.9201,1067.5,43439.3745,8.474,4395.01,33.3,40.275,CH4,
4/29/2020,13:25.9,0,4401.59,116.87,0.193,13.2,16.204,0,60.023,22.53,0.586,1.492,1.398,4412,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.167,70,70,145.5,-9.2,12.72,0.93,0.12,0.026,0.03,0,144.9,142.6,141.8,136.4,129.1,116.2,0,1,0,0,0,68.976,29.68,0,0,71.6,36.306,35.226,37610.8002,1067.5,43471.4055,8.504,4398.005,33.3,40.275,CH4,
4/29/2020,13:28.9,0,4404.59,116.85,0.193,13.2,16.215,0,60.026,22.52,0.586,1.491,1.398,4415,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.983,70.1,70,145.5,-5.2,12.76,0.92,0.125,0.026,0.029,0,144.7,142.6,141.7,136.3,128.5,116.1,0,1,0,0,0,68.992,29.68,0,0,71.6,36.276,35.2,37583.04,1067.5,43502.3688,8.533,4400.998,33.3,40.275,CH4,
4/29/2020,13:31.9,0,4407.59,116.85,0.193,13.2,16.226,0,60.026,22.52,0.586,1.49,1.398,4418,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.883,70.1,69.9,145.7,-1.3,12.82,0.93,0.122,0.027,0.025,0,144.6,142.6,141.7,136.1,128.2,116.1,0,1,0,0,0,68.963,29.68,0,0,71.6,36.233,35.157,37537.1289,1067.5,43533.3321,8.562,4403.995,33.3,40.275,CH4,
4/29/2020,13:34.9,0,4410.6,116.84,0.193,13.2,16.237,0,60.026,22.51,0.586,1.49,1.399,4421,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.917,69.6,69.9,145.7,1.1,12.86,0.93,0.12,0.027,0.025,-0.001,144.9,142.6,141.7,136.1,128,116.2,0,1,0,0,0,68.981,29.68,0,0,71.6,36.256,35.177,37558.4829,1067.5,43565.3631,8.592,4406.988,33.3,40.275,CH4,
4/29/2020,13:37.9,0,4413.59,116.86,0.193,13.2,16.248,0,60.025,22.53,0.586,1.493,1.399,4424,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.85,70,70,145.8,-0.7,12.91,0.93,0.12,0.027,0.027,0,144.9,142.6,141.8,136,127.9,115.9,0,1,0,0,0,69.01,29.68,0,0,71.61,36.246,35.167,37547.8059,1067.5,43596.3264,8.621,4409.98,33.3,40.275,CH4,
4/29/2020,13:40.9,0,4416.59,116.63,0.192,13.14,16.259,0,60.021,22.43,0.586,1.49,1.398,4427,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.867,70.1,69.9,145.8,-3.3,12.95,0.92,0.125,0.027,0.026,0,145,142.6,141.8,135.9,127.9,116,0,1,0,0,0,68.958,29.68,0,0,71.61,36.256,35.177,37558.4829,1067.5,43627.2897,8.65,4412.976,33.3,40.275,CH4,
4/29/2020,13:43.9,0,4419.59,116.67,0.192,13.15,16.27,0,60.018,22.45,0.586,1.491,1.397,4430,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.083,70,70,145.8,-7.4,13,0.91,0.123,0.027,0.026,0,145.1,142.6,141.8,136,128.3,116.7,0,1,0,0,0,68.951,29.68,0,0,71.61,36.239,35.16,37540.332,1067.5,43658.253,8.679,4415.97,33.3,40.275,CH4,
4/29/2020,13:46.9,0,4422.59,116.82,0.193,13.19,16.281,0,60.013,22.51,0.586,1.49,1.398,4433,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.133,69.7,69.9,145.7,-11,13.05,0.93,0.123,0.027,0.026,0,145.3,142.6,141.9,136.2,128.3,116.5,0,1,0,0,0,68.956,29.68,0,0,71.61,36.253,35.173,37554.2121,1067.5,43689.2163,8.708,4418.964,33.3,40.275,CH4,
4/29/2020,13:49.9,0,4425.59,116.82,0.193,13.19,16.292,0,60.011,22.51,0.586,1.492,1.397,4436,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.1,70.1,70,145.8,-14.4,13.09,0.92,0.121,0.026,0.026,0,145.1,142.6,141.8,136,128.5,116.6,0,1,0,0,0,68.99,29.68,0,0,71.61,36.269,35.19,37572.363,1067.5,43721.2473,8.738,4421.961,33.3,40.275,CH4,
4/29/2020,13:52.9,0,4428.6,116.85,0.193,13.2,16.303,0,60.012,22.52,0.586,1.489,1.398,4439,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135.083,70.2,70,145.7,-16,13.14,0.93,0.12,0.026,0.027,0,145.1,142.6,141.8,136,128.5,116.5,0,1,0,0,0,68.962,29.68,0,0,71.61,36.269,35.19,37572.363,1067.5,43752.2106,8.767,4424.954,33.3,40.275,CH4,
4/29/2020,13:55.9,0,4431.59,116.81,0.193,13.19,16.314,0,60.012,22.51,0.586,1.492,1.399,4442,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135,69.8,70,145.7,-18.3,13.18,0.93,0.126,0.026,0.028,0,145.1,142.6,141.8,135.9,128.4,116.2,0,1,0,0,0,68.969,29.68,0,0,71.61,36.273,35.193,37575.5661,1067.5,43783.1739,8.796,4427.948,33.3,40.275,CH4,
4/29/2020,13:58.9,0,4434.59,116.91,0.193,13.22,16.325,0,60.011,22.55,0.586,1.491,1.398,4445,0,0,Writing Data... Select Test Sequence to Enable Start Button....,135,69.9,69.9,145.7,-20.1,13.23,0.92,0.125,0.025,0.026,-0.001,145.1,142.6,141.8,135.8,128.2,116.5,0,1,0,0,0,69.014,29.68,0,0,71.61,36.269,35.19,37572.363,1067.5,43815.2049,8.826,4430.939,33.3,40.275,CH4,
4/29/2020,14:01.9,0,4437.59,116.88,0.193,13.21,16.336,0,60.012,22.54,0.586,1.491,1.399,4448,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.95,69.9,70,145.6,-21.8,13.28,0.93,0.125,0.025,0.028,0,145.1,142.6,141.7,135.6,128.3,116.4,0,1,0,0,0,68.99,29.68,0,0,71.61,36.286,35.207,37590.5139,1067.5,43846.1682,8.855,4433.934,33.3,40.275,CH4,
4/29/2020,14:04.9,0,4440.59,116.89,0.193,13.21,16.347,0,60.011,22.54,0.586,1.492,1.398,4451,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.917,70,69.9,145.6,-23,13.32,0.92,0.123,0.024,0.029,0,145.1,142.6,141.7,135.8,127.9,116.4,0,1,0,0,0,68.983,29.68,0,0,71.62,36.256,35.177,37558.4829,1067.5,43877.1315,8.884,4436.929,33.3,40.275,CH4,
4/29/2020,14:07.9,0,4443.6,116.95,0.193,13.23,16.358,0,60.009,22.57,0.586,1.493,1.399,4454,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.867,70,70,145.8,-23.5,13.37,0.92,0.127,0.024,0.029,0,145,142.6,141.7,136,127.7,116.2,0,1,0,0,0,69.041,29.68,0,0,71.62,36.273,35.193,37575.5661,1067.5,43908.0948,8.913,4439.923,33.3,40.275,CH4,
4/29/2020,14:10.9,0,4446.6,116.89,0.193,13.21,16.369,0,60.009,22.54,0.586,1.492,1.398,4457,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.983,69.8,69.9,145.8,-23.8,13.41,0.93,0.127,0.025,0.027,0,145.2,142.6,141.8,136,128.1,116.2,0,1,0,0,0,69.007,29.68,0,0,71.62,36.249,35.167,37547.8059,1067.5,43940.1258,8.943,4442.917,33.3,40.275,CH4,
4/29/2020,14:13.9,0,4449.59,116.92,0.193,13.22,16.38,0,60.007,22.56,0.586,1.493,1.398,4460,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.85,70,70,145.9,-23.6,13.46,0.92,0.126,0.024,0.03,0,145.3,142.6,141.7,136,127.9,115.6,0,1,0,0,0,68.994,29.68,0,0,71.62,36.286,35.203,37586.2431,1067.5,43971.0891,8.972,4445.912,33.3,40.275,CH4,
4/29/2020,14:16.9,0,4452.59,116.94,0.193,13.23,16.391,0,60.006,22.57,0.586,1.492,1.398,4463,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.783,70,70,145.9,-22.9,13.5,0.92,0.124,0.023,0.028,0,145.2,142.6,141.7,135.6,127.9,115.7,0,1,0,0,0,68.978,29.68,0,0,71.62,36.256,35.173,37554.2121,1067.5,44002.0524,9.001,4448.906,33.3,40.275,CH4,
4/29/2020,14:19.9,0,4455.59,116.99,0.193,13.24,16.402,0,60.007,22.58,0.586,1.492,1.398,4466,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.833,69.9,70,145.8,-23.1,13.56,0.93,0.123,0.023,0.028,0,145.2,142.6,141.8,136,127.7,115.7,0,1,0,0,0,68.983,29.67,0,0,71.62,36.273,35.187,37569.1599,1067.5,44034.0834,9.031,4451.901,33.3,40.275,CH4,
4/29/2020,14:22.9,0,4458.59,116.99,0.193,13.24,16.413,0,60.006,22.59,0.586,1.489,1.399,4469,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.85,70,69.9,145.8,-22.4,13.6,0.93,0.121,0.024,0.029,0,145.3,142.7,141.8,135.9,127.4,116,0,1,0,0,0,69.01,29.68,0,0,71.62,36.306,35.22,37604.394,1067.5,44065.0467,9.06,4454.896,33.4,40.275,CH4,
4/29/2020,14:25.9,0,4461.6,116.9,0.193,13.22,16.424,0,60.006,22.55,0.586,1.491,1.398,4472,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.917,69.9,70,146,-22.1,13.64,0.93,0.125,0.024,0.028,0,145.4,142.7,141.8,135.8,127.4,116.4,0,1,0,0,0,69.003,29.67,0,0,71.63,36.279,35.193,37575.5661,1067.5,44096.01,9.089,4457.894,33.4,40.275,CH4,
4/29/2020,14:28.9,0,4464.6,116.97,0.193,13.23,16.435,0,60.007,22.57,0.586,1.491,1.398,4475,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.783,70,70,146,-21.8,13.69,0.93,0.124,0.023,0.029,0,145.4,142.6,141.7,135.9,127.3,115.8,0,1,0,0,0,68.963,29.68,0,0,71.63,36.296,35.21,37593.717,1067.5,44126.9733,9.118,4460.88,33.4,40.275,CH4,
4/29/2020,14:31.9,0,4467.59,116.93,0.193,13.22,16.446,0,60.005,22.56,0.586,1.49,1.399,4478,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.717,69.9,70,146,-20.5,13.73,0.93,0.123,0.023,0.03,0,145.4,142.7,141.8,135.7,127.3,115.4,0,1,0,0,0,69.021,29.68,0,0,71.63,36.279,35.193,37575.5661,1067.5,44157.9366,9.147,4463.878,33.4,40.275,CH4,
4/29/2020,14:34.9,0,4470.6,116.99,0.193,13.24,16.457,0,60.003,22.59,0.586,1.49,1.398,4481,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.833,70,70,146,-20.5,13.79,0.93,0.121,0.024,0.03,0,145.4,142.7,141.8,135.8,127.3,116,0,1,0,0,0,69.016,29.68,0,0,71.63,36.266,35.183,37564.8891,1067.5,44189.9676,9.177,4466.872,33.4,40.275,CH4,
4/29/2020,14:37.9,0,4473.6,116.97,0.193,13.23,16.468,0,60.006,22.57,0.586,1.491,1.398,4484,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.85,69.9,70,146,-19.6,13.83,0.92,0.126,0.024,0.03,0,145.4,142.7,141.9,135.9,127.3,115.9,0,1,0,0,0,69.026,29.67,0,0,71.63,36.269,35.187,37569.1599,1067.5,44220.9309,9.206,4469.865,33.4,40.275,CH4,
4/29/2020,14:40.9,0,4476.6,116.96,0.193,13.23,16.479,0,60.004,22.57,0.586,1.491,1.398,4487,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.767,69.5,70,146,-19.5,13.88,0.92,0.125,0.023,0.026,0,145.3,142.7,141.8,135.7,127.1,116,0,1,0,0,0,69.037,29.67,0,0,71.63,36.276,35.193,37575.5661,1067.5,44251.8942,9.235,4472.86,33.4,40.275,CH4,
4/29/2020,14:43.9,0,4479.59,116.96,0.193,13.23,16.49,0,60.003,22.57,0.586,1.491,1.397,4490,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.783,70.2,70,146,-19,13.92,0.92,0.124,0.024,0.028,0,145.4,142.8,141.8,135.6,127.2,115.9,0,1,0,0,0,69.016,29.68,0,0,71.63,36.283,35.197,37579.8369,1067.5,44283.9252,9.265,4475.852,33.4,40.275,CH4,
4/29/2020,14:46.9,0,4482.59,116.94,0.193,13.22,16.501,0,60.005,22.56,0.586,1.493,1.398,4493,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.683,69.9,69.9,146,-18.4,13.96,0.92,0.123,0.023,0.029,0,145.3,142.8,141.8,135.6,126.7,115.9,0,1,0,0,0,69.026,29.68,0,0,71.63,36.289,35.203,37586.2431,1067.5,44314.8885,9.294,4478.847,33.4,40.275,CH4,
4/29/2020,14:49.9,0,4485.59,116.97,0.193,13.23,16.512,0,60.007,22.58,0.586,1.491,1.399,4496,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.733,70.2,70,146,-17.3,14.02,0.92,0.122,0.025,0.028,0,145.4,142.8,141.8,135.7,126.8,115.9,0,1,0,0,0,69.055,29.68,0,0,71.63,36.276,35.19,37572.363,1067.5,44345.8518,9.323,4481.842,33.4,40.275,CH4,
4/29/2020,14:52.9,0,4488.6,116.97,0.193,13.23,16.523,0,60.007,22.58,0.586,1.493,1.398,4499,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.65,69.6,70,146.1,-16.7,14.06,0.93,0.126,0.024,0.028,0,145.4,142.8,141.9,135.7,126.6,115.5,0,1,0,0,0,69.079,29.68,0,0,71.64,36.286,35.2,37583.04,1067.5,44377.8828,9.353,4484.835,33.4,40.275,CH4,
4/29/2020,14:55.9,0,4491.6,116.93,0.193,13.22,16.534,0,60.008,22.56,0.586,1.493,1.399,4502,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.7,70.1,70,146,-15,14.1,0.93,0.125,0.023,0.029,0,145.4,142.8,141.9,135.8,126.6,115.7,0,1,0,0,0,69.037,29.67,0,0,71.64,36.302,35.213,37596.9201,1067.5,44408.8461,9.382,4487.829,33.4,40.275,CH4,
4/29/2020,14:58.9,0,4494.59,116.95,0.193,13.23,16.545,0,60.008,22.56,0.586,1.492,1.398,4505,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.7,70,70,146,-13.6,14.15,0.92,0.123,0.024,0.028,0,145.4,142.8,141.9,135.8,126.4,115.9,0,1,0,0,0,69.044,29.68,0,0,71.64,36.259,35.173,37554.2121,1067.5,44439.8094,9.411,4490.823,33.4,40.275,CH4,
4/29/2020,15:01.9,0,4497.59,116.9,0.193,13.21,16.556,0,60.009,22.55,0.586,1.49,1.399,4508,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.683,70.2,70,146,-11.7,14.19,0.91,0.122,0.024,0.029,0,145.4,142.8,141.8,135.7,126.5,115.9,0,1,0,0,0,69.066,29.67,0,0,71.64,36.322,35.233,37618.2741,1067.5,44470.7727,9.44,4493.818,33.4,40.275,CH4,
4/29/2020,15:04.9,0,4500.59,116.98,0.193,13.23,16.567,0,60.01,22.58,0.586,1.492,1.399,4511,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.583,69.7,70,146,-9.9,14.25,0.92,0.12,0.025,0.03,0,145.4,142.7,141.8,135.6,126.5,115.5,0,1,0,0,0,69.066,29.68,0,0,71.64,36.289,35.203,37586.2431,1067.5,44501.736,9.469,4496.809,33.4,40.275,CH4,
4/29/2020,15:07.9,0,4503.59,116.95,0.193,13.23,16.578,0,60.01,22.57,0.586,1.492,1.399,4514,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.633,70.1,70,146,-7.3,14.29,0.92,0.124,0.025,0.03,0,145.4,142.7,141.8,135.7,126.5,115.7,0,1,0,0,0,69.032,29.67,0,0,71.64,36.302,35.216,37600.1232,1067.5,44533.767,9.499,4499.806,33.4,40.275,CH4,
4/29/2020,15:11.0,0,4506.6,116.89,0.193,13.21,16.589,0,60.01,22.54,0.586,1.491,1.399,4517,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.517,70.1,70,146.1,-6.4,14.34,0.92,0.123,0.025,0.028,0,145.4,142.7,141.8,135.6,126.5,115.1,0,1,0,0,0,69.016,29.68,0,0,71.64,36.266,35.18,37561.686,1067.5,44564.7303,9.528,4502.799,33.4,40.275,CH4,
4/29/2020,15:13.9,0,4509.59,116.95,0.193,13.23,16.6,0,60.011,22.57,0.586,1.492,1.4,4520,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.5,70.2,70,146.2,-3.7,14.38,0.92,0.121,0.025,0.025,0,145.5,142.8,141.8,135.4,126.3,115.2,0,1,0,0,0,69.044,29.68,0,0,71.64,36.276,35.193,37575.5661,1067.5,44595.6936,9.557,4505.795,33.4,40.275,CH4,
4/29/2020,15:16.9,0,4512.59,116.91,0.193,13.22,16.611,0,60.012,22.55,0.586,1.493,1.398,4523,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.55,69.8,70,146.2,-3.3,14.42,0.93,0.12,0.026,0.028,0,145.4,142.7,141.8,135.5,126.2,115.7,0,1,0,0,0,69.073,29.68,0,0,71.64,36.306,35.22,37604.394,1067.5,44627.7246,9.587,4508.794,33.4,40.275,CH4,
4/29/2020,15:19.9,0,4515.6,116.95,0.193,13.23,16.622,0,60.013,22.57,0.586,1.495,1.399,4526,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.617,70.1,70,146.2,-0.9,14.48,0.93,0.124,0.027,0.027,0,145.4,142.8,141.7,135.5,126.5,115.8,0,1,0,0,0,69.016,29.68,0,0,71.65,36.329,35.243,37628.9511,1067.5,44658.6879,9.616,4511.784,33.4,40.275,CH4,
4/29/2020,15:22.9,0,4518.6,117.02,0.193,13.24,16.633,0,60.017,22.59,0.586,1.49,1.399,4529,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.55,70.1,69.9,146.2,0.9,14.52,0.93,0.122,0.026,0.026,0,145.3,142.8,141.8,135.4,126.5,115.5,0,1,0,0,0,69.073,29.67,0,0,71.65,36.273,35.187,37569.1599,1067.5,44689.6512,9.645,4514.779,33.4,40.275,CH4,
4/29/2020,15:25.9,0,4521.6,116.89,0.193,13.21,16.644,0,60.015,22.54,0.586,1.494,1.4,4532,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.5,70.2,70,146.2,1.3,14.57,0.92,0.12,0.027,0.025,0,145.2,142.8,141.8,135.5,126.3,115.4,0,1,0,0,0,69.037,29.67,0,0,71.66,36.292,35.207,37590.5139,1067.5,44721.6822,9.675,4517.773,33.4,40.275,CH4,
4/29/2020,15:28.9,0,4524.6,116.86,0.193,13.2,16.655,0,60.017,22.53,0.586,1.489,1.399,4535,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.433,69.6,70,146.2,0.5,14.61,0.92,0.119,0.027,0.025,0,145.2,142.8,141.7,135.5,126.3,115.1,0,1,0,0,0,69.079,29.67,0,0,71.66,36.299,35.213,37596.9201,1067.5,44752.6455,9.704,4520.76,33.4,40.275,CH4,
4/29/2020,15:31.9,0,4527.59,116.79,0.193,13.18,16.666,0,60.013,22.5,0.586,1.49,1.399,4538,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.483,70.1,70,146.1,1.3,14.67,0.93,0.119,0.028,0.024,0,145.5,142.9,141.8,135.5,126.1,115.1,0,1,0,0,0,69.073,29.68,0,0,71.66,36.326,35.24,37625.748,1067.5,44783.6088,9.733,4523.759,33.4,40.275,CH4,
4/29/2020,15:34.9,0,4530.59,116.84,0.193,13.2,16.677,0,60.012,22.52,0.586,1.489,1.399,4541,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.417,69.8,70,146.2,-1.5,14.71,0.92,0.122,0.027,0.025,0,145.6,142.9,141.7,135.3,125.7,115.3,0,1,0,0,0,69.089,29.67,0,0,71.66,36.283,35.197,37579.8369,1067.5,44814.5721,9.762,4526.753,33.4,40.275,CH4,
4/29/2020,15:37.9,0,4533.59,116.83,0.193,13.19,16.688,0,60.014,22.52,0.586,1.491,1.4,4544,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.383,70.1,70,146.2,-3.6,14.75,0.92,0.122,0.028,0.025,0,145.7,142.9,141.7,135.2,125.7,115.1,0,1,0,0,0,69.107,29.67,0,0,71.66,36.289,35.203,37586.2431,1067.5,44846.6031,9.792,4529.75,33.4,40.275,CH4,
4/29/2020,15:40.9,0,4536.6,116.91,0.193,13.22,16.699,0,60.013,22.55,0.586,1.49,1.399,4547,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.483,69.9,69.9,146.2,-6.1,14.8,0.93,0.122,0.027,0.023,0,145.7,142.9,141.8,135.4,125.9,115.2,0,1,0,0,0,69.097,29.67,0,0,71.66,36.306,35.22,37604.394,1067.5,44877.5664,9.821,4532.744,33.4,40.275,CH4,
4/29/2020,15:43.9,0,4539.6,116.98,0.193,13.23,16.71,0,60.015,22.58,0.586,1.489,1.398,4550,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.367,70.2,70,146.2,-9.2,14.84,0.93,0.12,0.026,0.025,-0.001,145.6,142.9,141.7,135.2,125.9,114.9,0,1,0,0,0,69.102,29.67,0,0,71.66,36.286,35.2,37583.04,1067.5,44908.5297,9.85,4535.736,33.4,40.275,CH4,
4/29/2020,15:46.9,0,4542.59,116.95,0.193,13.23,16.721,0,60.016,22.56,0.586,1.491,1.398,4553,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.417,69.8,70,146.2,-12.9,14.9,0.93,0.124,0.026,0.027,0,145.6,142.9,141.8,135.3,126.1,114.8,0,1,0,0,0,69.102,29.67,0,0,71.66,36.286,35.2,37583.04,1067.5,44939.493,9.879,4538.734,33.4,40.275,CH4,
4/29/2020,15:49.9,0,4545.59,116.96,0.193,13.23,16.732,0,60.017,22.57,0.586,1.49,1.398,4556,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.417,69.9,70,146.2,-16.2,14.94,0.93,0.124,0.026,0.025,0,145.6,142.9,141.8,135.3,125.8,115.1,0,1,0,0,0,69.097,29.68,0,0,71.67,36.292,35.207,37590.5139,1067.5,44971.524,9.909,4541.727,33.4,40.275,CH4,
4/29/2020,15:52.9,0,4548.59,116.89,0.193,13.21,16.743,0,60.018,22.54,0.586,1.49,1.398,4559,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.333,70,69.9,146.2,-19.3,14.98,0.92,0.124,0.025,0.027,0,145.5,142.9,141.8,135.4,125.3,115.1,0,1,0,0,0,69.089,29.68,0,0,71.67,36.329,35.243,37628.9511,1067.5,45002.4873,9.938,4544.725,33.4,40.275,CH4,
4/29/2020,15:55.9,0,4551.59,116.94,0.193,13.22,16.754,0,60.019,22.56,0.586,1.491,1.397,4562,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.283,70,69.9,146.1,-21.8,15.03,0.92,0.123,0.024,0.025,0,145.4,142.8,141.8,135.3,125.2,115.2,0,1,0,0,0,69.089,29.67,0,0,71.67,36.296,35.21,37593.717,1067.5,45033.4506,9.967,4547.719,33.4,40.275,CH4,
4/29/2020,15:58.9,0,4554.59,116.93,0.193,13.22,16.765,0,60.019,22.56,0.586,1.494,1.398,4565,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.317,70,70,146.2,-23.6,15.07,0.93,0.128,0.024,0.029,0,145.5,142.9,141.9,135.4,125.2,115,0,1,0,0,0,69.102,29.67,0,0,71.67,36.309,35.223,37607.5971,1067.5,45065.4816,9.997,4550.713,33.4,40.275,CH4,
4/29/2020,16:01.9,0,4557.59,116.95,0.193,13.23,16.776,0,60.018,22.56,0.586,1.49,1.402,4568,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.233,69.9,70,146.3,-23,15.13,0.92,0.126,0.024,0.027,0,145.4,142.9,141.8,135.2,125.2,114.9,0,1,0,0,0,69.142,29.68,0,0,71.67,36.319,35.226,37610.8002,1067.5,45096.4449,10.026,4553.708,33.4,40.275,CH4,
4/29/2020,16:04.9,0,4560.59,116.93,0.193,13.22,16.787,0,60.015,22.56,0.586,1.49,1.398,4571,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.217,70,70,146.4,-21.1,15.17,0.93,0.126,0.024,0.029,0,145.4,142.9,141.8,135.2,125.5,114.5,0,1,0,0,0,69.113,29.68,0,0,71.67,36.322,35.233,37618.2741,1067.5,45127.4082,10.055,4556.702,33.4,40.275,CH4,
4/29/2020,16:07.9,0,4563.6,116.86,0.193,13.2,16.798,0,60.013,22.53,0.586,1.493,1.4,4574,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.317,69.9,70,146.4,-20,15.22,0.92,0.125,0.024,0.03,0,145.5,142.9,141.9,135.2,125.8,114.6,0,1,0,0,0,69.107,29.68,0,0,71.67,36.306,35.22,37604.394,1067.5,45159.4392,10.085,4559.7,33.4,40.275,CH4,
4/29/2020,16:10.9,0,4566.6,116.89,0.193,13.21,16.81,0,60.011,22.54,0.586,1.491,1.398,4577,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.283,69.9,70,146.4,-18.1,15.26,0.93,0.122,0.023,0.03,0,145.6,142.9,141.9,135.2,125.6,114.5,0,1,0,0,0,69.142,29.68,0,0,71.67,36.299,35.21,37593.717,1067.5,45190.4025,10.114,4562.698,33.4,40.275,CH4,
4/29/2020,16:13.9,0,4569.6,116.88,0.193,13.21,16.82,0,60.008,22.53,0.586,1.491,1.397,4580,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.267,70,70,146.3,-16.2,15.3,0.92,0.127,0.024,0.029,0,145.7,142.9,141.8,135.2,125.2,114.8,0,1,0,0,0,69.165,29.67,0,0,71.68,36.292,35.203,37586.2431,1067.5,45221.3658,10.143,4565.687,33.4,40.275,CH4,
4/29/2020,16:16.9,0,4572.59,116.9,0.193,13.21,16.832,0,60.005,22.54,0.586,1.494,1.397,4583,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.15,69.9,70,146.3,-14.4,15.36,0.93,0.127,0.024,0.03,0,145.6,142.9,141.9,135.2,124.9,114.4,0,1,0,0,0,69.16,29.68,0,0,71.68,36.289,35.2,37583.04,1067.5,45253.3968,10.173,4568.681,33.4,40.275,CH4,
4/29/2020,16:19.9,0,4575.6,116.95,0.193,13.23,16.843,0,60.003,22.57,0.586,1.49,1.397,4586,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.183,69.8,70,146.3,-13.7,15.4,0.93,0.124,0.024,0.028,0,145.6,142.9,141.9,135.1,125,114.6,0,1,0,0,0,69.113,29.68,0,0,71.68,36.296,35.207,37590.5139,1067.5,45284.3601,10.202,4571.675,33.4,40.275,CH4,
4/29/2020,16:22.9,0,4578.59,116.91,0.193,13.22,16.854,0,59.998,22.55,0.586,1.492,1.398,4589,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.167,69.8,70,146.4,-14,15.45,0.92,0.124,0.024,0.029,0,145.5,142.8,141.9,135.1,125.1,114.6,0,1,0,0,0,69.136,29.68,0,0,71.68,36.316,35.23,37615.071,1067.5,45315.3234,10.231,4574.671,33.4,40.275,CH4,
4/29/2020,16:25.9,0,4581.6,116.93,0.193,13.22,16.865,0,59.997,22.56,0.586,1.492,1.398,4592,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.25,70.2,70,146.5,-14.6,15.49,0.92,0.121,0.024,0.03,-0.001,145.5,142.8,141.9,135.1,125.4,114.8,0,1,0,0,0,69.16,29.68,0,0,71.68,36.306,35.216,37600.1232,1067.5,45347.3544,10.261,4577.663,33.4,40.275,CH4,
4/29/2020,16:28.9,0,4584.59,116.87,0.193,13.21,16.876,0,59.997,22.53,0.586,1.491,1.398,4595,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.233,69.9,70,146.5,-15.5,15.53,0.92,0.127,0.024,0.029,0,145.5,142.8,141.9,135.1,125.5,114.6,0,1,0,0,0,69.178,29.68,0,0,71.69,36.335,35.246,37632.1542,1067.5,45378.3177,10.29,4580.657,33.4,40.275,CH4,
4/29/2020,16:31.9,0,4587.59,116.84,0.193,13.2,16.887,0,59.995,22.52,0.586,1.492,1.4,4598,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.283,69.4,70,146.5,-17.1,15.59,0.91,0.127,0.024,0.029,0,145.6,142.8,141.9,135.1,125.6,114.7,0,1,0,0,0,69.178,29.68,0,0,71.69,36.335,35.25,37636.425,1067.5,45409.281,10.319,4583.657,33.4,40.275,CH4,
4/29/2020,16:34.9,0,4590.6,116.87,0.193,13.21,16.898,0,59.995,22.54,0.586,1.494,1.399,4601,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.25,69.7,70,146.5,-17.6,15.63,0.91,0.124,0.023,0.028,0,145.7,142.8,141.9,135.1,125.4,114.6,0,1,0,0,0,69.199,29.68,0,0,71.69,36.292,35.203,37586.2431,1067.5,45440.2443,10.348,4586.649,33.4,40.275,CH4,
4/29/2020,16:37.9,0,4593.6,116.83,0.193,13.2,16.909,0,59.994,22.52,0.586,1.49,1.398,4604,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.2,70.2,70,146.5,-18.3,15.68,0.91,0.122,0.023,0.03,0,145.7,142.9,141.9,135,125.1,114.6,0,1,0,0,0,69.206,29.67,0,0,71.69,36.316,35.226,37610.8002,1067.5,45472.2753,10.378,4589.643,33.4,40.275,CH4,
4/29/2020,16:40.9,0,4596.6,116.94,0.193,13.22,16.92,0,59.991,22.56,0.586,1.491,1.398,4607,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.133,69.8,70,146.5,-19.9,15.72,0.92,0.122,0.024,0.03,0,145.7,142.9,141.9,135.1,124.6,114.6,0,1,0,0,0,69.235,29.68,0,0,71.7,36.306,35.216,37600.1232,1067.5,45503.2386,10.407,4592.637,33.4,40.275,CH4,
4/29/2020,16:43.9,0,4599.6,116.89,0.193,13.21,16.931,0,59.99,22.54,0.586,1.493,1.397,4610,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.05,69.8,70,146.4,-20.5,15.76,0.91,0.127,0.024,0.029,0,145.8,142.9,141.9,134.8,124.3,114.6,0,1,0,0,0,69.194,29.67,0,0,71.7,36.316,35.226,37610.8002,1067.5,45534.2019,10.436,4595.631,33.4,40.275,CH4,
4/29/2020,16:46.9,0,4602.6,116.9,0.193,13.21,16.942,0,59.988,22.55,0.586,1.49,1.398,4613,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.05,70.1,70,146.5,-21.7,15.82,0.92,0.126,0.024,0.029,0,145.6,143,141.9,134.8,124.5,114.5,0,1,0,0,0,69.16,29.67,0,0,71.7,36.316,35.226,37610.8002,1067.5,45566.2329,10.466,4598.627,33.4,40.275,CH4,
4/29/2020,16:49.9,0,4605.6,116.93,0.193,13.22,16.953,0,59.989,22.56,0.586,1.489,1.398,4616,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.15,69.9,70,146.5,-23.5,15.86,0.91,0.123,0.024,0.027,0,145.7,143,141.9,134.6,125.1,114.6,0,1,0,0,0,69.199,29.68,0,0,71.7,36.349,35.259,37646.0343,1067.5,45597.1962,10.495,4601.62,33.4,40.275,CH4,
