FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,16:52.9,0,4608.59,116.82,0.193,13.19,16.964,0,59.988,22.51,0.586,1.493,1.398,4619,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.1,69.9,70,146.5,-22.6,15.91,0.91,0.123,0.024,0.029,0,145.6,142.9,141.8,134.8,125.2,114.3,0,1,0,0,0,69.251,29.68,0,0,71.7,36.352,35.263,37650.3051,1067.5,45628.1595,10.524,4604.614,33.4,40.275,CH4,
4/29/2020,16:55.9,0,4611.59,116.9,0.193,13.22,16.975,0,59.987,22.55,0.586,1.491,1.398,4622,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.183,69.8,70,146.6,-21.4,15.95,0.92,0.122,0.025,0.026,0,145.7,143,141.9,134.8,125.1,114.6,0,1,0,0,0,69.251,29.68,0,0,71.71,36.335,35.25,37636.425,1067.5,45660.1905,10.554,4607.61,33.4,40.275,CH4,
4/29/2020,16:58.9,0,4614.6,116.88,0.193,13.21,16.986,0,59.989,22.54,0.586,1.491,1.397,4625,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.067,69.9,69.9,146.5,-19.5,15.99,0.91,0.126,0.025,0.027,0,145.6,143,141.8,134.5,124.7,114.8,0,1,0,0,0,69.23,29.68,0,0,71.71,36.352,35.263,37650.3051,1067.5,45691.1538,10.583,4610.602,33.4,40.275,CH4,
4/29/2020,17:01.9,0,4617.6,116.95,0.193,13.23,16.997,0,59.992,22.57,0.586,1.492,1.398,4628,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.067,69.8,70,146.6,-17.8,16.05,0.91,0.121,0.025,0.028,-0.001,145.7,143,141.9,134.6,124.5,114.7,0,1,0,0,0,69.269,29.68,0,0,71.71,36.362,35.273,37660.9821,1067.5,45722.1171,10.612,4613.602,33.4,40.275,CH4,
4/29/2020,17:04.9,0,4620.6,116.89,0.193,13.21,17.008,0,59.993,22.54,0.586,1.494,1.397,4631,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.083,69.9,70,146.6,-15.8,16.09,0.91,0.123,0.025,0.025,0,145.8,143,141.9,134.7,124.5,114.6,0,1,0,0,0,69.264,29.68,0,0,71.71,36.345,35.256,37642.8312,1067.5,45754.1481,10.642,4616.592,33.4,40.275,CH4,
4/29/2020,17:07.9,0,4623.6,116.9,0.193,13.22,17.019,0,59.992,22.55,0.586,1.49,1.397,4634,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.067,69.9,70,146.5,-15,16.13,0.91,0.121,0.025,0.026,-0.001,145.8,143,141.9,134.8,124.6,114.3,0,1,0,0,0,69.293,29.68,0,0,71.71,36.322,35.236,37621.4772,1067.5,45785.1114,10.671,4619.585,33.4,40.275,CH4,
4/29/2020,17:10.9,0,4626.6,116.95,0.193,13.23,17.03,0,59.993,22.57,0.586,1.494,1.397,4637,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.033,69.8,70,146.5,-13.1,16.18,0.91,0.12,0.027,0.025,0,145.8,143,141.9,134.6,124.7,114.2,0,1,0,0,0,69.282,29.68,0,0,71.71,36.329,35.243,37628.9511,1067.5,45816.0747,10.7,4622.581,33.4,40.275,CH4,
4/29/2020,17:13.9,0,4629.6,116.84,0.193,13.2,17.041,0,59.993,22.52,0.586,1.492,1.398,4640,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.2,70,70,146.5,-10.6,16.22,0.91,0.124,0.027,0.025,0,145.9,143,141.9,134.8,124.8,114.8,0,1,0,0,0,69.298,29.68,0,0,71.71,36.322,35.233,37618.2741,1067.5,45848.1057,10.73,4625.575,33.4,40.275,CH4,
4/29/2020,17:16.9,0,4632.59,116.89,0.193,13.21,17.052,0,59.993,22.54,0.586,1.491,1.397,4643,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.1,69.8,70,146.7,-8.1,16.28,0.9,0.122,0.027,0.024,0,145.8,142.9,141.9,134.8,124.7,114.5,0,1,0,0,0,69.264,29.68,0,0,71.72,36.306,35.216,37600.1232,1067.5,45879.069,10.759,4628.569,33.4,40.275,CH4,
4/29/2020,17:19.9,0,4635.6,116.88,0.193,13.21,17.063,0,59.992,22.54,0.586,1.49,1.398,4646,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.95,69.9,70,146.7,-6,16.32,0.91,0.121,0.027,0.026,0,145.9,142.9,141.8,134.8,124.3,114,0,1,0,0,0,69.304,29.68,0,0,71.72,36.369,35.276,37664.1852,1067.5,45910.0323,10.788,4631.565,33.4,40.275,CH4,
4/29/2020,17:22.9,0,4638.6,116.91,0.193,13.22,17.074,0,59.992,22.55,0.586,1.493,1.398,4649,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.917,69.9,70,146.7,-4.2,16.36,0.91,0.12,0.027,0.025,0,145.8,142.9,141.8,134.8,123.8,114.4,0,1,0,0,0,69.275,29.68,0,0,71.72,36.322,35.233,37618.2741,1067.5,45940.9956,10.817,4634.56,33.4,40.275,CH4,
4/29/2020,17:25.9,0,4641.6,116.94,0.193,13.23,17.085,0,59.992,22.56,0.586,1.49,1.398,4652,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.933,69.9,70,146.7,-2.9,16.41,0.91,0.125,0.028,0.027,0,145.8,143,141.8,134.5,123.7,114.8,0,1,0,0,0,69.282,29.68,0,0,71.72,36.326,35.24,37625.748,1067.5,45973.0266,10.847,4637.554,33.4,40.275,CH4,
4/29/2020,17:28.9,0,4644.59,116.89,0.193,13.21,17.096,0,59.997,22.54,0.586,1.492,1.398,4655,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.933,70,70,146.7,-1.7,16.45,0.91,0.123,0.027,0.025,0,145.9,143,141.9,134.3,123.7,114.8,0,1,0,0,0,69.325,29.68,0,0,71.72,36.355,35.266,37653.5082,1067.5,46003.9899,10.876,4640.548,33.4,40.275,CH4,
4/29/2020,17:31.9,0,4647.59,116.92,0.193,13.22,17.107,0,59.998,22.55,0.586,1.49,1.398,4658,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134.017,70.1,70,146.6,-1.1,16.49,0.91,0.121,0.027,0.025,0,145.9,143,141.9,134.4,123.9,115,0,1,0,0,0,69.284,29.68,0,0,71.72,36.339,35.253,37639.6281,1067.5,46034.9532,10.905,4643.541,33.4,40.275,CH4,
4/29/2020,17:34.9,0,4650.59,116.93,0.193,13.22,17.118,0,60.001,22.56,0.586,1.493,1.398,4661,0,0,Writing Data... Select Test Sequence to Enable Start Button....,134,69.8,70,146.7,-0.6,16.55,0.91,0.121,0.027,0.025,0,145.7,143,141.9,134.6,124,114.8,0,1,0,0,0,69.336,29.68,0,0,71.72,36.339,35.253,37639.6281,1067.5,46066.9842,10.935,4646.537,33.4,40.275,CH4,
4/29/2020,17:37.9,0,4653.6,116.94,0.193,13.22,17.129,0,60,22.56,0.586,1.493,1.398,4664,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.933,70.1,70,146.7,0.9,16.59,0.91,0.124,0.027,0.027,0,145.6,143,141.9,134.7,124,114.4,0,1,0,0,0,69.347,29.68,0,0,71.73,36.375,35.283,37671.6591,1067.5,46097.9475,10.964,4649.53,33.4,40.275,CH4,
4/29/2020,17:40.9,0,4656.6,116.93,0.193,13.22,17.14,0,60.001,22.56,0.586,1.49,1.399,4667,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.917,69.8,69.9,146.7,-0.5,16.63,0.91,0.124,0.028,0.026,0,145.6,142.9,141.9,134.6,124,114.5,0,1,0,0,0,69.397,29.68,0,0,71.73,36.339,35.246,37632.1542,1067.5,46128.9108,10.993,4652.523,33.4,40.275,CH4,
4/29/2020,17:43.9,0,4659.6,116.86,0.193,13.2,17.151,0,60.003,22.52,0.586,1.492,1.399,4670,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.85,70,70,146.7,-0.7,16.68,0.99,0.123,0.028,0.025,0.001,145.8,142.9,141.9,134.4,123.9,114.2,0,1,0,0,0,69.444,29.68,0,0,71.73,36.342,35.25,37636.425,1067.5,46160.9418,11.023,4655.519,33.4,40.275,CH4,
4/29/2020,17:46.9,0,4662.6,116.89,0.193,13.21,17.162,0,60.002,22.54,0.586,1.491,1.397,4673,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.817,69.8,69.9,146.7,-0.2,16.73,0.98,0.121,0.027,0.025,0,145.8,142.9,141.9,134.3,123.7,114.3,0,1,0,0,0,69.417,29.68,0,0,71.74,36.345,35.256,37642.8312,1067.5,46191.9051,11.052,4658.512,33.4,40.275,CH4,
4/29/2020,17:49.9,0,4665.59,116.87,0.193,13.2,17.173,0,60,22.53,0.586,1.491,1.398,4676,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.85,69.7,69.9,146.7,-1,16.78,0.99,0.119,0.028,0.026,0,145.9,143,141.9,134.4,123.5,114.4,0,1,0,0,0,69.417,29.68,0,0,71.74,36.355,35.263,37650.3051,1067.5,46222.8684,11.081,4661.507,33.4,40.275,CH4,
4/29/2020,17:52.9,0,4668.59,116.87,0.193,13.21,17.184,0,60,22.53,0.586,1.495,1.397,4679,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.867,70,69.9,146.7,-0.7,16.83,0.98,0.124,0.028,0.025,0,145.8,143,141.9,134.4,123.5,114.6,0,1,0,0,0,69.426,29.68,0,0,71.74,36.382,35.289,37678.0653,1067.5,46254.8994,11.111,4664.506,33.4,40.275,CH4,
4/29/2020,17:55.9,0,4671.6,116.86,0.193,13.2,17.195,0,60.002,22.53,0.586,1.49,1.398,4682,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.733,69.5,69.9,146.7,-0.3,16.88,0.98,0.123,0.027,0.026,0,145.7,143,141.8,134.3,123.5,114.1,0,1,0,0,0,69.449,29.68,0,0,71.74,36.402,35.309,37699.4193,1067.5,46285.8627,11.14,4667.498,33.4,40.275,CH4,
4/29/2020,17:58.9,0,4674.6,116.86,0.193,13.2,17.206,0,60.003,22.53,0.586,1.493,1.397,4685,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.783,69.7,69.9,146.7,-0.6,16.92,0.98,0.121,0.027,0.025,0,145.7,143,141.8,134.4,123.8,114,0,1,0,0,0,69.581,29.68,0,0,71.75,36.349,35.259,37646.0343,1067.5,46316.826,11.169,4670.489,33.4,40.275,CH4,
4/29/2020,18:01.9,0,4677.59,116.91,0.193,13.22,17.217,0,60.004,22.55,0.586,1.491,1.398,4688,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.783,69.8,70,146.7,-1,16.98,0.98,0.122,0.027,0.025,0,145.8,143,141.8,134.4,123.7,114,0,1,0,0,0,69.584,29.68,0,0,71.75,36.398,35.306,37696.2162,1067.5,46347.7893,11.198,4673.487,33.4,40.275,CH4,
4/29/2020,18:04.9,0,4680.6,116.86,0.193,13.2,17.228,0,60.002,22.53,0.586,1.491,1.398,4691,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.733,69.9,70,146.7,-0.9,17.02,0.98,0.125,0.028,0.026,0,145.8,143,141.7,134.3,123.6,114,0,1,0,0,0,69.658,29.68,0,0,71.75,36.355,35.266,37653.5082,1067.5,46379.8203,11.228,4676.481,33.4,40.275,CH4,
4/29/2020,18:07.9,0,4683.6,116.93,0.193,13.22,17.239,0,59.999,22.56,0.586,1.49,1.398,4694,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.667,69.7,69.9,146.7,-0.9,17.07,0.98,0.124,0.028,0.025,0,145.8,142.9,141.7,134.2,123.4,114,0,1,0,0,0,69.727,29.68,0,0,71.75,36.392,35.299,37688.7423,1067.5,46410.7836,11.257,4679.474,33.4,40.275,CH4,
4/29/2020,18:10.9,0,4686.6,116.9,0.193,13.21,17.25,0,59.995,22.55,0.586,1.49,1.398,4697,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.633,69.7,69.9,146.7,-1.1,17.13,0.98,0.122,0.027,0.025,0,145.8,142.9,141.7,134.2,123.2,114,0,1,0,0,0,69.727,29.68,0,0,71.75,36.372,35.283,37671.6591,1067.5,46442.8146,11.287,4682.464,33.4,40.275,CH4,
4/29/2020,18:13.9,0,4689.59,116.85,0.193,13.2,17.261,0,59.991,22.53,0.586,1.491,1.398,4700,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.517,69.8,69.9,146.7,-0.5,17.17,0.98,0.121,0.027,0.024,0,145.8,142.9,141.8,133.7,122.9,114,0,1,0,0,0,69.755,29.68,0,0,71.75,36.365,35.273,37660.9821,1067.5,46473.7779,11.316,4685.462,33.4,40.275,CH4,
4/29/2020,18:16.9,0,4692.6,116.88,0.193,13.21,17.272,0,59.988,22.54,0.586,1.491,1.398,4703,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.55,69.8,69.9,146.9,0.4,17.22,0.99,0.121,0.027,0.025,0,145.7,142.9,141.8,134,122.9,114,0,1,0,0,0,69.766,29.68,0,0,71.76,36.385,35.293,37682.3361,1067.5,46504.7412,11.345,4688.454,33.4,40.275,CH4,
4/29/2020,18:19.9,0,4695.59,116.84,0.193,13.2,17.283,0,59.986,22.52,0.586,1.493,1.397,4706,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.55,69.9,69.9,146.8,1.3,17.26,0.98,0.125,0.027,0.026,0,145.8,142.9,141.8,134.1,123.2,113.5,0,1,0,0,0,69.766,29.68,0,0,71.76,36.362,35.269,37656.7113,1067.5,46536.7722,11.375,4691.45,33.4,40.275,CH4,
4/29/2020,18:22.9,0,4698.6,116.9,0.193,13.21,17.294,0,59.986,22.55,0.586,1.491,1.398,4709,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.717,69.8,69.9,146.8,0.2,17.32,0.98,0.124,0.027,0.026,0,145.8,143,141.8,134.2,123.7,113.8,0,1,0,0,0,69.777,29.68,0,0,71.76,36.402,35.309,37699.4193,1067.5,46567.7355,11.404,4694.445,33.4,40.275,CH4,
4/29/2020,18:25.9,0,4701.59,116.95,0.193,13.23,17.305,0,59.989,22.57,0.586,1.489,1.399,4712,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.7,69.7,69.9,146.9,-0.9,17.37,0.99,0.123,0.026,0.027,-0.001,145.7,143,141.8,134.2,123.7,113.8,0,1,0,0,0,69.764,29.68,0,0,71.76,36.372,35.279,37667.3883,1067.5,46598.6988,11.433,4697.436,33.4,40.275,CH4,
4/29/2020,18:28.9,0,4704.6,117.03,0.193,13.25,17.316,0,59.986,22.6,0.586,1.491,1.398,4715,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.65,69.9,69.9,146.9,-2.3,17.41,0.97,0.121,0.026,0.027,0,145.8,143,141.8,134.1,123.3,113.9,0,1,0,0,0,69.734,29.68,0,0,71.76,36.402,35.309,37699.4193,1067.5,46630.7298,11.463,4700.434,33.4,40.275,CH4,
4/29/2020,18:31.9,0,4707.6,117.05,0.193,13.26,17.327,0,59.988,22.61,0.586,1.491,1.398,4718,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.583,69.8,70,146.8,-4.4,17.46,0.98,0.121,0.024,0.028,0,145.8,143,141.8,134,123,113.9,0,1,0,0,0,69.721,29.68,0,0,71.77,36.388,35.293,37682.3361,1067.5,46661.6931,11.492,4703.426,33.5,40.275,CH4,
4/29/2020,18:34.9,0,4710.6,116.95,0.193,13.23,17.338,0,59.985,22.57,0.586,1.49,1.398,4721,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.617,69.6,69.9,146.6,-7.1,17.5,0.98,0.12,0.025,0.029,0,145.9,143,141.8,133.9,122.9,114.2,0,1,0,0,0,69.721,29.68,0,0,71.77,36.359,35.263,37650.3051,1067.5,46692.6564,11.521,4706.421,33.5,40.275,CH4,
4/29/2020,18:37.9,0,4713.6,117.04,0.193,13.25,17.349,0,59.985,22.61,0.586,1.491,1.398,4724,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.583,69.8,69.9,146.6,-10.4,17.56,0.99,0.126,0.025,0.029,0,145.9,143,141.7,134.1,122.9,113.9,0,1,0,0,0,69.732,29.68,0,0,71.77,36.395,35.296,37685.5392,1067.5,46724.6874,11.551,4709.413,33.5,40.275,CH4,
4/29/2020,18:40.9,0,4716.6,117.01,0.193,13.24,17.36,0,59.985,22.6,0.586,1.488,1.399,4727,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.617,69.9,69.9,146.7,-14.2,17.61,0.99,0.125,0.024,0.027,0,145.9,143,141.7,133.9,123,114.2,0,1,0,0,0,69.703,29.68,0,0,71.77,36.412,35.316,37706.8932,1067.5,46755.6507,11.58,4712.412,33.5,40.275,CH4,
4/29/2020,18:43.9,0,4719.6,117.01,0.193,13.24,17.371,0,59.983,22.6,0.586,1.492,1.399,4730,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.583,69.9,69.9,146.9,-17.7,17.65,0.98,0.123,0.023,0.028,0,145.9,142.9,141.7,133.8,123.2,114,0,1,0,0,0,69.732,29.68,0,0,71.77,36.402,35.306,37696.2162,1067.5,46787.6817,11.61,4715.402,33.5,40.275,CH4,
4/29/2020,18:46.9,0,4722.6,117.04,0.193,13.25,17.382,0,59.983,22.61,0.586,1.489,1.398,4733,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.667,69.8,69.9,146.9,-21,17.71,0.97,0.123,0.023,0.03,0,146,142.9,141.7,133.8,123.3,114.3,0,1,0,0,0,69.732,29.68,0,0,71.78,36.369,35.273,37660.9821,1067.5,46818.645,11.639,4718.396,33.5,40.275,CH4,
4/29/2020,18:49.9,0,4725.6,116.99,0.193,13.24,17.393,0,59.98,22.59,0.586,1.491,1.399,4736,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.633,70,69.9,146.9,-22.5,17.76,0.98,0.121,0.024,0.028,0,146,142.9,141.7,133.7,123.2,114.3,0,1,0,0,0,69.721,29.68,0,0,71.78,36.425,35.329,37720.7733,1067.5,46849.6083,11.668,4721.392,33.5,40.275,CH4,
4/29/2020,18:52.9,0,4728.6,117.06,0.193,13.26,17.404,0,59.979,22.62,0.586,1.494,1.398,4739,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.45,69.8,69.9,146.9,-23,17.8,0.99,0.127,0.025,0.03,0.001,145.9,142.9,141.6,133.6,122.8,113.9,0,1,0,0,0,69.743,29.68,0,0,71.78,36.369,35.273,37660.9821,1067.5,46880.5716,11.697,4724.385,33.5,40.275,CH4,
4/29/2020,18:55.9,0,4731.6,117.03,0.193,13.25,17.415,0,59.981,22.6,0.586,1.493,1.398,4742,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.383,69.6,69.9,146.9,-21,17.86,0.97,0.124,0.024,0.025,0,146,142.9,141.6,133.4,122.7,113.7,0,1,0,0,0,69.75,29.68,0,0,71.79,36.385,35.289,37678.0653,1067.5,46912.6026,11.727,4727.378,33.5,40.275,CH4,
4/29/2020,18:58.9,0,4734.6,116.96,0.193,13.23,17.426,0,59.98,22.58,0.586,1.491,1.398,4745,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.333,69.8,69.9,146.8,-17.1,17.91,0.99,0.122,0.025,0.025,0,146,142.9,141.6,133.2,122.8,113.5,0,1,0,0,0,69.755,29.68,0,0,71.79,36.359,35.263,37650.3051,1067.5,46943.5659,11.756,4730.371,33.5,40.275,CH4,
4/29/2020,19:02.0,0,4737.61,117.03,0.193,13.25,17.437,0,59.983,22.61,0.586,1.492,1.398,4748,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.4,69.7,69.9,146.8,-12.7,17.95,0.97,0.121,0.027,0.027,0,146,142.8,141.6,133.6,122.8,113.6,0,1,0,0,0,69.737,29.68,0,0,71.79,36.408,35.312,37702.6224,1067.5,46975.5969,11.786,4733.37,33.5,40.275,CH4,
4/29/2020,19:04.9,0,4740.6,116.98,0.193,13.23,17.448,0,59.985,22.58,0.586,1.494,1.398,4751,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.367,69.6,69.9,146.9,-9,18,0.99,0.124,0.027,0.024,0,145.9,142.8,141.6,133.6,122.7,113.6,0,1,0,0,0,69.743,29.68,0,0,71.79,36.405,35.309,37699.4193,1067.5,47006.5602,11.815,4736.361,33.5,40.275,CH4,
4/29/2020,19:07.9,0,4743.59,117.04,0.193,13.25,17.46,0,59.989,22.61,0.586,1.492,1.398,4754,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.317,69.7,69.9,146.9,-5.3,18.06,0.98,0.123,0.028,0.025,0,145.9,142.8,141.6,133.4,122.6,113.6,0,1,0,0,0,69.743,29.68,0,0,71.79,36.388,35.293,37682.3361,1067.5,47037.5235,11.844,4739.354,33.5,40.275,CH4,
4/29/2020,19:10.9,0,4746.6,117,0.193,13.24,17.471,0,59.99,22.59,0.586,1.494,1.398,4757,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.383,70,69.9,146.9,-2.5,18.1,0.98,0.122,0.027,0.025,0,146,142.9,141.6,133.4,122.7,113.7,0,1,0,0,0,69.761,29.68,0,0,71.8,36.402,35.306,37696.2162,1067.5,47069.5545,11.874,4742.349,33.5,40.275,CH4,
4/29/2020,19:13.9,0,4749.6,117,0.193,13.24,17.482,0,59.991,22.59,0.586,1.493,1.399,4760,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.317,69.9,69.9,147,-0.5,18.15,0.97,0.12,0.027,0.027,0,146,142.9,141.6,133.1,122.8,113.5,0,1,0,0,0,69.737,29.68,0,0,71.8,36.431,35.336,37728.2472,1067.5,47100.5178,11.903,4745.343,33.5,40.275,CH4,
4/29/2020,19:16.9,0,4752.6,116.98,0.193,13.24,17.493,0,59.99,22.58,0.586,1.49,1.398,4763,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.2,69.8,69.9,147,0.6,18.21,1,0.118,0.027,0.025,0,145.9,142.9,141.6,132.8,122.7,113.3,0,1,0,0,0,69.795,29.68,0,0,71.8,36.418,35.322,37713.2994,1067.5,47131.4811,11.932,4748.337,33.5,40.275,CH4,
4/29/2020,19:19.9,0,4755.59,116.98,0.193,13.24,17.504,0,59.993,22.58,0.586,1.493,1.398,4766,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.35,69.9,69.9,146.9,0.9,18.25,0.98,0.123,0.027,0.027,-0.001,145.9,143,141.6,133.5,122.6,113.5,0,1,0,0,0,69.755,29.68,0,0,71.8,36.405,35.309,37699.4193,1067.5,47163.5121,11.962,4751.333,33.5,40.275,CH4,
4/29/2020,19:22.9,0,4758.6,117.04,0.193,13.25,17.515,0,59.991,22.6,0.586,1.489,1.397,4769,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.267,69.9,69.8,146.9,1.5,18.3,0.98,0.121,0.026,0.025,-0.001,145.9,142.9,141.6,133,122.5,113.7,0,1,0,0,0,69.761,29.68,0,0,71.8,36.431,35.336,37728.2472,1067.5,47194.4754,11.991,4754.325,33.5,40.275,CH4,
4/29/2020,19:25.9,0,4761.6,116.99,0.193,13.24,17.526,0,59.989,22.59,0.586,1.49,1.398,4772,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.25,70,69.9,146.9,1.6,18.34,0.98,0.122,0.027,0.025,0,145.9,142.9,141.6,132.7,122.4,114,0,1,0,0,0,69.766,29.68,0,0,71.8,36.395,35.303,37693.0131,1067.5,47226.5064,12.021,4757.318,33.5,40.275,CH4,
4/29/2020,19:28.9,0,4764.6,117.01,0.193,13.24,17.537,0,59.989,22.59,0.586,1.493,1.398,4775,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.25,70,69.9,147,0.2,18.4,0.99,0.12,0.026,0.026,0,145.9,143,141.6,132.9,122.4,113.7,0,1,0,0,0,69.784,29.68,0,0,71.81,36.412,35.316,37706.8932,1067.5,47257.4697,12.05,4760.316,33.5,40.275,CH4,
4/29/2020,19:31.9,0,4767.6,117.02,0.193,13.24,17.548,0,59.988,22.6,0.586,1.491,1.397,4778,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.15,69.9,69.9,147,-0.8,18.45,0.99,0.125,0.027,0.029,0,145.9,142.9,141.5,133,122.2,113.4,0,1,0,0,0,69.818,29.68,0,0,71.81,36.398,35.303,37693.0131,1067.5,47288.433,12.079,4763.308,33.5,40.275,CH4,
4/29/2020,19:34.9,0,4770.6,117.01,0.193,13.24,17.559,0,59.988,22.59,0.586,1.489,1.397,4781,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.067,69.9,69.9,147,-2.8,18.49,0.99,0.124,0.026,0.027,0,145.9,142.9,141.5,132.9,122,113.2,0,1,0,0,0,69.75,29.68,0,0,71.81,36.395,35.299,37688.7423,1067.5,47320.464,12.109,4766.301,33.5,40.275,CH4,
4/29/2020,19:37.9,0,4773.6,117.04,0.193,13.25,17.57,0,59.989,22.61,0.586,1.491,1.398,4784,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.217,69.9,69.9,147,-5.2,18.55,0.99,0.122,0.025,0.029,0,145.9,142.9,141.5,133.4,122.1,113.5,0,1,0,0,0,69.75,29.68,0,0,71.81,36.375,35.279,37667.3883,1067.5,47351.4273,12.138,4769.297,33.5,40.275,CH4,
4/29/2020,19:40.9,0,4776.6,117,0.193,13.24,17.581,0,59.99,22.59,0.586,1.489,1.398,4787,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.117,70.1,69.9,146.9,-6.8,18.6,0.99,0.122,0.024,0.03,0,145.9,142.9,141.5,132.8,122.1,113.5,0,1,0,0,0,69.709,29.68,0,0,71.81,36.402,35.306,37696.2162,1067.5,47383.4583,12.168,4772.292,33.5,40.275,CH4,
4/29/2020,19:43.9,0,4779.6,117.04,0.193,13.25,17.592,0,59.993,22.6,0.586,1.489,1.398,4790,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.2,69.9,69.9,146.9,-8.8,18.64,0.98,0.121,0.025,0.03,0,146,142.9,141.5,133.2,122.1,113.5,0,1,0,0,0,69.761,29.68,0,0,71.82,36.402,35.303,37693.0131,1067.5,47414.4216,12.197,4775.284,33.5,40.275,CH4,
4/29/2020,19:46.9,0,4782.6,117.04,0.193,13.25,17.603,0,59.996,22.61,0.586,1.49,1.398,4793,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.067,70,69.9,146.9,-11.3,18.69,0.99,0.126,0.024,0.03,0,146,142.9,141.5,132.7,122.1,113.2,0,1,0,0,0,69.732,29.68,0,0,71.82,36.455,35.352,37745.3304,1067.5,47445.3849,12.226,4778.28,33.5,40.275,CH4,
4/29/2020,19:49.9,0,4785.6,117.09,0.193,13.26,17.614,0,60,22.62,0.586,1.491,1.397,4796,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.067,70.1,69.9,146.9,-12,18.73,0.98,0.125,0.025,0.028,0,146,142.9,141.5,133,122.1,112.9,0,1,0,0,0,69.772,29.68,0,0,71.82,36.422,35.322,37713.2994,1067.5,47476.3482,12.255,4781.273,33.5,40.275,CH4,
4/29/2020,19:52.9,0,4788.6,117.1,0.193,13.27,17.625,0,59.999,22.63,0.586,1.488,1.398,4799,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.05,69.8,69.9,146.9,-12.5,18.79,1,0.123,0.024,0.029,0,146,142.9,141.5,132.9,122.1,112.9,0,1,0,0,0,69.755,29.68,0,0,71.82,36.422,35.322,37713.2994,1067.5,47508.3792,12.285,4784.267,33.5,40.275,CH4,
4/29/2020,19:55.9,0,4791.6,117.07,0.193,13.26,17.636,0,60,22.62,0.586,1.492,1.398,4802,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.833,70.2,69.9,147.2,-11.5,18.84,0.99,0.122,0.024,0.029,0,146,142.9,141.5,131.7,122,112.9,0,1,0,0,0,69.737,29.68,0,0,71.82,36.422,35.322,37713.2994,1067.5,47539.3425,12.314,4787.26,33.5,40.275,CH4,
4/29/2020,19:58.9,0,4794.6,117.06,0.193,13.25,17.647,0,60.004,22.61,0.586,1.491,1.398,4805,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.8,69.9,69.9,147.1,-12.9,18.88,0.98,0.121,0.025,0.03,0,146,142.9,141.5,131.9,121.6,112.9,0,1,0,0,0,69.772,29.68,0,0,71.82,36.438,35.339,37731.4503,1067.5,47571.3735,12.344,4790.257,33.5,40.275,CH4,
4/29/2020,20:01.9,0,4797.6,117.03,0.193,13.24,17.658,0,60.004,22.6,0.586,1.49,1.398,4808,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.833,70,69.9,147.1,-11.1,18.94,0.99,0.127,0.025,0.03,0,146,142.9,141.4,132.2,121.6,112.9,0,1,0,0,0,69.732,29.68,0,0,71.83,36.405,35.306,37696.2162,1067.5,47602.3368,12.373,4793.25,33.5,40.275,CH4,
4/29/2020,20:04.9,0,4800.6,117.03,0.193,13.24,17.669,0,60.003,22.6,0.586,1.489,1.398,4811,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133,70.2,69.9,147.1,-10.9,18.99,0.99,0.125,0.025,0.03,0,146.1,142.9,141.4,132.7,121.7,113.2,0,1,0,0,0,69.714,29.68,0,0,71.84,36.425,35.322,37713.2994,1067.5,47633.3001,12.402,4796.243,33.5,40.275,CH4,
4/29/2020,20:07.9,0,4803.6,117.03,0.193,13.25,17.68,0,60.003,22.6,0.586,1.494,1.397,4814,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.95,70.2,69.9,147,-11.1,19.05,0.99,0.122,0.024,0.028,0,146,142.9,141.4,132.7,121.7,113,0,1,0,0,0,69.755,29.68,0,0,71.84,36.431,35.332,37723.9764,1067.5,47665.3311,12.432,4799.239,33.5,40.275,CH4,
4/29/2020,20:10.9,0,4806.59,117.03,0.193,13.25,17.691,0,60.004,22.6,0.586,1.49,1.398,4817,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.083,70.2,69.9,147,-9.4,19.09,0.98,0.121,0.025,0.03,0,146.1,142.9,141.5,133,121.7,113.3,0,1,0,0,0,69.772,29.68,0,0,71.84,36.461,35.362,37756.0074,1067.5,47696.2944,12.461,4802.232,33.5,40.275,CH4,
4/29/2020,20:13.9,0,4809.59,117.07,0.193,13.26,17.702,0,60.007,22.61,0.586,1.491,1.398,4820,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.083,70,69.9,147.1,-9.2,19.14,0.99,0.121,0.025,0.03,0,146.1,142.9,141.5,132.9,121.9,113.2,0,1,0,0,0,69.802,29.68,0,0,71.84,36.422,35.322,37713.2994,1067.5,47728.3254,12.491,4805.223,33.5,40.275,CH4,
4/29/2020,20:16.9,0,4812.59,117.08,0.193,13.26,17.713,0,60.009,22.62,0.586,1.488,1.398,4823,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.033,70,69.9,147.1,-8.1,19.18,0.99,0.125,0.025,0.028,0,146,142.9,141.5,132.7,121.9,113.2,0,1,0,0,0,69.847,29.68,0,0,71.84,36.431,35.332,37723.9764,1067.5,47759.2887,12.52,4808.222,33.5,40.275,CH4,
4/29/2020,20:19.9,0,4815.6,117.06,0.193,13.25,17.724,0,60.009,22.61,0.586,1.49,1.398,4826,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133.017,70.1,69.9,147.1,-5.9,19.23,0.98,0.123,0.025,0.027,0,146,142.9,141.4,132.9,121.6,113.3,0,1,0,0,0,69.813,29.68,0,0,71.85,36.455,35.356,37749.6012,1067.5,47790.252,12.549,4811.223,33.5,40.275,CH4,
4/29/2020,20:22.9,0,4818.6,117.09,0.193,13.26,17.735,0,60.01,22.62,0.586,1.495,1.398,4829,0,0,Writing Data... Select Test Sequence to Enable Start Button....,133,69.8,69.9,147.1,-4.8,19.29,0.99,0.121,0.025,0.03,0,145.9,143,141.4,132.8,121.5,113.4,0,1,0,0,0,69.865,29.68,0,0,71.85,36.422,35.319,37710.0963,1067.5,47822.283,12.579,4814.209,33.5,40.275,CH4,
4/29/2020,20:25.9,0,4821.6,117.06,0.193,13.25,17.747,0,60.009,22.61,0.586,1.491,1.398,4832,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.95,70,69.9,147.2,-3.2,19.33,0.99,0.119,0.026,0.028,0,145.9,142.9,141.4,132.8,121.4,113.3,0,1,0,0,0,69.847,29.68,0,0,71.85,36.441,35.342,37734.6534,1067.5,47853.2463,12.608,4817.204,33.5,40.275,CH4,
4/29/2020,20:28.9,0,4824.6,117.1,0.193,13.26,17.758,0,60.009,22.62,0.586,1.495,1.398,4835,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.9,70,69.9,147.2,-1.8,19.38,0.99,0.119,0.027,0.029,0,146,143,141.5,132.3,121.2,113.4,0,1,0,0,0,69.836,29.68,0,0,71.85,36.458,35.356,37749.6012,1067.5,47885.2773,12.638,4820.198,33.5,40.275,CH4,
4/29/2020,20:31.9,0,4827.6,117.03,0.193,13.24,17.769,0,60.007,22.59,0.586,1.492,1.398,4838,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.85,69.9,69.9,147.2,-1.3,19.44,0.99,0.123,0.026,0.027,0,146.1,143,141.5,131.8,121.4,113.3,0,1,0,0,0,69.808,29.68,0,0,71.86,36.431,35.329,37720.7733,1067.5,47916.2406,12.667,4823.189,33.5,40.275,CH4,
4/29/2020,20:34.9,0,4830.59,117.09,0.193,13.26,17.78,0,60.007,22.62,0.586,1.492,1.398,4841,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.9,70,69.9,147.1,-0.8,19.48,0.99,0.122,0.026,0.027,0,146,143,141.5,132.3,121.4,113.2,0,1,0,0,0,69.865,29.67,0,0,71.86,36.448,35.346,37738.9242,1067.5,47947.2039,12.696,4826.184,33.5,40.275,CH4,
4/29/2020,20:37.9,0,4833.6,117.08,0.193,13.26,17.791,0,60.008,22.62,0.586,1.493,1.398,4844,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.85,70,70,147.1,0.1,19.53,0.98,0.121,0.026,0.026,0,146.1,143,141.5,131.9,121.4,113.2,0,1,0,0,0,69.854,29.68,0,0,71.86,36.412,35.312,37702.6224,1067.5,47979.2349,12.726,4829.179,33.5,40.275,CH4,
4/29/2020,20:40.9,0,4836.6,117.09,0.193,13.26,17.802,0,60.009,22.62,0.586,1.491,1.397,4847,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.85,69.8,69.9,147.1,0.7,19.59,0.99,0.119,0.027,0.025,0,146.1,143,141.5,132.2,121.3,113,0,1,0,0,0,69.883,29.68,0,0,71.86,36.422,35.322,37713.2994,1067.5,48010.1982,12.755,4832.17,33.5,40.275,CH4,
4/29/2020,20:43.9,0,4839.59,117.12,0.193,13.27,17.813,0,60.011,22.63,0.586,1.49,1.397,4850,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.8,70.2,69.9,147.2,1.8,19.63,0.99,0.124,0.027,0.026,0,146,143,141.4,132.1,121.3,113,0,1,0,0,0,69.889,29.68,0,0,71.86,36.405,35.303,37693.0131,1067.5,48041.1615,12.784,4835.163,33.5,40.275,CH4,
4/29/2020,20:46.9,0,4842.59,117.08,0.193,13.26,17.824,0,60.012,22.62,0.586,1.494,1.397,4853,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.733,69.9,70,147.2,1.7,19.68,0.98,0.122,0.027,0.026,0,146,143,141.3,131.6,121.4,113.1,0,1,0,0,0,69.86,29.68,0,0,71.87,36.418,35.316,37706.8932,1067.5,48073.1925,12.814,4838.159,33.5,40.275,CH4,
4/29/2020,20:49.9,0,4845.6,117.1,0.193,13.26,17.835,0,60.014,22.62,0.586,1.491,1.397,4856,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.75,69.8,69.9,147.1,1.1,19.73,0.99,0.122,0.027,0.025,0,146,143,141.3,132,121.3,112.9,0,1,0,0,0,69.86,29.68,0,0,71.87,36.425,35.322,37713.2994,1067.5,48104.1558,12.843,4841.154,33.5,40.275,CH4,
4/29/2020,20:52.9,0,4848.6,117.12,0.193,13.27,17.846,0,60.014,22.63,0.586,1.492,1.397,4859,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.717,70.2,70,147.2,0.8,19.78,0.99,0.119,0.028,0.025,0,145.9,142.9,141.3,132.2,121.3,112.7,0,1,0,0,0,69.865,29.68,0,0,71.88,36.405,35.299,37688.7423,1067.5,48135.1191,12.872,4844.146,33.5,40.275,CH4,
4/29/2020,20:55.9,0,4851.6,117.12,0.193,13.27,17.857,0,60.014,22.63,0.586,1.49,1.397,4862,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.583,70.1,70,147.2,-1.3,19.83,0.99,0.119,0.027,0.025,0,146,143,141.3,131.6,120.9,112.7,0,1,0,0,0,69.847,29.68,0,0,71.88,36.458,35.352,37745.3304,1067.5,48167.1501,12.902,4847.141,33.5,40.275,CH4,
4/29/2020,20:58.9,0,4854.6,117.14,0.193,13.27,17.868,0,60.016,22.64,0.586,1.491,1.398,4865,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.633,69.8,69.9,147.2,-3.6,19.88,1,0.123,0.027,0.024,0,146,143,141.3,131.9,120.7,112.9,0,1,0,0,0,69.928,29.68,0,0,71.88,36.461,35.352,37745.3304,1067.5,48198.1134,12.931,4850.131,33.5,40.275,CH4,
4/29/2020,21:01.9,0,4857.6,117.07,0.193,13.25,17.879,0,60.017,22.61,0.586,1.491,1.397,4868,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.617,70.1,70,147.2,-7,19.92,0.99,0.123,0.027,0.025,-0.001,146,143,141.2,132,120.6,112.9,0,1,0,0,0,69.917,29.68,0,0,71.88,36.425,35.319,37710.0963,1067.5,48230.1444,12.961,4853.125,33.5,40.275,CH4,
4/29/2020,21:04.9,0,4860.6,117.09,0.193,13.26,17.89,0,60.019,22.62,0.586,1.493,1.397,4871,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.567,69.9,70,147.2,-11.1,19.98,0.99,0.122,0.026,0.025,0,146.1,143,141.2,131.8,120.7,112.6,0,1,0,0,0,69.899,29.68,0,0,71.88,36.445,35.339,37731.4503,1067.5,48261.1077,12.99,4856.123,33.5,40.275,CH4,
4/29/2020,21:07.9,0,4863.6,117.1,0.193,13.26,17.901,0,60.023,22.62,0.586,1.492,1.398,4874,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.633,70.1,70,147.2,-14.9,20.03,0.99,0.121,0.026,0.026,0,146.1,142.9,141.2,131.8,121,112.8,0,1,0,0,0,69.876,29.68,0,0,71.88,36.435,35.326,37717.5702,1067.5,48292.071,13.019,4859.115,33.5,40.275,CH4,
4/29/2020,21:10.9,0,4866.59,117.1,0.193,13.26,17.912,0,60.024,22.62,0.586,1.491,1.398,4877,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.617,69.7,70,147.2,-19.2,20.07,0.98,0.121,0.025,0.028,0,146.1,142.9,141.2,131.7,121,112.8,0,1,0,0,0,69.871,29.67,0,0,71.89,36.402,35.296,37685.5392,1067.5,48324.102,13.049,4862.109,33.5,40.275,CH4,
4/29/2020,21:13.9,0,4869.6,117.14,0.193,13.27,17.923,0,60.027,22.64,0.586,1.49,1.398,4880,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.533,70,70,147.2,-23.2,20.13,0.99,0.126,0.025,0.029,0,146.1,142.9,141.2,131.8,120.9,112.3,0,1,0,0,0,69.854,29.68,0,0,71.89,36.465,35.356,37749.6012,1067.5,48355.0653,13.078,4865.103,33.5,40.275,CH4,
4/29/2020,21:16.9,0,4872.59,117.07,0.193,13.25,17.934,0,60.026,22.61,0.586,1.49,1.397,4883,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.4,70.1,70,147.2,-22.7,20.17,0.99,0.126,0.024,0.029,0,146,142.9,141.2,131.8,120.5,112,0,1,0,0,0,69.941,29.67,0,0,71.89,36.405,35.299,37688.7423,1067.5,48387.0963,13.108,4868.098,33.5,40.275,CH4,
4/29/2020,21:19.9,0,4875.6,117.07,0.193,13.25,17.945,0,60.025,22.6,0.586,1.49,1.397,4886,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.45,69.9,69.9,147.2,-20.3,20.22,0.99,0.123,0.023,0.03,0,146,142.9,141.1,132,120.3,112.4,0,1,0,0,0,69.907,29.67,0,0,71.9,36.435,35.326,37717.5702,1067.5,48418.0596,13.137,4871.09,33.5,40.275,CH4,
4/29/2020,21:22.9,0,4878.59,116.98,0.193,13.23,17.956,0,60.023,22.57,0.586,1.492,1.397,4889,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.467,69.7,70,147.2,-16.7,20.28,1,0.121,0.024,0.03,0,146.1,142.9,141.1,132.2,120.1,112.4,0,1,0,0,0,69.887,29.68,0,0,71.9,36.431,35.326,37717.5702,1067.5,48449.0229,13.166,4874.086,33.5,40.275,CH4,
4/29/2020,21:25.9,0,4881.6,117.02,0.193,13.24,17.967,0,60.021,22.59,0.586,1.491,1.397,4892,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.467,70.2,70,147.2,-10.8,20.33,0.99,0.127,0.025,0.03,0,146.1,142.9,141,132.1,120.2,112.5,0,1,0,0,0,69.916,29.68,0,0,71.9,36.468,35.359,37752.8043,1067.5,48481.0539,13.196,4877.079,33.5,40.275,CH4,
4/29/2020,21:28.9,0,4884.59,117.05,0.193,13.24,17.978,0,60.022,22.6,0.586,1.488,1.397,4895,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.633,70.2,70.1,147.2,-5.8,20.37,1,0.124,0.025,0.028,0,146.1,143,141,132.2,120.6,112.9,0,1,0,0,0,69.869,29.67,0,0,71.9,36.428,35.322,37713.2994,1067.5,48512.0172,13.225,4880.074,33.5,40.275,CH4,
4/29/2020,21:31.9,0,4887.6,116.96,0.193,13.22,17.99,0,60.017,22.56,0.586,1.492,1.398,4898,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.533,70.1,70,147.2,-3.7,20.42,1,0.122,0.026,0.027,0,146.1,143,141,132,120.7,112.4,0,1,0,0,0,69.898,29.68,0,0,71.9,36.471,35.365,37759.2105,1067.5,48544.0482,13.255,4883.066,33.5,40.275,CH4,
4/29/2020,21:34.9,0,4890.6,117.03,0.193,13.24,18.001,0,60.014,22.59,0.586,1.49,1.398,4901,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.417,69.8,70,147.2,-0.7,20.46,0.99,0.12,0.026,0.028,0,145.8,143,141,131.6,120.8,112.3,0,1,0,0,0,69.856,29.67,0,0,71.9,36.435,35.329,37720.7733,1067.5,48575.0115,13.284,4886.063,33.5,40.275,CH4,
4/29/2020,21:37.9,0,4893.6,116.99,0.193,13.23,18.012,0,60.012,22.58,0.586,1.494,1.397,4904,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.35,70,70,147.2,0.8,20.52,1,0.12,0.026,0.027,0,145.8,143,141,130.8,121.1,112.4,0,1,0,0,0,69.86,29.68,0,0,71.91,36.428,35.322,37713.2994,1067.5,48605.9748,13.313,4889.052,33.5,40.275,CH4,
4/29/2020,21:40.9,0,4896.59,117.06,0.193,13.25,18.023,0,60.011,22.61,0.586,1.494,1.397,4907,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.467,69.9,70,147.2,2.9,20.57,0.99,0.123,0.027,0.027,0,145.9,143,141,131.5,121,112.4,0,1,0,0,0,69.878,29.68,0,0,71.91,36.438,35.332,37723.9764,1067.5,48636.9381,13.342,4892.045,33.5,40.275,CH4,
4/29/2020,21:43.9,0,4899.59,117.08,0.193,13.25,18.034,0,60.012,22.61,0.586,1.489,1.398,4910,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.317,70,70,147.1,2,20.63,1,0.122,0.027,0.025,0,146,143,141,131.2,120.4,112.3,0,1,0,0,0,69.863,29.67,0,0,71.91,36.455,35.346,37738.9242,1067.5,48668.9691,13.372,4895.043,33.5,40.275,CH4,
4/29/2020,21:46.9,0,4902.6,117.06,0.193,13.25,18.045,0,60.013,22.6,0.586,1.491,1.398,4913,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.183,70,70,147.2,1.3,20.67,0.99,0.121,0.027,0.025,0,146,143,140.9,131.2,119.9,112.1,0,1,0,0,0,69.845,29.68,0,0,71.92,36.455,35.346,37738.9242,1067.5,48699.9324,13.401,4898.04,33.5,40.275,CH4,
4/29/2020,21:49.9,0,4905.6,117.07,0.193,13.25,18.056,0,60.013,22.61,0.586,1.492,1.397,4916,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.233,70,70.1,147.2,1.6,20.72,0.99,0.12,0.027,0.027,0,146,143,140.9,131.3,120,112.2,0,1,0,0,0,69.869,29.67,0,0,71.92,36.431,35.326,37717.5702,1067.5,48731.9634,13.431,4901.031,33.5,40.275,CH4,
4/29/2020,21:52.9,0,4908.59,117.03,0.193,13.24,18.067,0,60.014,22.59,0.586,1.49,1.397,4919,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.267,69.8,70,147.2,-0.2,20.78,1,0.118,0.028,0.026,0,146,143,140.9,131.2,120.2,112.3,0,1,0,0,0,69.88,29.67,0,0,71.92,36.441,35.336,37728.2472,1067.5,48762.9267,13.46,4904.029,33.5,40.275,CH4,
4/29/2020,21:56.0,0,4911.6,117.15,0.193,13.27,18.078,0,60.016,22.64,0.586,1.488,1.398,4922,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.4,69.9,70,147.2,-2.7,20.82,0.98,0.124,0.028,0.025,0,146.1,143,141,131.5,120.5,112.3,0,1,0,0,0,69.88,29.68,0,0,71.92,36.441,35.336,37728.2472,1067.5,48793.89,13.489,4907.02,33.5,40.275,CH4,
4/29/2020,21:58.9,0,4914.6,117.08,0.193,13.25,18.089,0,60.018,22.61,0.586,1.492,1.398,4925,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.45,70.3,70,147.1,-5.3,20.87,0.99,0.123,0.027,0.025,0,146.1,143,141,131.8,120.7,112.1,0,1,0,0,0,69.88,29.67,0,0,71.93,36.435,35.326,37717.5702,1067.5,48825.921,13.519,4910.009,33.5,40.275,CH4,
4/29/2020,22:01.9,0,4917.59,117.04,0.193,13.24,18.1,0,60.018,22.59,0.586,1.489,1.397,4928,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.483,70,70,147.1,-9.9,20.92,0.99,0.121,0.026,0.026,0,146.1,143,141,131.6,120.7,112.5,0,1,0,0,0,69.919,29.68,0,0,71.93,36.422,35.312,37702.6224,1067.5,48856.8843,13.548,4913.008,33.5,40.275,CH4,
4/29/2020,22:04.9,0,4920.6,117.07,0.193,13.25,18.111,0,60.017,22.61,0.586,1.491,1.397,4931,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.35,69.9,70,147.2,-13.9,20.96,0.98,0.12,0.027,0.027,0,146.1,143,141,131.6,120.4,112,0,1,0,0,0,69.912,29.68,0,0,71.93,36.465,35.356,37749.6012,1067.5,48888.9153,13.578,4916.001,33.5,40.275,CH4,
4/29/2020,22:07.9,0,4923.59,116.89,0.193,13.2,18.122,0,60.017,22.53,0.586,1.49,1.397,4934,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.25,70.3,70,147.2,-17.2,21.02,1,0.126,0.026,0.026,-0.001,146.1,143,140.9,131.3,120.1,112.1,0,1,0,0,0,69.917,29.68,0,0,71.93,36.458,35.349,37742.1273,1067.5,48919.8786,13.607,4918.997,33.5,40.275,CH4,
4/29/2020,22:10.9,0,4926.6,116.9,0.193,13.21,18.133,0,60.012,22.54,0.586,1.493,1.4,4937,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.183,70,70,147.3,-19.3,21.07,0.99,0.125,0.025,0.025,0,146.1,143,140.9,130.8,120.1,112.2,0,1,0,0,0,69.943,29.67,0,0,71.94,36.448,35.339,37731.4503,1067.5,48950.8419,13.636,4921.989,33.5,40.275,CH4,
4/29/2020,22:13.9,0,4929.6,116.86,0.193,13.2,18.144,0,60.011,22.52,0.586,1.49,1.399,4940,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.267,69.9,70,147.3,-20.5,21.11,0.99,0.124,0.024,0.027,0,146.1,143,140.8,131.3,120.1,112.3,0,1,0,0,0,69.901,29.68,0,0,71.94,36.461,35.352,37745.3304,1067.5,48982.8729,13.666,4924.985,33.5,40.275,CH4,
4/29/2020,22:16.9,0,4932.6,116.92,0.193,13.21,18.155,0,60.011,22.55,0.586,1.492,1.398,4943,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.233,69.9,70.1,147.4,-21.7,21.17,0.99,0.123,0.024,0.029,0,146.1,143,140.8,131.5,119.8,112.2,0,1,0,0,0,69.89,29.68,0,0,71.94,36.438,35.329,37720.7733,1067.5,49013.8362,13.695,4927.977,33.5,40.275,CH4,
4/29/2020,22:19.9,0,4935.6,116.97,0.193,13.23,18.166,0,60.011,22.57,0.586,1.491,1.398,4946,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.183,69.8,70,147.2,-23.3,21.22,0.99,0.122,0.024,0.029,0,146,143,140.8,131.5,119.8,112,0,1,0,0,0,69.984,29.68,0,0,71.94,36.491,35.379,37774.1583,1067.5,49045.8672,13.725,4930.969,33.5,40.275,CH4,
4/29/2020,22:22.9,0,4938.59,116.96,0.193,13.22,18.177,0,60.012,22.56,0.586,1.491,1.398,4949,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.15,70.1,69.9,147.2,-23.1,21.26,0.98,0.128,0.025,0.027,0,146.1,143,140.7,131.3,119.8,112,0,1,0,0,0,70.015,29.67,0,0,71.94,36.481,35.372,37766.6844,1067.5,49076.8305,13.754,4933.966,33.5,40.275,CH4,
4/29/2020,22:25.9,0,4941.6,116.98,0.193,13.23,18.188,0,60.012,22.57,0.586,1.488,1.398,4952,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.067,70.1,70,147.2,-21.8,21.32,0.99,0.126,0.024,0.027,0,146.1,143,140.7,130.9,119.5,112.2,0,1,0,0,0,70.04,29.68,0,0,71.95,36.481,35.372,37766.6844,1067.5,49108.8615,13.784,4936.959,33.5,40.275,CH4,
4/29/2020,22:28.9,0,4944.6,116.96,0.193,13.22,18.199,0,60.013,22.56,0.586,1.488,1.398,4955,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132,70,69.9,147.2,-20.3,21.37,1,0.124,0.024,0.03,0,146.1,143,140.7,130.7,119.4,112.1,0,1,0,0,0,70.051,29.68,0,0,71.95,36.471,35.362,37756.0074,1067.5,49139.8248,13.813,4939.953,33.5,40.275,CH4,
4/29/2020,22:31.9,0,4947.59,116.97,0.193,13.23,18.21,0,60.011,22.57,0.586,1.489,1.398,4958,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.017,69.9,70,147.2,-19.7,21.41,0.99,0.124,0.024,0.028,0,146.1,143,140.7,130.9,119.4,112,0,1,0,0,0,70.069,29.68,0,0,71.95,36.478,35.365,37759.2105,1067.5,49170.7881,13.842,4942.945,33.5,40.275,CH4,
4/29/2020,22:34.9,0,4950.59,116.97,0.193,13.23,18.221,0,60.011,22.57,0.586,1.488,1.398,4961,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.083,70.1,70,147.2,-18.1,21.46,0.99,0.121,0.024,0.03,0,146.1,143,140.7,131,119.6,112.1,0,1,0,0,0,70.087,29.68,0,0,71.95,36.481,35.372,37766.6844,1067.5,49202.8191,13.872,4945.941,33.5,40.275,CH4,
4/29/2020,22:37.9,0,4953.6,116.97,0.193,13.23,18.232,0,60.01,22.57,0.586,1.491,1.398,4964,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.117,70.1,70,147.2,-17.3,21.52,0.99,0.126,0.024,0.029,0,146,143,140.7,130.9,119.6,112.5,0,1,0,0,0,70.13,29.68,0,0,71.96,36.455,35.346,37738.9242,1067.5,49233.7824,13.901,4948.934,33.5,40.275,CH4,
4/29/2020,22:40.9,0,4956.59,117,0.193,13.23,18.243,0,60.01,22.58,0.586,1.488,1.398,4967,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.033,69.8,70,147.2,-14.8,21.56,0.98,0.125,0.024,0.03,0,145.9,143,140.7,130.6,119.7,112.3,0,1,0,0,0,70.159,29.67,0,0,71.96,36.428,35.319,37710.0963,1067.5,49264.7457,13.93,4951.934,33.5,40.275,CH4,
4/29/2020,22:43.9,0,4959.6,116.86,0.193,13.2,18.254,0,60.008,22.52,0.586,1.491,1.397,4970,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.217,70.2,70,147.3,-12.9,21.61,0.98,0.124,0.024,0.029,0,146,143,140.7,131.2,119.8,112.6,0,1,0,0,0,70.114,29.67,0,0,71.97,36.448,35.336,37728.2472,1067.5,49296.7767,13.96,4954.924,33.5,40.275,CH4,
4/29/2020,22:46.9,0,4962.6,116.94,0.193,13.22,18.265,0,60.009,22.55,0.586,1.492,1.399,4973,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.217,70,70,147.3,-11.5,21.67,0.98,0.122,0.024,0.03,0,146,142.9,140.6,131.4,119.8,112.6,0,1,0,0,0,70.189,29.67,0,0,71.97,36.458,35.349,37742.1273,1067.5,49327.74,13.989,4957.919,33.5,40.275,CH4,
4/29/2020,22:49.9,0,4965.6,116.98,0.193,13.23,18.276,0,60.008,22.57,0.586,1.492,1.398,4976,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.017,70.2,70,147.2,-9.7,21.71,0.99,0.121,0.025,0.03,0,146,142.9,140.5,130.8,119.6,112.3,0,1,0,0,0,70.276,29.67,0,0,71.97,36.438,35.329,37720.7733,1067.5,49359.771,14.019,4960.911,33.5,40.275,CH4,
4/29/2020,22:52.9,0,4968.6,116.96,0.193,13.23,18.287,0,60.008,22.56,0.586,1.49,1.398,4979,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.9,69.9,70,147.3,-8.5,21.76,0.99,0.125,0.025,0.029,0,146.1,142.9,140.4,130.6,119.3,112.1,0,1,0,0,0,70.281,29.68,0,0,71.97,36.435,35.322,37713.2994,1067.5,49390.7343,14.048,4963.905,33.5,40.275,CH4,
4/29/2020,22:55.9,0,4971.6,117,0.193,13.24,18.298,0,60.007,22.58,0.586,1.49,1.398,4982,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.867,69.8,70,147.3,-6.2,21.82,0.99,0.125,0.025,0.028,0,146.1,142.8,140.4,130.5,119.4,112,0,1,0,0,0,70.286,29.68,0,0,71.97,36.461,35.349,37742.1273,1067.5,49421.6976,14.077,4966.897,33.5,40.275,CH4,
4/29/2020,22:58.9,0,4974.6,116.91,0.193,13.21,18.309,0,60.003,22.54,0.586,1.489,1.398,4985,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.817,70.2,70,147.2,-5.7,21.86,0.99,0.122,0.025,0.029,0,146.2,142.7,140.4,129.8,119.8,112,0,1,0,0,0,70.294,29.68,0,0,71.98,36.435,35.322,37713.2994,1067.5,49453.7286,14.107,4969.894,33.6,40.275,CH4,
4/29/2020,23:01.9,0,4977.6,116.98,0.193,13.23,18.32,0,60.005,22.57,0.586,1.493,1.398,4988,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.9,69.7,70,147.3,-4.1,21.91,0.99,0.121,0.025,0.028,0,146.2,142.7,140.5,130.4,119.7,111.9,0,1,0,0,0,70.263,29.68,0,0,71.98,36.448,35.336,37728.2472,1067.5,49484.6919,14.136,4972.889,33.6,40.275,CH4,
4/29/2020,23:04.9,0,4980.6,116.97,0.193,13.23,18.331,0,60.006,22.57,0.586,1.492,1.398,4991,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.933,69.9,70,147.4,-4.2,21.96,1,0.125,0.026,0.029,0,146.2,142.7,140.5,130.7,119.5,112,0,1,0,0,0,70.234,29.68,0,0,71.98,36.475,35.362,37756.0074,1067.5,49516.7229,14.166,4975.882,33.6,40.275,CH4,
4/29/2020,23:07.9,0,4983.59,116.96,0.193,13.23,18.342,0,60.006,22.56,0.586,1.49,1.398,4994,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.933,70.1,70,147.3,-3.7,22,0.99,0.123,0.025,0.027,0,146.1,142.7,140.5,130.6,119.7,112,0,1,0,0,0,70.223,29.67,0,0,71.99,36.431,35.319,37710.0963,1067.5,49547.6862,14.195,4978.876,33.6,40.275,CH4,
4/29/2020,23:10.9,0,4986.6,116.97,0.193,13.23,18.353,0,60.006,22.57,0.586,1.492,1.397,4997,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.017,70,70,147.2,-2.2,22.06,1,0.123,0.026,0.027,0,146.1,142.9,140.5,130.6,120,112,0,1,0,0,0,70.247,29.68,0,0,71.99,36.461,35.349,37742.1273,1067.5,49578.6495,14.224,4981.871,33.6,40.275,CH4,
4/29/2020,23:13.9,0,4989.6,116.92,0.193,13.22,18.364,0,60.008,22.55,0.586,1.49,1.398,5000,0,0,Writing Data... Select Test Sequence to Enable Start Button....,132.033,70.1,70,147.2,-1.7,22.11,0.92,0.121,0.025,0.026,0,146.2,142.9,140.5,130.7,120,111.9,0,1,0,0,0,70.252,29.67,0,0,71.99,36.428,35.316,37706.8932,1067.5,49610.6805,14.254,4984.865,33.6,40.275,CH4,
4/29/2020,23:16.9,0,4992.6,116.97,0.193,13.23,18.375,0,60.009,22.57,0.586,1.493,1.398,5003,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.867,70,70,147.2,-0.9,22.15,0.85,0.12,0.027,0.027,0,146.1,143,140.4,130.5,119.4,111.8,0,1,0,0,0,70.241,29.68,0,0,71.99,36.458,35.346,37738.9242,1067.5,49641.6438,14.283,4987.86,33.6,40.275,CH4,
4/29/2020,23:19.9,0,4995.6,116.93,0.193,13.22,18.386,0,60.013,22.55,0.586,1.492,1.398,5006,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.833,70.3,70,147.4,0.2,22.19,0.86,0.123,0.026,0.027,0,146.2,143,140.4,130.5,119.1,111.8,0,1,0,0,0,70.2,29.68,0,0,71.99,36.455,35.346,37738.9242,1067.5,49673.6748,14.313,4990.854,33.6,40.275,CH4,
4/29/2020,23:22.9,0,4998.6,117.02,0.193,13.24,18.397,0,60.014,22.59,0.586,1.491,1.399,5009,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.8,70,70,147.4,2.1,22.23,0.86,0.122,0.027,0.026,0,146.1,142.9,140.4,130.8,118.8,111.8,0,1,0,0,0,70.234,29.68,0,0,72,36.455,35.342,37734.6534,1067.5,49704.6381,14.342,4993.846,33.6,40.275,CH4,
4/29/2020,23:25.9,0,5001.6,117.06,0.193,13.25,18.408,0,60.014,22.61,0.586,1.488,1.398,5012,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.8,70.2,70,147.4,2.3,22.28,0.85,0.122,0.027,0.026,0,146.1,142.9,140.3,130.5,118.7,112.3,0,1,0,0,0,70.234,29.67,0,0,72,36.438,35.326,37717.5702,1067.5,49735.6014,14.371,4996.841,33.6,40.275,CH4,
4/29/2020,23:28.9,0,5004.59,116.93,0.193,13.22,18.42,0,60.012,22.55,0.586,1.491,1.398,5015,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.817,70.2,70.1,147.4,1.8,22.32,0.86,0.121,0.027,0.025,0,146.2,142.8,140.3,130.3,119.2,112.1,0,1,0,0,0,70.205,29.68,0,0,72,36.408,35.296,37685.5392,1067.5,49767.6324,14.401,4999.838,33.6,40.275,CH4,
4/29/2020,23:32.0,0,5007.61,116.92,0.193,13.21,18.431,0,60.014,22.54,0.586,1.49,1.398,5018,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.817,70.3,70,147.3,1.2,22.37,0.85,0.125,0.027,0.025,0,146.1,142.7,140.3,130.3,119.5,112,0,1,0,0,0,70.211,29.68,0,0,72,36.428,35.319,37710.0963,1067.5,49798.5957,14.43,5002.83,33.6,40.275,CH4,
