FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,23:34.9,0,5010.6,116.89,0.193,13.21,18.442,0,60.012,22.53,0.586,1.491,1.397,5021,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.783,70.1,70,147.3,0.1,22.41,0.86,0.124,0.028,0.028,0,146.1,142.7,140.2,130.1,119.6,112,0,1,0,0,0,70.182,29.68,0,0,72,36.425,35.312,37702.6224,1067.5,49829.559,14.459,5005.822,33.6,40.275,CH4,
4/29/2020,23:37.9,0,5013.59,116.93,0.193,13.22,18.453,0,60.011,22.55,0.586,1.49,1.398,5024,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.75,69.9,70.1,147.4,-0.9,22.45,0.86,0.122,0.027,0.025,0,146,142.8,140.2,130.1,119.4,112,0,1,0,0,0,70.166,29.67,0,0,72.01,36.455,35.346,37738.9242,1067.5,49861.59,14.489,5008.815,33.6,40.275,CH4,
4/29/2020,23:40.9,0,5016.6,116.98,0.193,13.23,18.464,0,60.009,22.57,0.586,1.492,1.397,5027,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.667,70.2,70.1,147.4,-2.2,22.49,0.86,0.121,0.027,0.025,0,146,142.8,140.2,130,119,112,0,1,0,0,0,70.166,29.68,0,0,72.01,36.438,35.326,37717.5702,1067.5,49892.5533,14.518,5011.81,33.6,40.275,CH4,
4/29/2020,23:43.9,0,5019.6,116.97,0.193,13.23,18.475,0,60.009,22.57,0.586,1.49,1.398,5030,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.733,69.9,70,147.4,-5,22.53,0.86,0.12,0.027,0.026,0,146.1,142.8,140.2,130.6,118.9,111.8,0,1,0,0,0,70.148,29.68,0,0,72.02,36.438,35.329,37720.7733,1067.5,49924.5843,14.548,5014.805,33.6,40.275,CH4,
4/29/2020,23:46.9,0,5022.6,117,0.193,13.24,18.486,0,60.01,22.58,0.586,1.489,1.399,5033,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.717,69.9,70,147.4,-6.2,22.57,0.85,0.126,0.027,0.025,0,146.1,142.9,140.2,130.5,119.1,111.5,0,1,0,0,0,70.159,29.68,0,0,72.02,36.451,35.339,37731.4503,1067.5,49955.5476,14.577,5017.799,33.6,40.275,CH4,
4/29/2020,23:49.9,0,5025.6,116.95,0.193,13.22,18.497,0,60.009,22.56,0.586,1.49,1.398,5036,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.617,70,70.1,147.4,-8.8,22.63,0.86,0.125,0.027,0.027,0,146.1,142.8,140.1,129.9,119.4,111.4,0,1,0,0,0,70.195,29.67,0,0,72.02,36.445,35.329,37720.7733,1067.5,49986.5109,14.606,5020.791,33.6,40.275,CH4,
4/29/2020,23:52.9,0,5028.6,116.97,0.193,13.23,18.508,0,60.008,22.57,0.586,1.491,1.398,5039,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.617,70.3,70.1,147.4,-11,22.67,0.86,0.123,0.026,0.024,0,146.1,142.8,140.1,129.8,119.4,111.5,0,1,0,0,0,70.2,29.68,0,0,72.02,36.428,35.312,37702.6224,1067.5,50018.5419,14.636,5023.785,33.6,40.275,CH4,
4/29/2020,23:55.9,0,5031.6,116.98,0.193,13.23,18.519,0,60.006,22.57,0.586,1.493,1.398,5042,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.5,70.3,70,147.3,-12.7,22.71,0.86,0.122,0.026,0.025,0,146.1,142.7,140.1,129.5,119.1,111.5,0,1,0,0,0,70.123,29.68,0,0,72.03,36.435,35.319,37710.0963,1067.5,50049.5052,14.665,5026.778,33.6,40.275,CH4,
4/29/2020,23:58.9,0,5034.6,116.98,0.193,13.23,18.53,0,60.003,22.57,0.586,1.493,1.398,5045,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.567,70.2,70.1,147.5,-13.1,22.75,0.86,0.121,0.025,0.026,0,146.1,142.7,140.1,129.7,119,111.8,0,1,0,0,0,70.151,29.68,0,0,72.03,36.438,35.322,37713.2994,1067.5,50081.5362,14.695,5029.773,33.6,40.275,CH4,
4/29/2020,24:01.9,0,5037.6,116.98,0.193,13.23,18.541,0,60.001,22.58,0.586,1.49,1.398,5048,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.567,69.9,70.1,147.6,-13.5,22.79,0.86,0.126,0.026,0.025,0,146.1,142.7,140.1,129.8,118.8,111.9,0,1,0,0,0,70.132,29.68,0,0,72.03,36.461,35.346,37738.9242,1067.5,50112.4995,14.724,5032.768,33.6,40.275,CH4,
4/29/2020,24:04.9,0,5040.6,116.93,0.193,13.22,18.552,0,60.001,22.55,0.586,1.491,1.399,5051,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.633,69.9,70,147.4,-13.9,22.84,0.86,0.124,0.026,0.026,0,146.1,142.6,140.1,130.1,118.8,112.1,0,1,0,0,0,70.16,29.68,0,0,72.03,36.438,35.322,37713.2994,1067.5,50143.4628,14.753,5035.758,33.6,40.275,CH4,
4/29/2020,24:07.9,0,5043.59,116.98,0.193,13.23,18.563,0,60.002,22.58,0.586,1.49,1.399,5054,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.583,69.9,70.1,147.4,-13.9,22.88,0.85,0.123,0.026,0.026,0,146.2,142.7,140.1,129.6,119,111.9,0,1,0,0,0,70.148,29.68,0,0,72.03,36.431,35.319,37710.0963,1067.5,50175.4938,14.783,5038.755,33.6,40.275,CH4,
4/29/2020,24:10.9,0,5046.6,116.96,0.193,13.23,18.574,0,60.002,22.57,0.586,1.492,1.398,5057,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.583,70.2,70,147.4,-14.2,22.92,0.86,0.121,0.025,0.027,0,146.2,142.7,140,129.6,119,112,0,1,0,0,0,70.166,29.68,0,0,72.04,36.458,35.342,37734.6534,1067.5,50206.4571,14.812,5041.75,33.6,40.275,CH4,
4/29/2020,24:13.9,0,5049.6,116.93,0.193,13.22,18.585,0,60,22.55,0.586,1.49,1.397,5060,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.533,69.6,70,147.4,-14.2,22.96,0.85,0.121,0.025,0.025,0,146.2,142.8,140,129.2,119,112,0,1,0,0,0,70.124,29.68,0,0,72.04,36.412,35.296,37685.5392,1067.5,50238.4881,14.842,5044.744,33.6,40.275,CH4,
4/29/2020,24:16.9,0,5052.6,116.94,0.193,13.22,18.596,0,60,22.56,0.586,1.489,1.398,5063,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.583,69.4,70,147.4,-13.4,23,0.84,0.127,0.027,0.025,0,146.3,142.9,140,129.3,119.1,111.9,0,1,0,0,0,70.11,29.68,0,0,72.04,36.465,35.349,37742.1273,1067.5,50269.4514,14.871,5047.736,33.6,40.275,CH4,
4/29/2020,24:19.9,0,5055.6,116.86,0.193,13.2,18.607,0,59.997,22.52,0.586,1.492,1.398,5066,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.65,70.3,70.1,147.4,-13.6,23.05,0.85,0.125,0.026,0.026,0,146.2,142.9,140.1,129.6,119.2,111.9,0,1,0,0,0,70.123,29.68,0,0,72.04,36.422,35.306,37696.2162,1067.5,50300.4147,14.9,5050.73,33.6,40.275,CH4,
4/29/2020,24:22.9,0,5058.6,116.95,0.193,13.22,18.618,0,59.996,22.56,0.586,1.491,1.398,5069,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.617,69.8,70.1,147.4,-11.8,23.1,0.85,0.122,0.026,0.025,0,146.2,142.9,140.1,129.5,119.2,111.8,0,1,0,0,0,70.105,29.68,0,0,72.04,36.438,35.322,37713.2994,1067.5,50331.378,14.929,5053.725,33.6,40.275,CH4,
4/29/2020,24:25.9,0,5061.6,116.9,0.193,13.21,18.629,0,59.995,22.54,0.586,1.496,1.397,5072,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.65,69.7,70.1,147.4,-11,23.14,0.85,0.121,0.026,0.025,0,146.2,142.9,140,129.6,119.2,112,0,1,0,0,0,70.117,29.68,0,0,72.05,36.461,35.346,37738.9242,1067.5,50363.409,14.959,5056.72,33.6,40.275,CH4,
4/29/2020,24:28.9,0,5064.6,116.92,0.193,13.22,18.64,0,59.993,22.55,0.586,1.491,1.398,5075,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.65,69.9,70.1,147.4,-9.9,23.18,0.85,0.12,0.027,0.026,0,146.2,142.8,140,129.8,119.3,111.8,0,1,0,0,0,70.094,29.68,0,0,72.05,36.412,35.299,37688.7423,1067.5,50394.3723,14.988,5059.713,33.6,40.275,CH4,
4/29/2020,24:31.9,0,5067.6,116.95,0.193,13.23,18.651,0,59.991,22.56,0.586,1.491,1.397,5078,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.617,69.9,70.1,147.4,-7.7,23.22,0.85,0.124,0.027,0.025,0,146.1,142.7,139.9,129.8,119.2,112,0,1,0,0,0,70.042,29.68,0,0,72.05,36.435,35.322,37713.2994,1067.5,50426.4033,15.018,5062.709,33.6,40.275,CH4,
4/29/2020,24:34.9,0,5070.6,116.95,0.193,13.23,18.662,0,59.991,22.57,0.586,1.491,1.398,5081,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.633,69.9,70.1,147.5,-4.4,23.26,0.84,0.122,0.026,0.025,-0.001,146.2,142.7,139.9,129.9,119.2,111.9,0,1,0,0,0,70.058,29.68,0,0,72.06,36.418,35.306,37696.2162,1067.5,50457.3666,15.047,5065.702,33.6,40.275,CH4,
4/29/2020,24:37.9,0,5073.6,116.99,0.193,13.24,18.673,0,59.991,22.58,0.586,1.49,1.398,5084,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.55,70,70.1,147.4,-2.2,23.3,0.84,0.122,0.027,0.025,0,146.1,142.6,139.9,129.7,118.9,112.1,0,1,0,0,0,70.087,29.68,0,0,72.06,36.431,35.316,37706.8932,1067.5,50488.3299,15.076,5068.694,33.6,40.275,CH4,
4/29/2020,24:40.9,0,5076.6,116.92,0.193,13.22,18.684,0,59.993,22.55,0.586,1.493,1.397,5087,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.45,70,70.1,147.4,-0.9,23.34,0.85,0.12,0.027,0.025,0,146.1,142.7,139.9,129,118.8,112.2,0,1,0,0,0,70.058,29.67,0,0,72.06,36.435,35.322,37713.2994,1067.5,50520.3609,15.106,5071.688,33.6,40.275,CH4,
4/29/2020,24:43.9,0,5079.59,116.97,0.193,13.23,18.695,0,59.992,22.57,0.586,1.495,1.397,5090,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.533,69.9,70.1,147.5,0.3,23.38,0.84,0.119,0.028,0.026,0,146.2,142.8,139.9,129.4,118.9,112,0,1,0,0,0,70.052,29.68,0,0,72.06,36.412,35.296,37685.5392,1067.5,50551.3242,15.135,5074.685,33.6,40.275,CH4,
4/29/2020,24:46.9,0,5082.6,116.97,0.193,13.23,18.706,0,59.998,22.57,0.586,1.489,1.398,5093,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.467,69.8,70.1,147.5,1.6,23.44,0.85,0.124,0.027,0.025,0,146.2,142.8,139.9,128.9,119,112,0,1,0,0,0,70.076,29.68,0,0,72.06,36.428,35.312,37702.6224,1067.5,50582.2875,15.164,5077.674,33.6,40.275,CH4,
4/29/2020,24:49.9,0,5085.6,116.95,0.193,13.23,18.717,0,60,22.56,0.586,1.49,1.398,5096,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.483,70.2,70.1,147.4,1.7,23.48,0.85,0.122,0.027,0.026,0,146.2,142.8,139.8,129.1,119.1,111.9,0,1,0,0,0,70.047,29.68,0,0,72.06,36.402,35.289,37678.0653,1067.5,50614.3185,15.194,5080.672,33.6,40.275,CH4,
4/29/2020,24:52.9,0,5088.6,116.95,0.193,13.22,18.728,0,60.001,22.56,0.586,1.489,1.399,5099,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.45,70.1,70.1,147.4,1.8,23.52,0.85,0.12,0.027,0.023,0,146.2,142.9,139.8,128.8,119.1,111.9,0,1,0,0,0,69.995,29.68,0,0,72.06,36.395,35.283,37671.6591,1067.5,50645.2818,15.223,5083.664,33.6,40.275,CH4,
4/29/2020,24:55.9,0,5091.6,116.89,0.193,13.21,18.739,0,60.001,22.54,0.586,1.49,1.397,5102,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.383,70.2,70.1,147.4,1.8,23.56,0.85,0.119,0.028,0.028,0,146.2,142.9,139.8,128.7,119.1,111.6,0,1,0,0,0,70.013,29.68,0,0,72.07,36.428,35.316,37706.8932,1067.5,50677.3128,15.253,5086.661,33.6,40.275,CH4,
4/29/2020,24:58.9,0,5094.6,116.93,0.193,13.22,18.75,0,60.004,22.55,0.586,1.494,1.398,5105,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.383,70.1,70.1,147.5,2,23.6,0.85,0.124,0.028,0.025,0,146.2,142.8,139.8,128.7,119,111.8,0,1,0,0,0,70.006,29.68,0,0,72.07,36.428,35.316,37706.8932,1067.5,50708.2761,15.282,5089.655,33.6,40.275,CH4,
4/29/2020,25:01.9,0,5097.6,116.95,0.193,13.23,18.761,0,60.003,22.56,0.586,1.49,1.399,5108,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.483,70,70.1,147.4,1.8,23.64,0.85,0.123,0.027,0.026,0,146.2,142.8,139.8,129.5,118.7,111.9,0,1,0,0,0,70.006,29.68,0,0,72.07,36.422,35.306,37696.2162,1067.5,50739.2394,15.311,5092.65,33.6,40.275,CH4,
4/29/2020,25:04.9,0,5100.6,116.95,0.193,13.22,18.772,0,60.002,22.56,0.586,1.492,1.398,5111,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.417,70.1,70.1,147.4,1.5,23.68,0.84,0.122,0.027,0.025,0,146.2,142.8,139.8,129.4,118.4,111.9,0,1,0,0,0,69.995,29.68,0,0,72.07,36.402,35.289,37678.0653,1067.5,50771.2704,15.341,5095.651,33.6,40.275,CH4,
4/29/2020,25:08.0,0,5103.6,116.93,0.193,13.22,18.783,0,60.002,22.55,0.586,1.491,1.398,5114,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.4,70.1,70.1,147.4,1.4,23.73,0.85,0.12,0.027,0.025,0,146.2,142.8,139.7,129.4,118.3,112,0,1,0,0,0,70.018,29.68,0,0,72.07,36.412,35.299,37688.7423,1067.5,50802.2337,15.37,5098.637,33.6,40.275,CH4,
4/29/2020,25:10.9,0,5106.6,116.9,0.193,13.21,18.794,0,60.004,22.54,0.586,1.489,1.398,5117,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.45,70,70.1,147.5,1,23.78,0.85,0.119,0.028,0.026,0,146.2,142.8,139.7,129.6,118.4,112,0,1,0,0,0,70.006,29.68,0,0,72.07,36.392,35.276,37664.1852,1067.5,50833.197,15.399,5101.629,33.6,40.275,CH4,
4/29/2020,25:13.9,0,5109.59,116.95,0.193,13.22,18.805,0,60.008,22.56,0.586,1.493,1.4,5120,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.517,70,70.1,147.4,1.1,23.82,0.85,0.125,0.028,0.025,-0.001,146.2,142.8,139.6,129.6,118.7,112.2,0,1,0,0,0,70.011,29.68,0,0,72.07,36.375,35.263,37650.3051,1067.5,50864.1603,15.428,5104.627,33.6,40.275,CH4,
4/29/2020,25:16.9,0,5112.6,116.96,0.193,13.23,18.816,0,60.011,22.56,0.586,1.491,1.401,5123,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.583,70,70.1,147.4,-0.7,23.86,0.85,0.124,0.028,0.024,0,146.2,142.8,139.7,129.8,118.8,112.2,0,1,0,0,0,70.022,29.68,0,0,72.07,36.405,35.293,37682.3361,1067.5,50896.1913,15.458,5107.62,33.6,40.275,CH4,
4/29/2020,25:20.0,0,5115.61,116.99,0.193,13.23,18.827,0,60.011,22.57,0.586,1.493,1.398,5126,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.517,70.2,70.1,147.5,-2.4,23.9,0.85,0.123,0.027,0.025,0,146.2,142.8,139.6,129.2,118.7,112.6,0,1,0,0,0,70.043,29.68,0,0,72.08,36.425,35.309,37699.4193,1067.5,50927.1546,15.487,5110.615,33.6,40.275,CH4,
4/29/2020,25:22.9,0,5118.6,116.93,0.193,13.22,18.838,0,60.01,22.55,0.586,1.493,1.398,5129,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.333,70.1,70,147.5,-4.4,23.94,0.85,0.12,0.026,0.026,-0.001,146.1,142.8,139.6,128.7,118.5,112.3,0,1,0,0,0,70.029,29.68,0,0,72.08,36.398,35.283,37671.6591,1067.5,50959.1856,15.517,5113.609,33.6,40.275,CH4,
4/29/2020,25:25.9,0,5121.6,116.91,0.193,13.21,18.849,0,60.008,22.54,0.586,1.49,1.398,5132,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.367,69.9,70,147.5,-6.9,23.98,0.85,0.125,0.027,0.025,0,146.2,142.8,139.6,128.8,118.7,112.1,0,1,0,0,0,70.018,29.68,0,0,72.08,36.379,35.266,37653.5082,1067.5,50990.1489,15.546,5116.599,33.6,40.275,CH4,
4/29/2020,25:28.9,0,5124.6,116.96,0.193,13.23,18.86,0,60.006,22.57,0.586,1.49,1.397,5135,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.367,70.1,70.1,147.5,-8.5,24.02,0.84,0.126,0.027,0.026,0,146.2,142.8,139.6,128.6,118.9,112.1,0,1,0,0,0,70.072,29.68,0,0,72.08,36.359,35.246,37632.1542,1067.5,51021.1122,15.575,5119.596,33.6,40.275,CH4,
4/29/2020,25:31.9,0,5127.6,116.96,0.193,13.23,18.871,0,60.005,22.56,0.586,1.489,1.399,5138,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.367,70,70.1,147.6,-9.4,24.07,0.85,0.124,0.027,0.026,0,146.2,142.8,139.6,128.5,118.9,112.2,0,1,0,0,0,70.069,29.68,0,0,72.08,36.392,35.276,37664.1852,1067.5,51053.1432,15.605,5122.591,33.6,40.275,CH4,
4/29/2020,25:34.9,0,5130.6,116.96,0.193,13.23,18.882,0,60.002,22.56,0.586,1.49,1.397,5141,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.283,70.1,70.1,147.5,-10.7,24.11,0.85,0.121,0.026,0.025,-0.001,146.2,142.7,139.5,128.5,118.7,112.1,0,1,0,0,0,70.061,29.68,0,0,72.08,36.392,35.276,37664.1852,1067.5,51084.1065,15.634,5125.582,33.6,40.275,CH4,
4/29/2020,25:37.9,0,5133.6,116.95,0.193,13.23,18.893,0,59.998,22.56,0.586,1.491,1.397,5144,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.267,70.1,70,147.5,-10.7,24.15,0.85,0.121,0.025,0.026,0,146.2,142.7,139.5,128.6,118.5,112.1,0,1,0,0,0,70.043,29.68,0,0,72.08,36.385,35.269,37656.7113,1067.5,51115.0698,15.663,5128.578,33.6,40.275,CH4,
4/29/2020,25:40.9,0,5136.6,116.9,0.193,13.21,18.904,0,59.997,22.54,0.586,1.489,1.398,5147,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.267,70,70,147.5,-9.4,24.19,0.84,0.12,0.027,0.024,0,146.1,142.7,139.4,128.7,118.5,112.2,0,1,0,0,0,70.033,29.68,0,0,72.09,36.369,35.253,37639.6281,1067.5,51147.1008,15.693,5131.572,33.6,40.275,CH4,
4/29/2020,25:43.9,0,5139.6,116.94,0.193,13.22,18.915,0,59.996,22.56,0.586,1.492,1.398,5150,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.417,70.1,70,147.5,-8.6,24.23,0.85,0.125,0.027,0.025,0,146.2,142.7,139.5,129.5,118.6,112,0,1,0,0,0,70.031,29.68,0,0,72.09,36.369,35.253,37639.6281,1067.5,51178.0641,15.722,5134.567,33.6,40.275,CH4,
4/29/2020,25:46.9,0,5142.6,116.92,0.193,13.22,18.926,0,59.996,22.55,0.586,1.491,1.398,5153,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.45,70.2,70,147.5,-6.8,24.28,0.85,0.123,0.027,0.025,0,146.2,142.6,139.5,129.6,118.7,112.1,0,1,0,0,0,70.031,29.68,0,0,72.09,36.392,35.276,37664.1852,1067.5,51209.0274,15.751,5137.561,33.6,40.275,CH4,
4/29/2020,25:49.9,0,5145.6,116.98,0.193,13.23,18.937,0,59.995,22.58,0.586,1.488,1.398,5156,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.45,70.2,70.1,147.6,-5.7,24.32,0.86,0.121,0.026,0.026,0,146.2,142.6,139.5,129.3,118.7,112.4,0,1,0,0,0,69.973,29.68,0,0,72.09,36.345,35.233,37618.2741,1067.5,51241.0584,15.781,5140.557,33.6,40.275,CH4,
4/29/2020,25:53.0,0,5148.6,117,0.193,13.24,18.948,0,59.996,22.59,0.586,1.492,1.398,5159,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.267,70,70,147.5,-3.9,24.36,0.85,0.12,0.027,0.026,0,146.3,142.6,139.5,128.6,118.5,112.1,0,1,0,0,0,69.973,29.68,0,0,72.09,36.349,35.236,37621.4772,1067.5,51272.0217,15.81,5143.556,33.6,40.275,CH4,
4/29/2020,25:55.9,0,5151.6,116.98,0.193,13.23,18.96,0,59.995,22.58,0.586,1.492,1.398,5162,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.217,70,70,147.5,-3.5,24.41,0.85,0.124,0.027,0.024,-0.001,146.2,142.6,139.4,128.7,118.3,112.1,0,1,0,0,0,69.973,29.68,0,0,72.09,36.382,35.266,37653.5082,1067.5,51302.985,15.839,5146.551,33.6,40.275,CH4,
4/29/2020,25:59.0,0,5154.61,116.98,0.193,13.23,18.971,0,59.998,22.57,0.586,1.491,1.398,5165,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.233,70.1,70,147.4,-2.4,24.45,0.84,0.124,0.027,0.025,0,146.3,142.7,139.4,128.5,118.4,112.1,0,1,0,0,0,69.961,29.68,0,0,72.1,36.408,35.293,37682.3361,1067.5,51335.016,15.869,5149.539,33.6,40.275,CH4,
4/29/2020,26:01.9,0,5157.6,116.92,0.193,13.22,18.982,0,59.997,22.55,0.586,1.489,1.398,5168,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.15,70.2,70,147.5,-1.7,24.49,0.84,0.123,0.027,0.025,0,146.2,142.6,139.3,128.3,118.5,112,0,1,0,0,0,69.95,29.68,0,0,72.1,36.352,35.24,37625.748,1067.5,51365.9793,15.898,5152.533,33.6,40.275,CH4,
4/29/2020,26:04.9,0,5160.6,116.95,0.193,13.23,18.993,0,60,22.56,0.586,1.49,1.399,5171,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.317,69.9,70,147.6,-1.4,24.53,0.85,0.12,0.027,0.025,0,146.3,142.7,139.3,128.7,118.7,112.2,0,1,0,0,0,69.903,29.68,0,0,72.1,36.365,35.25,37636.425,1067.5,51396.9426,15.927,5155.527,33.6,40.275,CH4,
4/29/2020,26:07.9,0,5163.6,116.96,0.193,13.23,19.004,0,60.002,22.57,0.586,1.488,1.399,5174,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.367,69.9,70,147.6,-1.1,24.57,0.85,0.12,0.027,0.026,0,146.3,142.7,139.3,128.9,118.7,112.3,0,1,0,0,0,69.932,29.68,0,0,72.1,36.369,35.253,37639.6281,1067.5,51427.9059,15.956,5158.521,33.6,40.275,CH4,
4/29/2020,26:10.9,0,5166.6,116.95,0.193,13.23,19.015,0,60.004,22.56,0.586,1.493,1.399,5177,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.283,70,70,147.5,-1.5,24.61,0.86,0.125,0.028,0.025,0,146.3,142.8,139.3,128.5,118.5,112.3,0,1,0,0,0,69.955,29.68,0,0,72.1,36.342,35.23,37615.071,1067.5,51459.9369,15.986,5161.516,33.6,40.275,CH4,
4/29/2020,26:13.9,0,5169.6,116.97,0.193,13.23,19.026,0,60.004,22.57,0.586,1.492,1.398,5180,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.25,70.2,70,147.6,-1.6,24.65,0.86,0.124,0.027,0.028,0,146.3,142.7,139.2,128.4,118.4,112.5,0,1,0,0,0,69.95,29.68,0,0,72.1,36.335,35.223,37607.5971,1067.5,51490.9002,16.015,5164.509,33.6,40.275,CH4,
4/29/2020,26:16.9,0,5172.6,116.91,0.193,13.21,19.037,0,60.007,22.54,0.586,1.492,1.398,5183,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.283,69.8,70.1,147.6,-3,24.69,0.84,0.122,0.027,0.025,0,146.3,142.7,139.3,128.6,118.4,112.4,0,1,0,0,0,69.91,29.68,0,0,72.1,36.362,35.25,37636.425,1067.5,51521.8635,16.044,5167.504,33.6,40.275,CH4,
4/29/2020,26:19.9,0,5175.6,116.95,0.193,13.22,19.048,0,60.009,22.56,0.586,1.491,1.398,5186,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.217,70,70,147.6,-4.2,24.75,0.85,0.121,0.027,0.024,0,146.2,142.6,139.3,128.5,118.4,112.3,0,1,0,0,0,69.916,29.68,0,0,72.1,36.372,35.256,37642.8312,1067.5,51553.8945,16.074,5170.499,33.6,40.275,CH4,
4/29/2020,26:22.9,0,5178.6,116.94,0.193,13.22,19.059,0,60.007,22.56,0.586,1.492,1.398,5189,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.233,70.2,70,147.6,-5.8,24.79,0.85,0.12,0.028,0.026,0,146.3,142.7,139.3,128.5,118.4,112.2,0,1,0,0,0,69.892,29.68,0,0,72.1,36.375,35.259,37646.0343,1067.5,51584.8578,16.103,5173.492,33.6,40.275,CH4,
4/29/2020,26:25.9,0,5181.6,116.94,0.193,13.22,19.07,0,60.003,22.56,0.586,1.49,1.398,5192,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.283,70.2,70.1,147.6,-7.4,24.83,0.85,0.119,0.027,0.025,0,146.3,142.7,139.3,128.4,118.4,112.6,0,1,0,0,0,69.898,29.68,0,0,72.11,36.359,35.243,37628.9511,1067.5,51615.8211,16.132,5176.485,33.6,40.275,CH4,
4/29/2020,26:28.9,0,5184.6,117.03,0.193,13.25,19.081,0,60.002,22.6,0.586,1.491,1.399,5195,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.217,69.9,70.1,147.6,-7.7,24.87,0.84,0.123,0.027,0.025,0,146.3,142.7,139.3,128.2,118.3,112.5,0,1,0,0,0,69.921,29.68,0,0,72.11,36.339,35.226,37610.8002,1067.5,51647.8521,16.162,5179.481,33.6,40.275,CH4,
4/29/2020,26:31.9,0,5187.6,116.96,0.193,13.23,19.092,0,60.001,22.57,0.586,1.493,1.398,5198,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.1,70.1,70,147.6,-8.3,24.91,0.85,0.122,0.026,0.025,0,146.2,142.7,139.2,128,118.3,112.2,0,1,0,0,0,69.896,29.68,0,0,72.11,36.359,35.243,37628.9511,1067.5,51678.8154,16.191,5182.475,33.6,40.275,CH4,
4/29/2020,26:34.9,0,5190.59,117.02,0.193,13.25,19.103,0,59.999,22.59,0.586,1.489,1.401,5201,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.133,69.9,70,147.5,-7.7,24.95,0.85,0.121,0.026,0.025,0,146.2,142.7,139.2,128,118.4,112.3,0,1,0,0,0,69.903,29.68,0,0,72.11,36.372,35.256,37642.8312,1067.5,51709.7787,16.22,5185.47,33.6,40.275,CH4,
4/29/2020,26:37.9,0,5193.6,116.95,0.193,13.23,19.114,0,60.001,22.56,0.586,1.492,1.398,5204,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.267,70.2,70,147.5,-7.5,24.99,0.84,0.12,0.027,0.025,0,146.3,142.8,139.2,128.4,118.5,112.4,0,1,0,0,0,69.896,29.68,0,0,72.11,36.365,35.25,37636.425,1067.5,51741.8097,16.25,5188.466,33.6,40.275,CH4,
4/29/2020,26:40.9,0,5196.6,116.98,0.193,13.23,19.125,0,60.003,22.57,0.586,1.49,1.398,5207,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.3,70.1,70.1,147.6,-7.3,25.05,0.84,0.124,0.027,0.026,-0.001,146.2,142.7,139.2,129,118.4,112.3,0,1,0,0,0,69.851,29.68,0,0,72.11,36.339,35.226,37610.8002,1067.5,51772.773,16.279,5191.456,33.6,40.275,CH4,
4/29/2020,26:43.9,0,5199.59,117.02,0.193,13.24,19.136,0,60.002,22.59,0.586,1.49,1.397,5210,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.283,69.9,70.1,147.6,-7.5,25.09,0.84,0.124,0.027,0.025,0,146.2,142.7,139.1,128.8,118.5,112.4,0,1,0,0,0,69.813,29.68,0,0,72.11,36.316,35.203,37586.2431,1067.5,51803.7363,16.308,5194.453,33.6,40.275,CH4,
4/29/2020,26:46.9,0,5202.59,116.98,0.193,13.24,19.147,0,60,22.58,0.586,1.489,1.399,5213,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.167,69.9,70,147.7,-7.2,25.13,0.85,0.122,0.027,0.025,0,146.2,142.6,139.1,128.2,118.5,112.4,0,1,0,0,0,69.84,29.68,0,0,72.11,36.322,35.21,37593.717,1067.5,51834.6996,16.337,5197.454,33.6,40.275,CH4,
4/29/2020,26:50.0,0,5205.6,117.04,0.193,13.25,19.158,0,60,22.6,0.586,1.491,1.398,5216,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.1,70.2,70.1,147.7,-7.3,25.17,0.84,0.12,0.026,0.026,0,146.2,142.6,139.1,127.9,118.5,112.3,0,1,0,0,0,69.8,29.68,0,0,72.11,36.352,35.24,37625.748,1067.5,51866.7306,16.367,5200.444,33.6,40.275,CH4,
4/29/2020,26:52.9,0,5208.6,116.96,0.193,13.23,19.169,0,60,22.57,0.586,1.491,1.398,5219,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.033,70.2,70.1,147.7,-7.1,25.21,0.85,0.12,0.027,0.025,0,146.2,142.6,139,127.8,118.4,112.2,0,1,0,0,0,69.782,29.68,0,0,72.11,36.342,35.23,37615.071,1067.5,51897.6939,16.396,5203.438,33.6,40.275,CH4,
4/29/2020,26:55.9,0,5211.6,116.99,0.193,13.24,19.18,0,60,22.58,0.586,1.491,1.398,5222,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.05,70.1,70.1,147.6,-6.7,25.25,0.85,0.124,0.027,0.025,0,146.3,142.6,139,127.6,118.4,112.4,0,1,0,0,0,69.804,29.68,0,0,72.11,36.352,35.236,37621.4772,1067.5,51928.6572,16.425,5206.434,33.6,40.275,CH4,
4/29/2020,26:58.9,0,5214.6,117.01,0.193,13.24,19.191,0,60,22.59,0.586,1.492,1.398,5225,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.1,70.2,70.1,147.6,-5.9,25.29,0.85,0.122,0.027,0.025,0,146.3,142.6,139,128,118.4,112.3,0,1,0,0,0,69.773,29.68,0,0,72.11,36.326,35.213,37596.9201,1067.5,51960.6882,16.455,5209.426,33.6,40.275,CH4,
4/29/2020,27:01.9,0,5217.6,116.98,0.193,13.24,19.202,0,59.997,22.58,0.586,1.493,1.398,5228,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.083,70.1,70.1,147.6,-6.3,25.34,0.84,0.121,0.026,0.023,0,146.2,142.6,139,128.2,118.3,112.2,0,1,0,0,0,69.768,29.68,0,0,72.11,36.289,35.18,37561.686,1067.5,51991.6515,16.484,5212.423,33.6,40.275,CH4,
4/29/2020,27:04.9,0,5220.6,117.01,0.193,13.24,19.213,0,59.994,22.59,0.586,1.493,1.399,5231,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.083,70.1,70.1,147.6,-4.9,25.38,0.85,0.12,0.027,0.025,0,146.2,142.6,138.9,128.3,118.3,112.2,0,1,0,0,0,69.75,29.68,0,0,72.11,36.329,35.216,37600.1232,1067.5,52022.6148,16.513,5215.417,33.6,40.275,CH4,
4/29/2020,27:07.9,0,5223.6,116.98,0.193,13.24,19.224,0,59.992,22.58,0.586,1.491,1.398,5234,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.1,70.1,70.1,147.6,-3.5,25.42,0.85,0.125,0.028,0.026,0,146.2,142.6,138.9,128.4,118.2,112.3,0,1,0,0,0,69.75,29.68,0,0,72.11,36.355,35.243,37628.9511,1067.5,52054.6458,16.543,5218.414,33.6,40.275,CH4,
4/29/2020,27:10.9,0,5226.6,117.02,0.193,13.25,19.235,0,59.99,22.6,0.586,1.488,1.397,5237,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.067,70.3,70.1,147.6,-1.9,25.46,0.85,0.123,0.027,0.026,0,146.2,142.6,138.9,128.3,118.1,112.3,0,1,0,0,0,69.763,29.68,0,0,72.11,36.349,35.236,37621.4772,1067.5,52085.6091,16.572,5221.405,33.6,40.275,CH4,
4/29/2020,27:13.9,0,5229.6,116.99,0.193,13.24,19.246,0,59.99,22.58,0.586,1.491,1.398,5240,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.117,70.2,70,147.6,-0.7,25.5,0.86,0.121,0.027,0.026,0,146.2,142.6,138.9,128.6,118,112.4,0,1,0,0,0,69.727,29.68,0,0,72.12,36.335,35.223,37607.5971,1067.5,52116.5724,16.601,5224.402,33.6,40.275,CH4,
4/29/2020,27:16.9,0,5232.6,117,0.193,13.25,19.257,0,59.991,22.59,0.586,1.49,1.398,5243,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.167,69.9,70.1,147.6,1.7,25.55,0.84,0.12,0.027,0.026,0,146.2,142.6,138.9,128.4,118.1,112.8,0,1,0,0,0,69.71,29.68,0,0,72.12,36.335,35.223,37607.5971,1067.5,52148.6034,16.631,5227.393,33.6,40.275,CH4,
4/29/2020,27:19.9,0,5235.6,117.01,0.193,13.24,19.268,0,59.993,22.59,0.586,1.489,1.398,5246,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.15,70.2,70.1,147.6,2.3,25.59,0.86,0.118,0.027,0.027,0,146.2,142.6,138.9,128.3,118.1,112.8,0,1,0,0,0,69.664,29.68,0,0,72.12,36.329,35.22,37604.394,1067.5,52179.5667,16.66,5230.388,33.6,40.275,CH4,
4/29/2020,27:22.9,0,5238.6,116.92,0.193,13.22,19.279,0,59.992,22.55,0.586,1.488,1.398,5249,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.117,70.2,70.1,147.6,2,25.64,0.86,0.125,0.028,0.025,0,146.2,142.6,138.9,128.2,118.1,112.7,0,1,0,0,0,69.664,29.68,0,0,72.12,36.292,35.18,37561.686,1067.5,52210.53,16.689,5233.381,33.6,40.275,CH4,
4/29/2020,27:25.9,0,5241.6,116.93,0.193,13.23,19.29,0,59.994,22.56,0.586,1.49,1.399,5252,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131,70.2,70.1,147.6,2.3,25.68,0.86,0.124,0.027,0.025,0,146.3,142.6,138.8,127.9,118.1,112.3,0,1,0,0,0,69.658,29.68,0,0,72.12,36.332,35.223,37607.5971,1067.5,52241.4933,16.718,5236.376,33.6,40.275,CH4,
4/29/2020,27:28.9,0,5244.6,116.91,0.193,13.22,19.301,0,59.994,22.55,0.586,1.492,1.399,5255,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.133,70.2,70.1,147.6,2.5,25.72,0.85,0.122,0.027,0.025,0,146.2,142.6,138.7,128.3,118.3,112.7,0,1,0,0,0,69.622,29.68,0,0,72.12,36.306,35.197,37579.8369,1067.5,52272.4566,16.747,5239.372,33.6,40.275,CH4,
4/29/2020,27:32.0,0,5247.6,116.91,0.193,13.22,19.312,0,59.994,22.55,0.586,1.49,1.397,5258,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.25,70.1,70.1,147.7,2.5,25.76,0.85,0.121,0.026,0.027,0,146.3,142.6,138.7,128.2,118.6,113.1,0,1,0,0,0,69.658,29.68,0,0,72.12,36.319,35.207,37590.5139,1067.5,52304.4876,16.777,5242.36,33.6,40.275,CH4,
4/29/2020,27:34.9,0,5250.59,116.97,0.193,13.24,19.323,0,59.995,22.58,0.586,1.491,1.398,5261,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.2,70.1,70,147.6,1,25.8,0.85,0.118,0.027,0.027,0,146.2,142.6,138.7,128,118.8,112.9,0,1,0,0,0,69.635,29.68,0,0,72.12,36.326,35.213,37596.9201,1067.5,52335.4509,16.806,5245.358,33.6,40.275,CH4,
4/29/2020,27:37.9,0,5253.6,116.92,0.193,13.22,19.334,0,59.996,22.55,0.586,1.491,1.397,5264,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.15,70,70,147.6,0.6,25.84,0.86,0.125,0.027,0.025,0,146.3,142.6,138.7,127.8,118.9,112.6,0,1,0,0,0,69.593,29.68,0,0,72.12,36.312,35.2,37583.04,1067.5,52366.4142,16.835,5248.358,33.6,40.275,CH4,
4/29/2020,27:41.0,0,5256.6,116.94,0.193,13.23,19.345,0,59.997,22.56,0.586,1.492,1.398,5267,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.117,70,70.1,147.6,0,25.88,0.86,0.123,0.026,0.025,0,146.3,142.6,138.7,128,118.8,112.3,0,1,0,0,0,69.629,29.68,0,0,72.12,36.299,35.187,37569.1599,1067.5,52398.4452,16.865,5251.347,33.6,40.275,CH4,
4/29/2020,27:43.9,0,5259.6,116.92,0.193,13.22,19.356,0,59.999,22.55,0.586,1.49,1.398,5270,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.1,70.3,70.1,147.6,0.5,25.94,0.86,0.123,0.026,0.027,0,146.3,142.6,138.7,128.1,118.6,112.3,0,1,0,0,0,69.606,29.68,0,0,72.12,36.319,35.207,37590.5139,1067.5,52429.4085,16.894,5254.341,33.6,40.275,CH4,
4/29/2020,27:46.9,0,5262.6,116.94,0.193,13.23,19.368,0,60,22.56,0.586,1.491,1.398,5273,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.05,70.2,70.1,147.6,-0.9,25.98,0.85,0.121,0.026,0.026,0,146.3,142.6,138.6,128.1,118.4,112.3,0,1,0,0,0,69.588,29.68,0,0,72.12,36.279,35.167,37547.8059,1067.5,52460.3718,16.923,5257.337,33.6,40.275,CH4,
4/29/2020,27:49.9,0,5265.6,116.94,0.193,13.23,19.379,0,60.001,22.56,0.586,1.491,1.398,5276,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.017,69.9,70.1,147.6,-1.3,26.02,0.85,0.125,0.027,0.027,0,146.2,142.6,138.5,128.1,118.4,112.3,0,1,0,0,0,69.588,29.68,0,0,72.12,36.332,35.22,37604.394,1067.5,52492.4028,16.953,5260.327,33.6,40.275,CH4,
4/29/2020,27:52.9,0,5268.59,116.91,0.193,13.22,19.39,0,60.003,22.55,0.586,1.492,1.398,5279,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131,70.2,70.1,147.6,-0.7,26.06,0.86,0.125,0.026,0.028,0,146.2,142.6,138.5,128.2,118.4,112.1,0,1,0,0,0,69.583,29.68,0,0,72.12,36.332,35.216,37600.1232,1067.5,52523.3661,16.982,5263.323,33.6,40.275,CH4,
4/29/2020,27:55.9,0,5271.6,116.98,0.193,13.23,19.401,0,60.006,22.57,0.586,1.49,1.397,5282,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.017,70.2,70.1,147.7,-0.7,26.1,0.86,0.122,0.026,0.027,0,146.2,142.6,138.6,127.9,118.5,112.3,0,1,0,0,0,69.559,29.68,0,0,72.12,36.319,35.21,37593.717,1067.5,52554.3294,17.011,5266.319,33.6,40.275,CH4,
4/29/2020,27:58.9,0,5274.6,116.92,0.193,13.22,19.412,0,60.006,22.55,0.586,1.492,1.398,5285,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.933,70.2,70.1,147.8,1.1,26.14,0.86,0.121,0.026,0.027,0,146.2,142.6,138.6,127.5,118.4,112.3,0,1,0,0,0,69.559,29.68,0,0,72.12,36.302,35.19,37572.363,1067.5,52585.2927,17.04,5269.312,33.6,40.275,CH4,
4/29/2020,28:01.9,0,5277.6,116.95,0.193,13.23,19.423,0,60.009,22.56,0.586,1.491,1.398,5288,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.967,70,70.1,147.8,1,26.19,0.84,0.119,0.027,0.027,0,146.2,142.6,138.6,127.7,118.3,112.4,0,1,0,0,0,69.53,29.68,0,0,72.12,36.273,35.163,37543.5351,1067.5,52617.3237,17.07,5272.307,33.6,40.275,CH4,
4/29/2020,28:04.9,0,5280.6,116.93,0.193,13.22,19.434,0,60.012,22.56,0.586,1.493,1.398,5291,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.983,69.9,70.1,147.9,2,26.23,0.86,0.126,0.027,0.027,0.001,146.2,142.6,138.7,127.5,118.3,112.6,0,1,0,0,0,69.536,29.68,0,0,72.12,36.312,35.2,37583.04,1067.5,52648.287,17.099,5275.301,33.7,40.275,CH4,
4/29/2020,28:07.9,0,5283.6,116.9,0.193,13.21,19.445,0,60.013,22.54,0.586,1.492,1.397,5294,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.967,70.1,70.1,147.7,2,26.28,0.85,0.123,0.027,0.027,0,146.2,142.6,138.7,127.1,118.4,112.8,0,1,0,0,0,69.507,29.68,0,0,72.12,36.269,35.157,37537.1289,1067.5,52679.2503,17.128,5278.293,33.7,40.275,CH4,
4/29/2020,28:10.9,0,5286.6,116.96,0.193,13.23,19.456,0,60.013,22.56,0.586,1.494,1.398,5297,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.95,70.2,70.1,147.6,1.9,26.32,0.86,0.122,0.027,0.026,0,146.2,142.5,138.6,127.2,118.5,112.7,0,1,0,0,0,69.53,29.68,0,0,72.12,36.312,35.203,37586.2431,1067.5,52710.2136,17.157,5281.282,33.7,40.275,CH4,
4/29/2020,28:13.9,0,5289.59,116.89,0.193,13.21,19.467,0,60.014,22.54,0.586,1.49,1.398,5300,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.05,70.1,70.1,147.6,1.3,26.36,0.86,0.12,0.027,0.025,0,146.2,142.6,138.5,127.6,118.7,112.7,0,1,0,0,0,69.52,29.68,0,0,72.12,36.276,35.163,37543.5351,1067.5,52742.2446,17.187,5284.281,33.7,40.275,CH4,
4/29/2020,28:16.9,0,5292.6,116.94,0.193,13.22,19.478,0,60.013,22.56,0.586,1.491,1.398,5303,0,0,Writing Data... Select Test Sequence to Enable Start Button....,131.033,69.9,70.1,147.7,-0.7,26.4,0.85,0.119,0.027,0.025,0,146.3,142.6,138.4,127.9,118.5,112.5,0,1,0,0,0,69.52,29.68,0,0,72.12,36.306,35.193,37575.5661,1067.5,52773.2079,17.216,5287.276,33.7,40.275,CH4,
4/29/2020,28:20.0,0,5295.6,116.96,0.193,13.23,19.489,0,60.012,22.57,0.586,1.492,1.398,5306,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.883,70.4,70.1,147.7,-1.8,26.45,0.85,0.126,0.027,0.026,0,146.3,142.6,138.4,127.5,118.2,112.3,0,1,0,0,0,69.52,29.68,0,0,72.12,36.296,35.187,37569.1599,1067.5,52804.1712,17.245,5290.269,33.7,40.275,CH4,
4/29/2020,28:22.9,0,5298.6,116.91,0.193,13.22,19.5,0,60.01,22.54,0.586,1.496,1.397,5309,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.8,69.8,70.1,147.8,-4.1,26.49,0.85,0.123,0.027,0.024,0,146.2,142.6,138.3,127.7,118,112,0,1,0,0,0,69.577,29.68,0,0,72.12,36.299,35.187,37569.1599,1067.5,52835.1345,17.274,5293.261,33.7,40.275,CH4,
4/29/2020,28:25.9,0,5301.6,116.92,0.193,13.22,19.511,0,60.008,22.55,0.586,1.491,1.398,5312,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.883,70.3,70.1,147.7,-6.1,26.53,0.85,0.122,0.027,0.026,-0.001,146.2,142.6,138.3,127.9,118.1,112.2,0,1,0,0,0,69.536,29.68,0,0,72.12,36.299,35.187,37569.1599,1067.5,52867.1655,17.304,5296.261,33.7,40.275,CH4,
4/29/2020,28:29.0,0,5304.61,116.92,0.193,13.22,19.522,0,60.008,22.55,0.586,1.494,1.398,5315,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.867,69.8,70.1,147.6,-8.2,26.57,0.86,0.122,0.026,0.025,0,146.2,142.6,138.3,127.3,118.4,112.4,0,1,0,0,0,69.512,29.68,0,0,72.12,36.276,35.163,37543.5351,1067.5,52898.1288,17.333,5299.25,33.7,40.275,CH4,
4/29/2020,28:31.9,0,5307.6,116.95,0.193,13.23,19.533,0,60.01,22.56,0.586,1.491,1.399,5318,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.883,70.5,70.1,147.7,-9.9,26.61,0.85,0.121,0.026,0.026,0,146.2,142.6,138.3,127.3,118.4,112.5,0,1,0,0,0,69.46,29.68,0,0,72.12,36.289,35.177,37558.4829,1067.5,52929.0921,17.362,5302.242,33.7,40.275,CH4,
4/29/2020,28:34.9,0,5310.6,116.99,0.193,13.24,19.544,0,60.01,22.58,0.586,1.492,1.399,5321,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.9,70.1,70.1,147.8,-12,26.65,0.86,0.125,0.026,0.027,0,146.3,142.6,138.4,127.3,118.4,112.4,0,1,0,0,0,69.5,29.68,0,0,72.12,36.296,35.183,37564.8891,1067.5,52960.0554,17.391,5305.236,33.7,40.275,CH4,
4/29/2020,28:37.9,0,5313.6,116.97,0.193,13.23,19.555,0,60.009,22.57,0.586,1.493,1.398,5324,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.95,70,70.1,147.8,-13.7,26.69,0.86,0.125,0.025,0.027,0,146.3,142.6,138.3,127.3,118.5,112.7,0,1,0,0,0,69.466,29.68,0,0,72.12,36.269,35.157,37537.1289,1067.5,52992.0864,17.421,5308.232,33.7,40.275,CH4,
4/29/2020,28:40.9,0,5316.6,116.97,0.193,13.24,19.566,0,60.007,22.58,0.586,1.49,1.398,5327,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.867,70.1,70.1,147.6,-14.9,26.75,0.86,0.124,0.025,0.026,0,146.3,142.5,138.3,127.1,118.5,112.5,0,1,0,0,0,69.48,29.68,0,0,72.12,36.283,35.17,37551.009,1067.5,53023.0497,17.45,5311.224,33.7,40.275,CH4,
4/29/2020,28:43.9,0,5319.6,116.9,0.193,13.22,19.577,0,60.003,22.54,0.586,1.498,1.397,5330,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.8,69.8,70.1,147.7,-16.3,26.79,0.85,0.122,0.025,0.027,0,146.2,142.5,138.2,127,118.2,112.7,0,1,0,0,0,69.509,29.68,0,0,72.12,36.286,35.173,37554.2121,1067.5,53054.013,17.479,5314.218,33.7,40.275,CH4,
4/29/2020,28:46.9,0,5322.6,116.96,0.193,13.23,19.588,0,60.001,22.57,0.586,1.49,1.398,5333,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.833,70.3,70.1,147.7,-16.7,26.83,0.85,0.121,0.026,0.026,0,146.2,142.5,138.2,127.2,118.1,112.8,0,1,0,0,0,69.534,29.68,0,0,72.12,36.263,35.154,37533.9258,1067.5,53086.044,17.509,5317.211,33.7,40.275,CH4,
4/29/2020,28:49.9,0,5325.6,116.89,0.193,13.22,19.599,0,59.999,22.54,0.586,1.489,1.398,5336,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.817,70.4,70.1,147.6,-17.2,26.87,0.86,0.126,0.025,0.027,0,146.2,142.5,138.1,127.2,118.3,112.6,0,1,0,0,0,69.557,29.68,0,0,72.12,36.276,35.163,37543.5351,1067.5,53115.9396,17.537,5320.211,33.7,40.275,CH4,
4/29/2020,28:52.9,0,5328.6,116.94,0.193,13.23,19.61,0,59.999,22.56,0.586,1.491,1.397,5339,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.867,69.8,70.1,147.6,-16.5,26.91,0.86,0.125,0.025,0.025,0,146.2,142.6,138,127.2,118.7,112.5,0,1,0,0,0,69.615,29.68,0,0,72.12,36.239,35.13,37508.301,1067.5,53147.9706,17.567,5323.198,33.7,40.275,CH4,
4/29/2020,28:55.9,0,5331.6,116.95,0.193,13.23,19.621,0,59.999,22.57,0.586,1.49,1.398,5342,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.867,70.3,70.1,147.6,-16.1,26.95,0.86,0.122,0.025,0.028,0,146.2,142.6,138,127.2,118.7,112.5,0,1,0,0,0,69.629,29.68,0,0,72.12,36.292,35.18,37561.686,1067.5,53178.9339,17.596,5326.195,33.7,40.275,CH4,
4/29/2020,28:58.9,0,5334.6,116.98,0.193,13.24,19.632,0,60.003,22.58,0.586,1.491,1.398,5345,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.95,70.3,70.1,147.6,-16.8,27,0.86,0.122,0.025,0.028,0,146.2,142.6,138,127.1,118.5,113.3,0,1,0,0,0,69.595,29.68,0,0,72.12,36.23,35.117,37494.4209,1067.5,53209.8972,17.625,5329.188,33.7,40.275,CH4,
4/29/2020,29:01.9,0,5337.6,117.01,0.193,13.25,19.643,0,60.007,22.59,0.586,1.494,1.398,5348,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.833,69.9,70.1,147.7,-16.9,27.05,0.85,0.121,0.026,0.026,0,146.2,142.6,138,127.1,118.2,112.9,0,1,0,0,0,69.619,29.68,0,0,72.12,36.253,35.14,37518.978,1067.5,53240.8605,17.654,5332.181,33.7,40.275,CH4,
4/29/2020,29:04.9,0,5340.6,116.93,0.193,13.22,19.654,0,60.009,22.55,0.586,1.493,1.397,5351,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.833,70.2,70.1,147.8,-17.9,27.09,0.86,0.127,0.025,0.027,0,146.3,142.6,138,127.1,118.4,112.6,0,1,0,0,0,69.608,29.68,0,0,72.12,36.269,35.157,37537.1289,1067.5,53272.8915,17.684,5335.176,33.7,40.275,CH4,
4/29/2020,29:07.9,0,5343.6,116.95,0.193,13.23,19.665,0,60.011,22.56,0.586,1.49,1.396,5354,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.85,70.5,70.1,147.7,-19.4,27.13,0.86,0.126,0.025,0.026,0,146.3,142.5,138,127.3,118.6,112.4,0,1,0,0,0,69.629,29.68,0,0,72.12,36.246,35.137,37515.7749,1067.5,53303.8548,17.713,5338.172,33.7,40.275,CH4,
4/29/2020,29:10.9,0,5346.6,116.96,0.193,13.23,19.676,0,60.011,22.57,0.586,1.492,1.398,5357,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.8,70,70.1,147.7,-20.3,27.17,0.86,0.123,0.024,0.027,0,146.3,142.5,138,127.2,118.5,112.3,0,1,0,0,0,69.613,29.68,0,0,72.12,36.259,35.15,37529.655,1067.5,53334.8181,17.742,5341.165,33.7,40.275,CH4,
4/29/2020,29:13.9,0,5349.6,116.94,0.193,13.22,19.687,0,60.01,22.56,0.586,1.491,1.398,5360,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.75,70.2,70.1,147.8,-21.8,27.22,0.86,0.123,0.024,0.029,0,146.3,142.5,138,127,118.4,112.3,0,1,0,0,0,69.556,29.68,0,0,72.12,36.283,35.173,37554.2121,1067.5,53366.8491,17.772,5344.163,33.7,40.275,CH4,
4/29/2020,29:17.0,0,5352.6,116.99,0.193,13.24,19.698,0,60.012,22.58,0.586,1.491,1.398,5363,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.767,70.2,70.1,147.7,-22.4,27.26,0.86,0.128,0.024,0.029,0,146.3,142.5,137.9,127.1,118.2,112.6,0,1,0,0,0,69.561,29.68,0,0,72.12,36.269,35.16,37540.332,1067.5,53397.8124,17.801,5347.153,33.7,40.275,CH4,
4/29/2020,29:19.9,0,5355.6,116.96,0.193,13.23,19.709,0,60.016,22.57,0.586,1.495,1.397,5366,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.717,70.2,70.1,147.7,-21.8,27.3,0.85,0.127,0.024,0.028,0,146.2,142.5,137.9,126.8,118.1,112.8,0,1,0,0,0,69.509,29.68,0,0,72.12,36.263,35.15,37529.655,1067.5,53428.7757,17.83,5350.147,33.7,40.275,CH4,
4/29/2020,29:22.9,0,5358.6,117.06,0.193,13.26,19.72,0,60.02,22.61,0.586,1.492,1.397,5369,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.717,69.8,70.1,147.8,-20.1,27.34,0.86,0.126,0.024,0.026,0,146.2,142.5,137.9,126.6,118.2,112.9,0,1,0,0,0,69.457,29.68,0,0,72.12,36.239,35.13,37508.301,1067.5,53459.739,17.859,5353.14,33.7,40.275,CH4,
4/29/2020,29:25.9,0,5361.6,117.05,0.193,13.26,19.731,0,60.02,22.61,0.586,1.49,1.398,5372,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.75,70.3,70.1,147.7,-17.7,27.38,0.86,0.122,0.024,0.03,0,146.2,142.5,137.9,126.8,118.4,112.7,0,1,0,0,0,69.485,29.68,0,0,72.12,36.256,35.147,37526.4519,1067.5,53491.77,17.889,5356.136,33.7,40.275,CH4,
4/29/2020,29:28.9,0,5364.6,117.05,0.193,13.26,19.742,0,60.02,22.61,0.586,1.494,1.398,5375,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.833,70.2,70.1,147.8,-14,27.42,0.86,0.123,0.024,0.029,0,146.2,142.5,137.9,126.9,118.7,112.8,0,1,0,0,0,69.467,29.68,0,0,72.12,36.233,35.124,37501.8948,1067.5,53522.7333,17.918,5359.13,33.7,40.275,CH4,
4/29/2020,29:31.9,0,5367.6,117.05,0.193,13.25,19.753,0,60.017,22.6,0.586,1.494,1.397,5378,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.85,70.2,70.1,147.7,-10,27.48,0.86,0.127,0.025,0.029,0,146.2,142.5,137.9,127.2,118.7,112.6,0,1,0,0,0,69.514,29.68,0,0,72.12,36.243,35.134,37512.5718,1067.5,53553.6966,17.947,5362.122,33.7,40.275,CH4,
4/29/2020,29:34.9,0,5370.6,117.02,0.193,13.25,19.764,0,60.016,22.59,0.586,1.491,1.398,5381,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.717,69.9,70.1,147.6,-6.6,27.52,0.86,0.125,0.025,0.03,0,146.2,142.5,137.9,126.8,118.6,112.3,0,1,0,0,0,69.451,29.68,0,0,72.12,36.246,35.137,37515.7749,1067.5,53584.6599,17.976,5365.116,33.7,40.275,CH4,
4/29/2020,29:37.9,0,5373.6,117.07,0.193,13.26,19.775,0,60.012,22.62,0.586,1.491,1.398,5384,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.633,69.9,70.1,147.6,-3.6,27.56,0.86,0.123,0.025,0.029,0,146.2,142.5,137.8,126.6,118.4,112.3,0,1,0,0,0,69.422,29.68,0,0,72.12,36.276,35.167,37547.8059,1067.5,53615.6232,18.005,5368.108,33.7,40.275,CH4,
4/29/2020,29:40.9,0,5376.6,117.01,0.193,13.24,19.787,0,60.011,22.59,0.586,1.489,1.397,5387,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.717,70.2,70.1,147.7,-1.8,27.6,0.85,0.121,0.026,0.028,0,146.2,142.5,137.7,126.7,118.6,112.6,0,1,0,0,0,69.457,29.68,0,0,72.12,36.266,35.154,37533.9258,1067.5,53647.6542,18.035,5371.105,33.7,40.275,CH4,
4/29/2020,29:43.9,0,5379.6,117.07,0.193,13.26,19.798,0,60.011,22.62,0.586,1.49,1.398,5390,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.667,70.3,70.1,147.6,-0.7,27.64,0.86,0.119,0.027,0.027,0,146.2,142.5,137.6,126.5,118.5,112.7,0,1,0,0,0,69.439,29.68,0,0,72.12,36.243,35.13,37508.301,1067.5,53678.6175,18.064,5374.1,33.7,40.275,CH4,
4/29/2020,29:46.9,0,5382.6,117.08,0.193,13.27,19.809,0,60.013,22.62,0.586,1.492,1.399,5393,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.65,70.1,70.1,147.6,1,27.68,0.86,0.125,0.027,0.027,0,146.2,142.5,137.6,126.6,118.4,112.6,0,1,0,0,0,69.444,29.68,0,0,72.12,36.253,35.144,37523.2488,1067.5,53709.5808,18.093,5377.095,33.7,40.275,CH4,
4/29/2020,29:49.9,0,5385.6,116.98,0.193,13.24,19.82,0,60.012,22.58,0.586,1.49,1.397,5396,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.633,70.3,70,147.6,1.8,27.73,0.86,0.121,0.026,0.025,-0.001,146.2,142.5,137.6,126.5,118.4,112.6,0,1,0,0,0,69.415,29.68,0,0,72.12,36.23,35.12,37497.624,1067.5,53740.5441,18.122,5380.087,33.7,40.275,CH4,
4/29/2020,29:52.9,0,5388.6,117.04,0.193,13.25,19.831,0,60.013,22.6,0.586,1.49,1.397,5399,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.533,70.2,70.1,147.7,3.2,27.78,0.86,0.121,0.027,0.025,0,146.2,142.4,137.5,126.3,118.4,112.4,0,1,0,0,0,69.399,29.68,0,0,72.12,36.249,35.137,37515.7749,1067.5,53772.5751,18.152,5383.082,33.7,40.275,CH4,
4/29/2020,29:55.9,0,5391.6,117.03,0.193,13.25,19.842,0,60.013,22.6,0.586,1.489,1.398,5402,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.55,70,70.1,147.8,2.5,27.82,0.86,0.121,0.027,0.025,0,146.2,142.4,137.5,126.3,118.4,112.5,0,1,0,0,0,69.41,29.68,0,0,72.12,36.253,35.14,37518.978,1067.5,53803.5384,18.181,5386.078,33.7,40.275,CH4,
4/29/2020,29:58.9,0,5394.6,117.06,0.193,13.26,19.853,0,60.013,22.61,0.586,1.49,1.397,5405,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.55,70.3,70.1,147.7,1.8,27.86,0.87,0.119,0.027,0.027,0,146.2,142.4,137.5,126.4,118.3,112.5,0,1,0,0,0,69.381,29.68,0,0,72.12,36.246,35.134,37512.5718,1067.5,53834.5017,18.21,5389.072,33.7,40.275,CH4,
4/29/2020,30:01.9,0,5397.6,117.04,0.193,13.25,19.864,0,60.011,22.6,0.586,1.489,1.398,5408,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.567,70.2,70.1,147.8,1.1,27.9,0.86,0.123,0.028,0.025,0,146.2,142.4,137.6,126.3,118.3,112.6,0,1,0,0,0,69.363,29.68,0,0,72.12,36.236,35.124,37501.8948,1067.5,53865.465,18.239,5392.07,33.7,40.275,CH4,
4/29/2020,30:04.9,0,5400.6,117.03,0.193,13.25,19.875,0,60.006,22.6,0.586,1.489,1.398,5411,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.617,70.2,70.1,147.7,0.2,27.95,0.86,0.122,0.027,0.025,0,146.1,142.4,137.5,126.7,118.4,112.6,0,1,0,0,0,69.376,29.68,0,0,72.12,36.246,35.134,37512.5718,1067.5,53896.4283,18.268,5395.067,33.7,40.275,CH4,
4/29/2020,30:08.0,0,5403.61,117.01,0.193,13.25,19.886,0,60.004,22.59,0.586,1.491,1.398,5414,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.583,69.9,70.1,147.6,-0.8,27.99,0.86,0.12,0.026,0.027,0,146.1,142.4,137.5,126.8,118.2,112.5,0,1,0,0,0,69.334,29.68,0,0,72.12,36.263,35.154,37533.9258,1067.5,53928.4593,18.298,5398.057,33.7,40.275,CH4,
4/29/2020,30:10.9,0,5406.6,116.97,0.193,13.24,19.897,0,60.003,22.58,0.586,1.491,1.397,5417,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.517,70.1,70.1,147.7,-1.2,28.03,0.86,0.12,0.027,0.028,0,146.1,142.4,137.4,126.7,118,112.5,0,1,0,0,0,69.352,29.68,0,0,72.12,36.269,35.157,37537.1289,1067.5,53959.4226,18.327,5401.051,33.7,40.275,CH4,
