FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,30:13.9,0,5409.6,117.02,0.193,13.25,19.908,0,60.002,22.6,0.586,1.491,1.399,5420,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.5,70.2,70.1,147.7,-1.7,28.07,0.86,0.124,0.027,0.025,-0.001,146.1,142.4,137.4,126.6,117.9,112.6,0,1,0,0,0,69.341,29.68,0,0,72.12,36.236,35.127,37505.0979,1067.5,53990.3859,18.356,5404.048,33.7,40.275,CH4,
4/29/2020,30:17.0,0,5412.61,117.05,0.193,13.26,19.919,0,60.004,22.61,0.586,1.488,1.397,5423,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.5,70.1,70.1,147.7,-1.9,28.11,0.85,0.123,0.027,0.025,0,146.1,142.4,137.4,126.5,117.9,112.7,0,1,0,0,0,69.322,29.68,0,0,72.12,36.243,35.134,37512.5718,1067.5,54021.3492,18.385,5407.039,33.7,40.275,CH4,
4/29/2020,30:19.9,0,5415.6,117.03,0.193,13.25,19.93,0,60.008,22.6,0.586,1.49,1.398,5426,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.483,70.1,70.1,147.7,-2.6,28.15,0.86,0.123,0.027,0.025,0,146.1,142.4,137.3,126.4,117.9,112.8,0,1,0,0,0,69.338,29.68,0,0,72.12,36.22,35.111,37488.0147,1067.5,54053.3802,18.415,5410.033,33.7,40.275,CH4,
4/29/2020,30:22.9,0,5418.6,117.06,0.193,13.26,19.941,0,60.008,22.61,0.586,1.49,1.397,5429,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.483,70,70.1,147.6,-4,28.21,0.86,0.122,0.027,0.025,0,146,142.4,137.3,126.3,118.1,112.8,0,1,0,0,0,69.286,29.68,0,0,72.12,36.253,35.14,37518.978,1067.5,54084.3435,18.444,5413.028,33.7,40.275,CH4,
4/29/2020,30:25.9,0,5421.6,117,0.193,13.24,19.952,0,60.011,22.59,0.586,1.49,1.397,5432,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.567,70,70.1,147.6,-5.6,28.25,0.86,0.12,0.026,0.026,0,146,142.4,137.3,126.5,118.3,112.9,0,1,0,0,0,69.309,29.68,0,0,72.12,36.249,35.137,37515.7749,1067.5,54115.3068,18.473,5416.018,33.7,40.275,CH4,
4/29/2020,30:28.9,0,5424.6,117,0.193,13.24,19.963,0,60.01,22.59,0.586,1.491,1.398,5435,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.617,69.8,70.1,147.6,-8.5,28.29,0.86,0.126,0.027,0.026,0,146,142.4,137.3,126.7,118.4,112.9,0,1,0,0,0,69.239,29.68,0,0,72.12,36.246,35.137,37515.7749,1067.5,54146.2701,18.502,5419.018,33.7,40.275,CH4,
4/29/2020,30:31.9,0,5427.6,117.01,0.193,13.25,19.974,0,60.007,22.59,0.586,1.49,1.398,5438,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.583,70,70.1,147.7,-10.7,28.33,0.86,0.125,0.026,0.025,0,146.1,142.4,137.2,126.5,118.5,112.8,0,1,0,0,0,69.291,29.68,0,0,72.12,36.263,35.15,37529.655,1067.5,54178.3011,18.532,5422.013,33.7,40.275,CH4,
4/29/2020,30:34.9,0,5430.6,117.03,0.193,13.25,19.985,0,60.005,22.6,0.586,1.489,1.398,5441,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.467,70.1,70.1,147.7,-12.3,28.37,0.86,0.123,0.026,0.026,0,146,142.4,137.1,126.3,118.5,112.5,0,1,0,0,0,69.309,29.68,0,0,72.12,36.263,35.154,37533.9258,1067.5,54209.2644,18.561,5425.008,33.7,40.275,CH4,
4/29/2020,30:37.9,0,5433.6,117.03,0.193,13.25,19.996,0,60.006,22.6,0.586,1.489,1.397,5444,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.583,69.8,70.1,147.7,-13.2,28.41,0.86,0.122,0.026,0.025,0,146.1,142.4,137.1,126.5,118.7,112.7,0,1,0,0,0,69.343,29.68,0,0,72.12,36.239,35.13,37508.301,1067.5,54240.2277,18.59,5428.001,33.7,40.275,CH4,
4/29/2020,30:40.9,0,5436.6,116.99,0.193,13.24,20.007,0,60.007,22.59,0.586,1.489,1.398,5447,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.533,70.2,70.1,147.7,-14.6,28.46,0.86,0.121,0.026,0.028,0,146.1,142.4,137.1,126.2,118.7,112.7,0,1,0,0,0,69.311,29.68,0,0,72.12,36.239,35.13,37508.301,1067.5,54271.191,18.619,5430.994,33.7,40.275,CH4,
4/29/2020,30:43.9,0,5439.6,116.99,0.193,13.24,20.018,0,60.01,22.58,0.586,1.493,1.398,5450,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.5,70.3,70.1,147.7,-15.8,28.5,0.86,0.125,0.025,0.026,-0.001,146.1,142.4,137.1,126,118.5,112.9,0,1,0,0,0,69.269,29.68,0,0,72.12,36.253,35.14,37518.978,1067.5,54302.1543,18.648,5433.991,33.7,40.275,CH4,
4/29/2020,30:47.0,0,5442.61,117.06,0.193,13.26,20.029,0,60.015,22.61,0.586,1.49,1.398,5453,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.433,70.1,70.1,147.7,-17.3,28.55,0.87,0.126,0.025,0.027,0,146.1,142.4,137.1,125.9,118.3,112.8,0,1,0,0,0,69.304,29.67,0,0,72.12,36.223,35.114,37491.2178,1067.5,54334.1853,18.678,5436.984,33.7,40.275,CH4,
4/29/2020,30:49.9,0,5445.6,117,0.193,13.24,20.041,0,60.016,22.59,0.586,1.493,1.398,5456,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.45,69.9,70.1,147.7,-19.8,28.59,0.86,0.123,0.024,0.027,0,146,142.4,137.1,126.1,118.3,112.8,0,1,0,0,0,69.262,29.68,0,0,72.12,36.263,35.15,37529.655,1067.5,54365.1486,18.707,5439.977,33.7,40.275,CH4,
4/29/2020,30:52.9,0,5448.6,117.01,0.193,13.24,20.052,0,60.017,22.59,0.586,1.492,1.398,5459,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.45,69.9,70.1,147.7,-21.9,28.63,0.85,0.122,0.024,0.028,0,146,142.3,137,126.3,118.3,112.8,0,1,0,0,0,69.237,29.68,0,0,72.12,36.256,35.144,37523.2488,1067.5,54396.1119,18.736,5442.974,33.7,40.275,CH4,
4/29/2020,30:55.9,0,5451.6,116.94,0.193,13.23,20.063,0,60.018,22.56,0.586,1.489,1.399,5462,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.483,70.1,70.1,147.6,-21.9,28.68,0.85,0.129,0.024,0.027,0,146.1,142.4,137,126.3,118.4,112.7,0,1,0,0,0,69.201,29.68,0,0,72.12,36.259,35.147,37526.4519,1067.5,54427.0752,18.765,5445.971,33.7,40.275,CH4,
4/29/2020,30:58.9,0,5454.6,116.97,0.193,13.24,20.074,0,60.02,22.57,0.586,1.49,1.399,5465,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.467,70.3,70.1,147.7,-21.4,28.72,0.86,0.127,0.023,0.028,0,146.1,142.4,136.9,126.3,118.4,112.7,0,1,0,0,0,69.232,29.68,0,0,72.12,36.216,35.107,37483.7439,1067.5,54459.1062,18.795,5448.963,33.7,40.275,CH4,
4/29/2020,31:02.0,0,5457.6,116.96,0.193,13.23,20.085,0,60.02,22.57,0.586,1.493,1.398,5468,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.5,70,70.1,147.8,-18.8,28.76,0.86,0.126,0.023,0.028,0,146.1,142.4,137,126.2,118.4,112.9,0,1,0,0,0,69.194,29.68,0,0,72.12,36.239,35.13,37508.301,1067.5,54490.0695,18.824,5451.958,33.7,40.275,CH4,
4/29/2020,31:04.9,0,5460.6,117,0.193,13.24,20.096,0,60.023,22.58,0.586,1.493,1.399,5471,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.517,70.1,70.1,147.8,-16,28.8,0.86,0.123,0.023,0.03,0,146.1,142.4,137,126.1,118.6,112.9,0,1,0,0,0,69.183,29.67,0,0,72.12,36.256,35.144,37523.2488,1067.5,54521.0328,18.853,5454.948,33.7,40.275,CH4,
4/29/2020,31:07.9,0,5463.6,117,0.193,13.24,20.107,0,60.024,22.58,0.586,1.492,1.397,5474,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.55,70.3,70.1,147.6,-11.7,28.84,0.86,0.121,0.023,0.029,0,146.1,142.3,137,126.2,118.8,112.9,0,1,0,0,0,69.235,29.68,0,0,72.12,36.22,35.107,37483.7439,1067.5,54551.9961,18.882,5457.942,33.7,40.275,CH4,
4/29/2020,31:10.9,0,5466.6,116.89,0.193,13.21,20.118,0,60.027,22.54,0.586,1.489,1.398,5477,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.583,70.2,70.1,147.6,-6.3,28.88,0.86,0.12,0.025,0.029,-0.001,146.1,142.4,137,126.3,118.8,112.9,0,1,0,0,0,69.228,29.68,0,0,72.12,36.266,35.154,37533.9258,1067.5,54584.0271,18.912,5460.939,33.7,40.275,CH4,
4/29/2020,31:13.9,0,5469.6,116.97,0.193,13.23,20.129,0,60.03,22.57,0.586,1.49,1.398,5480,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.4,70.1,70.1,147.7,-1.3,28.94,0.85,0.124,0.026,0.026,0,146,142.4,136.9,126.2,118.4,112.5,0,1,0,0,0,69.28,29.68,0,0,72.12,36.23,35.12,37497.624,1067.5,54614.9904,18.941,5463.934,33.7,40.275,CH4,
4/29/2020,31:16.9,0,5472.6,116.93,0.193,13.22,20.14,0,60.029,22.56,0.586,1.492,1.399,5483,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.233,70.1,70.1,147.7,1.7,28.98,0.86,0.123,0.026,0.025,0,146,142.3,136.9,125.9,118.1,112.2,0,1,0,0,0,69.262,29.68,0,0,72.12,36.239,35.127,37505.0979,1067.5,54645.9537,18.97,5466.927,33.7,40.275,CH4,
4/29/2020,31:20.0,0,5475.61,116.98,0.193,13.24,20.151,0,60.028,22.58,0.586,1.491,1.398,5486,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.233,70.3,70.1,147.6,2.6,29.02,0.86,0.122,0.027,0.025,0,146.1,142.4,136.8,125.9,118,112.2,0,1,0,0,0,69.262,29.68,0,0,72.12,36.243,35.13,37508.301,1067.5,54676.917,18.999,5469.919,33.7,40.275,CH4,
4/29/2020,31:22.9,0,5478.6,116.99,0.193,13.24,20.162,0,60.025,22.58,0.586,1.49,1.398,5489,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.3,70.2,70.1,147.6,-0.5,29.06,0.87,0.126,0.028,0.026,0,146,142.3,136.7,125.9,118.3,112.6,0,1,0,0,0,69.251,29.68,0,0,72.12,36.246,35.137,37515.7749,1067.5,54707.8803,19.028,5472.913,33.7,40.275,CH4,
4/29/2020,31:25.9,0,5481.6,116.92,0.193,13.22,20.173,0,60.024,22.55,0.586,1.492,1.398,5492,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.383,70.1,70.1,147.7,-4.9,29.1,0.86,0.125,0.027,0.025,0,146.1,142.3,136.6,126,118.6,112.7,0,1,0,0,0,69.217,29.68,0,0,72.12,36.239,35.127,37505.0979,1067.5,54738.8436,19.057,5475.911,33.7,40.275,CH4,
4/29/2020,31:28.9,0,5484.6,116.98,0.193,13.24,20.184,0,60.025,22.58,0.586,1.49,1.398,5495,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.35,70.3,70.1,147.7,-10.2,29.14,0.86,0.125,0.026,0.026,0,146.1,142.2,136.6,126,118.6,112.6,0,1,0,0,0,69.205,29.68,0,0,72.12,36.236,35.124,37501.8948,1067.5,54770.8746,19.087,5478.901,33.7,40.275,CH4,
4/29/2020,31:31.9,0,5487.6,116.88,0.193,13.21,20.195,0,60.023,22.54,0.586,1.489,1.398,5498,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.433,70.1,70.1,147.7,-16,29.19,0.86,0.123,0.025,0.026,0,146.1,142.2,136.7,126.2,118.4,113,0,1,0,0,0,69.142,29.68,0,0,72.12,36.203,35.091,37466.6607,1067.5,54801.8379,19.116,5481.894,33.7,40.275,CH4,
4/29/2020,31:34.9,0,5490.6,116.93,0.193,13.22,20.206,0,60.02,22.56,0.586,1.49,1.398,5501,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.35,70.1,70.1,147.7,-19.5,29.23,0.86,0.124,0.025,0.029,0,146.1,142.2,136.6,126,118.3,112.9,0,1,0,0,0,69.147,29.67,0,0,72.12,36.253,35.14,37518.978,1067.5,54832.8012,19.145,5484.891,33.7,40.275,CH4,
4/29/2020,31:38.0,0,5493.61,116.92,0.193,13.22,20.217,0,60.018,22.55,0.586,1.489,1.397,5504,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.267,70.3,70.1,147.6,-21.4,29.28,0.86,0.123,0.025,0.027,0,146,142.2,136.6,125.8,118.4,112.6,0,1,0,0,0,69.106,29.68,0,0,72.12,36.239,35.127,37505.0979,1067.5,54863.7645,19.174,5487.883,33.7,40.275,CH4,
4/29/2020,31:40.9,0,5496.6,116.9,0.193,13.22,20.228,0,60.018,22.54,0.586,1.492,1.398,5507,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.283,70,70.1,147.7,-21.6,29.32,0.86,0.128,0.024,0.03,0,146,142.2,136.5,126,118.4,112.6,0,1,0,0,0,69.147,29.67,0,0,72.12,36.243,35.13,37508.301,1067.5,54895.7955,19.204,5490.878,33.7,40.275,CH4,
4/29/2020,31:43.9,0,5499.6,116.96,0.193,13.23,20.239,0,60.016,22.57,0.586,1.492,1.397,5510,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.3,70,70.1,147.7,-21.6,29.36,0.86,0.126,0.024,0.03,0,146,142.2,136.5,126.1,118.4,112.6,0,1,0,0,0,69.136,29.67,0,0,72.12,36.22,35.107,37483.7439,1067.5,54926.7588,19.233,5493.877,33.7,40.275,CH4,
4/29/2020,31:46.9,0,5502.6,116.95,0.193,13.23,20.25,0,60.016,22.57,0.586,1.491,1.398,5513,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.3,70.3,70.1,147.7,-19.7,29.4,0.85,0.125,0.023,0.028,0,146,142.2,136.5,125.9,118.4,112.8,0,1,0,0,0,69.165,29.68,0,0,72.12,36.23,35.117,37494.4209,1067.5,54957.7221,19.262,5496.865,33.7,40.275,CH4,
4/29/2020,31:49.9,0,5505.6,116.94,0.193,13.23,20.261,0,60.017,22.56,0.586,1.489,1.398,5516,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.25,70,70.1,147.8,-17.6,29.45,0.85,0.123,0.023,0.029,0,146,142.2,136.5,125.7,118.4,112.7,0,1,0,0,0,69.142,29.68,0,0,72.12,36.236,35.124,37501.8948,1067.5,54988.6854,19.291,5499.86,33.7,40.275,CH4,
4/29/2020,31:53.0,0,5508.6,116.96,0.193,13.23,20.272,0,60.016,22.57,0.586,1.49,1.397,5519,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.2,69.7,70.1,147.8,-14.8,29.49,0.86,0.128,0.024,0.027,0,146,142.2,136.5,125.6,118.3,112.6,0,1,0,0,0,69.136,29.68,0,0,72.12,36.2,35.087,37462.3899,1067.5,55020.7164,19.321,5502.856,33.7,40.275,CH4,
4/29/2020,31:56.0,0,5511.6,116.94,0.193,13.23,20.283,0,60.017,22.56,0.586,1.489,1.398,5522,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.267,70.3,70.1,147.6,-11,29.53,0.87,0.126,0.024,0.029,0,146.1,142.3,136.6,125.6,118.2,112.8,0,1,0,0,0,69.158,29.67,0,0,72.12,36.223,35.111,37488.0147,1067.5,55050.612,19.349,5505.849,33.7,40.275,CH4,
4/29/2020,31:58.9,0,5514.6,116.97,0.193,13.24,20.294,0,60.018,22.58,0.586,1.491,1.398,5525,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.25,69.8,70.1,147.6,-7.3,29.57,0.85,0.124,0.025,0.027,0,146,142.2,136.5,125.7,118.2,112.9,0,1,0,0,0,69.084,29.68,0,0,72.12,36.223,35.111,37488.0147,1067.5,55082.643,19.379,5508.841,33.7,40.275,CH4,
4/29/2020,32:01.9,0,5517.6,116.93,0.193,13.23,20.305,0,60.021,22.56,0.586,1.49,1.398,5528,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.217,70,70.1,147.7,-3.6,29.61,0.86,0.123,0.025,0.028,0,146,142.2,136.4,125.8,118.2,112.7,0,1,0,0,0,69.077,29.68,0,0,72.12,36.239,35.127,37505.0979,1067.5,55113.6063,19.408,5511.837,33.7,40.275,CH4,
4/29/2020,32:04.9,0,5520.6,117.01,0.193,13.24,20.316,0,60.023,22.59,0.586,1.493,1.398,5531,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.2,70.1,70.1,147.8,-0.5,29.65,0.85,0.121,0.027,0.027,0,146,142.2,136.3,126,118.2,112.5,0,1,0,0,0,69.066,29.68,0,0,72.12,36.213,35.104,37480.5408,1067.5,55144.5696,19.437,5514.829,33.7,40.275,CH4,
4/29/2020,32:07.9,0,5523.6,116.99,0.193,13.24,20.327,0,60.025,22.58,0.586,1.493,1.398,5534,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.267,70,70.1,147.7,2.8,29.71,0.85,0.125,0.027,0.024,0,146,142.2,136.3,126.1,118.4,112.6,0,1,0,0,0,69.084,29.68,0,0,72.12,36.216,35.104,37480.5408,1067.5,55175.5329,19.466,5517.822,33.7,40.275,CH4,
4/29/2020,32:10.9,0,5526.6,116.96,0.193,13.23,20.338,0,60.026,22.57,0.586,1.493,1.399,5537,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.35,70,70.1,147.6,2.7,29.75,0.85,0.123,0.027,0.026,0,146,142.2,136.2,126.2,118.8,112.7,0,1,0,0,0,69.071,29.68,0,0,72.12,36.22,35.107,37483.7439,1067.5,55207.5639,19.496,5520.816,33.7,40.275,CH4,
4/29/2020,32:13.9,0,5529.6,116.97,0.193,13.23,20.349,0,60.03,22.57,0.586,1.49,1.399,5540,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.317,70.1,70.1,147.7,0.2,29.79,0.84,0.122,0.027,0.025,0,146,142.2,136.2,125.8,118.8,112.9,0,1,0,0,0,69.025,29.68,0,0,72.12,36.213,35.104,37480.5408,1067.5,55238.5272,19.525,5523.813,33.7,40.275,CH4,
4/29/2020,32:16.9,0,5532.6,116.93,0.193,13.22,20.36,0,60.03,22.55,0.586,1.49,1.398,5543,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.233,70.2,70.1,147.6,-5.2,29.83,0.85,0.122,0.026,0.023,0,146,142.2,136.2,125.5,118.8,112.7,0,1,0,0,0,69.077,29.68,0,0,72.12,36.239,35.127,37505.0979,1067.5,55269.4905,19.554,5526.805,33.7,40.275,CH4,
4/29/2020,32:19.9,0,5535.6,116.93,0.193,13.22,20.371,0,60.031,22.55,0.586,1.49,1.399,5546,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.167,70.1,70.1,147.7,-12.2,29.87,0.85,0.121,0.026,0.025,0,146,142.1,136.2,125.4,118.6,112.7,0,1,0,0,0,69.066,29.68,0,0,72.12,36.216,35.107,37483.7439,1067.5,55300.4538,19.583,5529.8,33.7,40.275,CH4,
4/29/2020,32:22.9,0,5538.6,116.95,0.193,13.23,20.382,0,60.03,22.56,0.586,1.491,1.398,5549,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.15,70,70.1,147.8,-18.3,29.91,0.84,0.127,0.025,0.028,-0.001,146,142.1,136.2,125.4,118.4,112.8,0,1,0,0,0,69.077,29.68,0,0,72.12,36.206,35.097,37473.0669,1067.5,55332.4848,19.613,5532.792,33.7,40.275,CH4,
4/29/2020,32:25.9,0,5541.6,116.98,0.193,13.24,20.393,0,60.029,22.58,0.586,1.49,1.399,5552,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.117,70.1,70.1,147.6,-21.8,29.95,0.85,0.127,0.024,0.025,0,146,142.1,136.2,125.4,118.4,112.6,0,1,0,0,0,69.071,29.68,0,0,72.12,36.213,35.104,37480.5408,1067.5,55363.4481,19.642,5535.789,33.7,40.275,CH4,
4/29/2020,32:28.9,0,5544.6,116.97,0.193,13.24,20.404,0,60.029,22.57,0.586,1.491,1.398,5555,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.2,70,70.1,147.6,-21.1,30,0.84,0.124,0.024,0.029,0,146,142.2,136.2,125.6,118.6,112.6,0,1,0,0,0,69.043,29.68,0,0,72.12,36.22,35.107,37483.7439,1067.5,55394.4114,19.671,5538.783,33.7,40.275,CH4,
4/29/2020,32:31.9,0,5547.6,116.96,0.193,13.23,20.415,0,60.028,22.57,0.586,1.49,1.398,5558,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.25,70,70.1,147.6,-18.1,30.05,0.85,0.124,0.024,0.028,0,146,142.2,136.2,125.7,118.7,112.7,0,1,0,0,0,69.095,29.68,0,0,72.12,36.216,35.104,37480.5408,1067.5,55425.3747,19.7,5541.779,33.7,40.275,CH4,
4/29/2020,32:34.9,0,5550.6,117.01,0.193,13.24,20.426,0,60.028,22.59,0.586,1.49,1.398,5561,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.217,70.1,70.1,147.8,-13.2,30.09,0.85,0.122,0.024,0.029,0,146,142.1,136.2,125.8,118.5,112.7,0,1,0,0,0,69.088,29.68,0,0,72.12,36.203,35.094,37469.8638,1067.5,55456.338,19.729,5544.771,33.7,40.275,CH4,
4/29/2020,32:37.9,0,5553.6,116.93,0.193,13.22,20.437,0,60.03,22.55,0.586,1.492,1.398,5564,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.233,70.1,70.1,147.6,-6.6,30.13,0.85,0.126,0.024,0.028,0,146,142.1,136.1,126.2,118.3,112.7,0,1,0,0,0,69.093,29.68,0,0,72.12,36.206,35.097,37473.0669,1067.5,55487.3013,19.758,5547.763,33.7,40.275,CH4,
4/29/2020,32:40.9,0,5556.6,116.96,0.193,13.23,20.448,0,60.031,22.57,0.586,1.491,1.398,5567,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.283,70,70.1,147.6,-1.5,30.17,0.85,0.124,0.026,0.028,0,146,142.1,136,126.2,118.5,112.9,0,1,0,0,0,69.059,29.68,0,0,72.12,36.206,35.097,37473.0669,1067.5,55519.3323,19.788,5550.76,33.7,40.275,CH4,
4/29/2020,32:43.9,0,5559.6,117.01,0.193,13.25,20.459,0,60.031,22.59,0.586,1.491,1.398,5570,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.183,70.2,70.1,147.6,2.6,30.21,0.85,0.122,0.027,0.025,0,145.9,142.1,135.9,126,118.5,112.7,0,1,0,0,0,69.062,29.68,0,0,72.11,36.236,35.124,37501.8948,1067.5,55550.2956,19.817,5553.753,33.7,40.275,CH4,
4/29/2020,32:46.9,0,5562.6,116.98,0.193,13.24,20.471,0,60.034,22.58,0.586,1.489,1.398,5573,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.2,70.1,70.1,147.7,2.3,30.25,0.85,0.119,0.027,0.025,0,146,142.1,135.9,125.9,118.5,112.8,0,1,0,0,0,69.104,29.68,0,0,72.11,36.233,35.124,37501.8948,1067.5,55581.2589,19.846,5556.746,33.7,40.275,CH4,
4/29/2020,32:49.9,0,5565.6,117.05,0.193,13.25,20.482,0,60.034,22.61,0.586,1.49,1.398,5576,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.117,69.9,70.1,147.7,-1.4,30.29,0.85,0.126,0.027,0.024,0,146,142,135.9,125.4,118.5,112.9,0,1,0,0,0,69.104,29.68,0,0,72.11,36.226,35.117,37494.4209,1067.5,55612.2222,19.875,5559.739,33.7,40.275,CH4,
4/29/2020,32:52.9,0,5568.6,116.98,0.193,13.24,20.493,0,60.035,22.58,0.586,1.49,1.398,5579,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.05,70,70.1,147.7,-9.6,30.34,0.84,0.124,0.026,0.024,0,146,142.1,135.9,125.1,118.4,112.8,0,1,0,0,0,69.053,29.68,0,0,72.11,36.206,35.097,37473.0669,1067.5,55643.1855,19.904,5562.734,33.7,40.275,CH4,
4/29/2020,32:55.9,0,5571.6,117.02,0.193,13.25,20.504,0,60.033,22.59,0.586,1.491,1.398,5582,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.917,70,70.1,147.6,-17.3,30.38,0.84,0.125,0.025,0.025,0,146,142.1,135.8,125.1,118.3,112.2,0,1,0,0,0,69.041,29.68,0,0,72.11,36.23,35.12,37497.624,1067.5,55675.2165,19.934,5565.729,33.7,40.275,CH4,
4/29/2020,32:59.0,0,5574.61,117.01,0.193,13.24,20.515,0,60.032,22.59,0.586,1.49,1.398,5585,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130,69.9,70.1,147.6,-21.9,30.42,0.84,0.124,0.023,0.029,0,146,142.1,135.8,125.3,118.4,112.4,0,1,0,0,0,69.111,29.68,0,0,72.11,36.213,35.107,37483.7439,1067.5,55706.1798,19.963,5568.72,33.7,40.275,CH4,
4/29/2020,33:01.9,0,5577.6,117,0.193,13.24,20.526,0,60.031,22.58,0.586,1.492,1.397,5588,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.1,69.8,70.1,147.6,-21.4,30.46,0.84,0.124,0.023,0.029,0,146,142.1,135.8,125.7,118.4,112.6,0,1,0,0,0,69.12,29.68,0,0,72.11,36.196,35.087,37462.3899,1067.5,55737.1431,19.992,5571.713,33.7,40.275,CH4,
4/29/2020,33:04.9,0,5580.6,117.01,0.193,13.24,20.537,0,60.03,22.59,0.586,1.49,1.398,5591,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.067,70,70.1,147.6,-18.5,30.5,0.85,0.122,0.024,0.031,0,145.9,142.1,135.7,125.7,118.4,112.6,0,1,0,0,0,69.138,29.68,0,0,72.11,36.223,35.114,37491.2178,1067.5,55768.1064,20.021,5574.71,33.7,40.275,CH4,
4/29/2020,33:07.9,0,5583.6,116.94,0.193,13.23,20.548,0,60.027,22.56,0.586,1.491,1.398,5594,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.15,69.8,70.1,147.6,-12.6,30.55,0.85,0.126,0.024,0.029,0,146,142.1,135.7,125.7,118.6,112.8,0,1,0,0,0,69.16,29.68,0,0,72.11,36.216,35.104,37480.5408,1067.5,55799.0697,20.05,5577.702,33.7,40.275,CH4,
4/29/2020,33:10.9,0,5586.6,117,0.193,13.24,20.559,0,60.023,22.59,0.586,1.491,1.399,5597,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.1,70.1,70.1,147.6,-7,30.59,0.85,0.124,0.025,0.029,0,145.9,142,135.7,125.6,118.6,112.8,0,1,0,0,0,69.107,29.68,0,0,72.11,36.239,35.127,37505.0979,1067.5,55831.1007,20.08,5580.699,33.7,40.275,CH4,
4/29/2020,33:13.9,0,5589.6,116.93,0.193,13.23,20.57,0,60.022,22.56,0.586,1.491,1.398,5600,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.067,69.8,70.1,147.6,-3.1,30.64,0.85,0.121,0.025,0.028,0,145.9,142,135.8,125.4,118.5,112.8,0,1,0,0,0,69.102,29.68,0,0,72.11,36.23,35.12,37497.624,1067.5,55862.064,20.109,5583.694,33.7,40.275,CH4,
4/29/2020,33:17.0,0,5592.6,116.93,0.193,13.23,20.581,0,60.023,22.56,0.586,1.492,1.398,5603,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.017,69.8,70.1,147.6,0,30.68,0.85,0.121,0.027,0.027,0,145.9,142,135.8,125.3,118.3,112.8,0,1,0,0,0,69.068,29.68,0,0,72.11,36.243,35.134,37512.5718,1067.5,55893.0273,20.138,5586.688,33.7,40.275,CH4,
4/29/2020,33:19.9,0,5595.6,116.96,0.193,13.23,20.592,0,60.022,22.57,0.586,1.493,1.398,5606,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.05,70,70.1,147.7,3,30.72,0.86,0.119,0.027,0.026,0,145.9,142,135.7,125.4,118.2,113.1,0,1,0,0,0,69.061,29.68,0,0,72.11,36.216,35.107,37483.7439,1067.5,55923.9906,20.167,5589.686,33.7,40.275,CH4,
4/29/2020,33:23.0,0,5598.61,116.94,0.193,13.23,20.603,0,60.023,22.56,0.586,1.49,1.399,5609,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.083,69.8,70.1,147.7,1.9,30.76,0.85,0.123,0.027,0.025,0,146,142,135.6,125.5,118.2,113.2,0,1,0,0,0,69.055,29.68,0,0,72.11,36.23,35.117,37494.4209,1067.5,55954.9539,20.196,5592.676,33.7,40.275,CH4,
4/29/2020,33:25.9,0,5601.6,116.99,0.193,13.24,20.614,0,60.025,22.58,0.586,1.492,1.398,5612,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.05,70,70.1,147.6,-0.3,30.8,0.85,0.123,0.027,0.025,0,145.9,142,135.5,125.5,118.2,113.2,0,1,0,0,0,69.055,29.68,0,0,72.11,36.2,35.087,37462.3899,1067.5,55986.9849,20.226,5595.671,33.7,40.275,CH4,
4/29/2020,33:28.9,0,5604.6,116.9,0.193,13.22,20.625,0,60.023,22.55,0.586,1.491,1.398,5615,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.05,69.9,70.1,147.6,-4.7,30.84,0.84,0.121,0.026,0.025,0,145.9,142,135.5,125.6,118.3,113,0,1,0,0,0,69.032,29.68,0,0,72.11,36.206,35.097,37473.0669,1067.5,56017.9482,20.255,5598.665,33.7,40.275,CH4,
4/29/2020,33:31.9,0,5607.6,116.98,0.193,13.24,20.636,0,60.02,22.58,0.586,1.494,1.397,5618,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.083,70,70.1,147.7,-9.3,30.88,0.84,0.127,0.026,0.025,0,145.9,142,135.5,125.6,118.6,112.9,0,1,0,0,0,69.044,29.68,0,0,72.11,36.21,35.101,37477.3377,1067.5,56048.9115,20.284,5601.66,33.7,40.275,CH4,
4/29/2020,33:35.0,0,5610.61,116.97,0.193,13.24,20.647,0,60.019,22.58,0.586,1.49,1.398,5621,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.15,69.9,70.1,147.6,-14.7,30.92,0.85,0.126,0.025,0.025,0,145.9,142,135.5,125.5,118.7,113.3,0,1,0,0,0,68.998,29.68,0,0,72.11,36.203,35.094,37469.8638,1067.5,56079.8748,20.313,5604.652,33.7,40.275,CH4,
4/29/2020,33:37.9,0,5613.6,116.95,0.193,13.23,20.658,0,60.022,22.57,0.586,1.489,1.398,5624,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.133,70.2,70.1,147.6,-18.1,30.98,0.85,0.126,0.025,0.025,0,145.9,141.9,135.5,125.6,118.5,113.4,0,1,0,0,0,69.01,29.68,0,0,72.11,36.23,35.12,37497.624,1067.5,56111.9058,20.343,5607.644,33.7,40.275,CH4,
4/29/2020,33:40.9,0,5616.6,116.97,0.193,13.24,20.669,0,60.023,22.58,0.586,1.491,1.399,5627,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.033,70,70.1,147.6,-21,31.02,0.85,0.124,0.024,0.028,0,145.8,141.9,135.5,125.7,118.4,112.9,0,1,0,0,0,69.021,29.68,0,0,72.11,36.223,35.114,37491.2178,1067.5,56141.8014,20.371,5610.634,33.7,40.275,CH4,
4/29/2020,33:43.9,0,5619.59,116.91,0.193,13.22,20.68,0,60.022,22.55,0.586,1.49,1.399,5630,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.033,70.3,70.1,147.6,-22.2,31.06,0.85,0.126,0.024,0.027,0,145.9,141.9,135.5,125.6,118.4,112.9,0,1,0,0,0,69.032,29.68,0,0,72.11,36.236,35.124,37501.8948,1067.5,56173.8324,20.401,5613.637,33.7,40.275,CH4,
4/29/2020,33:47.0,0,5622.6,116.97,0.193,13.23,20.691,0,60.022,22.57,0.586,1.491,1.399,5633,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.983,70,70.1,147.6,-21.2,31.1,0.85,0.123,0.024,0.029,0,145.9,141.9,135.5,125.3,118.4,112.9,0,1,0,0,0,69.05,29.68,0,0,72.11,36.236,35.127,37505.0979,1067.5,56204.7957,20.43,5616.629,33.7,40.275,CH4,
4/29/2020,33:49.9,0,5625.6,116.94,0.193,13.23,20.702,0,60.02,22.57,0.586,1.49,1.398,5636,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.033,70.3,70,147.6,-18.5,31.14,0.85,0.127,0.023,0.03,0,146,141.9,135.5,125.2,118.7,112.9,0,1,0,0,0,69.055,29.68,0,0,72.11,36.19,35.081,37455.9837,1067.5,56235.759,20.459,5619.621,33.7,40.275,CH4,
4/29/2020,33:52.9,0,5628.6,116.94,0.193,13.23,20.713,0,60.018,22.56,0.586,1.491,1.398,5639,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.917,70.1,70.1,147.6,-14.4,31.18,0.85,0.127,0.024,0.029,0,145.9,141.9,135.4,125,118.6,112.7,0,1,0,0,0,69.003,29.68,0,0,72.11,36.21,35.104,37480.5408,1067.5,56266.7223,20.488,5622.617,33.7,40.275,CH4,
4/29/2020,33:56.0,0,5631.61,116.98,0.193,13.24,20.724,0,60.019,22.58,0.586,1.492,1.398,5642,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.9,70.1,70.1,147.6,-10.9,31.22,0.85,0.124,0.024,0.029,0,145.9,141.9,135.3,125,118.5,112.8,0,1,0,0,0,69.073,29.68,0,0,72.11,36.19,35.084,37459.1868,1067.5,56298.7533,20.518,5625.611,33.7,40.275,CH4,
4/29/2020,33:59.0,0,5634.6,116.88,0.193,13.21,20.735,0,60.02,22.54,0.586,1.49,1.397,5645,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.017,70.2,70.1,147.6,-4.9,31.28,0.85,0.122,0.025,0.028,0,146,141.9,135.3,125.2,118.9,112.8,0,1,0,0,0,69.102,29.68,0,0,72.11,36.233,35.127,37505.0979,1067.5,56329.7166,20.547,5628.604,33.7,40.275,CH4,
4/29/2020,34:01.9,0,5637.6,116.94,0.193,13.23,20.746,0,60.022,22.56,0.586,1.49,1.398,5648,0,0,Writing Data... Select Test Sequence to Enable Start Button....,130.017,70,70.1,147.6,-3,31.32,0.86,0.127,0.026,0.029,0,145.9,141.8,135.2,125.4,118.9,112.9,0,1,0,0,0,69.061,29.68,0,0,72.11,36.203,35.094,37469.8638,1067.5,56360.6799,20.576,5631.601,33.7,40.275,CH4,
4/29/2020,34:05.0,0,5640.6,116.92,0.193,13.22,20.757,0,60.022,22.56,0.586,1.49,1.399,5651,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.95,70.2,70,147.6,-0.2,31.36,0.86,0.124,0.026,0.025,-0.001,145.8,141.9,135.2,125.5,118.7,112.6,0,1,0,0,0,69.061,29.68,0,0,72.11,36.2,35.091,37466.6607,1067.5,56391.6432,20.605,5634.592,33.7,40.275,CH4,
4/29/2020,34:07.9,0,5643.6,116.97,0.193,13.24,20.768,0,60.022,22.58,0.586,1.493,1.399,5654,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.95,70.1,70,147.6,2.3,31.4,0.84,0.123,0.027,0.028,0,145.9,141.9,135.2,125.5,118.6,112.6,0,1,0,0,0,69.026,29.68,0,0,72.11,36.196,35.087,37462.3899,1067.5,56423.6742,20.635,5637.59,33.7,40.275,CH4,
4/29/2020,34:11.0,0,5646.61,116.98,0.193,13.24,20.779,0,60.022,22.58,0.586,1.491,1.398,5657,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.883,70.2,70,147.6,2.4,31.44,0.86,0.122,0.026,0.026,0,145.8,141.8,135.2,125.6,118.5,112.4,0,1,0,0,0,69.044,29.68,0,0,72.11,36.21,35.097,37473.0669,1067.5,56454.6375,20.664,5640.579,33.7,40.275,CH4,
4/29/2020,34:14.0,0,5649.6,116.93,0.193,13.23,20.79,0,60.023,22.56,0.586,1.494,1.397,5660,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.917,70,70,147.6,0.4,31.48,0.85,0.12,0.027,0.025,0,145.8,141.9,135.2,125.5,118.6,112.5,0,1,0,0,0,69.026,29.68,0,0,72.11,36.2,35.094,37469.8638,1067.5,56485.6008,20.693,5643.573,33.7,40.275,CH4,
4/29/2020,34:16.9,0,5652.6,116.94,0.193,13.23,20.801,0,60.023,22.56,0.586,1.489,1.398,5663,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.833,70.1,70,147.6,-2.1,31.53,0.85,0.125,0.027,0.025,0,145.8,141.8,135.2,125.1,118.5,112.6,0,1,0,0,0,69.039,29.68,0,0,72.11,36.177,35.071,37445.3067,1067.5,56516.5641,20.722,5646.567,33.7,40.275,CH4,
4/29/2020,34:19.9,0,5655.6,116.92,0.193,13.22,20.812,0,60.024,22.55,0.586,1.49,1.399,5666,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.883,70.2,70,147.6,-7.6,31.57,0.84,0.124,0.026,0.025,0,145.8,141.9,135.2,125.1,118.7,112.6,0,1,0,0,0,68.974,29.68,0,0,72.11,36.19,35.081,37455.9837,1067.5,56547.5274,20.751,5649.561,33.7,40.275,CH4,
4/29/2020,34:22.9,0,5658.6,116.95,0.193,13.23,20.823,0,60.024,22.57,0.586,1.49,1.399,5669,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.85,70.1,70,147.6,-13.4,31.61,0.85,0.123,0.025,0.026,0,145.8,141.9,135.1,125.2,118.5,112.6,0,1,0,0,0,69.032,29.68,0,0,72.11,36.203,35.094,37469.8638,1067.5,56578.4907,20.78,5652.556,33.7,40.275,CH4,
4/29/2020,34:25.9,0,5661.6,116.94,0.193,13.23,20.834,0,60.025,22.56,0.586,1.491,1.398,5672,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.85,70,70,147.6,-16.9,31.65,0.86,0.125,0.025,0.025,0,145.8,141.9,135.1,125.3,118.3,112.7,0,1,0,0,0,69.003,29.68,0,0,72.11,36.22,35.111,37488.0147,1067.5,56609.454,20.809,5655.548,33.7,40.275,CH4,
4/29/2020,34:28.9,0,5664.6,116.9,0.193,13.22,20.845,0,60.023,22.55,0.586,1.492,1.398,5675,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.767,70.2,70,147.6,-21.6,31.69,0.84,0.129,0.024,0.028,0,145.8,141.8,135,125.2,118.4,112.4,0,1,0,0,0,69.026,29.68,0,0,72.11,36.193,35.087,37462.3899,1067.5,56641.485,20.839,5658.544,33.8,40.275,CH4,
4/29/2020,34:32.0,0,5667.61,116.99,0.193,13.24,20.856,0,60.02,22.58,0.586,1.493,1.399,5678,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.833,70.3,70,147.6,-21.8,31.73,0.85,0.129,0.024,0.029,0,145.8,141.8,135,125.1,118.6,112.7,0,1,0,0,0,69.061,29.68,0,0,72.11,36.233,35.124,37501.8948,1067.5,56672.4483,20.868,5661.536,33.8,40.275,CH4,
4/29/2020,34:34.9,0,5670.6,116.93,0.193,13.23,20.867,0,60.019,22.56,0.586,1.491,1.399,5681,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.917,70.2,70,147.6,-19.6,31.78,0.85,0.128,0.024,0.028,0,145.8,141.8,135,125.3,118.7,112.9,0,1,0,0,0,69.055,29.68,0,0,72.11,36.21,35.104,37480.5408,1067.5,56703.4116,20.897,5664.529,33.8,40.275,CH4,
4/29/2020,34:37.9,0,5673.6,116.95,0.193,13.23,20.879,0,60.019,22.57,0.586,1.489,1.399,5684,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.933,70.1,70,147.6,-18.2,31.82,0.85,0.125,0.023,0.03,0,145.8,141.8,134.9,125.5,118.7,112.9,0,1,0,0,0,69.032,29.68,0,0,72.11,36.19,35.084,37459.1868,1067.5,56734.3749,20.926,5667.526,33.8,40.275,CH4,
4/29/2020,34:40.9,0,5676.6,117,0.193,13.25,20.89,0,60.018,22.59,0.586,1.494,1.398,5687,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.85,70.3,70,147.5,-15.5,31.87,0.86,0.123,0.023,0.029,-0.001,145.8,141.8,134.9,125.3,118.4,112.9,0,1,0,0,0,68.998,29.68,0,0,72.11,36.203,35.097,37473.0669,1067.5,56766.4059,20.956,5670.521,33.8,40.275,CH4,
4/29/2020,34:44.0,0,5679.61,116.93,0.193,13.23,20.901,0,60.016,22.56,0.586,1.492,1.398,5690,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.8,70,70,147.5,-10.7,31.91,0.85,0.122,0.025,0.029,0,145.8,141.8,134.9,125.1,118.2,113,0,1,0,0,0,69.026,29.68,0,0,72.11,36.236,35.13,37508.301,1067.5,56797.3692,20.985,5673.513,33.8,40.275,CH4,
4/29/2020,34:46.9,0,5682.6,116.91,0.193,13.22,20.912,0,60.011,22.55,0.586,1.489,1.399,5693,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.733,70.1,70,147.6,-8.7,31.95,0.85,0.126,0.025,0.028,0,145.8,141.7,134.8,125.1,118.4,112.6,0,1,0,0,0,69.039,29.68,0,0,72.11,36.193,35.087,37462.3899,1067.5,56828.3325,21.014,5676.506,33.8,40.275,CH4,
4/29/2020,34:49.9,0,5685.6,116.9,0.193,13.22,20.923,0,60.01,22.55,0.586,1.49,1.398,5696,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.75,70,70,147.6,-5.7,31.99,0.85,0.126,0.025,0.026,0,145.8,141.7,134.8,125.1,118.4,112.7,0,1,0,0,0,68.987,29.68,0,0,72.11,36.196,35.091,37466.6607,1067.5,56859.2958,21.043,5679.501,33.8,40.275,CH4,
4/29/2020,34:52.9,0,5688.6,116.96,0.193,13.23,20.934,0,60.008,22.58,0.586,1.493,1.398,5699,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.717,70.1,70,147.5,-4.3,32.03,0.85,0.123,0.025,0.027,0,145.7,141.7,134.8,125.2,117.9,113,0,1,0,0,0,68.94,29.68,0,0,72.11,36.19,35.084,37459.1868,1067.5,56890.2591,21.072,5682.496,33.8,40.275,CH4,
4/29/2020,34:56.0,0,5691.6,116.96,0.193,13.24,20.945,0,60.007,22.58,0.586,1.491,1.398,5702,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.65,70,70.1,147.6,-3.6,32.07,0.85,0.122,0.025,0.028,0,145.7,141.6,134.8,125.1,118,112.7,0,1,0,0,0,68.958,29.68,0,0,72.11,36.2,35.094,37469.8638,1067.5,56921.2224,21.101,5685.493,33.8,40.275,CH4,
4/29/2020,34:59.0,0,5694.6,116.96,0.193,13.24,20.956,0,60.007,22.57,0.586,1.492,1.399,5705,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.767,69.9,70.1,147.5,-2.2,32.13,0.85,0.126,0.026,0.028,0,145.7,141.6,134.8,125.2,118.2,113.1,0,1,0,0,0,68.917,29.68,0,0,72.11,36.18,35.074,37448.5098,1067.5,56953.2534,21.131,5688.484,33.8,40.275,CH4,
4/29/2020,35:02.0,0,5697.61,116.97,0.193,13.24,20.967,0,60.006,22.58,0.586,1.492,1.399,5708,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.85,70,70,147.5,-1.7,32.17,0.85,0.127,0.026,0.026,0,145.8,141.6,134.8,125.2,118.7,113,0,1,0,0,0,68.899,29.68,0,0,72.11,36.196,35.091,37466.6607,1067.5,56984.2167,21.16,5691.476,33.8,40.275,CH4,
4/29/2020,35:04.9,0,5700.6,116.9,0.193,13.22,20.978,0,60.006,22.55,0.586,1.491,1.398,5711,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.817,70.1,70,147.6,0,32.21,0.85,0.123,0.026,0.027,0,145.8,141.6,134.8,125.2,118.6,112.9,0,1,0,0,0,68.899,29.68,0,0,72.1,36.22,35.114,37491.2178,1067.5,57015.18,21.189,5694.471,33.8,40.275,CH4,
4/29/2020,35:07.9,0,5703.6,116.98,0.193,13.24,20.989,0,60.005,22.59,0.586,1.49,1.399,5714,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.8,70,70.1,147.6,0.3,32.25,0.85,0.122,0.026,0.027,0,145.8,141.6,134.7,125.2,118.6,112.9,0,1,0,0,0,68.911,29.68,0,0,72.1,36.233,35.127,37505.0979,1067.5,57046.1433,21.218,5697.464,33.8,40.275,CH4,
4/29/2020,35:10.9,0,5706.6,116.96,0.193,13.23,21,0,60.01,22.57,0.586,1.492,1.398,5717,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.783,70.1,70.1,147.5,0.9,32.29,0.85,0.121,0.026,0.025,0,145.8,141.6,134.6,125.1,118.7,112.9,0,1,0,0,0,68.899,29.68,0,0,72.1,36.177,35.071,37445.3067,1067.5,57077.1066,21.247,5700.458,33.8,40.275,CH4,
4/29/2020,35:14.0,0,5709.6,116.98,0.193,13.24,21.011,0,60.013,22.58,0.586,1.489,1.398,5720,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.717,70.2,70.1,147.6,2.1,32.33,0.85,0.126,0.027,0.026,0,145.8,141.6,134.6,125,118.5,112.8,0,1,0,0,0,68.917,29.68,0,0,72.1,36.187,35.084,37459.1868,1067.5,57109.1376,21.277,5703.453,33.8,40.275,CH4,
4/29/2020,35:17.0,0,5712.6,116.97,0.193,13.24,21.022,0,60.017,22.58,0.586,1.491,1.398,5723,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.65,70.2,70.1,147.5,3.5,32.37,0.85,0.125,0.027,0.026,0,145.8,141.6,134.6,125,118.4,112.5,0,1,0,0,0,68.877,29.68,0,0,72.1,36.21,35.107,37483.7439,1067.5,57140.1009,21.306,5706.445,33.8,40.275,CH4,
4/29/2020,35:19.9,0,5715.6,116.84,0.193,13.2,21.033,0,60.019,22.52,0.586,1.49,1.398,5726,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.667,70.2,70.1,147.4,2.6,32.42,0.86,0.122,0.027,0.025,0,145.7,141.6,134.6,125.1,118.4,112.6,0,1,0,0,0,68.893,29.68,0,0,72.1,36.213,35.107,37483.7439,1067.5,57171.0642,21.335,5709.439,33.8,40.275,CH4,
4/29/2020,35:22.9,0,5718.6,116.88,0.193,13.21,21.044,0,60.022,22.54,0.586,1.491,1.398,5729,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.683,70.1,70.1,147.5,1.9,32.46,0.85,0.121,0.027,0.024,0,145.7,141.7,134.6,125.1,118.5,112.5,0,1,0,0,0,68.841,29.68,0,0,72.1,36.249,35.144,37523.2488,1067.5,57202.0275,21.364,5712.433,33.8,40.275,CH4,
4/29/2020,35:25.9,0,5721.6,116.82,0.193,13.2,21.055,0,60.023,22.51,0.586,1.492,1.397,5732,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.667,70.1,70.1,147.4,-1.7,32.5,0.85,0.121,0.027,0.028,0,145.7,141.7,134.6,125,118.6,112.4,0,1,0,0,0,68.87,29.68,0,0,72.1,36.213,35.107,37483.7439,1067.5,57232.9908,21.393,5715.426,33.8,40.275,CH4,
4/29/2020,35:28.9,0,5724.6,116.87,0.193,13.21,21.066,0,60.023,22.53,0.586,1.491,1.398,5735,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.65,70.2,70.1,147.6,-7.1,32.55,0.85,0.127,0.027,0.027,0,145.7,141.7,134.6,125.1,118.4,112.4,0,1,0,0,0,68.98,29.68,0,0,72.1,36.22,35.114,37491.2178,1067.5,57263.9541,21.422,5718.421,33.8,40.275,CH4,
4/29/2020,35:31.9,0,5727.6,116.84,0.193,13.2,21.077,0,60.022,22.52,0.586,1.493,1.398,5738,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.683,70.1,70.1,147.4,-12.2,32.59,0.86,0.126,0.026,0.026,0,145.6,141.6,134.6,125.2,118.5,112.6,0,1,0,0,0,68.927,29.68,0,0,72.1,36.216,35.111,37488.0147,1067.5,57295.9851,21.452,5721.417,33.8,40.275,CH4,
4/29/2020,35:34.9,0,5730.6,116.85,0.193,13.21,21.088,0,60.02,22.53,0.586,1.493,1.398,5741,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.717,70.2,70.1,147.5,-15.8,32.63,0.86,0.126,0.025,0.025,0,145.6,141.6,134.5,125.3,118.6,112.7,0,1,0,0,0,68.935,29.68,0,0,72.1,36.18,35.074,37448.5098,1067.5,57326.9484,21.481,5724.408,33.8,40.275,CH4,
4/29/2020,35:37.9,0,5733.6,116.86,0.193,13.21,21.099,0,60.02,22.53,0.586,1.489,1.398,5744,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.667,70.2,70.1,147.4,-19.8,32.68,0.86,0.123,0.024,0.028,0,145.6,141.6,134.5,125.2,118.5,112.6,0,1,0,0,0,68.917,29.68,0,0,72.1,36.19,35.084,37459.1868,1067.5,57357.9117,21.51,5727.403,33.8,40.275,CH4,
4/29/2020,35:40.9,0,5736.6,116.83,0.193,13.2,21.11,0,60.024,22.51,0.586,1.491,1.398,5747,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.667,70.2,70.1,147.4,-21.5,32.72,0.86,0.123,0.024,0.027,0,145.6,141.6,134.4,125,118.6,112.8,0,1,0,0,0,68.911,29.68,0,0,72.1,36.206,35.104,37480.5408,1067.5,57388.875,21.539,5730.398,33.8,40.275,CH4,
4/29/2020,35:44.0,0,5739.61,116.86,0.193,13.21,21.121,0,60.026,22.53,0.586,1.489,1.398,5750,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.633,70,70.1,147.6,-21.4,32.76,0.86,0.128,0.024,0.029,0,145.6,141.5,134.4,124.8,118.5,113,0,1,0,0,0,68.922,29.68,0,0,72.1,36.193,35.091,37466.6607,1067.5,57420.906,21.569,5733.39,33.8,40.275,CH4,
4/29/2020,35:46.9,0,5742.6,116.88,0.193,13.21,21.132,0,60.028,22.54,0.586,1.492,1.398,5753,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.683,70.1,70.1,147.6,-18.6,32.8,0.85,0.127,0.023,0.028,0,145.7,141.5,134.3,124.8,118.8,113,0,1,0,0,0,68.882,29.68,0,0,72.1,36.213,35.107,37483.7439,1067.5,57451.8693,21.598,5736.385,33.8,40.275,CH4,
4/29/2020,35:49.9,0,5745.6,116.87,0.193,13.21,21.143,0,60.027,22.53,0.586,1.488,1.399,5756,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.65,70.2,70.1,147.5,-13.6,32.84,0.86,0.124,0.024,0.027,0,145.7,141.5,134.3,125,118.7,112.7,0,1,0,0,0,68.893,29.68,0,0,72.1,36.216,35.111,37488.0147,1067.5,57482.8326,21.627,5739.38,33.8,40.275,CH4,
4/29/2020,35:52.9,0,5748.6,116.91,0.193,13.22,21.154,0,60.027,22.55,0.586,1.491,1.399,5759,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.6,70.3,70.1,147.5,-7.5,32.88,0.86,0.122,0.025,0.03,0,145.7,141.5,134.3,124.8,118.5,112.8,0,1,0,0,0,68.846,29.68,0,0,72.1,36.223,35.117,37494.4209,1067.5,57513.7959,21.656,5742.373,33.8,40.275,CH4,
4/29/2020,35:55.9,0,5751.6,116.84,0.193,13.2,21.165,0,60.026,22.52,0.586,1.49,1.398,5762,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.6,69.8,70.1,147.5,-2.8,32.94,0.85,0.125,0.026,0.027,-0.001,145.7,141.5,134.3,124.8,118.6,112.7,0,1,0,0,0,68.846,29.68,0,0,72.1,36.216,35.111,37488.0147,1067.5,57544.7592,21.685,5745.366,33.8,40.275,CH4,
4/29/2020,35:58.9,0,5754.6,116.89,0.193,13.22,21.176,0,60.025,22.54,0.586,1.489,1.398,5765,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.65,70,70.1,147.4,1,32.98,0.86,0.124,0.027,0.026,0,145.6,141.5,134.3,125,118.7,112.8,0,1,0,0,0,68.836,29.68,0,0,72.1,36.2,35.094,37469.8638,1067.5,57575.7225,21.714,5748.36,33.8,40.275,CH4,
4/29/2020,36:01.9,0,5757.6,116.88,0.193,13.21,21.187,0,60.024,22.54,0.586,1.49,1.399,5768,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.65,70.2,70.1,147.5,3.3,33.02,0.85,0.123,0.027,0.024,0,145.6,141.5,134.3,124.9,118.8,112.8,0,1,0,0,0,68.854,29.68,0,0,72.1,36.21,35.104,37480.5408,1067.5,57607.7535,21.744,5751.355,33.8,40.275,CH4,
4/29/2020,36:04.9,0,5760.6,116.86,0.193,13.21,21.198,0,60.024,22.53,0.586,1.491,1.398,5771,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.567,69.8,70.1,147.4,1.8,33.06,0.85,0.121,0.026,0.025,0,145.6,141.5,134.3,124.8,118.4,112.8,0,1,0,0,0,68.859,29.68,0,0,72.09,36.196,35.091,37466.6607,1067.5,57638.7168,21.773,5754.351,33.8,40.275,CH4,
4/29/2020,36:08.0,0,5763.6,116.89,0.193,13.22,21.209,0,60.021,22.54,0.586,1.489,1.401,5774,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.533,70,70.1,147.4,0.2,33.1,0.86,0.12,0.028,0.027,0.001,145.6,141.5,134.2,125,118.2,112.7,0,1,0,0,0,68.836,29.68,0,0,72.09,36.177,35.074,37448.5098,1067.5,57669.6801,21.802,5757.341,33.8,40.275,CH4,
4/29/2020,36:10.9,0,5766.6,116.79,0.193,13.19,21.22,0,60.021,22.5,0.586,1.493,1.399,5777,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.567,70.2,70.1,147.4,-3.4,33.14,0.86,0.126,0.027,0.025,0,145.6,141.5,134.1,125.1,118.3,112.8,0,1,0,0,0,68.882,29.68,0,0,72.09,36.2,35.094,37469.8638,1067.5,57700.6434,21.831,5760.334,33.8,40.275,CH4,
4/29/2020,36:13.9,0,5769.6,116.88,0.193,13.21,21.231,0,60.02,22.54,0.586,1.497,1.399,5780,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.417,70.3,70.1,147.4,-8.7,33.19,0.86,0.125,0.026,0.025,0,145.5,141.4,134.1,124.7,118.2,112.6,0,1,0,0,0,68.854,29.68,0,0,72.09,36.213,35.107,37483.7439,1067.5,57731.6067,21.86,5763.331,33.8,40.275,CH4,
4/29/2020,36:16.9,0,5772.6,116.9,0.193,13.22,21.242,0,60.02,22.55,0.586,1.49,1.398,5783,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.467,69.8,70.1,147.4,-12.9,33.23,0.85,0.124,0.026,0.025,0,145.5,141.4,134.1,124.6,118.5,112.7,0,1,0,0,0,68.846,29.68,0,0,72.09,36.19,35.084,37459.1868,1067.5,57763.6377,21.89,5766.327,33.8,40.275,CH4,
4/29/2020,36:20.0,0,5775.61,116.9,0.193,13.22,21.253,0,60.018,22.55,0.586,1.489,1.399,5786,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.517,70.2,70.1,147.5,-15.8,33.28,0.86,0.123,0.024,0.025,-0.001,145.5,141.4,134.1,124.8,118.6,112.7,0,1,0,0,0,68.825,29.68,0,0,72.09,36.196,35.094,37469.8638,1067.5,57794.601,21.919,5769.322,33.8,40.275,CH4,
4/29/2020,36:23.0,0,5778.61,116.88,0.193,13.22,21.264,0,60.019,22.54,0.586,1.49,1.399,5789,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.517,69.9,70.1,147.5,-19.9,33.32,0.86,0.122,0.024,0.028,-0.001,145.5,141.4,134.1,124.9,118.4,112.8,0,1,0,0,0,68.812,29.68,0,0,72.09,36.17,35.067,37441.0359,1067.5,57825.5643,21.948,5772.315,33.8,40.275,CH4,
4/29/2020,36:25.9,0,5781.6,116.85,0.193,13.21,21.275,0,60.019,22.53,0.586,1.495,1.399,5792,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.567,70.3,70.1,147.5,-22.1,33.36,0.86,0.127,0.024,0.029,0,145.5,141.4,134.1,124.9,118.2,113.3,0,1,0,0,0,68.801,29.68,0,0,72.09,36.206,35.101,37477.3377,1067.5,57856.5276,21.977,5775.307,33.8,40.275,CH4,
4/29/2020,36:29.0,0,5784.6,116.89,0.193,13.22,21.286,0,60.017,22.55,0.586,1.494,1.398,5795,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.5,70.3,70.1,147.4,-22.7,33.4,0.85,0.127,0.024,0.029,0,145.5,141.4,134,124.9,117.9,113.3,0,1,0,0,0,68.807,29.68,0,0,72.09,36.203,35.097,37473.0669,1067.5,57887.4909,22.006,5778.305,33.8,40.275,CH4,
4/29/2020,36:32.0,0,5787.6,116.8,0.193,13.19,21.297,0,60.013,22.51,0.586,1.489,1.399,5798,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.417,70.1,70.1,147.4,-20.7,33.45,0.86,0.127,0.024,0.026,0,145.5,141.3,134,124.9,117.9,112.9,0,1,0,0,0,68.812,29.68,0,0,72.09,36.167,35.064,37437.8328,1067.5,57919.5219,22.036,5781.296,33.8,40.275,CH4,
4/29/2020,36:34.9,0,5790.6,116.83,0.193,13.2,21.308,0,60.011,22.52,0.586,1.492,1.398,5801,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.483,70.2,70.1,147.5,-20.1,33.49,0.85,0.124,0.023,0.03,0,145.5,141.2,134,124.9,118.2,113.1,0,1,0,0,0,68.818,29.68,0,0,72.09,36.173,35.071,37445.3067,1067.5,57950.4852,22.065,5784.29,33.8,40.275,CH4,
4/29/2020,36:37.9,0,5793.6,116.87,0.193,13.21,21.319,0,60.011,22.54,0.586,1.489,1.398,5804,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.65,70.2,70.1,147.5,-18.2,33.53,0.85,0.129,0.024,0.028,0,145.5,141.3,134,125.1,118.5,113.5,0,1,0,0,0,68.825,29.68,0,0,72.09,36.203,35.101,37477.3377,1067.5,57981.4485,22.094,5787.285,33.8,40.275,CH4,
4/29/2020,36:40.9,0,5796.6,116.81,0.193,13.2,21.33,0,60.01,22.51,0.586,1.49,1.398,5807,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.6,70,70.1,147.4,-16.5,33.57,0.86,0.127,0.023,0.03,0,145.5,141.3,134,125.2,118.7,112.9,0,1,0,0,0,68.825,29.68,0,0,72.09,36.2,35.094,37469.8638,1067.5,58012.4118,22.123,5790.277,33.8,40.275,CH4,
4/29/2020,36:43.9,0,5799.6,116.95,0.193,13.23,21.341,0,60.01,22.57,0.586,1.49,1.397,5810,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.6,70.2,70.1,147.4,-15.3,33.61,0.86,0.126,0.024,0.029,0,145.5,141.3,133.9,125.1,118.7,113.1,0,1,0,0,0,68.783,29.68,0,0,72.08,36.183,35.077,37451.7129,1067.5,58043.3751,22.152,5793.272,33.8,40.275,CH4,
4/29/2020,36:46.9,0,5802.6,116.87,0.193,13.21,21.352,0,60.006,22.54,0.586,1.491,1.398,5813,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.55,70.3,70.1,147.4,-13.4,33.65,0.86,0.124,0.024,0.027,0,145.5,141.3,133.9,124.8,118.7,113.1,0,1,0,0,0,68.807,29.68,0,0,72.08,36.206,35.101,37477.3377,1067.5,58074.3384,22.181,5796.265,33.8,40.275,CH4,
4/29/2020,36:50.0,0,5805.6,116.88,0.193,13.22,21.363,0,60.004,22.55,0.586,1.491,1.398,5816,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.433,69.8,70.1,147.4,-12.3,33.69,0.86,0.124,0.024,0.029,0,145.5,141.2,133.8,124.5,118.6,113,0,1,0,0,0,68.789,29.68,0,0,72.08,36.196,35.091,37466.6607,1067.5,58106.3694,22.211,5799.262,33.8,40.275,CH4,
