FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,36:52.9,0,5808.6,116.91,0.193,13.23,21.374,0,60.003,22.56,0.586,1.493,1.398,5819,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.4,70.3,70.1,147.4,-11.8,33.75,0.87,0.128,0.024,0.027,0,145.5,141.2,133.8,124.6,118.4,112.9,0,1,0,0,0,68.818,29.68,0,0,72.08,36.21,35.107,37483.7439,1067.5,58137.3327,22.24,5802.255,33.8,40.275,CH4,
4/29/2020,36:56.0,0,5811.61,116.89,0.193,13.22,21.385,0,60.001,22.55,0.586,1.491,1.398,5822,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.4,70,70.1,147.4,-11.5,33.79,0.86,0.127,0.024,0.028,0,145.5,141.2,133.8,124.5,118.5,112.9,0,1,0,0,0,68.846,29.68,0,0,72.08,36.223,35.117,37494.4209,1067.5,58168.296,22.269,5805.246,33.8,40.275,CH4,
4/29/2020,36:58.9,0,5814.6,116.93,0.193,13.23,21.396,0,60.003,22.57,0.586,1.49,1.398,5825,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.383,70.3,70.1,147.4,-10.6,33.83,0.86,0.125,0.024,0.027,0,145.5,141.2,133.8,124.4,118.6,112.8,0,1,0,0,0,68.807,29.68,0,0,72.08,36.216,35.114,37491.2178,1067.5,58199.2593,22.298,5808.243,33.8,40.275,CH4,
4/29/2020,37:02.0,0,5817.61,116.89,0.193,13.22,21.407,0,60.002,22.55,0.586,1.493,1.398,5828,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.333,70.1,70.1,147.4,-10.4,33.87,0.86,0.124,0.023,0.028,0,145.4,141.2,133.8,124.5,118.4,112.7,0,1,0,0,0,68.825,29.68,0,0,72.08,36.23,35.127,37505.0979,1067.5,58230.2226,22.327,5811.237,33.8,40.275,CH4,
4/29/2020,37:04.9,0,5820.6,116.89,0.193,13.22,21.418,0,60.001,22.55,0.586,1.495,1.398,5831,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.417,70.3,70.1,147.4,-10.4,33.91,0.86,0.123,0.024,0.029,0,145.4,141.2,133.8,124.6,118.6,112.9,0,1,0,0,0,68.864,29.68,0,0,72.08,36.196,35.091,37466.6607,1067.5,58262.2536,22.357,5814.229,33.8,40.275,CH4,
4/29/2020,37:07.9,0,5823.6,116.9,0.193,13.22,21.429,0,60.001,22.56,0.586,1.492,1.398,5834,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.467,70.3,70.1,147.4,-10.3,33.96,0.86,0.127,0.024,0.027,0,145.4,141.2,133.8,124.7,118.5,113.2,0,1,0,0,0,68.83,29.68,0,0,72.08,36.193,35.087,37462.3899,1067.5,58293.2169,22.386,5817.225,33.8,40.275,CH4,
4/29/2020,37:11.0,0,5826.6,116.88,0.193,13.22,21.44,0,60.001,22.55,0.586,1.491,1.397,5837,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.483,70.2,70.1,147.4,-10.4,34,0.86,0.127,0.024,0.028,0,145.4,141.2,133.7,124.6,118.3,113.7,0,1,0,0,0,68.864,29.68,0,0,72.08,36.213,35.107,37483.7439,1067.5,58324.1802,22.415,5820.22,33.8,40.275,CH4,
4/29/2020,37:13.9,0,5829.6,116.86,0.193,13.21,21.451,0,60.001,22.54,0.586,1.49,1.397,5840,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.4,70.2,70.1,147.4,-10,34.05,0.86,0.124,0.023,0.029,-0.001,145.4,141.2,133.8,124.6,118.2,113.2,0,1,0,0,0,68.841,29.68,0,0,72.08,36.223,35.117,37494.4209,1067.5,58355.1435,22.444,5823.217,33.8,40.275,CH4,
4/29/2020,37:17.0,0,5832.61,116.83,0.193,13.21,21.462,0,60.001,22.53,0.586,1.494,1.398,5843,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.367,70.2,70.1,147.3,-10.7,34.09,0.86,0.123,0.023,0.03,0,145.4,141.2,133.7,124.7,118.4,112.8,0,1,0,0,0,68.877,29.68,0,0,72.08,36.203,35.101,37477.3377,1067.5,58386.1068,22.473,5826.21,33.8,40.275,CH4,
4/29/2020,37:20.0,0,5835.61,116.85,0.193,13.21,21.473,0,60.004,22.53,0.586,1.49,1.398,5846,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.317,70.2,70.1,147.3,-10.3,34.13,0.86,0.123,0.024,0.028,0,145.4,141.1,133.6,124.8,118.2,112.8,0,1,0,0,0,68.836,29.68,0,0,72.08,36.206,35.101,37477.3377,1067.5,58417.0701,22.502,5829.202,33.8,40.275,CH4,
4/29/2020,37:23.0,0,5838.6,116.85,0.193,13.21,21.484,0,60.006,22.53,0.586,1.489,1.399,5849,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.417,70.1,70.1,147.3,-9.2,34.18,0.86,0.128,0.024,0.026,0,145.4,141.2,133.6,124.8,118.4,113.1,0,1,0,0,0,68.882,29.68,0,0,72.08,36.2,35.094,37469.8638,1067.5,58449.1011,22.532,5832.197,33.8,40.275,CH4,
4/29/2020,37:25.9,0,5841.6,116.86,0.193,13.21,21.495,0,60.006,22.53,0.586,1.491,1.398,5852,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.367,70,70.1,147.3,-8.4,34.22,0.86,0.125,0.024,0.029,0,145.4,141.1,133.6,124.6,118.6,112.9,0,1,0,0,0,68.818,29.68,0,0,72.08,36.22,35.114,37491.2178,1067.5,58480.0644,22.561,5835.192,33.8,40.275,CH4,
4/29/2020,37:29.0,0,5844.61,116.89,0.193,13.22,21.506,0,60.006,22.55,0.586,1.489,1.398,5855,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.433,70.3,70.1,147.3,-7.2,34.26,0.86,0.125,0.025,0.026,0,145.4,141.2,133.6,124.7,118.7,113,0,1,0,0,0,68.801,29.69,0,0,72.08,36.18,35.074,37448.5098,1067.5,58511.0277,22.59,5838.185,33.8,40.275,CH4,
4/29/2020,37:32.0,0,5847.61,116.85,0.193,13.21,21.517,0,60.005,22.53,0.586,1.494,1.397,5858,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.317,70.1,70.1,147.2,-5.7,34.3,0.86,0.122,0.024,0.027,0,145.3,141.1,133.5,124.7,118.6,112.7,0,1,0,0,0,68.836,29.68,0,0,72.07,36.2,35.101,37477.3377,1067.5,58541.991,22.619,5841.179,33.8,40.275,CH4,
4/29/2020,37:34.9,0,5850.6,116.92,0.193,13.23,21.528,0,60.004,22.57,0.586,1.49,1.398,5861,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.417,70.1,70.1,147.3,-5.8,34.34,0.87,0.121,0.025,0.029,0,145.4,141.1,133.5,124.8,118.7,113,0,1,0,0,0,68.807,29.68,0,0,72.07,36.203,35.104,37480.5408,1067.5,58574.022,22.649,5844.174,33.8,40.275,CH4,
4/29/2020,37:38.0,0,5853.6,116.86,0.193,13.21,21.539,0,60.006,22.54,0.586,1.492,1.397,5864,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.333,70.2,70.1,147.3,-5,34.4,0.86,0.127,0.025,0.029,0,145.3,141,133.4,124.6,118.7,113,0,1,0,0,0,68.801,29.68,0,0,72.07,36.157,35.058,37431.4266,1067.5,58604.9853,22.678,5847.168,33.8,40.275,CH4,
4/29/2020,37:40.9,0,5856.6,116.85,0.193,13.21,21.55,0,60.006,22.54,0.586,1.491,1.398,5867,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.333,69.9,70.1,147.3,-4.4,34.44,0.86,0.125,0.025,0.025,0,145.3,141,133.4,124.7,118.7,112.9,0,1,0,0,0,68.83,29.68,0,0,72.07,36.2,35.097,37473.0669,1067.5,58635.9486,22.707,5850.159,33.8,40.275,CH4,
4/29/2020,37:43.9,0,5859.6,116.94,0.193,13.23,21.561,0,60.009,22.57,0.586,1.491,1.398,5870,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.367,70.1,70.1,147.2,-3.3,34.48,0.86,0.124,0.026,0.028,0,145.3,141,133.5,124.7,118.7,113,0,1,0,0,0,68.846,29.68,0,0,72.07,36.2,35.097,37473.0669,1067.5,58666.9119,22.736,5853.155,33.8,40.275,CH4,
4/29/2020,37:47.0,0,5862.6,116.9,0.193,13.22,21.572,0,60.013,22.55,0.586,1.491,1.398,5873,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.367,70,70.1,147.3,-1.7,34.52,0.87,0.122,0.025,0.029,0,145.4,141,133.5,124.6,118.7,113,0,1,0,0,0,68.888,29.68,0,0,72.07,36.19,35.087,37462.3899,1067.5,58697.8752,22.765,5856.15,33.8,40.275,CH4,
4/29/2020,37:49.9,0,5865.6,116.93,0.193,13.23,21.583,0,60.011,22.57,0.586,1.491,1.398,5876,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.317,70.2,70.1,147.3,0.5,34.56,0.86,0.12,0.026,0.028,0,145.3,141,133.4,124.5,118.7,113,0,1,0,0,0,68.87,29.68,0,0,72.07,36.21,35.111,37488.0147,1067.5,58728.8385,22.794,5859.148,33.8,40.275,CH4,
4/29/2020,37:53.0,0,5868.61,116.88,0.193,13.22,21.594,0,60.009,22.54,0.586,1.491,1.397,5879,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.3,70.3,70.1,147.3,0.9,34.6,0.86,0.125,0.026,0.027,0,145.3,141,133.5,124.5,118.6,112.9,0,1,0,0,0,68.882,29.68,0,0,72.07,36.19,35.087,37462.3899,1067.5,58760.8695,22.824,5862.14,33.8,40.275,CH4,
4/29/2020,37:55.9,0,5871.6,116.93,0.193,13.23,21.605,0,60.008,22.57,0.586,1.492,1.398,5882,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.267,70.1,70.1,147.2,1.7,34.65,0.87,0.123,0.027,0.026,0,145.3,141,133.4,124.5,118.5,112.9,0,1,0,0,0,68.899,29.68,0,0,72.07,36.19,35.087,37462.3899,1067.5,58791.8328,22.853,5865.136,33.8,40.275,CH4,
4/29/2020,37:59.0,0,5874.61,116.96,0.193,13.24,21.617,0,60.009,22.58,0.586,1.492,1.397,5885,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.317,69.9,70.1,147.2,2.6,34.69,0.85,0.122,0.026,0.026,0,145.3,141,133.4,124.6,118.5,113.1,0,1,0,0,0,68.94,29.68,0,0,72.07,36.17,35.071,37445.3067,1067.5,58822.7961,22.882,5868.126,33.8,40.275,CH4,
4/29/2020,38:02.0,0,5877.61,116.91,0.193,13.22,21.628,0,60.009,22.56,0.586,1.49,1.398,5888,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.25,70.2,70.1,147.2,2.9,34.73,0.86,0.121,0.026,0.026,0,145.3,140.9,133.3,124.5,118.4,113.1,0,1,0,0,0,68.945,29.68,0,0,72.07,36.22,35.117,37494.4209,1067.5,58853.7594,22.911,5871.12,33.8,40.275,CH4,
4/29/2020,38:05.0,0,5880.6,116.97,0.193,13.24,21.639,0,60.012,22.58,0.586,1.494,1.398,5891,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.283,70.2,70.1,147.3,3.2,34.78,0.86,0.119,0.027,0.026,-0.001,145.3,140.9,133.3,124.6,118.5,113.1,0,1,0,0,0,68.911,29.68,0,0,72.07,36.2,35.097,37473.0669,1067.5,58884.7227,22.94,5874.116,33.8,40.275,CH4,
4/29/2020,38:07.9,0,5883.6,116.91,0.193,13.23,21.65,0,60.015,22.56,0.586,1.491,1.398,5894,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.283,70.3,70.1,147.2,2.4,34.82,0.86,0.125,0.027,0.024,0,145.3,140.9,133.3,124.6,118.5,113.1,0,1,0,0,0,68.893,29.68,0,0,72.07,36.223,35.12,37497.624,1067.5,58916.7537,22.97,5877.116,33.8,40.275,CH4,
4/29/2020,38:11.0,0,5886.61,116.95,0.193,13.24,21.661,0,60.013,22.57,0.586,1.492,1.398,5897,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.217,69.9,70.1,147.2,0.9,34.86,0.86,0.122,0.027,0.023,0,145.2,140.9,133.3,124.4,118.3,113.2,0,1,0,0,0,68.87,29.68,0,0,72.07,36.203,35.101,37477.3377,1067.5,58947.717,22.999,5880.104,33.8,40.275,CH4,
4/29/2020,38:13.9,0,5889.6,116.94,0.193,13.23,21.672,0,60.012,22.57,0.586,1.492,1.398,5900,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.233,70.1,70.1,147.2,-0.7,34.91,0.85,0.122,0.027,0.026,0,145.3,140.9,133.2,124.5,118.3,113.2,0,1,0,0,0,68.899,29.68,0,0,72.07,36.183,35.081,37455.9837,1067.5,58978.6803,23.028,5883.099,33.8,40.275,CH4,
4/29/2020,38:17.0,0,5892.61,116.88,0.193,13.22,21.683,0,60.011,22.55,0.586,1.49,1.398,5903,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.233,70.3,70.1,147.2,-2.8,34.95,0.86,0.122,0.027,0.025,0,145.3,140.9,133.3,124.5,118.4,113,0,1,0,0,0,68.882,29.68,0,0,72.07,36.18,35.081,37455.9837,1067.5,59009.6436,23.057,5886.092,33.8,40.275,CH4,
4/29/2020,38:19.9,0,5895.6,116.94,0.193,13.23,21.694,0,60.01,22.57,0.586,1.494,1.399,5906,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.217,70.1,70.1,147.2,-4.4,34.99,0.85,0.126,0.027,0.025,0,145.3,140.8,133.2,124.5,118.6,112.9,0,1,0,0,0,68.836,29.68,0,0,72.07,36.19,35.087,37462.3899,1067.5,59040.6069,23.086,5889.085,33.8,40.275,CH4,
4/29/2020,38:22.9,0,5898.6,116.86,0.193,13.21,21.705,0,60.009,22.54,0.586,1.491,1.398,5909,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.25,70.1,70.1,147.2,-5.2,35.03,0.86,0.125,0.026,0.025,0,145.3,140.9,133.3,124.4,118.5,113.1,0,1,0,0,0,68.864,29.68,0,0,72.07,36.23,35.127,37505.0979,1067.5,59071.5702,23.115,5892.08,33.8,40.275,CH4,
4/29/2020,38:26.0,0,5901.61,116.94,0.193,13.23,21.716,0,60.008,22.57,0.586,1.489,1.398,5912,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.183,70.3,70.1,147.2,-9,35.07,0.87,0.124,0.026,0.025,0,145.2,140.9,133.2,124.5,118.5,112.8,0,1,0,0,0,68.807,29.68,0,0,72.07,36.226,35.124,37501.8948,1067.5,59103.6012,23.145,5895.073,33.8,40.275,CH4,
4/29/2020,38:28.9,0,5904.6,116.9,0.193,13.22,21.727,0,60.007,22.56,0.586,1.491,1.398,5915,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.133,70.3,70.1,147.2,-10.7,35.11,0.86,0.122,0.025,0.025,0,145.2,140.9,133.1,124.5,118.4,112.7,0,1,0,0,0,68.778,29.68,0,0,72.07,36.18,35.081,37455.9837,1067.5,59134.5645,23.174,5898.068,33.8,40.275,CH4,
4/29/2020,38:31.9,0,5907.6,116.88,0.193,13.22,21.738,0,60.005,22.55,0.586,1.491,1.398,5918,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.117,70.2,70.1,147.2,-11.6,35.17,0.85,0.121,0.026,0.024,0,145.1,140.8,133,124.5,118.5,112.8,0,1,0,0,0,68.801,29.68,0,0,72.07,36.23,35.127,37505.0979,1067.5,59165.5278,23.203,5901.064,33.8,40.275,CH4,
4/29/2020,38:35.0,0,5910.6,116.95,0.193,13.24,21.749,0,60.003,22.58,0.586,1.491,1.399,5921,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.167,70,70.2,147.2,-12.7,35.21,0.86,0.127,0.026,0.025,0,145.1,140.8,133.1,124.5,118.6,112.9,0,1,0,0,0,68.773,29.68,0,0,72.07,36.193,35.094,37469.8638,1067.5,59196.4911,23.232,5904.059,33.8,40.275,CH4,
4/29/2020,38:38.0,0,5913.6,116.9,0.193,13.23,21.76,0,60.001,22.56,0.586,1.491,1.399,5924,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.067,70,70.1,147.2,-12.8,35.25,0.86,0.125,0.026,0.027,0,145.1,140.7,133.1,124.5,118.4,112.6,0,1,0,0,0,68.794,29.68,0,0,72.07,36.216,35.117,37494.4209,1067.5,59228.5221,23.262,5907.049,33.8,40.275,CH4,
4/29/2020,38:40.9,0,5916.6,116.95,0.193,13.24,21.771,0,59.998,22.58,0.586,1.491,1.399,5927,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.05,70.3,70.1,147.2,-12.5,35.29,0.86,0.125,0.026,0.025,0,145.1,140.7,133.1,124.4,118.4,112.6,0,1,0,0,0,68.801,29.68,0,0,72.07,36.183,35.081,37455.9837,1067.5,59259.4854,23.291,5910.044,33.8,40.275,CH4,
4/29/2020,38:43.9,0,5919.6,116.92,0.193,13.23,21.782,0,59.999,22.57,0.586,1.49,1.398,5930,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.067,70.2,70.1,147.2,-12.2,35.33,0.86,0.122,0.026,0.026,0,145.1,140.8,133,124.5,118.4,112.6,0,1,0,0,0,68.803,29.68,0,0,72.07,36.196,35.094,37469.8638,1067.5,59290.4487,23.32,5913.038,33.8,40.275,CH4,
4/29/2020,38:46.9,0,5922.6,116.92,0.193,13.23,21.793,0,59.996,22.57,0.586,1.491,1.398,5933,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.017,70.1,70.1,147.2,-10.5,35.38,0.86,0.127,0.027,0.026,0,145.1,140.8,133,124.5,118.1,112.6,0,1,0,0,0,68.774,29.68,0,0,72.07,36.196,35.094,37469.8638,1067.5,59321.412,23.349,5916.033,33.8,40.275,CH4,
4/29/2020,38:50.0,0,5925.61,116.87,0.193,13.22,21.804,0,59.993,22.55,0.586,1.493,1.397,5936,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.05,70.1,70.1,147.1,-9.6,35.42,0.86,0.126,0.026,0.025,0,145.1,140.7,133,124.5,118.2,112.8,0,1,0,0,0,68.78,29.68,0,0,72.07,36.21,35.111,37488.0147,1067.5,59352.3753,23.378,5919.026,33.8,40.275,CH4,
4/29/2020,38:52.9,0,5928.6,116.82,0.193,13.21,21.815,0,59.988,22.53,0.586,1.491,1.398,5939,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.117,70.3,70.1,147.2,-7.6,35.46,0.85,0.124,0.026,0.026,0,145.1,140.7,133,124.5,118.4,113,0,1,0,0,0,68.794,29.68,0,0,72.07,36.203,35.101,37477.3377,1067.5,59383.3386,23.407,5922.019,33.8,40.275,CH4,
4/29/2020,38:55.9,0,5931.6,116.86,0.193,13.22,21.826,0,59.985,22.55,0.586,1.493,1.398,5942,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.083,70.3,70.1,147.1,-4.4,35.5,0.86,0.123,0.027,0.025,0,145,140.6,133,124.5,118.4,113,0,1,0,0,0,68.765,29.68,0,0,72.07,36.18,35.077,37451.7129,1067.5,59415.3696,23.437,5925.018,33.8,40.275,CH4,
4/29/2020,38:59.0,0,5934.61,116.83,0.193,13.21,21.837,0,59.981,22.53,0.586,1.494,1.398,5945,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.033,70,70.1,147.1,-0.9,35.55,0.86,0.12,0.026,0.026,-0.001,145,140.6,133,124.5,118.2,112.9,0,1,0,0,0,68.778,29.68,0,0,72.06,36.213,35.111,37488.0147,1067.5,59446.3329,23.466,5928.009,33.8,40.275,CH4,
4/29/2020,39:01.9,0,5937.6,116.9,0.193,13.23,21.848,0,59.979,22.56,0.586,1.489,1.398,5948,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.133,70,70.1,147.1,1.7,35.59,0.85,0.125,0.027,0.025,0,145,140.6,133,124.5,118.4,113.3,0,1,0,0,0,68.765,29.68,0,0,72.06,36.183,35.081,37455.9837,1067.5,59477.2962,23.495,5931.001,33.8,40.275,CH4,
4/29/2020,39:04.9,0,5940.6,116.92,0.193,13.24,21.859,0,59.976,22.58,0.586,1.492,1.398,5951,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.183,70.1,70.1,147.1,2.5,35.64,0.86,0.125,0.028,0.025,0,145,140.6,132.9,124.5,118.5,113.6,0,1,0,0,0,68.769,29.68,0,0,72.06,36.187,35.084,37459.1868,1067.5,59508.2595,23.524,5933.996,33.8,40.275,CH4,
4/29/2020,39:08.0,0,5943.6,116.91,0.193,13.23,21.87,0,59.975,22.57,0.586,1.49,1.398,5954,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.15,70.1,70.1,147.1,1,35.68,0.87,0.123,0.026,0.026,0,145,140.6,132.9,124.4,118.5,113.5,0,1,0,0,0,68.814,29.68,0,0,72.06,36.21,35.111,37488.0147,1067.5,59539.2228,23.553,5936.991,33.8,40.275,CH4,
4/29/2020,39:11.0,0,5946.6,116.9,0.193,13.23,21.881,0,59.973,22.57,0.586,1.493,1.398,5957,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.15,70,70.1,147.1,-2.8,35.72,0.85,0.123,0.024,0.026,0,145,140.7,132.9,124.4,118.4,113.5,0,1,0,0,0,68.895,29.68,0,0,72.06,36.177,35.074,37448.5098,1067.5,59571.2538,23.583,5939.985,33.8,40.275,CH4,
4/29/2020,39:14.0,0,5949.61,116.83,0.193,13.21,21.892,0,59.976,22.54,0.586,1.494,1.399,5960,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.083,70.2,70.1,147.2,-7.6,35.76,0.85,0.122,0.025,0.028,0,144.9,140.7,132.9,124.3,118.4,113.3,0,1,0,0,0,68.845,29.68,0,0,72.06,36.213,35.111,37488.0147,1067.5,59602.2171,23.612,5942.98,33.8,40.275,CH4,
4/29/2020,39:17.0,0,5952.6,116.88,0.193,13.22,21.903,0,59.98,22.56,0.586,1.493,1.398,5963,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.15,70.4,70.1,147,-13.4,35.8,0.86,0.129,0.024,0.029,0,145,140.7,132.8,124.4,118.5,113.5,0,1,0,0,0,68.769,29.68,0,0,72.06,36.223,35.12,37497.624,1067.5,59633.1804,23.641,5945.972,33.8,40.275,CH4,
4/29/2020,39:20.0,0,5955.61,116.88,0.193,13.23,21.914,0,59.984,22.56,0.586,1.491,1.398,5966,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.083,70,70.1,147,-16,35.84,0.86,0.128,0.024,0.029,0,145,140.6,132.7,124.4,118.4,113.4,0,1,0,0,0,68.801,29.68,0,0,72.06,36.21,35.107,37483.7439,1067.5,59664.1437,23.67,5948.967,33.8,40.275,CH4,
4/29/2020,39:23.0,0,5958.61,116.88,0.193,13.22,21.925,0,59.984,22.56,0.586,1.493,1.398,5969,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.983,70.1,70.1,147,-19.2,35.9,0.86,0.126,0.024,0.03,0,144.9,140.6,132.7,124.3,118.1,113.3,0,1,0,0,0,68.843,29.68,0,0,72.06,36.173,35.071,37445.3067,1067.5,59696.1747,23.7,5951.96,33.8,40.275,CH4,
4/29/2020,39:26.0,0,5961.6,116.9,0.193,13.23,21.936,0,59.987,22.56,0.586,1.496,1.398,5972,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129,70.1,70.1,147.1,-21.2,35.94,0.86,0.125,0.023,0.03,0,144.9,140.6,132.7,124.3,118.3,113.2,0,1,0,0,0,68.85,29.68,0,0,72.06,36.196,35.094,37469.8638,1067.5,59726.0703,23.728,5954.953,33.8,40.275,CH4,
4/29/2020,39:28.9,0,5964.6,116.86,0.193,13.22,21.947,0,59.987,22.55,0.586,1.492,1.398,5975,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.967,70.1,70.1,147.1,-21.9,35.98,0.86,0.124,0.023,0.03,0,145,140.6,132.7,124.3,118.3,112.9,0,1,0,0,0,68.877,29.68,0,0,72.06,36.196,35.097,37473.0669,1067.5,59758.1013,23.758,5957.951,33.8,40.275,CH4,
4/29/2020,39:32.0,0,5967.61,116.85,0.193,13.22,21.958,0,59.988,22.54,0.586,1.487,1.398,5978,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.017,70,70.1,147.1,-21.6,36.02,0.85,0.129,0.024,0.027,0,144.9,140.6,132.8,124.4,118.4,113,0,1,0,0,0,68.904,29.68,0,0,72.06,36.203,35.101,37477.3377,1067.5,59789.0646,23.787,5960.944,33.8,40.275,CH4,
4/29/2020,39:34.9,0,5970.6,116.87,0.193,13.22,21.969,0,59.99,22.55,0.586,1.494,1.398,5981,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.933,70.3,70.1,147.1,-19.7,36.06,0.86,0.127,0.024,0.026,0,144.9,140.6,132.7,124.4,118.4,112.6,0,1,0,0,0,68.909,29.68,0,0,72.06,36.223,35.117,37494.4209,1067.5,59820.0279,23.816,5963.935,33.8,40.275,CH4,
4/29/2020,39:37.9,0,5973.6,116.86,0.193,13.22,21.98,0,59.992,22.55,0.586,1.494,1.399,5984,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.833,70.2,70.1,147.1,-19,36.11,0.86,0.124,0.025,0.027,0,144.8,140.5,132.7,124.3,118.1,112.6,0,1,0,0,0,68.886,29.68,0,0,72.06,36.203,35.101,37477.3377,1067.5,59850.9912,23.845,5966.931,33.8,40.275,CH4,
4/29/2020,39:40.9,0,5976.6,116.89,0.193,13.23,21.991,0,59.991,22.56,0.586,1.49,1.398,5987,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.85,70.1,70.1,147,-17.1,36.15,0.86,0.123,0.025,0.028,0,144.8,140.5,132.7,124.2,118.1,112.8,0,1,0,0,0,68.848,29.68,0,0,72.06,36.223,35.117,37494.4209,1067.5,59883.0222,23.875,5969.927,33.8,40.275,CH4,
4/29/2020,39:44.0,0,5979.61,116.86,0.193,13.22,22.002,0,59.994,22.54,0.586,1.494,1.397,5990,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.917,70.3,70.1,147.1,-15.3,36.19,0.86,0.128,0.026,0.025,0,144.7,140.5,132.7,124.2,118.2,113.2,0,1,0,0,0,68.819,29.68,0,0,72.06,36.21,35.107,37483.7439,1067.5,59913.9855,23.904,5972.923,33.8,40.275,CH4,
4/29/2020,39:47.0,0,5982.61,116.9,0.193,13.23,22.013,0,59.995,22.56,0.586,1.49,1.398,5993,0,0,Writing Data... Select Test Sequence to Enable Start Button....,129.017,70.2,70.1,147.1,-13.8,36.23,0.86,0.126,0.026,0.027,0,144.8,140.5,132.7,124.3,118.1,113.7,0,1,0,0,0,68.834,29.68,0,0,72.06,36.203,35.104,37480.5408,1067.5,59944.9488,23.933,5975.917,33.8,40.275,CH4,
4/29/2020,39:49.9,0,5985.6,116.88,0.193,13.22,22.024,0,59.997,22.55,0.586,1.491,1.398,5996,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.867,70.3,70.1,146.9,-11.8,36.28,0.86,0.124,0.026,0.025,0,144.8,140.4,132.7,124.3,118,113,0,1,0,0,0,68.888,29.68,0,0,72.06,36.206,35.104,37480.5408,1067.5,59975.9121,23.962,5978.91,33.8,40.275,CH4,
4/29/2020,39:53.0,0,5988.61,116.88,0.193,13.22,22.035,0,59.997,22.55,0.586,1.491,1.398,5999,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.883,70.1,70.1,147,-11.8,36.33,0.85,0.124,0.026,0.025,0,144.8,140.4,132.7,124.4,118.2,112.8,0,1,0,0,0,68.882,29.68,0,0,72.06,36.187,35.087,37462.3899,1067.5,60006.8754,23.991,5981.903,33.8,40.275,CH4,
4/29/2020,39:56.0,0,5991.6,116.98,0.193,13.25,22.046,0,59.999,22.6,0.586,1.491,1.398,6002,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.867,70,70.1,147,-10.5,36.37,0.86,0.122,0.025,0.025,0,144.8,140.4,132.6,124.3,118.2,112.9,0,1,0,0,0,68.854,29.68,0,0,72.06,36.213,35.111,37488.0147,1067.5,60038.9064,24.021,5984.898,33.8,40.275,CH4,
4/29/2020,39:59.0,0,5994.61,116.95,0.193,13.24,22.057,0,60.001,22.58,0.586,1.49,1.398,6005,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.883,70.1,70.1,146.9,-10.5,36.41,0.87,0.127,0.027,0.025,0,144.8,140.4,132.6,124.3,118.3,112.9,0,1,0,0,0,68.87,29.68,0,0,72.06,36.2,35.097,37473.0669,1067.5,60069.8697,24.05,5987.892,33.8,40.275,CH4,
4/29/2020,40:01.9,0,5997.6,117.01,0.193,13.26,22.068,0,60.003,22.61,0.586,1.492,1.398,6008,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.867,70,70.1,147,-9.5,36.45,0.86,0.126,0.026,0.025,0,144.8,140.4,132.6,124.3,118.2,112.9,0,1,0,0,0,68.877,29.68,0,0,72.06,36.196,35.094,37469.8638,1067.5,60100.833,24.079,5990.886,33.8,40.275,CH4,
4/29/2020,40:05.0,0,6000.61,116.93,0.193,13.24,22.079,0,60.007,22.57,0.586,1.493,1.398,6011,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.85,70.3,70.1,146.9,-11,36.49,0.86,0.125,0.026,0.025,0,144.8,140.4,132.6,124.2,118.3,112.8,0,1,0,0,0,68.837,29.68,0,0,72.06,36.223,35.12,37497.624,1067.5,60131.7963,24.108,5993.88,33.8,40.275,CH4,
4/29/2020,40:07.9,0,6003.6,116.95,0.193,13.24,22.091,0,60.008,22.58,0.586,1.491,1.397,6014,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.833,70.3,70.1,146.9,-13,36.55,0.86,0.123,0.025,0.025,-0.001,144.8,140.4,132.6,124.1,118.3,112.8,0,1,0,0,0,68.803,29.68,0,0,72.06,36.21,35.107,37483.7439,1067.5,60162.7596,24.137,5996.873,33.8,40.275,CH4,
4/29/2020,40:11.0,0,6006.61,117,0.193,13.25,22.102,0,60.01,22.6,0.586,1.491,1.397,6017,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.833,70.3,70.1,146.9,-14.4,36.59,0.86,0.123,0.027,0.027,0.001,144.8,140.3,132.5,124.1,118.4,112.9,0,1,0,0,0,68.814,29.68,0,0,72.06,36.233,35.13,37508.301,1067.5,60194.7906,24.167,5999.868,33.8,40.275,CH4,
4/29/2020,40:14.0,0,6009.61,116.92,0.193,13.23,22.113,0,60.009,22.57,0.586,1.495,1.397,6020,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.883,70.2,70.1,146.9,-16.2,36.63,0.86,0.128,0.026,0.026,0,144.8,140.3,132.5,124.2,118.6,112.9,0,1,0,0,0,68.859,29.68,0,0,72.06,36.236,35.134,37512.5718,1067.5,60225.7539,24.196,6002.864,33.8,40.275,CH4,
4/29/2020,40:16.9,0,6012.6,116.95,0.193,13.24,22.124,0,60.011,22.58,0.586,1.49,1.398,6023,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.867,69.9,70.1,146.9,-18.3,36.67,0.86,0.127,0.024,0.027,0,144.8,140.2,132.5,124.2,118.6,112.9,0,1,0,0,0,68.818,29.68,0,0,72.06,36.196,35.097,37473.0669,1067.5,60256.7172,24.225,6005.857,33.8,40.275,CH4,
4/29/2020,40:20.0,0,6015.6,116.73,0.193,13.18,22.135,0,60.012,22.48,0.586,1.491,1.397,6026,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.883,70,70.1,146.9,-19.4,36.71,0.86,0.125,0.024,0.028,0,144.8,140.2,132.5,124.3,118.4,113.1,0,1,0,0,0,68.83,29.68,0,0,72.06,36.18,35.077,37451.7129,1067.5,60287.6805,24.254,6008.85,33.8,40.275,CH4,
4/29/2020,40:22.9,0,6018.6,116.82,0.193,13.2,22.146,0,60.012,22.52,0.586,1.493,1.398,6029,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.883,70.1,70.1,146.9,-20.9,36.76,0.86,0.124,0.024,0.027,0,144.7,140.2,132.5,124.3,118.2,113.4,0,1,0,0,0,68.818,29.68,0,0,72.06,36.183,35.084,37459.1868,1067.5,60318.6438,24.283,6011.847,33.8,40.275,CH4,
4/29/2020,40:26.0,0,6021.6,117.01,0.193,13.26,22.157,0,60.013,22.6,0.586,1.495,1.398,6032,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.833,70.3,70.1,146.9,-22.4,36.8,0.85,0.123,0.024,0.029,0,144.7,140.2,132.5,124.2,118.2,113.2,0,1,0,0,0,68.794,29.68,0,0,72.06,36.203,35.101,37477.3377,1067.5,60350.6748,24.313,6014.844,33.8,40.275,CH4,
4/29/2020,40:29.0,0,6024.61,117,0.193,13.25,22.168,0,60.012,22.6,0.586,1.49,1.397,6035,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.867,70.5,70.1,146.9,-22.2,36.84,0.85,0.129,0.024,0.028,0,144.8,140.3,132.5,124.1,118.3,113.2,0,1,0,0,0,68.818,29.68,0,0,72.06,36.236,35.134,37512.5718,1067.5,60381.6381,24.342,6017.835,33.8,40.275,CH4,
4/29/2020,40:32.0,0,6027.61,116.99,0.193,13.25,22.179,0,60.01,22.6,0.586,1.491,1.398,6038,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.833,70.3,70.1,146.8,-21.6,36.88,0.85,0.126,0.023,0.029,0,144.7,140.2,132.4,124,118.4,113.3,0,1,0,0,0,68.81,29.68,0,0,72.06,36.213,35.114,37491.2178,1067.5,60412.6014,24.371,6020.831,33.8,40.275,CH4,
4/29/2020,40:35.0,0,6030.61,116.95,0.193,13.24,22.19,0,60.011,22.58,0.586,1.491,1.398,6041,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.817,69.7,70.1,146.9,-20.5,36.92,0.85,0.127,0.024,0.028,0,144.7,140.2,132.3,124,118.5,113.2,0,1,0,0,0,68.825,29.68,0,0,72.06,36.187,35.087,37462.3899,1067.5,60443.5647,24.4,6023.829,33.8,40.275,CH4,
4/29/2020,40:38.0,0,6033.61,117,0.193,13.25,22.201,0,60.011,22.6,0.586,1.495,1.397,6044,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.817,69.9,70.1,146.8,-20.1,36.96,0.85,0.125,0.023,0.029,0,144.7,140.2,132.4,124,118.4,113.2,0,1,0,0,0,68.836,29.68,0,0,72.05,36.196,35.097,37473.0669,1067.5,60474.528,24.429,6026.817,33.8,40.275,CH4,
4/29/2020,40:40.9,0,6036.6,116.99,0.193,13.25,22.212,0,60.013,22.6,0.586,1.495,1.398,6047,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.783,70.2,70.1,146.9,-18.3,37,0.84,0.129,0.022,0.029,0,144.6,140.1,132.3,124.1,118.5,113.1,0,1,0,0,0,68.818,29.68,0,0,72.05,36.203,35.104,37480.5408,1067.5,60505.4913,24.458,6029.812,33.8,40.275,CH4,
4/29/2020,40:44.0,0,6039.61,117.03,0.193,13.26,22.223,0,60.014,22.61,0.586,1.49,1.398,6050,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.767,70,70.1,146.9,-16.3,37.06,0.85,0.128,0.024,0.029,0,144.6,140.1,132.3,124.2,118.4,113,0,1,0,0,0,68.846,29.68,0,0,72.05,36.216,35.114,37491.2178,1067.5,60537.5223,24.488,6032.805,33.8,40.275,CH4,
4/29/2020,40:47.0,0,6042.6,117.04,0.193,13.26,22.234,0,60.018,22.62,0.586,1.49,1.398,6053,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.733,69.9,70.1,146.9,-12.5,37.1,0.84,0.126,0.024,0.026,0,144.6,140.1,132.3,124.1,118.4,112.9,0,1,0,0,0,68.787,29.68,0,0,72.05,36.23,35.127,37505.0979,1067.5,60568.4856,24.517,6035.802,33.8,40.275,CH4,
4/29/2020,40:50.0,0,6045.61,116.93,0.193,13.23,22.245,0,60.018,22.57,0.586,1.49,1.398,6056,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.733,70,70.2,146.9,-9.6,37.14,0.85,0.123,0.024,0.029,-0.001,144.6,140.1,132.4,124.1,118.4,112.8,0,1,0,0,0,68.818,29.69,0,0,72.05,36.233,35.13,37508.301,1067.5,60599.4489,24.546,6038.795,33.8,40.275,CH4,
4/29/2020,40:52.9,0,6048.6,116.98,0.193,13.25,22.256,0,60.016,22.59,0.586,1.489,1.398,6059,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.733,70,70.2,146.9,-6.1,37.18,0.86,0.122,0.024,0.029,0,144.5,140.1,132.3,124,118.6,112.9,0,1,0,0,0,68.823,29.68,0,0,72.05,36.21,35.111,37488.0147,1067.5,60630.4122,24.575,6041.788,33.8,40.275,CH4,
4/29/2020,40:55.9,0,6051.6,116.96,0.193,13.24,22.267,0,60.018,22.58,0.586,1.491,1.397,6062,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.8,70,70.2,146.9,-3.3,37.22,0.84,0.121,0.026,0.028,0,144.5,140.1,132.3,124.1,118.6,113.2,0,1,0,0,0,68.823,29.68,0,0,72.05,36.21,35.111,37488.0147,1067.5,60662.4432,24.605,6044.786,33.8,40.275,CH4,
4/29/2020,40:59.0,0,6054.61,116.97,0.193,13.24,22.278,0,60.02,22.58,0.586,1.494,1.397,6065,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.817,70.1,70.1,146.8,-0.9,37.26,0.84,0.124,0.026,0.025,0,144.5,140.1,132.3,124.1,118.7,113.2,0,1,0,0,0,68.857,29.68,0,0,72.05,36.187,35.084,37459.1868,1067.5,60693.4065,24.634,6047.776,33.8,40.275,CH4,
4/29/2020,41:02.0,0,6057.61,117.03,0.193,13.26,22.289,0,60.02,22.61,0.586,1.493,1.398,6068,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.783,70.2,70.1,146.7,1.3,37.3,0.85,0.123,0.026,0.027,0,144.5,140.1,132.2,124.1,118.6,113.2,0,1,0,0,0,68.868,29.68,0,0,72.05,36.206,35.107,37483.7439,1067.5,60724.3698,24.663,6050.772,33.8,40.275,CH4,
4/29/2020,41:05.0,0,6060.61,116.98,0.193,13.25,22.3,0,60.021,22.59,0.586,1.492,1.397,6071,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.65,69.9,70.1,146.7,2.3,37.36,0.85,0.121,0.027,0.026,0,144.5,140,132.2,124,118.6,112.6,0,1,0,0,0,68.873,29.68,0,0,72.05,36.243,35.137,37515.7749,1067.5,60755.3331,24.692,6053.765,33.8,40.275,CH4,
4/29/2020,41:08.0,0,6063.6,117.01,0.193,13.25,22.311,0,60.024,22.6,0.586,1.493,1.398,6074,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.65,70.2,70.2,146.7,1.4,37.4,0.85,0.12,0.028,0.025,0,144.5,140,132.2,124.1,118.5,112.6,0,1,0,0,0,68.868,29.68,0,0,72.05,36.22,35.12,37497.624,1067.5,60787.3641,24.722,6056.761,33.8,40.275,CH4,
4/29/2020,41:11.0,0,6066.61,116.96,0.193,13.24,22.322,0,60.026,22.58,0.586,1.49,1.398,6077,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.667,70,70.1,146.7,-1.3,37.44,0.85,0.125,0.027,0.025,0,144.5,140,132.2,124.1,118.4,112.8,0,1,0,0,0,68.855,29.68,0,0,72.05,36.233,35.13,37508.301,1067.5,60817.2597,24.75,6059.754,33.8,40.275,CH4,
4/29/2020,41:13.9,0,6069.6,116.98,0.193,13.24,22.333,0,60.027,22.59,0.586,1.497,1.397,6080,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.633,70,70.1,146.7,-6.9,37.48,0.85,0.126,0.027,0.026,0,144.5,139.9,132.2,124,118.4,112.8,0,1,0,0,0,68.877,29.68,0,0,72.05,36.193,35.091,37466.6607,1067.5,60849.2907,24.78,6062.745,33.8,40.275,CH4,
4/29/2020,41:17.0,0,6072.6,117,0.193,13.25,22.344,0,60.025,22.6,0.586,1.49,1.397,6083,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.6,70.2,70.1,146.8,-13.5,37.52,0.84,0.124,0.025,0.025,0,144.5,139.9,132.2,124,118.2,112.8,0,1,0,0,0,68.819,29.68,0,0,72.05,36.2,35.097,37473.0669,1067.5,60880.254,24.809,6065.744,33.8,40.275,CH4,
4/29/2020,41:19.9,0,6075.6,116.93,0.193,13.23,22.355,0,60.024,22.57,0.586,1.492,1.397,6086,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.6,70,70.1,146.8,-18.3,37.56,0.85,0.124,0.024,0.026,0,144.5,139.9,132.1,124,118.2,112.9,0,1,0,0,0,68.864,29.68,0,0,72.05,36.213,35.114,37491.2178,1067.5,60911.2173,24.838,6068.737,33.8,40.275,CH4,
4/29/2020,41:23.0,0,6078.61,117.03,0.193,13.26,22.366,0,60.023,22.61,0.586,1.49,1.397,6089,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.617,69.9,70.1,146.8,-21.4,37.6,0.85,0.124,0.025,0.026,0,144.5,139.9,132.1,124,118.2,113,0,1,0,0,0,68.877,29.68,0,0,72.05,36.223,35.124,37501.8948,1067.5,60942.1806,24.867,6071.732,33.8,40.275,CH4,
4/29/2020,41:26.0,0,6081.6,116.92,0.193,13.23,22.377,0,60.022,22.56,0.586,1.497,1.397,6092,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.65,70.2,70.1,146.7,-23.2,37.65,0.85,0.127,0.024,0.028,-0.001,144.5,139.9,132.1,124,118.2,113.2,0,1,0,0,0,68.89,29.69,0,0,72.05,36.2,35.101,37477.3377,1067.5,60974.2116,24.897,6074.731,33.8,40.275,CH4,
4/29/2020,41:29.0,0,6084.61,117.01,0.193,13.25,22.389,0,60.021,22.6,0.586,1.494,1.397,6095,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.667,70,70.1,146.7,-21.2,37.69,0.84,0.127,0.023,0.027,0,144.4,139.8,132.1,124,118,113.7,0,1,0,0,0,68.886,29.68,0,0,72.05,36.226,35.124,37501.8948,1067.5,61005.1749,24.926,6077.72,33.8,40.275,CH4,
4/29/2020,41:31.9,0,6087.6,117.02,0.193,13.25,22.4,0,60.018,22.61,0.586,1.49,1.398,6098,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.567,69.8,70.1,146.7,-18.9,37.73,0.86,0.125,0.023,0.028,0,144.4,139.8,132.1,124,117.9,113.2,0,1,0,0,0,68.927,29.68,0,0,72.05,36.2,35.097,37473.0669,1067.5,61036.1382,24.955,6080.717,33.8,40.275,CH4,
4/29/2020,41:35.0,0,6090.61,116.97,0.193,13.24,22.411,0,60.015,22.59,0.586,1.494,1.398,6101,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.5,70,70.1,146.7,-16.5,37.78,0.85,0.125,0.023,0.027,0,144.4,139.8,132.1,124,118,112.7,0,1,0,0,0,68.9,29.68,0,0,72.05,36.223,35.124,37501.8948,1067.5,61067.1015,24.984,6083.71,33.8,40.275,CH4,
4/29/2020,41:38.0,0,6093.6,117.02,0.193,13.26,22.422,0,60.015,22.61,0.586,1.495,1.397,6104,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.567,69.9,70.1,146.7,-13.4,37.82,0.84,0.128,0.024,0.03,0,144.4,139.8,132.2,124,118.3,112.7,0,1,0,0,0,68.882,29.68,0,0,72.05,36.19,35.091,37466.6607,1067.5,61099.1325,25.014,6086.704,33.8,40.275,CH4,
4/29/2020,41:40.9,0,6096.6,116.99,0.193,13.25,22.433,0,60.014,22.59,0.586,1.492,1.398,6107,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.617,70.1,70.1,146.7,-10,37.86,0.85,0.126,0.024,0.029,0,144.3,139.8,132.1,124,118.4,113.1,0,1,0,0,0,68.922,29.68,0,0,72.05,36.243,35.14,37518.978,1067.5,61130.0958,25.043,6089.699,33.8,40.275,CH4,
4/29/2020,41:44.0,0,6099.61,117.02,0.193,13.26,22.444,0,60.013,22.61,0.586,1.49,1.398,6110,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.683,70,70.1,146.7,-6.9,37.91,0.84,0.125,0.025,0.026,0,144.4,139.9,132,124.1,118.5,113.2,0,1,0,0,0,68.893,29.68,0,0,72.05,36.249,35.15,37529.655,1067.5,61161.0591,25.072,6092.696,33.8,40.275,CH4,
4/29/2020,41:47.0,0,6102.61,116.99,0.193,13.25,22.455,0,60.014,22.59,0.586,1.492,1.398,6113,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.617,70.1,70.1,146.7,-3.7,37.95,0.85,0.124,0.024,0.028,-0.001,144.4,139.8,132,124,118.4,113.1,0,1,0,0,0,68.875,29.68,0,0,72.05,36.243,35.144,37523.2488,1067.5,61192.0224,25.101,6095.687,33.8,40.275,CH4,
4/29/2020,41:50.0,0,6105.61,116.98,0.193,13.24,22.466,0,60.012,22.59,0.586,1.493,1.398,6116,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.55,70.1,70.1,146.7,-1.4,37.99,0.85,0.122,0.025,0.027,0,144.4,139.8,131.9,123.9,118.4,112.9,0,1,0,0,0,68.933,29.68,0,0,72.05,36.236,35.134,37512.5718,1067.5,61222.9857,25.13,6098.683,33.8,40.275,CH4,
4/29/2020,41:52.9,0,6108.6,117.01,0.193,13.25,22.477,0,60.014,22.6,0.586,1.492,1.397,6119,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.533,70.2,70.1,146.6,-0.7,38.03,0.85,0.12,0.026,0.026,-0.001,144.4,139.8,132,123.8,118.3,112.9,0,1,0,0,0,68.893,29.68,0,0,72.05,36.19,35.091,37466.6607,1067.5,61253.949,25.159,6101.676,33.8,40.275,CH4,
4/29/2020,41:55.9,0,6111.6,117,0.193,13.25,22.488,0,60.014,22.6,0.586,1.491,1.398,6122,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.483,70,70.1,146.6,0.5,38.07,0.85,0.126,0.027,0.027,0,144.3,139.8,131.9,123.7,118.3,112.9,0,1,0,0,0,68.893,29.68,0,0,72.05,36.22,35.12,37497.624,1067.5,61285.98,25.189,6104.675,33.8,40.275,CH4,
4/29/2020,41:59.0,0,6114.61,117,0.193,13.25,22.499,0,60.012,22.6,0.586,1.49,1.397,6125,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.5,69.9,70.1,146.6,2.6,38.11,0.85,0.124,0.027,0.027,0,144.3,139.7,132,123.8,118.4,112.8,0,1,0,0,0,68.899,29.69,0,0,72.05,36.236,35.137,37515.7749,1067.5,61316.9433,25.218,6107.667,33.9,40.275,CH4,
4/29/2020,42:02.0,0,6117.61,116.97,0.193,13.24,22.51,0,60.008,22.59,0.586,1.491,1.398,6128,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.583,70.2,70.1,146.6,2.6,38.15,0.85,0.121,0.027,0.025,0,144.2,139.6,132.1,124,118.5,113.1,0,1,0,0,0,68.904,29.68,0,0,72.05,36.206,35.107,37483.7439,1067.5,61347.9066,25.247,6110.663,33.9,40.275,CH4,
4/29/2020,42:05.0,0,6120.6,117.06,0.193,13.27,22.521,0,60.005,22.63,0.586,1.489,1.398,6131,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.533,69.9,70.1,146.7,3.4,38.19,0.86,0.121,0.028,0.027,0,144.2,139.6,132,124,118.2,113.2,0,1,0,0,0,68.899,29.68,0,0,72.05,36.213,35.114,37491.2178,1067.5,61378.8699,25.276,6113.654,33.9,40.275,CH4,
4/29/2020,42:07.9,0,6123.6,117.05,0.193,13.26,22.532,0,60.004,22.62,0.586,1.492,1.398,6134,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.533,70.2,70.1,146.6,2.6,38.25,0.85,0.126,0.027,0.026,0,144.2,139.6,132,123.9,118.3,113.2,0,1,0,0,0,68.962,29.69,0,0,72.05,36.249,35.15,37529.655,1067.5,61410.9009,25.306,6116.653,33.9,40.275,CH4,
4/29/2020,42:11.0,0,6126.6,116.98,0.193,13.25,22.543,0,60.001,22.59,0.586,1.489,1.397,6137,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.583,70.3,70.1,146.6,1.9,38.29,0.86,0.124,0.027,0.024,0,144.3,139.6,132.1,124,118.4,113.1,0,1,0,0,0,68.98,29.69,0,0,72.05,36.266,35.167,37547.8059,1067.5,61441.8642,25.335,6119.648,33.9,40.275,CH4,
4/29/2020,42:14.0,0,6129.61,117.08,0.193,13.27,22.554,0,60.001,22.64,0.586,1.49,1.398,6140,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.517,70.2,70.1,146.6,1.6,38.33,0.85,0.124,0.027,0.025,0,144.2,139.6,132,124,118.3,113,0,1,0,0,0,68.927,29.68,0,0,72.05,36.196,35.101,37477.3377,1067.5,61472.8275,25.364,6122.641,33.9,40.275,CH4,
4/29/2020,42:17.0,0,6132.61,117.02,0.193,13.26,22.565,0,59.998,22.61,0.586,1.49,1.397,6143,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.467,70.2,70.1,146.7,1.8,38.37,0.85,0.121,0.027,0.026,0,144.1,139.5,131.9,124,118.2,113.1,0,1,0,0,0,68.974,29.68,0,0,72.05,36.223,35.127,37505.0979,1067.5,61503.7908,25.393,6125.634,33.9,40.275,CH4,
4/29/2020,42:20.0,0,6135.6,117.01,0.193,13.26,22.576,0,60.001,22.61,0.586,1.492,1.397,6146,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.55,70.2,70.1,146.6,2.1,38.41,0.85,0.121,0.027,0.027,0,144.1,139.6,131.9,123.9,118.3,113.5,0,1,0,0,0,68.909,29.68,0,0,72.05,36.23,35.13,37508.301,1067.5,61535.8218,25.423,6128.634,33.9,40.275,CH4,
4/29/2020,42:23.0,0,6138.61,117.05,0.193,13.26,22.587,0,60.002,22.62,0.586,1.491,1.397,6149,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.45,69.9,70.1,146.6,1.9,38.45,0.84,0.125,0.027,0.027,0,144.2,139.6,131.8,123.9,118.2,113,0,1,0,0,0,68.922,29.68,0,0,72.05,36.223,35.124,37501.8948,1067.5,61566.7851,25.452,6131.625,33.9,40.275,CH4,
4/29/2020,42:26.0,0,6141.6,117.02,0.193,13.26,22.598,0,60.002,22.61,0.586,1.492,1.397,6152,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.45,69.9,70.1,146.5,2.1,38.5,0.85,0.125,0.028,0.025,0,144.2,139.6,131.8,123.8,118.2,113.1,0,1,0,0,0,68.915,29.68,0,0,72.06,36.259,35.157,37537.1289,1067.5,61597.7484,25.481,6134.617,33.9,40.275,CH4,
4/29/2020,42:29.0,0,6144.61,117.08,0.193,13.27,22.609,0,60,22.64,0.586,1.49,1.398,6155,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.433,70,70.1,146.5,2,38.55,0.86,0.123,0.027,0.025,0,144.2,139.6,131.9,123.7,118.2,113,0,1,0,0,0,68.927,29.69,0,0,72.06,36.226,35.127,37505.0979,1067.5,61628.7117,25.51,6137.614,33.9,40.275,CH4,
4/29/2020,42:32.0,0,6147.61,117,0.193,13.25,22.62,0,59.997,22.6,0.586,1.489,1.397,6158,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.467,70,70.1,146.5,2,38.59,0.85,0.122,0.027,0.024,0,144.2,139.6,131.8,123.8,118.2,113.2,0,1,0,0,0,68.904,29.69,0,0,72.06,36.253,35.154,37533.9258,1067.5,61659.675,25.539,6140.607,33.9,40.275,CH4,
4/29/2020,42:35.0,0,6150.61,117.07,0.193,13.27,22.632,0,59.993,22.63,0.586,1.491,1.398,6161,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.45,70.2,70.1,146.5,2.2,38.63,0.85,0.12,0.027,0.025,0,144.1,139.5,131.8,123.8,118.3,113.2,0,1,0,0,0,68.915,29.69,0,0,72.06,36.223,35.124,37501.8948,1067.5,61691.706,25.569,6143.6,33.9,40.275,CH4,
4/29/2020,42:37.9,0,6153.6,117.03,0.193,13.26,22.643,0,59.992,22.62,0.586,1.492,1.398,6164,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.467,70.1,70.1,146.5,1.7,38.67,0.86,0.127,0.028,0.027,0,144.1,139.5,131.8,123.8,118.4,113.2,0,1,0,0,0,68.899,29.69,0,0,72.06,36.226,35.127,37505.0979,1067.5,61722.6693,25.598,6146.595,33.9,40.275,CH4,
4/29/2020,42:41.0,0,6156.61,117.01,0.193,13.25,22.654,0,59.989,22.61,0.586,1.491,1.397,6167,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.467,70.1,70.1,146.5,1.2,38.71,0.85,0.124,0.026,0.025,0,144.1,139.5,131.8,123.9,118.4,113.1,0,1,0,0,0,68.881,29.68,0,0,72.06,36.23,35.127,37505.0979,1067.5,61753.6326,25.627,6149.59,33.9,40.275,CH4,
4/29/2020,42:44.0,0,6159.61,117.04,0.193,13.26,22.665,0,59.988,22.62,0.586,1.494,1.397,6170,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.467,70.2,70.1,146.5,0,38.75,0.86,0.123,0.026,0.026,0,144.1,139.5,131.9,123.9,118.3,113.1,0,1,0,0,0,68.915,29.68,0,0,72.06,36.259,35.16,37540.332,1067.5,61784.5959,25.656,6152.585,33.9,40.275,CH4,
4/29/2020,42:47.0,0,6162.61,116.98,0.193,13.25,22.676,0,59.986,22.6,0.586,1.49,1.398,6173,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.433,70.1,70.1,146.5,-2.2,38.8,0.85,0.122,0.025,0.028,0,144,139.4,131.8,123.8,118.3,113.3,0,1,0,0,0,68.904,29.68,0,0,72.06,36.22,35.12,37497.624,1067.5,61816.6269,25.686,6155.579,33.9,40.275,CH4,
4/29/2020,42:50.0,0,6165.61,117.03,0.193,13.26,22.687,0,59.986,22.62,0.586,1.49,1.397,6176,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.45,70.3,70.1,146.5,-4.4,38.84,0.86,0.127,0.026,0.027,0,144.1,139.4,131.8,123.8,118.4,113.2,0,1,0,0,0,68.899,29.69,0,0,72.06,36.226,35.127,37505.0979,1067.5,61847.5902,25.715,6158.574,33.9,40.275,CH4,
4/29/2020,42:53.0,0,6168.61,117.05,0.193,13.27,22.698,0,59.987,22.63,0.586,1.492,1.398,6179,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.4,70.3,70.1,146.5,-6.5,38.88,0.86,0.127,0.025,0.029,0,144.1,139.4,131.8,123.8,118.3,113,0,1,0,0,0,68.945,29.69,0,0,72.06,36.22,35.12,37497.624,1067.5,61878.5535,25.744,6161.567,33.9,40.275,CH4,
4/29/2020,42:56.0,0,6171.61,117.06,0.193,13.27,22.709,0,59.99,22.63,0.586,1.491,1.398,6182,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.383,70.3,70.1,146.5,-9.9,38.92,0.86,0.127,0.024,0.028,0,144.1,139.4,131.8,123.8,118.2,113,0,1,0,0,0,68.922,29.69,0,0,72.06,36.256,35.154,37533.9258,1067.5,61909.5168,25.773,6164.56,33.9,40.275,CH4,
4/29/2020,42:58.9,0,6174.6,117.05,0.193,13.27,22.72,0,59.993,22.63,0.586,1.49,1.397,6185,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.35,70.1,70.1,146.5,-11.2,38.96,0.85,0.125,0.024,0.029,0,144,139.3,131.8,123.7,118.2,113.1,0,1,0,0,0,68.927,29.69,0,0,72.06,36.263,35.16,37540.332,1067.5,61941.5478,25.803,6167.556,33.9,40.275,CH4,
4/29/2020,43:02.0,0,6177.61,117,0.193,13.25,22.731,0,59.995,22.6,0.586,1.489,1.397,6188,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.4,70.2,70.1,146.5,-12.5,39,0.86,0.123,0.024,0.029,0,144,139.4,131.8,123.8,118.2,113.2,0,1,0,0,0,68.927,29.69,0,0,72.06,36.23,35.13,37508.301,1067.5,61971.4434,25.831,6170.549,33.9,40.275,CH4,
4/29/2020,43:05.0,0,6180.6,117.02,0.193,13.25,22.742,0,59.998,22.61,0.586,1.49,1.397,6191,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.433,70.3,70.1,146.5,-14.6,39.06,0.85,0.122,0.024,0.029,0,144.1,139.4,131.7,123.9,118.2,113.3,0,1,0,0,0,68.927,29.68,0,0,72.06,36.206,35.107,37483.7439,1067.5,62003.4744,25.861,6173.545,33.9,40.275,CH4,
4/29/2020,43:08.0,0,6183.61,117.01,0.193,13.25,22.753,0,59.999,22.61,0.586,1.491,1.397,6194,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.367,70.1,70.1,146.5,-14.6,39.1,0.86,0.127,0.024,0.03,0,144,139.4,131.7,123.9,118.3,112.9,0,1,0,0,0,68.909,29.68,0,0,72.06,36.249,35.15,37529.655,1067.5,62034.4377,25.89,6176.539,33.9,40.275,CH4,
4/29/2020,43:11.0,0,6186.61,117.02,0.193,13.26,22.764,0,59.998,22.61,0.586,1.493,1.398,6197,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.333,70.2,70.1,146.5,-16,39.14,0.86,0.126,0.023,0.028,0,144,139.4,131.7,123.7,118.3,112.9,0,1,0,0,0,68.899,29.69,0,0,72.06,36.266,35.163,37543.5351,1067.5,62065.401,25.919,6179.539,33.9,40.275,CH4,
4/29/2020,43:14.0,0,6189.61,117.03,0.193,13.26,22.775,0,60.001,22.61,0.586,1.492,1.398,6200,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.367,70,70.1,146.4,-16.8,39.18,0.86,0.124,0.023,0.029,0,144,139.4,131.7,123.6,118.4,113.1,0,1,0,0,0,68.922,29.68,0,0,72.06,36.276,35.173,37554.2121,1067.5,62097.432,25.949,6182.526,33.9,40.275,CH4,
4/29/2020,43:16.9,0,6192.6,117.03,0.193,13.26,22.786,0,60.004,22.61,0.586,1.492,1.398,6203,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.367,70.3,70.1,146.4,-16.6,39.22,0.86,0.123,0.024,0.03,0,143.9,139.3,131.7,123.7,118.4,113.2,0,1,0,0,0,68.909,29.69,0,0,72.06,36.256,35.154,37533.9258,1067.5,62128.3953,25.978,6185.525,33.9,40.275,CH4,
4/29/2020,43:20.0,0,6195.61,117.07,0.193,13.27,22.797,0,60.007,22.63,0.586,1.491,1.397,6206,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.35,70.2,70.1,146.4,-15.2,39.26,0.86,0.129,0.024,0.028,0,143.9,139.2,131.7,123.7,118.4,113.2,0,1,0,0,0,68.938,29.68,0,0,72.07,36.249,35.147,37526.4519,1067.5,62159.3586,26.007,6188.517,33.9,40.275,CH4,
4/29/2020,43:23.0,0,6198.61,117.01,0.193,13.25,22.808,0,60.009,22.6,0.586,1.491,1.397,6209,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.35,70,70.1,146.3,-14,39.32,0.86,0.128,0.024,0.03,0,143.9,139.2,131.7,123.8,118.4,113.1,0,1,0,0,0,68.938,29.69,0,0,72.07,36.246,35.144,37523.2488,1067.5,62190.3219,26.036,6191.51,33.9,40.275,CH4,
4/29/2020,43:25.9,0,6201.6,117.09,0.193,13.27,22.819,0,60.012,22.64,0.586,1.492,1.397,6212,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.333,70,70.1,146.3,-12.6,39.36,0.87,0.126,0.024,0.029,0,143.9,139.2,131.7,123.7,118.4,113.1,0,1,0,0,0,68.962,29.68,0,0,72.07,36.246,35.147,37526.4519,1067.5,62221.2852,26.065,6194.502,33.9,40.275,CH4,
4/29/2020,43:29.0,0,6204.61,117.13,0.193,13.28,22.83,0,60.014,22.65,0.586,1.492,1.397,6215,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.317,70.3,70.1,146.3,-9.3,39.4,0.86,0.123,0.024,0.027,0,143.9,139.2,131.6,123.7,118.4,113.1,0,1,0,0,0,68.938,29.68,0,0,72.07,36.239,35.14,37518.978,1067.5,62253.3162,26.095,6197.495,33.9,40.275,CH4,
