FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,43:31.9,0,6207.6,117.1,0.193,13.27,22.842,0,60.013,22.64,0.586,1.489,1.397,6218,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.333,70.3,70.1,146.3,-7,39.44,0.86,0.122,0.026,0.027,0,143.9,139.2,131.7,123.7,118.3,113.2,0,1,0,0,0,69.003,29.68,0,0,72.07,36.216,35.117,37494.4209,1067.5,62284.2795,26.124,6200.493,33.9,40.275,CH4,
4/29/2020,43:35.0,0,6210.61,117.12,0.193,13.28,22.853,0,60.012,22.65,0.586,1.491,1.398,6221,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.267,70.2,70.1,146.3,-4.5,39.48,0.86,0.126,0.025,0.028,0,143.9,139.2,131.6,123.7,117.9,113.3,0,1,0,0,0,68.974,29.68,0,0,72.07,36.266,35.163,37543.5351,1067.5,62315.2428,26.153,6203.488,33.9,40.275,CH4,
4/29/2020,43:38.0,0,6213.61,117.07,0.193,13.27,22.864,0,60.012,22.63,0.586,1.491,1.397,6224,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.283,70.2,70.1,146.3,-3.2,39.52,0.85,0.124,0.025,0.027,0,143.9,139.2,131.6,123.7,117.9,113.4,0,1,0,0,0,69.019,29.68,0,0,72.07,36.21,35.111,37488.0147,1067.5,62347.2738,26.183,6206.479,33.9,40.275,CH4,
4/29/2020,43:41.0,0,6216.61,117.12,0.193,13.28,22.875,0,60.01,22.65,0.586,1.49,1.398,6227,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.333,70.3,70.1,146.3,-1.5,39.57,0.86,0.124,0.026,0.028,0,143.9,139.2,131.6,123.7,118.1,113.5,0,1,0,0,0,69.032,29.68,0,0,72.07,36.23,35.127,37505.0979,1067.5,62377.1694,26.211,6209.474,33.9,40.275,CH4,
4/29/2020,43:44.0,0,6219.61,117.12,0.193,13.28,22.886,0,60.013,22.65,0.586,1.491,1.397,6230,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.333,70.3,70.1,146.4,0.2,39.61,0.86,0.122,0.026,0.025,0,143.8,139.1,131.6,123.7,118.3,113.5,0,1,0,0,0,69.019,29.68,0,0,72.07,36.226,35.127,37505.0979,1067.5,62409.2004,26.241,6212.466,33.9,40.275,CH4,
4/29/2020,43:47.0,0,6222.61,116.98,0.193,13.24,22.897,0,60.013,22.59,0.586,1.491,1.398,6233,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.333,70.3,70.1,146.3,1.6,39.65,0.86,0.121,0.027,0.028,0,143.8,139.1,131.6,123.7,118.4,113.4,0,1,0,0,0,69.055,29.69,0,0,72.07,36.216,35.117,37494.4209,1067.5,62440.1637,26.27,6215.461,33.9,40.275,CH4,
4/29/2020,43:50.0,0,6225.6,117.01,0.193,13.25,22.908,0,60.01,22.6,0.586,1.491,1.398,6236,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.333,70.1,70.1,146.2,2.3,39.69,0.86,0.126,0.028,0.024,0,143.7,139.1,131.6,123.6,118.4,113.6,0,1,0,0,0,69.032,29.68,0,0,72.07,36.259,35.16,37540.332,1067.5,62471.127,26.299,6218.456,33.9,40.275,CH4,
4/29/2020,43:53.0,0,6228.61,116.99,0.193,13.24,22.919,0,60.011,22.59,0.586,1.493,1.397,6239,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.217,70.3,70.1,146.2,2.2,39.73,0.86,0.125,0.027,0.025,0,143.7,139.1,131.5,123.6,118.4,113,0,1,0,0,0,69.066,29.68,0,0,72.07,36.233,35.134,37512.5718,1067.5,62502.0903,26.328,6221.451,33.9,40.275,CH4,
4/29/2020,43:56.0,0,6231.61,117.02,0.193,13.25,22.93,0,60.01,22.61,0.586,1.491,1.398,6242,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.183,69.9,70.1,146.2,0.9,39.79,0.86,0.122,0.027,0.025,-0.001,143.7,139.1,131.5,123.5,118.4,112.9,0,1,0,0,0,69.066,29.69,0,0,72.07,36.223,35.124,37501.8948,1067.5,62534.1213,26.358,6224.444,33.9,40.275,CH4,
4/29/2020,43:59.0,0,6234.6,117.01,0.193,13.25,22.941,0,60.011,22.6,0.586,1.49,1.397,6245,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.2,70.3,70.1,146.2,1,39.83,0.86,0.122,0.027,0.025,0,143.7,139.1,131.5,123.5,118.5,112.9,0,1,0,0,0,69.079,29.68,0,0,72.07,36.226,35.127,37505.0979,1067.5,62565.0846,26.387,6227.441,33.9,40.275,CH4,
4/29/2020,44:02.0,0,6237.61,117.01,0.193,13.25,22.952,0,60.012,22.6,0.586,1.493,1.397,6248,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.183,70.2,70.1,146.2,-0.5,39.87,0.86,0.12,0.028,0.025,0,143.7,139,131.5,123.5,118.5,112.9,0,1,0,0,0,69.079,29.68,0,0,72.08,36.226,35.124,37501.8948,1067.5,62596.0479,26.416,6230.432,33.9,40.275,CH4,
4/29/2020,44:04.9,0,6240.6,117,0.193,13.25,22.963,0,60.014,22.6,0.586,1.492,1.397,6251,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.217,70.2,70.2,146.2,-2.3,39.91,0.86,0.126,0.028,0.026,0,143.7,139,131.5,123.6,118.4,113.1,0,1,0,0,0,69.079,29.68,0,0,72.08,36.226,35.12,37497.624,1067.5,62627.0112,26.445,6233.426,33.9,40.275,CH4,
4/29/2020,44:07.9,0,6243.6,116.95,0.193,13.23,22.974,0,60.012,22.58,0.586,1.49,1.398,6254,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.183,70.3,70.1,146.2,-3.8,39.95,0.86,0.124,0.027,0.025,0,143.7,139,131.5,123.6,118.2,113.1,0,1,0,0,0,69.079,29.68,0,0,72.08,36.223,35.117,37494.4209,1067.5,62659.0422,26.475,6236.423,33.9,40.275,CH4,
4/29/2020,44:11.0,0,6246.6,116.97,0.193,13.24,22.985,0,60.012,22.58,0.586,1.495,1.398,6257,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.217,70.3,70.1,146.2,-6.8,39.99,0.86,0.122,0.026,0.025,0,143.7,139,131.5,123.7,118.3,113.1,0,1,0,0,0,69.071,29.69,0,0,72.08,36.206,35.104,37480.5408,1067.5,62690.0055,26.504,6239.414,33.9,40.275,CH4,
4/29/2020,44:13.9,0,6249.6,116.96,0.193,13.23,22.996,0,60.014,22.58,0.586,1.49,1.397,6260,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.167,69.9,70.1,146.2,-9.5,40.05,0.86,0.122,0.027,0.025,0,143.7,138.9,131.5,123.7,118.4,112.8,0,1,0,0,0,69.079,29.68,0,0,72.08,36.263,35.16,37540.332,1067.5,62720.9688,26.533,6242.413,33.9,40.275,CH4,
4/29/2020,44:17.0,0,6252.61,117.03,0.193,13.25,23.007,0,60.016,22.61,0.586,1.494,1.397,6263,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.15,70.1,70.2,146.2,-13.1,40.09,0.87,0.122,0.026,0.027,0,143.7,138.9,131.5,123.7,118.2,112.9,0,1,0,0,0,69.071,29.68,0,0,72.08,36.259,35.154,37533.9258,1067.5,62751.9321,26.562,6245.406,33.9,40.275,CH4,
4/29/2020,44:19.9,0,6255.6,117.04,0.193,13.26,23.018,0,60.016,22.61,0.586,1.491,1.397,6266,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.133,70.4,70.1,146.2,-15.9,40.13,0.87,0.127,0.025,0.028,0,143.7,138.9,131.4,123.7,118.3,112.8,0,1,0,0,0,69.061,29.68,0,0,72.08,36.226,35.124,37501.8948,1067.5,62782.8954,26.591,6248.4,33.9,40.275,CH4,
4/29/2020,44:22.9,0,6258.6,116.93,0.193,13.23,23.029,0,60.012,22.57,0.586,1.492,1.397,6269,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.117,70.6,70.1,146.1,-18.6,40.17,0.85,0.126,0.024,0.027,0,143.6,138.8,131.4,123.7,118.4,112.8,0,1,0,0,0,69.084,29.69,0,0,72.08,36.243,35.144,37523.2488,1067.5,62814.9264,26.621,6251.396,33.9,40.275,CH4,
4/29/2020,44:26.0,0,6261.61,116.97,0.193,13.24,23.04,0,60.012,22.58,0.586,1.491,1.398,6272,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.183,70.3,70.1,146,-20.3,40.21,0.85,0.124,0.024,0.028,0,143.5,138.8,131.3,123.7,118.4,113.4,0,1,0,0,0,69.1,29.69,0,0,72.08,36.259,35.157,37537.1289,1067.5,62845.8897,26.65,6254.391,33.9,40.275,CH4,
4/29/2020,44:29.0,0,6264.61,116.89,0.193,13.22,23.051,0,60.009,22.55,0.586,1.493,1.396,6275,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.067,69.8,70.1,146,-21.4,40.25,0.86,0.124,0.024,0.029,0,143.5,138.8,131.3,123.6,118.5,112.7,0,1,0,0,0,69.066,29.68,0,0,72.08,36.243,35.14,37518.978,1067.5,62876.853,26.679,6257.384,33.9,40.275,CH4,
4/29/2020,44:32.0,0,6267.61,116.93,0.193,13.23,23.062,0,60.004,22.57,0.586,1.492,1.398,6278,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.033,70.2,70.1,146,-22.5,40.3,0.86,0.123,0.025,0.027,0,143.5,138.8,131.3,123.5,118.4,112.7,0,1,0,0,0,69.107,29.69,0,0,72.09,36.236,35.134,37512.5718,1067.5,62907.8163,26.708,6260.377,33.9,40.275,CH4,
4/29/2020,44:35.0,0,6270.6,116.98,0.193,13.24,23.073,0,60.003,22.59,0.586,1.493,1.397,6281,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.067,70.3,70.1,146,-22.1,40.34,0.86,0.128,0.024,0.028,0,143.5,138.8,131.3,123.6,118.4,112.8,0,1,0,0,0,69.095,29.69,0,0,72.09,36.233,35.13,37508.301,1067.5,62939.8473,26.738,6263.372,33.9,40.275,CH4,
4/29/2020,44:37.9,0,6273.6,116.94,0.193,13.23,23.084,0,60.001,22.57,0.586,1.491,1.397,6284,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.033,69.8,70.1,146,-22.6,40.38,0.86,0.126,0.024,0.026,0,143.5,138.8,131.4,123.5,118.4,112.6,0,1,0,0,0,69.113,29.69,0,0,72.09,36.273,35.167,37547.8059,1067.5,62970.8106,26.767,6266.369,33.9,40.275,CH4,
4/29/2020,44:41.0,0,6276.61,117.02,0.193,13.25,23.095,0,60.003,22.61,0.586,1.491,1.398,6287,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.067,70.5,70.1,146,-22.8,40.42,0.86,0.125,0.023,0.029,0,143.5,138.8,131.4,123.5,118.3,112.9,0,1,0,0,0,69.113,29.69,0,0,72.09,36.239,35.134,37512.5718,1067.5,63001.7739,26.796,6269.36,33.9,40.275,CH4,
4/29/2020,44:44.0,0,6279.61,116.94,0.193,13.23,23.106,0,60.004,22.57,0.586,1.49,1.398,6290,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.1,70.3,70.1,146,-21.8,40.46,0.86,0.123,0.024,0.028,0,143.5,138.8,131.5,123.4,118.3,113.1,0,1,0,0,0,69.118,29.68,0,0,72.09,36.23,35.127,37505.0979,1067.5,63032.7372,26.825,6272.357,33.9,40.275,CH4,
4/29/2020,44:47.0,0,6282.61,116.97,0.193,13.24,23.117,0,60.006,22.59,0.586,1.49,1.398,6293,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.083,69.8,70.1,146,-22.3,40.52,0.86,0.123,0.024,0.029,0,143.5,138.8,131.4,123.5,118.3,113,0,1,0,0,0,69.061,29.69,0,0,72.09,36.276,35.173,37554.2121,1067.5,63064.7682,26.855,6275.348,33.9,40.275,CH4,
4/29/2020,44:49.9,0,6285.6,116.97,0.193,13.24,23.129,0,60.007,22.59,0.586,1.494,1.398,6296,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.05,70.2,70.2,146,-23.1,40.56,0.85,0.127,0.024,0.028,0,143.5,138.8,131.3,123.5,118.3,112.9,0,1,0,0,0,69.079,29.68,0,0,72.1,36.233,35.127,37505.0979,1067.5,63095.7315,26.884,6278.347,33.9,40.275,CH4,
4/29/2020,44:53.0,0,6288.6,116.97,0.193,13.24,23.14,0,60.008,22.58,0.586,1.491,1.397,6299,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.017,70.3,70.2,146,-23,40.6,0.86,0.127,0.024,0.029,0,143.4,138.7,131.3,123.5,118.3,112.9,0,1,0,0,0,69.084,29.68,0,0,72.1,36.239,35.134,37512.5718,1067.5,63126.6948,26.913,6281.347,33.9,40.275,CH4,
4/29/2020,44:56.0,0,6291.61,117.01,0.193,13.25,23.151,0,60.01,22.6,0.586,1.492,1.398,6302,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.067,69.8,70.2,146,-22.7,40.64,0.86,0.125,0.023,0.029,0,143.4,138.7,131.3,123.6,118.4,113,0,1,0,0,0,69.089,29.68,0,0,72.1,36.236,35.13,37508.301,1067.5,63157.6581,26.942,6284.334,33.9,40.275,CH4,
4/29/2020,44:59.0,0,6294.6,116.95,0.193,13.23,23.162,0,60.01,22.58,0.586,1.49,1.398,6305,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.05,70.1,70.1,146,-21.1,40.68,0.86,0.13,0.024,0.03,0,143.4,138.7,131.3,123.5,118.4,113,0,1,0,0,0,69.084,29.69,0,0,72.1,36.236,35.13,37508.301,1067.5,63188.6214,26.971,6287.328,33.9,40.275,CH4,
4/29/2020,45:02.0,0,6297.61,117,0.193,13.24,23.173,0,60.011,22.59,0.586,1.491,1.398,6308,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.017,70.4,70.2,146,-21,40.72,0.86,0.129,0.024,0.029,0,143.4,138.7,131.3,123.5,118.4,112.8,0,1,0,0,0,69.129,29.68,0,0,72.1,36.226,35.12,37497.624,1067.5,63220.6524,27.001,6290.323,33.9,40.275,CH4,
4/29/2020,45:04.9,0,6300.6,116.95,0.193,13.23,23.184,0,60.01,22.57,0.586,1.492,1.398,6311,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.033,69.9,70.2,145.9,-20,40.78,0.86,0.126,0.024,0.028,0,143.4,138.7,131.3,123.5,118.5,112.8,0,1,0,0,0,69.1,29.68,0,0,72.1,36.253,35.147,37526.4519,1067.5,63251.6157,27.03,6293.319,33.9,40.275,CH4,
4/29/2020,45:08.0,0,6303.6,116.92,0.193,13.23,23.195,0,60.011,22.56,0.586,1.49,1.399,6314,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.983,70.3,70.2,145.9,-17.1,40.82,0.85,0.126,0.023,0.029,0,143.3,138.7,131.3,123.5,118.3,112.8,0,1,0,0,0,69.113,29.68,0,0,72.1,36.239,35.134,37512.5718,1067.5,63282.579,27.059,6296.313,33.9,40.275,CH4,
4/29/2020,45:10.9,0,6306.6,116.98,0.193,13.24,23.206,0,60.013,22.58,0.586,1.492,1.397,6317,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128.017,70.3,70.2,145.9,-15.9,40.86,0.86,0.124,0.023,0.029,0,143.3,138.7,131.2,123.5,118.4,113,0,1,0,0,0,69.107,29.68,0,0,72.1,36.22,35.114,37491.2178,1067.5,63313.5423,27.088,6299.308,33.9,40.275,CH4,
4/29/2020,45:14.0,0,6309.61,116.99,0.193,13.24,23.217,0,60.015,22.59,0.586,1.49,1.397,6320,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.983,69.8,70.2,145.9,-13.8,40.9,0.86,0.122,0.024,0.029,0,143.3,138.6,131.2,123.5,118.4,112.9,0,1,0,0,0,69.129,29.68,0,0,72.11,36.236,35.13,37508.301,1067.5,63345.5733,27.118,6302.304,33.9,40.275,CH4,
4/29/2020,45:17.0,0,6312.61,117,0.193,13.24,23.228,0,60.017,22.59,0.586,1.492,1.397,6323,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.95,70.3,70.2,145.9,-10.1,40.94,0.87,0.128,0.025,0.028,0,143.3,138.6,131.2,123.5,118.2,112.9,0,1,0,0,0,69.1,29.68,0,0,72.11,36.266,35.16,37540.332,1067.5,63376.5366,27.147,6305.297,33.9,40.275,CH4,
4/29/2020,45:20.0,0,6315.6,116.98,0.193,13.24,23.239,0,60.021,22.58,0.586,1.491,1.398,6326,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.967,70.1,70.2,145.9,-5.8,40.98,0.86,0.124,0.024,0.027,0,143.2,138.6,131.2,123.5,118.5,112.8,0,1,0,0,0,69.107,29.69,0,0,72.11,36.243,35.14,37518.978,1067.5,63407.4999,27.176,6308.293,33.9,40.275,CH4,
4/29/2020,45:23.0,0,6318.61,117,0.193,13.24,23.25,0,60.021,22.59,0.586,1.491,1.397,6329,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128,70,70.2,145.9,-3.1,41.03,0.86,0.123,0.025,0.027,0,143.2,138.6,131.2,123.5,118.4,113.1,0,1,0,0,0,69.124,29.68,0,0,72.11,36.226,35.12,37497.624,1067.5,63438.4632,27.205,6311.286,33.9,40.275,CH4,
4/29/2020,45:26.0,0,6321.61,117,0.193,13.24,23.261,0,60.019,22.59,0.586,1.494,1.398,6332,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.95,70.3,70.2,145.8,-0.2,41.07,0.86,0.121,0.026,0.028,0,143.2,138.6,131.2,123.4,118.4,112.9,0,1,0,0,0,69.142,29.68,0,0,72.11,36.276,35.17,37551.009,1067.5,63470.4942,27.235,6314.282,33.9,40.275,CH4,
4/29/2020,45:29.0,0,6324.61,116.96,0.193,13.23,23.272,0,60.019,22.58,0.586,1.49,1.399,6335,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.9,70.3,70.2,145.8,1.3,41.11,0.85,0.126,0.027,0.027,0,143.2,138.6,131.2,123.4,118.2,112.8,0,1,0,0,0,69.136,29.68,0,0,72.11,36.226,35.124,37501.8948,1067.5,63501.4575,27.264,6317.272,33.9,40.275,CH4,
4/29/2020,45:31.9,0,6327.6,117.01,0.193,13.24,23.283,0,60.018,22.6,0.586,1.493,1.398,6338,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.967,69.9,70.2,145.8,2.9,41.15,0.86,0.124,0.027,0.024,0,143.2,138.6,131.2,123.5,118.3,113,0,1,0,0,0,69.124,29.68,0,0,72.11,36.246,35.144,37523.2488,1067.5,63532.4208,27.293,6320.27,33.9,40.275,CH4,
4/29/2020,45:35.0,0,6330.61,116.94,0.193,13.23,23.294,0,60.018,22.57,0.586,1.49,1.398,6341,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.9,70.4,70.2,145.8,1.6,41.19,0.87,0.123,0.027,0.025,0,143.2,138.5,131.1,123.5,118.2,112.9,0,1,0,0,0,69.165,29.69,0,0,72.11,36.269,35.163,37543.5351,1067.5,63563.3841,27.322,6323.263,33.9,40.275,CH4,
4/29/2020,45:38.0,0,6333.61,117.01,0.193,13.25,23.305,0,60.016,22.6,0.586,1.491,1.398,6344,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.883,70.3,70.2,145.8,-0.8,41.25,0.86,0.122,0.027,0.025,0,143.2,138.5,131.1,123.5,118.2,112.8,0,1,0,0,0,69.147,29.69,0,0,72.11,36.253,35.15,37529.655,1067.5,63594.3474,27.351,6326.256,33.9,40.275,CH4,
4/29/2020,45:41.0,0,6336.61,117.04,0.193,13.25,23.316,0,60.016,22.61,0.586,1.49,1.397,6347,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.933,70.1,70.2,145.8,-3,41.29,0.87,0.12,0.027,0.027,-0.001,143.2,138.5,131.2,123.5,118.3,112.9,0,1,0,0,0,69.181,29.68,0,0,72.11,36.236,35.134,37512.5718,1067.5,63626.3784,27.381,6329.251,33.9,40.275,CH4,
4/29/2020,45:44.0,0,6339.61,116.96,0.193,13.23,23.327,0,60.017,22.58,0.586,1.49,1.398,6350,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.95,70.2,70.2,145.7,-6.3,41.33,0.86,0.121,0.027,0.026,0,143.2,138.4,131.2,123.5,118.4,113,0,1,0,0,0,69.176,29.68,0,0,72.12,36.239,35.134,37512.5718,1067.5,63657.3417,27.41,6332.249,33.9,40.275,CH4,
4/29/2020,45:47.0,0,6342.61,116.98,0.193,13.24,23.338,0,60.018,22.58,0.586,1.492,1.397,6353,0,0,Writing Data... Select Test Sequence to Enable Start Button....,128,70.4,70.2,145.7,-10.5,41.37,0.86,0.124,0.026,0.026,-0.001,143.2,138.4,131.2,123.5,118.4,113.3,0,1,0,0,0,69.176,29.68,0,0,72.12,36.239,35.134,37512.5718,1067.5,63688.305,27.439,6335.237,33.9,40.275,CH4,
4/29/2020,45:49.9,0,6345.6,116.94,0.193,13.23,23.349,0,60.014,22.57,0.586,1.49,1.398,6356,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.983,70.2,70.2,145.8,-14,41.41,0.86,0.123,0.025,0.027,-0.001,143.2,138.4,131.2,123.4,118.4,113.3,0,1,0,0,0,69.165,29.68,0,0,72.12,36.233,35.13,37508.301,1067.5,63719.2683,27.468,6338.235,33.9,40.275,CH4,
4/29/2020,45:53.0,0,6348.61,116.96,0.193,13.23,23.36,0,60.014,22.58,0.586,1.494,1.398,6359,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.917,70.3,70.2,145.8,-16.9,41.46,0.86,0.124,0.025,0.025,-0.001,143.1,138.3,131.1,123.5,118.4,113.1,0,1,0,0,0,69.188,29.68,0,0,72.12,36.256,35.15,37529.655,1067.5,63751.2993,27.498,6341.229,33.9,40.275,CH4,
4/29/2020,45:56.0,0,6351.61,116.97,0.193,13.24,23.371,0,60.015,22.58,0.586,1.492,1.398,6362,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.967,70.4,70.2,145.8,-18.8,41.5,0.87,0.123,0.025,0.025,0,143.1,138.3,131.1,123.5,118.4,113.4,0,1,0,0,0,69.217,29.68,0,0,72.12,36.259,35.154,37533.9258,1067.5,63782.2626,27.527,6344.223,33.9,40.275,CH4,
4/29/2020,45:59.0,0,6354.61,116.99,0.193,13.24,23.382,0,60.014,22.59,0.586,1.493,1.398,6365,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.933,70.2,70.2,145.8,-20.3,41.55,0.86,0.129,0.024,0.028,0,143.1,138.3,131.1,123.5,118.4,113.2,0,1,0,0,0,69.205,29.68,0,0,72.12,36.246,35.14,37518.978,1067.5,63813.2259,27.556,6347.218,33.9,40.275,CH4,
4/29/2020,46:02.0,0,6357.61,117,0.193,13.25,23.393,0,60.012,22.6,0.586,1.491,1.398,6368,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.85,70.1,70.2,145.8,-22.5,41.59,0.87,0.128,0.024,0.027,0,143.1,138.3,131.1,123.3,118.4,112.9,0,1,0,0,0,69.205,29.68,0,0,72.12,36.233,35.127,37505.0979,1067.5,63844.1892,27.585,6350.211,33.9,40.275,CH4,
4/29/2020,46:05.0,0,6360.61,116.92,0.193,13.22,23.404,0,60.01,22.56,0.586,1.489,1.397,6371,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.767,70.2,70.2,145.7,-22.7,41.63,0.87,0.125,0.023,0.026,0,143,138.3,131,123.2,118.3,112.8,0,1,0,0,0,69.223,29.68,0,0,72.12,36.246,35.14,37518.978,1067.5,63876.2202,27.615,6353.208,33.9,40.275,CH4,
4/29/2020,46:08.0,0,6363.61,116.96,0.193,13.23,23.415,0,60.007,22.58,0.586,1.491,1.397,6374,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.833,70.3,70.2,145.6,-22.3,41.68,0.86,0.123,0.023,0.028,0,143,138.3,131,123.3,118.4,113,0,1,0,0,0,69.165,29.68,0,0,72.13,36.239,35.13,37508.301,1067.5,63906.1158,27.643,6356.197,33.9,40.275,CH4,
4/29/2020,46:11.0,0,6366.61,116.95,0.193,13.23,23.426,0,60.004,22.57,0.586,1.492,1.398,6377,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.883,70.3,70.2,145.6,-22.8,41.72,0.86,0.124,0.023,0.029,0,143,138.3,131,123.4,118.4,113.2,0,1,0,0,0,69.223,29.68,0,0,72.13,36.253,35.144,37523.2488,1067.5,63938.1468,27.673,6359.191,33.9,40.275,CH4,
4/29/2020,46:14.0,0,6369.61,116.98,0.193,13.24,23.437,0,60.001,22.59,0.586,1.492,1.397,6380,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.883,70.1,70.2,145.6,-23,41.76,0.87,0.128,0.024,0.028,0,143,138.3,131,123.4,118.4,113.2,0,1,0,0,0,69.194,29.68,0,0,72.13,36.233,35.127,37505.0979,1067.5,63969.1101,27.702,6362.185,33.9,40.275,CH4,
4/29/2020,46:17.0,0,6372.6,116.93,0.193,13.23,23.448,0,60.004,22.57,0.586,1.49,1.399,6383,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.9,70,70.2,145.5,-22.2,41.8,0.87,0.127,0.023,0.028,0,143,138.3,131,123.4,118.4,113.3,0,1,0,0,0,69.217,29.69,0,0,72.13,36.253,35.144,37523.2488,1067.5,64000.0734,27.731,6365.182,33.9,40.275,CH4,
4/29/2020,46:20.0,0,6375.61,116.94,0.193,13.23,23.459,0,60.007,22.57,0.586,1.491,1.397,6386,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.883,69.9,70.2,145.5,-22.4,41.84,0.87,0.126,0.024,0.029,0,143,138.3,131,123.4,118.4,113.2,0,1,0,0,0,69.228,29.69,0,0,72.13,36.269,35.163,37543.5351,1067.5,64031.0367,27.76,6368.176,33.9,40.275,CH4,
4/29/2020,46:23.0,0,6378.61,116.95,0.193,13.23,23.47,0,60.01,22.57,0.586,1.492,1.398,6389,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.817,70.6,70.2,145.6,-21.9,41.9,0.86,0.124,0.023,0.03,0,142.9,138.2,131,123.4,118.2,113.2,0,1,0,0,0,69.217,29.68,0,0,72.13,36.263,35.157,37537.1289,1067.5,64063.0677,27.79,6371.17,33.9,40.275,CH4,
4/29/2020,46:26.0,0,6381.61,116.98,0.193,13.24,23.481,0,60.015,22.58,0.586,1.491,1.398,6392,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.85,70.3,70.2,145.6,-20.1,41.94,0.86,0.123,0.024,0.028,0,142.9,138.2,131.1,123.4,118.3,113.2,0,1,0,0,0,69.212,29.68,0,0,72.13,36.253,35.147,37526.4519,1067.5,64094.031,27.819,6374.163,33.9,40.275,CH4,
4/29/2020,46:29.0,0,6384.61,116.96,0.193,13.23,23.493,0,60.018,22.57,0.586,1.495,1.398,6395,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.85,70.3,70.2,145.6,-19,41.98,0.86,0.128,0.024,0.029,0,142.9,138.2,131.1,123.4,118.3,113.2,0,1,0,0,0,69.205,29.69,0,0,72.13,36.239,35.134,37512.5718,1067.5,64124.9943,27.848,6377.158,33.9,40.275,CH4,
4/29/2020,46:32.0,0,6387.61,116.94,0.193,13.23,23.504,0,60.018,22.57,0.586,1.493,1.398,6398,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.783,70.1,70.2,145.5,-15.4,42.02,0.87,0.126,0.023,0.028,0,142.9,138.1,131.1,123.4,118.2,113,0,1,0,0,0,69.217,29.69,0,0,72.14,36.23,35.124,37501.8948,1067.5,64155.9576,27.877,6380.151,33.9,40.275,CH4,
4/29/2020,46:35.0,0,6390.61,116.91,0.193,13.22,23.515,0,60.019,22.55,0.586,1.491,1.398,6401,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.75,69.8,70.1,145.5,-11.4,42.06,0.86,0.123,0.023,0.028,-0.001,142.9,138,131.1,123.3,118.3,112.9,0,1,0,0,0,69.223,29.69,0,0,72.14,36.223,35.117,37494.4209,1067.5,64187.9886,27.907,6383.151,33.9,40.275,CH4,
4/29/2020,46:38.0,0,6393.61,116.92,0.193,13.22,23.526,0,60.02,22.56,0.586,1.491,1.398,6404,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.8,70.3,70.2,145.5,-5.9,42.11,0.87,0.122,0.025,0.029,0,142.9,138.1,131,123.4,118.3,113.1,0,1,0,0,0,69.233,29.68,0,0,72.15,36.223,35.117,37494.4209,1067.5,64218.9519,27.936,6386.138,33.9,40.275,CH4,
4/29/2020,46:41.0,0,6396.61,116.9,0.193,13.22,23.537,0,60.019,22.55,0.586,1.492,1.398,6407,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.9,70.3,70.2,145.5,-3.8,42.15,0.86,0.121,0.026,0.028,0,142.9,138.2,131,123.4,118.3,113.6,0,1,0,0,0,69.251,29.68,0,0,72.15,36.246,35.14,37518.978,1067.5,64249.9152,27.965,6389.132,33.9,40.275,CH4,
4/29/2020,46:44.0,0,6399.61,116.96,0.193,13.23,23.548,0,60.016,22.57,0.586,1.493,1.397,6410,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.817,69.8,70.2,145.5,-1.4,42.19,0.87,0.126,0.026,0.026,0,142.9,138.1,130.9,123.4,118.3,113.3,0,1,0,0,0,69.269,29.69,0,0,72.15,36.22,35.117,37494.4209,1067.5,64280.8785,27.994,6392.127,33.9,40.275,CH4,
4/29/2020,46:47.0,0,6402.61,116.97,0.193,13.24,23.559,0,60.013,22.58,0.586,1.489,1.399,6413,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.85,70.4,70.2,145.5,0.4,42.23,0.86,0.123,0.027,0.026,0,142.9,138.1,131,123.4,118.3,113.4,0,1,0,0,0,69.217,29.69,0,0,72.15,36.226,35.12,37497.624,1067.5,64311.8418,28.023,6395.12,33.9,40.275,CH4,
4/29/2020,46:50.0,0,6405.61,116.99,0.193,13.24,23.57,0,60.012,22.59,0.586,1.488,1.399,6416,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.75,70.3,70.2,145.5,1.3,42.28,0.85,0.122,0.027,0.026,0,142.9,138.1,130.9,123.2,118.4,113,0,1,0,0,0,69.241,29.69,0,0,72.15,36.236,35.13,37508.301,1067.5,64343.8728,28.053,6398.114,33.9,40.275,CH4,
4/29/2020,46:53.0,0,6408.61,117.05,0.193,13.25,23.581,0,60.012,22.61,0.586,1.491,1.398,6419,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.717,69.9,70.3,145.5,1.9,42.32,0.86,0.12,0.027,0.028,0,142.8,138,130.9,123.3,118.3,113,0,1,0,0,0,69.286,29.68,0,0,72.15,36.256,35.15,37529.655,1067.5,64374.8361,28.082,6401.107,33.9,40.275,CH4,
4/29/2020,46:56.0,0,6411.61,117.03,0.193,13.25,23.592,0,60.016,22.6,0.586,1.491,1.397,6422,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.75,70.2,70.2,145.5,1,42.37,0.87,0.126,0.028,0.025,0,142.8,138,130.9,123.3,118.4,113.1,0,1,0,0,0,69.322,29.69,0,0,72.16,36.259,35.154,37533.9258,1067.5,64405.7994,28.111,6404.104,33.9,40.275,CH4,
4/29/2020,46:59.0,0,6414.6,117.1,0.193,13.27,23.603,0,60.014,22.63,0.586,1.489,1.398,6425,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.683,70.5,70.2,145.3,1.1,42.41,0.86,0.124,0.027,0.025,0,142.7,138,130.9,123.4,118.4,112.7,0,1,0,0,0,69.293,29.69,0,0,72.16,36.256,35.15,37529.655,1067.5,64436.7627,28.14,6407.095,33.9,40.275,CH4,
4/29/2020,47:02.0,0,6417.61,117.16,0.193,13.28,23.614,0,60.016,22.66,0.586,1.492,1.398,6428,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.667,70,70.2,145.3,-2.2,42.45,0.86,0.123,0.027,0.025,0,142.7,138,130.9,123.4,118.4,112.6,0,1,0,0,0,69.314,29.69,0,0,72.16,36.23,35.124,37501.8948,1067.5,64468.7937,28.17,6410.091,33.9,40.275,CH4,
4/29/2020,47:05.0,0,6420.61,117.12,0.193,13.27,23.625,0,60.017,22.64,0.586,1.49,1.398,6431,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.65,70.3,70.2,145.3,-4.3,42.49,0.86,0.122,0.026,0.026,0,142.7,138,130.9,123.3,118.3,112.7,0,1,0,0,0,69.309,29.68,0,0,72.16,36.223,35.117,37494.4209,1067.5,64499.757,28.199,6413.083,33.9,40.275,CH4,
4/29/2020,47:08.0,0,6423.61,117.13,0.193,13.28,23.636,0,60.016,22.65,0.586,1.49,1.398,6434,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.633,70.1,70.2,145.3,-7.1,42.53,0.87,0.12,0.027,0.025,0,142.6,138,130.9,123.3,118.3,112.7,0,1,0,0,0,69.298,29.68,0,0,72.16,36.249,35.14,37518.978,1067.5,64530.7203,28.228,6416.079,33.9,40.275,CH4,
4/29/2020,47:11.0,0,6426.61,117.02,0.193,13.25,23.647,0,60.018,22.6,0.586,1.491,1.398,6437,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.7,69.9,70.2,145.4,-12.2,42.59,0.85,0.121,0.026,0.026,0,142.6,138,130.9,123.3,118.4,113,0,1,0,0,0,69.298,29.68,0,0,72.16,36.239,35.134,37512.5718,1067.5,64561.6836,28.257,6419.07,33.9,40.275,CH4,
4/29/2020,47:14.0,0,6429.61,117.07,0.193,13.26,23.658,0,60.017,22.62,0.586,1.493,1.398,6440,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.65,70.4,70.2,145.3,-15.8,42.63,0.87,0.126,0.025,0.026,0,142.6,137.9,130.9,123.3,118.3,112.9,0,1,0,0,0,69.35,29.68,0,0,72.16,36.233,35.127,37505.0979,1067.5,64593.7146,28.287,6422.068,33.9,40.275,CH4,
4/29/2020,47:17.0,0,6432.61,117.09,0.193,13.27,23.669,0,60.015,22.63,0.586,1.492,1.399,6443,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.65,70.5,70.2,145.3,-18.2,42.67,0.85,0.125,0.025,0.025,0,142.6,137.9,130.9,123.3,118.3,112.9,0,1,0,0,0,69.361,29.68,0,0,72.16,36.263,35.154,37533.9258,1067.5,64624.6779,28.316,6425.064,33.9,40.275,CH4,
4/29/2020,47:20.0,0,6435.61,117.06,0.193,13.26,23.68,0,60.012,22.62,0.586,1.49,1.397,6446,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.65,69.9,70.2,145.3,-21.4,42.71,0.86,0.125,0.025,0.028,0,142.6,137.8,130.9,123.3,118.3,113,0,1,0,0,0,69.361,29.68,0,0,72.17,36.289,35.177,37558.4829,1067.5,64655.6412,28.345,6428.053,33.9,40.275,CH4,
4/29/2020,47:22.9,0,6438.6,117.01,0.193,13.25,23.691,0,60.008,22.6,0.586,1.494,1.398,6449,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.667,70.4,70.2,145.3,-21.8,42.75,0.86,0.124,0.024,0.026,0,142.6,137.8,130.9,123.3,118.3,113.1,0,1,0,0,0,69.379,29.69,0,0,72.17,36.286,35.177,37558.4829,1067.5,64686.6045,28.374,6431.058,33.9,40.275,CH4,
4/29/2020,47:26.0,0,6441.62,116.98,0.193,13.24,23.702,0,60.005,22.59,0.586,1.49,1.4,6452,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.65,70.4,70.2,145.3,-22.4,42.79,0.87,0.129,0.024,0.028,0,142.6,137.8,130.9,123.3,118.4,112.9,0,1,0,0,0,69.408,29.68,0,0,72.17,36.246,35.137,37515.7749,1067.5,64717.5678,28.403,6434.044,33.9,40.275,CH4,
4/29/2020,47:29.0,0,6444.61,117.05,0.193,13.26,23.713,0,60.005,22.62,0.586,1.494,1.398,6455,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.583,69.9,70.2,145.3,-23.5,42.84,0.87,0.128,0.024,0.028,0,142.6,137.8,130.9,123.2,118.2,112.8,0,1,0,0,0,69.385,29.68,0,0,72.17,36.216,35.104,37480.5408,1067.5,64749.5988,28.433,6437.038,33.9,40.275,CH4,
4/29/2020,47:32.0,0,6447.61,116.99,0.193,13.24,23.724,0,60.002,22.59,0.586,1.491,1.397,6458,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.617,70.2,70.2,145.3,-23.4,42.88,0.86,0.125,0.023,0.026,0,142.6,137.8,130.9,123.3,118.1,113,0,1,0,0,0,69.408,29.68,0,0,72.17,36.273,35.16,37540.332,1067.5,64780.5621,28.462,6440.03,33.9,40.275,CH4,
4/29/2020,47:35.0,0,6450.61,117.03,0.193,13.25,23.735,0,59.999,22.61,0.586,1.49,1.398,6461,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.6,70.2,70.3,145.3,-23.2,42.92,0.86,0.125,0.023,0.029,0,142.5,137.7,130.8,123.3,118.2,113.1,0,1,0,0,0,69.426,29.68,0,0,72.17,36.23,35.12,37497.624,1067.5,64811.5254,28.491,6443.027,33.9,40.275,CH4,
4/29/2020,47:38.0,0,6453.61,117.03,0.193,13.25,23.746,0,59.998,22.61,0.586,1.491,1.398,6464,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.567,70.3,70.2,145.2,-22.8,42.96,0.85,0.123,0.024,0.029,0,142.5,137.7,130.8,123.3,118.1,113,0,1,0,0,0,69.428,29.68,0,0,72.17,36.259,35.15,37529.655,1067.5,64842.4887,28.52,6446.021,33.9,40.275,CH4,
4/29/2020,47:41.0,0,6456.61,116.99,0.193,13.24,23.757,0,60.002,22.59,0.586,1.492,1.398,6467,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.617,70.3,70.2,145.2,-23.1,43.02,0.86,0.128,0.025,0.029,0,142.5,137.7,130.8,123.4,118.2,113.1,0,1,0,0,0,69.462,29.68,0,0,72.17,36.22,35.107,37483.7439,1067.5,64874.5197,28.55,6449.015,33.9,40.275,CH4,
4/29/2020,47:44.0,0,6459.61,117.06,0.193,13.26,23.769,0,60.004,22.62,0.586,1.491,1.398,6470,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.617,70,70.2,145.2,-23.5,43.06,0.86,0.128,0.023,0.029,0,142.5,137.8,130.8,123.3,118.2,113.1,0,1,0,0,0,69.466,29.68,0,0,72.18,36.263,35.15,37529.655,1067.5,64905.483,28.579,6452.01,33.9,40.275,CH4,
4/29/2020,47:47.0,0,6462.61,117.03,0.193,13.25,23.78,0,60.008,22.61,0.586,1.49,1.398,6473,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.633,70.2,70.3,145.2,-23.7,43.1,0.86,0.125,0.023,0.026,0,142.4,137.7,130.7,123.4,118.2,113.4,0,1,0,0,0,69.494,29.68,0,0,72.18,36.243,35.134,37512.5718,1067.5,64936.4463,28.608,6455.002,33.9,40.275,CH4,
4/29/2020,47:50.0,0,6465.61,117.03,0.193,13.25,23.791,0,60.009,22.61,0.586,1.492,1.398,6476,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.617,70.3,70.2,145.1,-23.7,43.14,0.87,0.124,0.023,0.028,0,142.4,137.7,130.7,123.3,118.4,113.2,0,1,0,0,0,69.525,29.68,0,0,72.18,36.243,35.134,37512.5718,1067.5,64967.4096,28.637,6457.993,33.9,40.275,CH4,
4/29/2020,47:52.9,0,6468.6,117.09,0.193,13.27,23.802,0,60.012,22.63,0.586,1.489,1.398,6479,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.633,70.3,70.2,145.1,-22.3,43.18,0.87,0.123,0.024,0.029,0,142.4,137.7,130.8,123.2,118.3,113.4,0,1,0,0,0,69.563,29.68,0,0,72.18,36.239,35.13,37508.301,1067.5,64999.4406,28.667,6460.991,33.9,40.275,CH4,
4/29/2020,47:56.0,0,6471.61,117.06,0.193,13.26,23.813,0,60.014,22.61,0.586,1.493,1.397,6482,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.617,70.3,70.3,145.1,-22.2,43.22,0.87,0.129,0.023,0.03,0,142.4,137.7,130.8,123.3,118.4,113.1,0,1,0,0,0,69.577,29.68,0,0,72.18,36.249,35.14,37518.978,1067.5,65030.4039,28.696,6463.986,33.9,40.275,CH4,
4/29/2020,47:59.0,0,6474.61,117.13,0.193,13.28,23.824,0,60.013,22.65,0.586,1.489,1.397,6485,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.567,70,70.2,145.2,-21.4,43.28,0.86,0.127,0.023,0.029,0,142.4,137.7,130.8,123.1,118.4,113,0,1,0,0,0,69.563,29.68,0,0,72.18,36.223,35.114,37491.2178,1067.5,65061.3672,28.725,6466.979,33.9,40.275,CH4,
4/29/2020,48:02.0,0,6477.61,117.06,0.193,13.26,23.835,0,60.01,22.62,0.586,1.488,1.397,6488,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.567,70,70.2,145.2,-19.7,43.32,0.86,0.125,0.023,0.028,0,142.3,137.6,130.8,123.2,118.4,113.1,0,1,0,0,0,69.557,29.68,0,0,72.18,36.243,35.134,37512.5718,1067.5,65092.3305,28.754,6469.973,33.9,40.275,CH4,
4/29/2020,48:05.0,0,6480.61,117.1,0.193,13.27,23.846,0,60.011,22.63,0.586,1.491,1.398,6491,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.567,70.2,70.2,145.1,-18.2,43.36,0.86,0.124,0.023,0.03,0,142.2,137.6,130.8,123.3,118.4,113.1,0,1,0,0,0,69.581,29.68,0,0,72.18,36.273,35.16,37540.332,1067.5,65123.2938,28.783,6472.968,33.9,40.275,CH4,
4/29/2020,48:07.9,0,6483.6,117.11,0.193,13.27,23.857,0,60.012,22.64,0.586,1.491,1.399,6494,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.583,70.3,70.2,145.1,-16,43.4,0.87,0.128,0.023,0.03,-0.001,142.2,137.6,130.8,123.3,118.4,113.2,0,1,0,0,0,69.619,29.68,0,0,72.19,36.243,35.134,37512.5718,1067.5,65155.3248,28.813,6475.961,33.9,40.275,CH4,
4/29/2020,48:11.0,0,6486.6,117.14,0.193,13.28,23.868,0,60.017,22.65,0.586,1.489,1.398,6497,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.567,70,70.3,145.1,-13.2,43.44,0.86,0.126,0.023,0.03,0,142.2,137.5,130.8,123.3,118.4,113.2,0,1,0,0,0,69.604,29.68,0,0,72.19,36.256,35.147,37526.4519,1067.5,65186.2881,28.842,6478.958,33.9,40.275,CH4,
4/29/2020,48:14.0,0,6489.61,117.09,0.193,13.26,23.879,0,60.017,22.63,0.586,1.493,1.398,6500,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.5,70.1,70.2,145.1,-9.4,43.49,0.87,0.126,0.025,0.028,0,142.2,137.5,130.7,123.2,118.4,113,0,1,0,0,0,69.593,29.69,0,0,72.2,36.269,35.16,37540.332,1067.5,65217.2514,28.871,6481.949,33.9,40.275,CH4,
4/29/2020,48:17.0,0,6492.61,117.07,0.193,13.26,23.89,0,60.021,22.62,0.586,1.489,1.397,6503,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.5,70.3,70.2,145,-6.2,43.53,0.86,0.123,0.025,0.027,0,142.3,137.4,130.7,123.2,118.4,113,0,1,0,0,0,69.565,29.69,0,0,72.2,36.253,35.147,37526.4519,1067.5,65248.2147,28.9,6484.945,33.9,40.275,CH4,
4/29/2020,48:20.0,0,6495.61,117.08,0.193,13.26,23.901,0,60.021,22.62,0.586,1.489,1.398,6506,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.517,70.3,70.2,145,-3.1,43.57,0.85,0.122,0.026,0.027,0,142.3,137.5,130.7,123.2,118.4,113,0,1,0,0,0,69.611,29.69,0,0,72.2,36.273,35.163,37543.5351,1067.5,65280.2457,28.93,6487.937,33.9,40.275,CH4,
4/29/2020,48:23.0,0,6498.61,117.06,0.193,13.26,23.912,0,60.022,22.61,0.586,1.49,1.398,6509,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.583,70.3,70.2,145,0.2,43.61,0.85,0.12,0.027,0.024,0,142.3,137.5,130.7,123.3,118.4,113.3,0,1,0,0,0,69.635,29.69,0,0,72.2,36.302,35.19,37572.363,1067.5,65311.209,28.959,6490.933,33.9,40.275,CH4,
4/29/2020,48:26.0,0,6501.61,117.09,0.193,13.26,23.923,0,60.021,22.63,0.586,1.491,1.398,6512,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.5,69.6,70.2,144.9,1.5,43.65,0.85,0.125,0.027,0.026,0,142.3,137.5,130.7,123.3,118.2,113,0,1,0,0,0,69.617,29.69,0,0,72.2,36.253,35.144,37523.2488,1067.5,65342.1723,28.988,6493.928,33.9,40.275,CH4,
4/29/2020,48:29.0,0,6504.61,117.11,0.193,13.27,23.934,0,60.022,22.63,0.586,1.488,1.398,6515,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.467,69.6,70.3,145,0.6,43.71,0.86,0.124,0.027,0.025,0,142.2,137.5,130.7,123.2,118.1,113.1,0,1,0,0,0,69.68,29.68,0,0,72.2,36.259,35.15,37529.655,1067.5,65373.1356,29.017,6496.92,33.9,40.275,CH4,
4/29/2020,48:32.0,0,6507.61,117.05,0.193,13.25,23.945,0,60.021,22.61,0.586,1.493,1.397,6518,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.483,70.3,70.2,144.9,-1.1,43.75,0.85,0.123,0.027,0.025,0,142.2,137.5,130.7,123.2,118.2,113.1,0,1,0,0,0,69.664,29.69,0,0,72.2,36.256,35.147,37526.4519,1067.5,65405.1666,29.047,6499.916,33.9,40.275,CH4,
4/29/2020,48:35.0,0,6510.61,117.1,0.193,13.27,23.956,0,60.02,22.63,0.586,1.489,1.398,6521,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.45,69.9,70.2,145,-5,43.79,0.86,0.121,0.026,0.027,0,142.1,137.4,130.6,123.1,118.4,113.1,0,1,0,0,0,69.716,29.68,0,0,72.21,36.266,35.154,37533.9258,1067.5,65436.1299,29.076,6502.912,33.9,40.275,CH4,
4/29/2020,48:38.0,0,6513.61,117.05,0.193,13.25,23.967,0,60.019,22.61,0.586,1.492,1.397,6524,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.433,70.1,70.2,145,-9,43.83,0.86,0.126,0.027,0.025,0,142.1,137.4,130.6,123.1,118.4,113,0,1,0,0,0,69.685,29.68,0,0,72.21,36.273,35.16,37540.332,1067.5,65467.0932,29.105,6505.904,33.9,40.275,CH4,
4/29/2020,48:41.0,0,6516.61,117.07,0.193,13.26,23.978,0,60.019,22.62,0.586,1.491,1.399,6527,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.45,69.9,70.2,145,-14.5,43.87,0.86,0.125,0.025,0.025,0,142.1,137.3,130.6,123.2,118.5,113,0,1,0,0,0,69.698,29.68,0,0,72.21,36.23,35.12,37497.624,1067.5,65498.0565,29.134,6508.9,33.9,40.275,CH4,
4/29/2020,48:44.0,0,6519.61,117.12,0.193,13.27,23.99,0,60.024,22.64,0.586,1.49,1.398,6530,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.467,70,70.3,144.9,-18.2,43.91,0.86,0.125,0.025,0.027,0,142.1,137.3,130.6,123.2,118.4,113.2,0,1,0,0,0,69.732,29.69,0,0,72.21,36.216,35.107,37483.7439,1067.5,65529.0198,29.163,6511.896,33.9,40.275,CH4,
4/29/2020,48:47.0,0,6522.61,117.01,0.193,13.24,24.001,0,60.026,22.59,0.586,1.489,1.398,6533,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.433,70.1,70.2,144.9,-21.9,43.96,0.86,0.124,0.023,0.029,0,142.1,137.3,130.6,123.2,118.3,113.1,0,1,0,0,0,69.721,29.68,0,0,72.21,36.296,35.183,37564.8891,1067.5,65561.0508,29.193,6514.889,33.9,40.275,CH4,
4/29/2020,48:50.0,0,6525.61,117.07,0.193,13.26,24.012,0,60.027,22.61,0.586,1.49,1.398,6536,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.35,70.2,70.3,144.9,-23.4,44,0.85,0.123,0.024,0.03,0,142,137.3,130.6,123.3,118.3,112.6,0,1,0,0,0,69.761,29.69,0,0,72.21,36.263,35.154,37533.9258,1067.5,65592.0141,29.222,6517.882,33.9,40.275,CH4,
4/29/2020,48:53.0,0,6528.61,117.06,0.193,13.25,24.023,0,60.028,22.61,0.586,1.49,1.397,6539,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.383,70,70.2,144.8,-21.9,44.05,0.86,0.129,0.024,0.027,0,142,137.3,130.7,123.2,118.4,112.7,0,1,0,0,0,69.773,29.69,0,0,72.22,36.283,35.173,37554.2121,1067.5,65622.9774,29.251,6520.876,33.9,40.275,CH4,
4/29/2020,48:56.0,0,6531.6,117.06,0.193,13.25,24.034,0,60.028,22.61,0.586,1.489,1.398,6542,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.433,70.2,70.3,144.8,-18.6,44.09,0.86,0.127,0.024,0.027,0,142,137.3,130.6,123.2,118.4,113.1,0,1,0,0,0,69.79,29.69,0,0,72.22,36.233,35.124,37501.8948,1067.5,65653.9407,29.28,6523.871,33.9,40.275,CH4,
4/29/2020,48:59.0,0,6534.61,117.06,0.193,13.25,24.045,0,60.026,22.61,0.586,1.49,1.397,6545,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.417,70,70.2,144.8,-11.9,44.13,0.85,0.125,0.024,0.028,0,141.9,137.3,130.6,123.2,118.4,113.1,0,1,0,0,0,69.802,29.69,0,0,72.22,36.259,35.147,37526.4519,1067.5,65685.9717,29.31,6526.866,33.9,40.275,CH4,
4/29/2020,49:02.0,0,6537.61,117.06,0.193,13.25,24.056,0,60.022,22.61,0.586,1.49,1.399,6548,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.467,70.1,70.3,144.8,-7.3,44.17,0.85,0.123,0.025,0.028,0,142,137.3,130.6,123.2,118.6,113.1,0,1,0,0,0,69.826,29.69,0,0,72.22,36.239,35.127,37505.0979,1067.5,65716.935,29.339,6529.863,33.9,40.275,CH4,
4/29/2020,49:05.0,0,6540.61,117.09,0.193,13.26,24.067,0,60.022,22.63,0.586,1.489,1.399,6551,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.433,70,70.2,144.8,-2.9,44.22,0.85,0.121,0.026,0.028,0,141.9,137.2,130.5,123.2,118.6,113.2,0,1,0,0,0,69.86,29.69,0,0,72.22,36.246,35.134,37512.5718,1067.5,65747.8983,29.368,6532.854,33.9,40.275,CH4,
4/29/2020,49:08.0,0,6543.61,117.03,0.193,13.25,24.078,0,60.021,22.6,0.586,1.489,1.398,6554,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.417,70.2,70.2,144.8,-0.5,44.26,0.85,0.127,0.027,0.025,0.001,141.9,137.2,130.5,123.1,118.5,113.3,0,1,0,0,0,69.865,29.69,0,0,72.22,36.22,35.111,37488.0147,1067.5,65778.8616,29.397,6535.846,33.9,40.275,CH4,
4/29/2020,49:11.0,0,6546.61,117.11,0.193,13.27,24.089,0,60.023,22.63,0.586,1.489,1.398,6557,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.45,70.1,70.2,144.8,1.3,44.3,0.86,0.123,0.027,0.026,0,141.9,137.2,130.6,123.2,118.5,113.3,0,1,0,0,0,69.901,29.69,0,0,72.23,36.276,35.163,37543.5351,1067.5,65810.8926,29.427,6538.843,33.9,40.275,CH4,
4/29/2020,49:14.0,0,6549.61,117.09,0.193,13.26,24.1,0,60.024,22.62,0.586,1.49,1.398,6560,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.417,70.1,70.2,144.8,0.5,44.34,0.86,0.122,0.027,0.023,0,141.9,137.1,130.6,123.2,118.6,113.1,0,1,0,0,0,69.871,29.69,0,0,72.23,36.233,35.12,37497.624,1067.5,65841.8559,29.456,6541.837,33.9,40.275,CH4,
4/29/2020,49:17.0,0,6552.61,117.05,0.193,13.25,24.111,0,60.027,22.61,0.586,1.491,1.398,6563,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.4,70.1,70.2,144.8,-2.6,44.38,0.85,0.122,0.027,0.024,0,141.8,137.1,130.6,123.2,118.5,113.2,0,1,0,0,0,69.86,29.68,0,0,72.24,36.279,35.163,37543.5351,1067.5,65872.8192,29.485,6544.833,33.9,40.275,CH4,
4/29/2020,49:20.0,0,6555.61,117.06,0.193,13.25,24.122,0,60.028,22.61,0.586,1.489,1.398,6566,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.417,70.3,70.2,144.7,-8.1,44.42,0.85,0.127,0.027,0.026,0,141.9,137.1,130.5,123.2,118.5,113.3,0,1,0,0,0,69.917,29.69,0,0,72.24,36.259,35.147,37526.4519,1067.5,65903.7825,29.514,6547.828,33.9,40.275,CH4,
4/29/2020,49:23.0,0,6558.61,117.03,0.193,13.24,24.133,0,60.026,22.6,0.586,1.492,1.398,6569,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.383,70.1,70.2,144.7,-14,44.48,0.85,0.127,0.026,0.024,0,141.9,137.1,130.5,123.2,118.4,113.2,0,1,0,0,0,69.935,29.68,0,0,72.24,36.263,35.15,37529.655,1067.5,65934.7458,29.543,6550.823,33.9,40.275,CH4,
4/29/2020,49:26.0,0,6561.61,117.05,0.193,13.25,24.144,0,60.025,22.61,0.586,1.49,1.398,6572,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.383,70,70.2,144.6,-18.9,44.52,0.86,0.126,0.025,0.026,0,141.9,137.1,130.5,123.2,118.4,113.2,0,1,0,0,0,69.917,29.69,0,0,72.24,36.256,35.144,37523.2488,1067.5,65966.7768,29.573,6553.814,33.9,40.275,CH4,
4/29/2020,49:28.9,0,6564.6,117.07,0.193,13.26,24.155,0,60.023,22.61,0.586,1.492,1.398,6575,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.35,70.3,70.2,144.6,-23.3,44.56,0.85,0.125,0.024,0.028,0,141.8,137.1,130.5,123.2,118.5,113,0,1,0,0,0,69.923,29.69,0,0,72.24,36.269,35.154,37533.9258,1067.5,65997.7401,29.602,6556.808,33.9,40.275,CH4,
4/29/2020,49:32.0,0,6567.61,117.06,0.193,13.25,24.166,0,60.019,22.61,0.586,1.493,1.398,6578,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.283,70.2,70.2,144.6,-23.5,44.6,0.86,0.123,0.023,0.03,0,141.8,137.1,130.5,123.2,118.4,112.7,0,1,0,0,0,69.894,29.69,0,0,72.24,36.256,35.14,37518.978,1067.5,66028.7034,29.631,6559.803,33.9,40.275,CH4,
4/29/2020,49:35.0,0,6570.61,117.1,0.193,13.26,24.177,0,60.019,22.63,0.586,1.491,1.398,6581,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.367,70,70.2,144.6,-22.6,44.64,0.85,0.123,0.023,0.027,0,141.8,137.1,130.6,123.2,118.5,113,0,1,0,0,0,69.928,29.69,0,0,72.25,36.289,35.177,37558.4829,1067.5,66060.7344,29.661,6562.798,33.9,40.275,CH4,
4/29/2020,49:38.0,0,6573.61,117.03,0.193,13.24,24.188,0,60.019,22.6,0.586,1.489,1.398,6584,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.333,70.2,70.2,144.6,-21.1,44.68,0.86,0.128,0.024,0.028,0,141.7,137.1,130.5,123.2,118.5,113,0,1,0,0,0,69.934,29.69,0,0,72.25,36.273,35.16,37540.332,1067.5,66091.6977,29.69,6565.792,33.9,40.275,CH4,
4/29/2020,49:41.0,0,6576.61,117.07,0.193,13.25,24.199,0,60.016,22.61,0.586,1.491,1.399,6587,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.35,70.3,70.2,144.6,-18.3,44.73,0.85,0.126,0.023,0.03,0,141.8,137,130.5,123.2,118.4,113.2,0,1,0,0,0,69.952,29.69,0,0,72.25,36.249,35.137,37515.7749,1067.5,66122.661,29.719,6568.785,33.9,40.275,CH4,
4/29/2020,49:44.0,0,6579.61,117.04,0.193,13.25,24.21,0,60.016,22.6,0.586,1.492,1.399,6590,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.333,70,70.2,144.6,-14.7,44.78,0.86,0.124,0.023,0.027,0,141.7,137.1,130.5,123.1,118.4,113.2,0,1,0,0,0,69.975,29.69,0,0,72.25,36.286,35.173,37554.2121,1067.5,66153.6243,29.748,6571.778,33.9,40.275,CH4,
4/29/2020,49:47.0,0,6582.6,117.05,0.193,13.25,24.221,0,60.016,22.61,0.586,1.493,1.398,6593,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.4,70.3,70.1,144.6,-11.4,44.82,0.86,0.123,0.024,0.029,0,141.8,137,130.5,123.1,118.4,113.6,0,1,0,0,0,69.975,29.69,0,0,72.26,36.292,35.18,37561.686,1067.5,66185.6553,29.778,6574.774,33.9,40.275,CH4,
4/29/2020,49:50.0,0,6585.61,117.05,0.193,13.25,24.232,0,60.016,22.61,0.586,1.49,1.398,6596,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.333,70.1,70.2,144.5,-7,44.86,0.86,0.127,0.025,0.027,-0.001,141.8,137,130.5,123.2,118.3,113.2,0,1,0,0,0,69.957,29.69,0,0,72.26,36.253,35.14,37518.978,1067.5,66216.6186,29.807,6577.767,33.9,40.275,CH4,
4/29/2020,49:53.0,0,6588.61,117.01,0.193,13.24,24.244,0,60.015,22.59,0.586,1.492,1.398,6599,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.25,70,70.2,144.6,-3.8,44.9,0.85,0.125,0.026,0.027,0,141.7,136.9,130.4,123.2,118.2,113.1,0,1,0,0,0,69.921,29.68,0,0,72.26,36.253,35.137,37515.7749,1067.5,66247.5819,29.836,6580.767,33.9,40.275,CH4,
4/29/2020,49:56.0,0,6591.61,117.04,0.193,13.25,24.255,0,60.013,22.6,0.586,1.493,1.398,6602,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.333,70.2,70.2,144.6,-3.4,44.94,0.86,0.124,0.026,0.027,0,141.7,137,130.5,123.2,118.4,113.2,0,1,0,0,0,69.932,29.68,0,0,72.26,36.256,35.14,37518.978,1067.5,66278.5452,29.865,6583.755,33.9,40.275,CH4,
4/29/2020,49:59.0,0,6594.61,116.95,0.193,13.22,24.266,0,60.011,22.56,0.586,1.49,1.398,6605,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.317,70.3,70.2,144.6,-1.1,44.99,0.86,0.122,0.026,0.025,0,141.7,136.9,130.5,123.2,118.4,113.2,0,1,0,0,0,69.926,29.68,0,0,72.26,36.249,35.134,37512.5718,1067.5,66309.5085,29.894,6586.75,33.9,40.275,CH4,
4/29/2020,50:02.0,0,6597.61,117.01,0.193,13.24,24.277,0,60.01,22.59,0.586,1.49,1.398,6608,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.267,70,70.2,144.5,-1.7,45.03,0.86,0.12,0.027,0.027,0,141.6,136.9,130.5,123.1,118.4,113.1,0,1,0,0,0,69.88,29.68,0,0,72.26,36.249,35.134,37512.5718,1067.5,66341.5395,29.924,6589.747,33.9,40.275,CH4,
4/29/2020,50:05.0,0,6600.61,117.07,0.193,13.26,24.288,0,60.012,22.62,0.586,1.491,1.398,6611,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.283,70.2,70.1,144.4,4,45.07,0.85,0.126,0.027,0.027,-0.001,141.6,136.9,130.5,123.1,118.4,113.2,0,1,0,0,0,69.872,29.68,0,0,72.26,36.249,35.137,37515.7749,1067.5,66372.5028,29.953,6592.741,33.9,40.275,CH4,
