FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,50:08.0,0,6603.61,117.03,0.193,13.24,24.299,0,60.011,22.6,0.586,1.491,1.398,6614,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.233,70,70.2,144.4,3.5,45.11,0.86,0.125,0.027,0.025,0,141.5,136.9,130.4,123.1,118.3,113.2,0,1,0,0,0,69.853,29.69,0,0,72.27,36.256,35.144,37523.2488,1067.5,66403.4661,29.982,6595.734,33.9,40.275,CH4,
4/29/2020,50:11.0,0,6606.61,116.99,0.193,13.23,24.31,0,60.01,22.58,0.586,1.491,1.398,6617,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.267,70.3,70.2,144.4,0.4,45.15,0.85,0.122,0.026,0.023,0,141.6,136.9,130.5,123.1,118.4,113.1,0,1,0,0,0,69.847,29.69,0,0,72.27,36.292,35.18,37561.686,1067.5,66434.4294,30.011,6598.73,33.9,40.275,CH4,
4/29/2020,50:14.0,0,6609.61,116.97,0.193,13.23,24.321,0,60.008,22.57,0.586,1.492,1.399,6620,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.217,70.1,70.2,144.4,-0.2,45.19,0.86,0.121,0.027,0.026,0,141.5,136.9,130.5,123.1,118.3,113,0,1,0,0,0,69.881,29.69,0,0,72.27,36.299,35.187,37569.1599,1067.5,66466.4604,30.041,6601.723,33.9,40.275,CH4,
4/29/2020,50:17.0,0,6612.61,116.87,0.193,13.2,24.332,0,60.009,22.53,0.586,1.489,1.399,6623,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.267,70.1,70.2,144.5,-0.1,45.25,0.86,0.121,0.026,0.025,0,141.5,136.9,130.5,123.1,118.3,113.3,0,1,0,0,0,69.894,29.69,0,0,72.27,36.253,35.14,37518.978,1067.5,66497.4237,30.07,6604.718,33.9,40.275,CH4,
4/29/2020,50:20.0,0,6615.61,116.92,0.193,13.22,24.343,0,60.008,22.55,0.586,1.492,1.399,6626,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.25,70.2,70.1,144.4,-1.3,45.29,0.85,0.125,0.028,0.025,0,141.5,136.9,130.5,123.1,118.3,113.2,0,1,0,0,0,69.858,29.69,0,0,72.27,36.286,35.17,37551.009,1067.5,66528.387,30.099,6607.711,33.9,40.275,CH4,
4/29/2020,50:23.0,0,6618.61,116.9,0.193,13.21,24.354,0,60.011,22.55,0.586,1.494,1.399,6629,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.2,70.2,70.1,144.4,-2.7,45.33,0.85,0.124,0.027,0.026,0.001,141.5,136.9,130.5,123,118,113.3,0,1,0,0,0,69.871,29.68,0,0,72.27,36.249,35.134,37512.5718,1067.5,66559.3503,30.128,6610.703,33.9,40.275,CH4,
4/29/2020,50:26.0,0,6621.61,116.91,0.193,13.21,24.365,0,60.01,22.55,0.586,1.49,1.397,6632,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.267,70.1,70.1,144.3,-4,45.37,0.85,0.123,0.027,0.025,0,141.5,136.8,130.5,123,118.3,113.5,0,1,0,0,0,69.946,29.69,0,0,72.28,36.276,35.16,37540.332,1067.5,66591.3813,30.158,6613.696,33.9,40.275,CH4,
4/29/2020,50:29.0,0,6624.61,116.85,0.193,13.2,24.376,0,60.008,22.52,0.586,1.491,1.397,6635,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.267,70.3,70.1,144.4,-5.9,45.41,0.86,0.123,0.027,0.024,0,141.5,136.8,130.5,123.1,118.5,113.2,0,1,0,0,0,70.004,29.69,0,0,72.28,36.263,35.147,37526.4519,1067.5,66622.3446,30.187,6616.693,33.9,40.275,CH4,
4/29/2020,50:32.0,0,6627.61,116.94,0.193,13.22,24.387,0,60.009,22.56,0.586,1.491,1.398,6638,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.267,70.2,70.2,144.3,-8,45.46,0.85,0.121,0.027,0.025,0,141.4,136.8,130.4,123.2,118.4,113.4,0,1,0,0,0,70.015,29.69,0,0,72.28,36.256,35.144,37523.2488,1067.5,66653.3079,30.216,6619.687,33.9,40.275,CH4,
4/29/2020,50:35.0,0,6630.61,116.93,0.193,13.22,24.398,0,60.011,22.56,0.586,1.49,1.398,6641,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.25,70.2,70.2,144.4,-10.1,45.5,0.86,0.127,0.027,0.026,0,141.4,136.8,130.4,123.2,118.4,113.3,0,1,0,0,0,70.033,29.69,0,0,72.29,36.292,35.177,37558.4829,1067.5,66684.2712,30.245,6622.68,34,40.275,CH4,
4/29/2020,50:38.0,0,6633.61,116.9,0.193,13.21,24.409,0,60.011,22.54,0.586,1.491,1.398,6644,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.283,70.3,70.2,144.2,-12.5,45.55,0.86,0.125,0.026,0.025,0,141.4,136.7,130.5,123.2,118.4,113.5,0,1,0,0,0,70.085,29.69,0,0,72.29,36.269,35.154,37533.9258,1067.5,66715.2345,30.274,6625.67,34,40.275,CH4,
4/29/2020,50:41.0,0,6636.6,116.92,0.193,13.21,24.42,0,60.014,22.55,0.586,1.49,1.399,6647,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.183,70,70.2,144.2,-14.6,45.59,0.85,0.124,0.025,0.025,0,141.3,136.6,130.4,123.2,118.3,113.3,0,1,0,0,0,70.09,29.69,0,0,72.29,36.249,35.134,37512.5718,1067.5,66747.2655,30.304,6628.669,34,40.275,CH4,
4/29/2020,50:44.0,0,6639.61,116.82,0.193,13.19,24.431,0,60.016,22.51,0.586,1.493,1.399,6650,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.133,70.2,70.2,144.2,-17.1,45.63,0.85,0.123,0.024,0.027,0,141.3,136.6,130.5,123.2,118.3,112.9,0,1,0,0,0,70.061,29.69,0,0,72.29,36.289,35.177,37558.4829,1067.5,66778.2288,30.333,6631.66,34,40.275,CH4,
4/29/2020,50:47.0,0,6642.61,116.89,0.193,13.21,24.442,0,60.018,22.53,0.586,1.492,1.398,6653,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.15,70.3,70.2,144.3,-19.6,45.67,0.86,0.129,0.025,0.025,0,141.4,136.7,130.5,123.2,118.3,112.8,0,1,0,0,0,69.998,29.69,0,0,72.29,36.256,35.14,37518.978,1067.5,66809.1921,30.362,6634.654,34,40.275,CH4,
4/29/2020,50:50.0,0,6645.61,116.87,0.193,13.2,24.453,0,60.02,22.53,0.586,1.489,1.398,6656,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.117,70.3,70.2,144.2,-22.1,45.72,0.86,0.129,0.025,0.027,0,141.4,136.7,130.5,123.1,118.4,112.6,0,1,0,0,0,69.998,29.69,0,0,72.3,36.269,35.154,37533.9258,1067.5,66840.1554,30.391,6637.649,34,40.275,CH4,
4/29/2020,50:53.0,0,6648.61,116.85,0.193,13.2,24.464,0,60.018,22.52,0.586,1.49,1.399,6659,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.1,70.1,70.2,144.2,-23.9,45.76,0.83,0.127,0.024,0.028,0,141.3,136.7,130.5,123.1,118.4,112.6,0,1,0,0,0,70.079,29.69,0,0,72.3,36.273,35.16,37540.332,1067.5,66872.1864,30.421,6640.644,34,40.275,CH4,
4/29/2020,50:56.0,0,6651.61,116.86,0.193,13.2,24.475,0,60.015,22.52,0.586,1.488,1.4,6662,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.067,70.3,70.2,144.2,-23.2,45.8,0.79,0.126,0.023,0.028,-0.001,141.2,136.6,130.4,123.1,118.4,112.7,0,1,0,0,0,70.02,29.69,0,0,72.3,36.296,35.18,37561.686,1067.5,66903.1497,30.45,6643.638,34,40.275,CH4,
4/29/2020,50:59.0,0,6654.61,116.79,0.193,13.18,24.486,0,60.014,22.5,0.586,1.488,1.399,6665,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.1,70.4,70.2,144.1,-22.5,45.83,0.79,0.124,0.023,0.028,-0.001,141.3,136.7,130.4,123.1,118.4,112.7,0,1,0,0,0,70.033,29.69,0,0,72.3,36.263,35.15,37529.655,1067.5,66934.113,30.479,6646.631,34,40.275,CH4,
4/29/2020,51:02.0,0,6657.61,116.85,0.193,13.2,24.497,0,60.014,22.52,0.586,1.49,1.399,6668,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.167,70.2,70.2,144.1,-20.7,45.87,0.82,0.123,0.024,0.029,0,141.3,136.7,130.4,123.2,118.2,113.2,0,1,0,0,0,70.033,29.69,0,0,72.3,36.266,35.154,37533.9258,1067.5,66965.0763,30.508,6649.626,34,40.275,CH4,
4/29/2020,51:05.0,0,6660.61,116.77,0.193,13.17,24.508,0,60.013,22.48,0.586,1.49,1.398,6671,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.183,70.3,70.2,144.2,-18.5,45.91,0.82,0.127,0.023,0.03,0,141.3,136.6,130.4,123.2,118.2,113.4,0,1,0,0,0,70.085,29.69,0,0,72.31,36.263,35.15,37529.655,1067.5,66997.1073,30.538,6652.621,34,40.275,CH4,
4/29/2020,51:08.0,0,6663.61,116.84,0.193,13.19,24.519,0,60.015,22.51,0.586,1.49,1.398,6674,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.1,70.4,70.2,144.1,-15.8,45.96,0.83,0.126,0.023,0.029,0,141.2,136.6,130.4,123.1,118.1,113.2,0,1,0,0,0,70.067,29.69,0,0,72.31,36.286,35.173,37554.2121,1067.5,67028.0706,30.567,6655.613,34,40.275,CH4,
4/29/2020,51:11.0,0,6666.61,116.88,0.193,13.2,24.53,0,60.014,22.53,0.586,1.491,1.399,6677,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.067,70.1,70.2,144.1,-13.5,46,0.82,0.124,0.023,0.027,0,141.2,136.6,130.4,123.2,118.2,112.8,0,1,0,0,0,70.061,29.69,0,0,72.31,36.276,35.16,37540.332,1067.5,67059.0339,30.596,6658.609,34,40.275,CH4,
4/29/2020,51:14.0,0,6669.61,116.82,0.193,13.19,24.541,0,60.011,22.51,0.586,1.49,1.399,6680,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.117,70.3,70.2,144.1,-11.9,46.05,0.82,0.123,0.024,0.029,0,141.3,136.6,130.4,123.1,118.4,112.9,0,1,0,0,0,70.056,29.68,0,0,72.31,36.256,35.144,37523.2488,1067.5,67089.9972,30.625,6661.6,34,40.275,CH4,
4/29/2020,51:17.0,0,6672.61,116.73,0.193,13.16,24.552,0,60.01,22.47,0.586,1.493,1.398,6683,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.15,70.2,70.2,144.1,-9.4,46.09,0.82,0.121,0.025,0.029,0,141.2,136.6,130.4,123,118.4,113.3,0,1,0,0,0,70.015,29.69,0,0,72.32,36.266,35.15,37529.655,1067.5,67120.9605,30.654,6664.598,34,40.275,CH4,
4/29/2020,51:20.0,0,6675.61,116.74,0.193,13.17,24.563,0,60.009,22.47,0.586,1.49,1.399,6686,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.183,70.2,70.2,144.1,-6.6,46.13,0.82,0.127,0.025,0.028,0,141.2,136.6,130.4,123.1,118.3,113.5,0,1,0,0,0,70.033,29.69,0,0,72.32,36.276,35.163,37543.5351,1067.5,67152.9915,30.684,6667.591,34,40.275,CH4,
4/29/2020,51:22.9,0,6678.6,116.75,0.193,13.17,24.574,0,60.009,22.48,0.586,1.488,1.398,6689,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.15,70.3,70.2,144.1,-5.7,46.17,0.82,0.125,0.025,0.028,0,141.2,136.6,130.4,123.2,118.2,113.3,0,1,0,0,0,70.027,29.69,0,0,72.32,36.256,35.14,37518.978,1067.5,67183.9548,30.713,6670.583,34,40.275,CH4,
4/29/2020,51:26.0,0,6681.61,116.79,0.193,13.18,24.585,0,60.01,22.5,0.586,1.489,1.398,6692,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.167,70.2,70.2,144,-4.4,46.21,0.82,0.124,0.026,0.026,0,141.2,136.5,130.4,123.2,118.4,113.3,0,1,0,0,0,70.056,29.69,0,0,72.32,36.263,35.15,37529.655,1067.5,67214.9181,30.742,6673.579,34,40.275,CH4,
4/29/2020,51:29.0,0,6684.61,116.79,0.193,13.18,24.596,0,60.012,22.49,0.586,1.494,1.398,6695,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.167,70.2,70.2,144.1,-3.1,46.25,0.82,0.121,0.026,0.027,0,141.2,136.5,130.4,123.2,118.4,113.3,0,1,0,0,0,70.085,29.68,0,0,72.33,36.269,35.154,37533.9258,1067.5,67246.9491,30.772,6676.574,34,40.275,CH4,
4/29/2020,51:32.0,0,6687.61,116.79,0.193,13.18,24.607,0,60.008,22.5,0.586,1.49,1.398,6698,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.117,70.3,70.3,144,-1.8,46.29,0.83,0.12,0.026,0.027,0,141.2,136.5,130.4,123.1,118.3,113.2,0,1,0,0,0,70.061,29.69,0,0,72.33,36.286,35.17,37551.009,1067.5,67277.9124,30.801,6679.566,34,40.275,CH4,
4/29/2020,51:35.0,0,6690.61,116.7,0.192,13.16,24.618,0,60.004,22.46,0.586,1.491,1.399,6701,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.1,70.2,70.2,144,-0.9,46.33,0.82,0.124,0.026,0.026,0,141.2,136.5,130.4,123,118.4,113.1,0,1,0,0,0,70.067,29.69,0,0,72.33,36.256,35.14,37518.978,1067.5,67308.8757,30.83,6682.561,34,40.275,CH4,
4/29/2020,51:38.0,0,6693.61,116.73,0.193,13.17,24.629,0,60.003,22.47,0.586,1.49,1.399,6704,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.117,70.2,70.2,144,-0.9,46.37,0.82,0.123,0.026,0.026,0,141.1,136.5,130.4,123.1,118.4,113.2,0,1,0,0,0,70.09,29.69,0,0,72.33,36.253,35.134,37512.5718,1067.5,67339.839,30.859,6685.55,34,40.275,CH4,
4/29/2020,51:41.0,0,6696.6,116.74,0.193,13.17,24.64,0,60.004,22.48,0.586,1.491,1.399,6707,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.15,70.3,70.3,144,-0.9,46.41,0.83,0.122,0.026,0.025,0,141.2,136.5,130.4,123.2,118.4,113.2,0,1,0,0,0,70.103,29.69,0,0,72.33,36.292,35.173,37554.2121,1067.5,67371.87,30.889,6688.549,34,40.275,CH4,
4/29/2020,51:44.0,0,6699.61,116.74,0.193,13.17,24.651,0,60.002,22.48,0.586,1.494,1.399,6710,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.183,70.3,70.2,144,-0.3,46.45,0.83,0.121,0.026,0.027,0,141.2,136.5,130.4,123.3,118.5,113.2,0,1,0,0,0,70.103,29.69,0,0,72.33,36.259,35.144,37523.2488,1067.5,67401.7656,30.917,6691.542,34,40.275,CH4,
4/29/2020,51:47.0,0,6702.61,116.69,0.192,13.16,24.661,0,60.001,22.46,0.586,1.49,1.398,6713,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.133,70.3,70.2,143.9,-0.2,46.49,0.82,0.121,0.027,0.027,0,141.1,136.4,130.4,123.1,118.5,113.3,0,1,0,0,0,70.043,29.69,0,0,72.34,36.326,35.203,37586.2431,1067.5,67433.7966,30.947,6694.536,34,40.275,CH4,
4/29/2020,51:50.0,0,6705.61,116.67,0.192,13.15,24.672,0,59.999,22.45,0.586,1.49,1.399,6716,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.15,70.4,70.2,143.9,-0.3,46.53,0.82,0.125,0.027,0.027,0,141.1,136.5,130.4,123.1,118.4,113.4,0,1,0,0,0,70.09,29.69,0,0,72.34,36.253,35.134,37512.5718,1067.5,67464.7599,30.976,6697.531,34,40.275,CH4,
4/29/2020,51:53.0,0,6708.61,116.73,0.193,13.17,24.683,0,59.998,22.47,0.586,1.49,1.399,6719,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.167,70.2,70.2,143.9,-1.1,46.57,0.82,0.123,0.027,0.025,0,141.1,136.5,130.4,123.1,118.4,113.5,0,1,0,0,0,70.072,29.69,0,0,72.34,36.283,35.163,37543.5351,1067.5,67495.7232,31.005,6700.524,34,40.275,CH4,
4/29/2020,51:56.0,0,6711.61,116.77,0.193,13.18,24.694,0,60.001,22.49,0.586,1.49,1.399,6722,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.183,70.1,70.2,143.9,-0.7,46.61,0.82,0.122,0.026,0.027,0,141.1,136.5,130.4,123.2,118.4,113.5,0,1,0,0,0,70.114,29.69,0,0,72.34,36.256,35.137,37515.7749,1067.5,67526.6865,31.034,6703.517,34,40.275,CH4,
4/29/2020,51:59.0,0,6714.61,116.76,0.193,13.17,24.705,0,60.002,22.49,0.586,1.489,1.4,6725,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.15,70.6,70.2,143.9,-1,46.65,0.83,0.12,0.026,0.025,0,141,136.5,130.4,123.1,118.4,113.5,0,1,0,0,0,70.085,29.69,0,0,72.35,36.259,35.14,37518.978,1067.5,67558.7175,31.064,6706.512,34,40.275,CH4,
4/29/2020,52:02.0,0,6717.61,116.78,0.193,13.18,24.716,0,60.004,22.49,0.586,1.491,1.399,6728,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.133,69.9,70.2,143.9,-1.1,46.69,0.83,0.12,0.026,0.027,0,141,136.4,130.4,123.2,118.3,113.5,0,1,0,0,0,70.072,29.68,0,0,72.35,36.243,35.124,37501.8948,1067.5,67589.6808,31.093,6709.505,34,40.275,CH4,
4/29/2020,52:05.0,0,6720.61,116.72,0.192,13.16,24.727,0,60.001,22.47,0.586,1.491,1.398,6731,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.167,70.5,70.3,143.9,0,46.73,0.82,0.125,0.027,0.025,0,141,136.4,130.4,123.2,118.5,113.5,0,1,0,0,0,70.09,29.69,0,0,72.35,36.266,35.147,37526.4519,1067.5,67620.6441,31.122,6712.5,34,40.275,CH4,
4/29/2020,52:08.0,0,6723.61,116.65,0.192,13.14,24.738,0,59.998,22.44,0.586,1.489,1.399,6734,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.117,69.9,70.2,143.9,-0.5,46.78,0.83,0.123,0.026,0.026,0,140.9,136.4,130.4,123.2,118.5,113.3,0,1,0,0,0,70.119,29.69,0,0,72.35,36.299,35.183,37564.8891,1067.5,67652.6751,31.152,6715.494,34,40.275,CH4,
4/29/2020,52:11.0,0,6726.61,116.6,0.192,13.13,24.749,0,59.997,22.42,0.586,1.49,1.398,6737,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.167,70.4,70.2,143.8,-0.5,46.83,0.83,0.123,0.026,0.027,0,141,136.4,130.4,123.2,118.5,113.5,0,1,0,0,0,70.148,29.69,0,0,72.35,36.253,35.137,37515.7749,1067.5,67683.6384,31.181,6718.49,34,40.275,CH4,
4/29/2020,52:14.0,0,6729.61,116.63,0.192,13.14,24.76,0,59.999,22.43,0.586,1.492,1.398,6740,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.167,70,70.2,143.9,-1.3,46.87,0.83,0.12,0.025,0.025,0,141,136.4,130.4,123.2,118.5,113.5,0,1,0,0,0,70.108,29.69,0,0,72.35,36.253,35.137,37515.7749,1067.5,67714.6017,31.21,6721.484,34,40.275,CH4,
4/29/2020,52:17.0,0,6732.61,116.66,0.192,13.15,24.771,0,60.001,22.44,0.586,1.492,1.398,6743,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.1,70.3,70.2,143.8,-1.7,46.91,0.82,0.126,0.026,0.027,-0.001,140.9,136.4,130.4,123.1,118.4,113.4,0,1,0,0,0,70.108,29.69,0,0,72.36,36.286,35.167,37547.8059,1067.5,67745.565,31.239,6724.48,34,40.275,CH4,
4/29/2020,52:20.0,0,6735.61,116.63,0.192,13.14,24.782,0,60.007,22.43,0.586,1.491,1.399,6746,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.067,70.3,70.2,143.9,-0.9,46.95,0.83,0.126,0.027,0.027,0,140.9,136.4,130.4,123.1,118.4,113.2,0,1,0,0,0,70.079,29.69,0,0,72.36,36.236,35.117,37494.4209,1067.5,67777.596,31.269,6727.48,34,40.275,CH4,
4/29/2020,52:23.0,0,6738.62,116.68,0.192,13.15,24.793,0,60.007,22.45,0.586,1.492,1.399,6749,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.083,70.1,70.2,143.8,-0.8,46.99,0.82,0.124,0.027,0.027,0,140.9,136.4,130.4,123.1,118.5,113.2,0,1,0,0,0,70.079,29.69,0,0,72.36,36.259,35.144,37523.2488,1067.5,67808.5593,31.298,6730.468,34,40.275,CH4,
4/29/2020,52:26.0,0,6741.61,116.57,0.192,13.12,24.804,0,60.007,22.4,0.586,1.491,1.398,6752,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.083,70.4,70.3,143.8,0.3,47.03,0.82,0.121,0.026,0.026,0,140.9,136.4,130.4,123.1,118.4,113.3,0,1,0,0,0,70.114,29.69,0,0,72.36,36.259,35.144,37523.2488,1067.5,67839.5226,31.327,6733.461,34,40.275,CH4,
4/29/2020,52:29.0,0,6744.61,116.62,0.192,13.14,24.815,0,60.005,22.43,0.586,1.492,1.399,6755,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.117,70,70.3,143.7,0.6,47.07,0.82,0.12,0.027,0.026,0,140.9,136.4,130.4,123.2,118.4,113.4,0,1,0,0,0,70.096,29.69,0,0,72.36,36.259,35.144,37523.2488,1067.5,67870.4859,31.356,6736.454,34,40.275,CH4,
4/29/2020,52:32.0,0,6747.61,116.63,0.192,13.14,24.826,0,60.001,22.43,0.586,1.489,1.398,6758,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.133,70.5,70.2,143.7,0.9,47.11,0.82,0.119,0.027,0.026,0,140.9,136.4,130.4,123.1,118.4,113.6,0,1,0,0,0,70.119,29.69,0,0,72.36,36.283,35.167,37547.8059,1067.5,67901.4492,31.385,6739.449,34,40.275,CH4,
4/29/2020,52:35.0,0,6750.61,116.62,0.192,13.14,24.837,0,59.998,22.42,0.586,1.491,1.398,6761,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.133,70.3,70.3,143.6,0.6,47.15,0.82,0.124,0.027,0.025,0,140.8,136.3,130.4,123.1,118.4,113.8,0,1,0,0,0,70.103,29.69,0,0,72.37,36.296,35.173,37554.2121,1067.5,67933.4802,31.415,6742.446,34,40.275,CH4,
4/29/2020,52:38.0,0,6753.61,116.64,0.192,13.14,24.848,0,59.997,22.43,0.586,1.492,1.398,6764,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.167,69.9,70.3,143.7,0.5,47.19,0.83,0.123,0.026,0.025,0,140.9,136.3,130.4,123.2,118.4,113.8,0,1,0,0,0,70.16,29.69,0,0,72.37,36.243,35.124,37501.8948,1067.5,67964.4435,31.444,6745.44,34,40.275,CH4,
4/29/2020,52:41.0,0,6756.62,116.62,0.192,13.14,24.859,0,59.998,22.43,0.586,1.491,1.399,6767,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.117,70.5,70.3,143.7,0.6,47.23,0.83,0.121,0.026,0.027,0,140.8,136.3,130.4,123.2,118.4,113.6,0,1,0,0,0,70.124,29.69,0,0,72.37,36.246,35.127,37505.0979,1067.5,67995.4068,31.473,6748.431,34,40.275,CH4,
4/29/2020,52:44.0,0,6759.61,116.71,0.192,13.16,24.87,0,59.997,22.46,0.586,1.488,1.399,6770,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.05,70.4,70.3,143.7,0.2,47.28,0.83,0.12,0.026,0.028,0,140.8,136.2,130.4,123.2,118.4,113.3,0,1,0,0,0,70.124,29.69,0,0,72.38,36.289,35.167,37547.8059,1067.5,68026.3701,31.502,6751.426,34,40.275,CH4,
4/29/2020,52:47.0,0,6762.61,116.66,0.192,13.15,24.881,0,59.998,22.44,0.586,1.489,1.399,6773,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.067,70,70.3,143.7,0.1,47.32,0.82,0.119,0.027,0.028,0,140.8,136.2,130.4,123.2,118.4,113.4,0,1,0,0,0,70.119,29.69,0,0,72.38,36.233,35.111,37488.0147,1067.5,68058.4011,31.532,6754.423,34,40.275,CH4,
4/29/2020,52:50.0,0,6765.61,116.69,0.192,13.15,24.892,0,59.996,22.45,0.586,1.489,1.398,6776,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.167,70.5,70.3,143.7,-0.2,47.36,0.83,0.124,0.027,0.026,0,140.8,136.3,130.4,123.2,118.5,113.8,0,1,0,0,0,70.108,29.69,0,0,72.38,36.259,35.137,37515.7749,1067.5,68089.3644,31.561,6757.415,34,40.275,CH4,
4/29/2020,52:53.0,0,6768.6,116.7,0.192,13.16,24.903,0,59.996,22.46,0.586,1.494,1.399,6779,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.133,70,70.3,143.6,-1.1,47.4,0.82,0.124,0.026,0.025,0,140.7,136.2,130.4,123.2,118.5,113.8,0,1,0,0,0,70.09,29.69,0,0,72.38,36.249,35.13,37508.301,1067.5,68120.3277,31.59,6760.41,34,40.275,CH4,
4/29/2020,52:56.0,0,6771.61,116.64,0.192,13.14,24.914,0,59.993,22.43,0.586,1.489,1.398,6782,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.067,70.3,70.2,143.5,-2.2,47.44,0.83,0.121,0.026,0.029,0,140.7,136.2,130.4,123.1,118.4,113.6,0,1,0,0,0,70.096,29.69,0,0,72.39,36.283,35.163,37543.5351,1067.5,68151.291,31.619,6763.405,34,40.275,CH4,
4/29/2020,52:59.0,0,6774.61,116.65,0.192,13.15,24.924,0,59.992,22.44,0.586,1.489,1.398,6785,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.1,70.5,70.3,143.6,-3.4,47.48,0.83,0.121,0.026,0.027,0,140.7,136.2,130.4,123.1,118.5,113.7,0,1,0,0,0,70.148,29.69,0,0,72.39,36.269,35.15,37529.655,1067.5,68183.322,31.649,6766.399,34,40.275,CH4,
4/29/2020,53:02.0,0,6777.61,116.66,0.192,13.15,24.935,0,59.992,22.44,0.586,1.495,1.399,6788,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.1,70.1,70.3,143.5,-5,47.52,0.82,0.126,0.025,0.027,0,140.7,136.2,130.4,123.1,118.7,113.5,0,1,0,0,0,70.148,29.69,0,0,72.39,36.276,35.157,37537.1289,1067.5,68214.2853,31.678,6769.391,34,40.275,CH4,
4/29/2020,53:05.0,0,6780.61,116.68,0.192,13.16,24.946,0,59.989,22.45,0.586,1.492,1.399,6791,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.1,70.2,70.3,143.6,-6.5,47.56,0.83,0.126,0.025,0.028,0,140.7,136.2,130.4,123.1,118.6,113.6,0,1,0,0,0,70.119,29.69,0,0,72.39,36.302,35.183,37564.8891,1067.5,68245.2486,31.707,6772.384,34,40.275,CH4,
4/29/2020,53:08.0,0,6783.61,116.69,0.192,13.16,24.957,0,59.986,22.46,0.586,1.49,1.399,6794,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.067,70.3,70.3,143.5,-9,47.61,0.82,0.124,0.024,0.03,0,140.7,136.2,130.4,123.1,118.5,113.5,0,1,0,0,0,70.128,29.69,0,0,72.39,36.289,35.17,37551.009,1067.5,68276.2119,31.736,6775.382,34,40.275,CH4,
4/29/2020,53:11.0,0,6786.61,116.62,0.192,13.14,24.968,0,59.986,22.43,0.586,1.493,1.398,6797,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.117,70,70.3,143.5,-12.4,47.64,0.82,0.122,0.023,0.03,0,140.7,136.2,130.4,123.2,118.5,113.7,0,1,0,0,0,70.108,29.69,0,0,72.4,36.259,35.14,37518.978,1067.5,68307.1752,31.765,6778.382,34,40.275,CH4,
4/29/2020,53:14.0,0,6789.62,116.7,0.193,13.16,24.979,0,59.988,22.47,0.586,1.489,1.399,6800,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.133,70.1,70.3,143.5,-15.8,47.69,0.83,0.123,0.023,0.03,0,140.7,136.2,130.4,123.2,118.5,113.8,0,1,0,0,0,70.079,29.69,0,0,72.4,36.269,35.15,37529.655,1067.5,68339.2062,31.795,6781.369,34,40.275,CH4,
4/29/2020,53:17.0,0,6792.61,116.63,0.192,13.14,24.99,0,59.989,22.43,0.586,1.49,1.399,6803,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.1,70.3,70.3,143.4,-18.6,47.73,0.82,0.128,0.024,0.03,0,140.7,136.2,130.4,123.1,118.6,113.6,0,1,0,0,0,70.108,29.69,0,0,72.4,36.286,35.167,37547.8059,1067.5,68370.1695,31.824,6784.368,34,40.275,CH4,
4/29/2020,53:20.0,0,6795.61,116.7,0.192,13.16,25.001,0,59.991,22.46,0.586,1.491,1.398,6806,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.083,70.1,70.3,143.4,-20.3,47.78,0.83,0.128,0.023,0.029,0,140.6,136.2,130.4,123.1,118.5,113.7,0,1,0,0,0,70.079,29.69,0,0,72.4,36.269,35.15,37529.655,1067.5,68401.1328,31.853,6787.358,34,40.275,CH4,
4/29/2020,53:23.0,0,6798.61,116.71,0.193,13.16,25.012,0,59.992,22.47,0.586,1.491,1.399,6809,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.1,70.1,70.3,143.4,-22,47.82,0.83,0.125,0.023,0.029,0,140.6,136.2,130.4,123.2,118.6,113.6,0,1,0,0,0,70.119,29.69,0,0,72.41,36.299,35.177,37558.4829,1067.5,68432.0961,31.882,6790.354,34,40.275,CH4,
4/29/2020,53:26.0,0,6801.61,116.64,0.192,13.14,25.023,0,59.995,22.44,0.586,1.492,1.399,6812,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.067,70.4,70.3,143.4,-22.7,47.86,0.83,0.125,0.023,0.025,0,140.6,136.1,130.3,123.2,118.5,113.7,0,1,0,0,0,70.124,29.69,0,0,72.41,36.283,35.167,37547.8059,1067.5,68464.1271,31.912,6793.347,34,40.275,CH4,
4/29/2020,53:29.0,0,6804.61,116.7,0.192,13.16,25.034,0,59.994,22.46,0.586,1.49,1.399,6815,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.067,69.9,70.3,143.4,-22.9,47.9,0.82,0.13,0.024,0.028,0,140.6,136.1,130.3,123.1,118.6,113.7,0,1,0,0,0,70.105,29.69,0,0,72.41,36.256,35.14,37518.978,1067.5,68495.0904,31.941,6796.341,34,40.275,CH4,
4/29/2020,53:32.0,0,6807.61,116.64,0.192,13.14,25.045,0,59.99,22.44,0.586,1.49,1.398,6818,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.083,70.4,70.3,143.4,-23.4,47.94,0.82,0.128,0.024,0.027,0,140.6,136.1,130.4,123.1,118.7,113.6,0,1,0,0,0,70.16,29.69,0,0,72.41,36.263,35.144,37523.2488,1067.5,68526.0537,31.97,6799.335,34,40.275,CH4,
4/29/2020,53:35.0,0,6810.61,116.68,0.192,13.15,25.056,0,59.988,22.45,0.586,1.489,1.397,6821,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127,70.1,70.3,143.4,-24.4,47.98,0.83,0.127,0.024,0.027,0,140.6,136.1,130.3,123.1,118.7,113.2,0,1,0,0,0,70.234,29.69,0,0,72.41,36.269,35.15,37529.655,1067.5,68558.0847,32,6802.331,34,40.275,CH4,
4/29/2020,53:38.0,0,6813.61,116.69,0.192,13.16,25.067,0,59.985,22.46,0.586,1.489,1.397,6824,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127,70.1,70.3,143.4,-22.8,48.02,0.83,0.126,0.024,0.027,0,140.5,136.1,130.4,123.1,118.7,113.2,0,1,0,0,0,70.196,29.69,0,0,72.42,36.249,35.13,37508.301,1067.5,68587.9803,32.028,6805.322,34,40.275,CH4,
4/29/2020,53:41.0,0,6816.61,116.67,0.192,13.15,25.078,0,59.986,22.45,0.586,1.49,1.398,6827,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127,70,70.3,143.3,-21.1,48.06,0.83,0.124,0.024,0.026,0,140.5,136.1,130.4,123.1,118.7,113.2,0,1,0,0,0,70.202,29.69,0,0,72.42,36.269,35.15,37529.655,1067.5,68620.0113,32.058,6808.318,34,40.275,CH4,
4/29/2020,53:44.0,0,6819.61,116.71,0.192,13.16,25.089,0,59.987,22.47,0.586,1.491,1.398,6830,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.05,70.4,70.3,143.3,-18.4,48.1,0.83,0.128,0.026,0.025,0,140.5,136.1,130.4,123.1,118.7,113.5,0,1,0,0,0,70.187,29.69,0,0,72.42,36.263,35.147,37526.4519,1067.5,68650.9746,32.087,6811.308,34,40.275,CH4,
4/29/2020,53:47.0,0,6822.61,116.6,0.192,13.13,25.1,0,59.988,22.42,0.586,1.492,1.398,6833,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70,70.3,143.4,-16.3,48.14,0.83,0.127,0.026,0.026,0,140.4,136,130.4,123.1,118.6,113.3,0,1,0,0,0,70.249,29.69,0,0,72.43,36.266,35.147,37526.4519,1067.5,68681.9379,32.116,6814.305,34,40.275,CH4,
4/29/2020,53:50.0,0,6825.61,116.71,0.193,13.16,25.111,0,59.989,22.47,0.586,1.49,1.398,6836,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127,70.2,70.3,143.3,-13.4,48.18,0.82,0.126,0.026,0.027,0,140.5,136.1,130.4,123,118.7,113.3,0,1,0,0,0,70.241,29.69,0,0,72.43,36.253,35.13,37508.301,1067.5,68712.9012,32.145,6817.3,34,40.275,CH4,
4/29/2020,53:53.0,0,6828.61,116.72,0.193,13.17,25.122,0,59.991,22.47,0.586,1.491,1.398,6839,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.017,70.4,70.3,143.2,-10.3,48.22,0.83,0.122,0.026,0.025,0,140.5,136,130.4,123,118.6,113.6,0,1,0,0,0,70.254,29.69,0,0,72.43,36.296,35.17,37551.009,1067.5,68744.9322,32.175,6820.292,34,40.275,CH4,
4/29/2020,53:56.0,0,6831.61,116.69,0.192,13.16,25.133,0,59.993,22.46,0.586,1.491,1.399,6842,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.983,70.2,70.3,143.2,-7.9,48.26,0.83,0.121,0.026,0.026,0,140.5,136,130.4,123,118.6,113.4,0,1,0,0,0,70.2,29.69,0,0,72.43,36.299,35.173,37554.2121,1067.5,68775.8955,32.204,6823.285,34,40.275,CH4,
4/29/2020,53:59.0,0,6834.61,116.73,0.193,13.17,25.144,0,59.994,22.48,0.586,1.489,1.399,6845,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.033,70.3,70.3,143.2,-5.9,48.3,0.83,0.126,0.027,0.027,0,140.4,136,130.4,123.2,118.7,113.5,0,1,0,0,0,70.205,29.69,0,0,72.43,36.306,35.183,37564.8891,1067.5,68806.8588,32.233,6826.283,34,40.275,CH4,
4/29/2020,54:02.0,0,6837.61,116.65,0.192,13.14,25.155,0,59.995,22.44,0.586,1.49,1.398,6848,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127,70.1,70.3,143.2,-3.8,48.36,0.83,0.125,0.027,0.026,0,140.4,136,130.3,123.2,118.5,113.6,0,1,0,0,0,70.187,29.69,0,0,72.43,36.289,35.167,37547.8059,1067.5,68838.8898,32.263,6829.274,34,40.275,CH4,
4/29/2020,54:05.0,0,6840.61,116.67,0.192,13.15,25.166,0,59.995,22.45,0.586,1.49,1.398,6851,0,0,Writing Data... Select Test Sequence to Enable Start Button....,127.083,70.3,70.3,143.2,-3.8,48.4,0.83,0.122,0.026,0.025,0,140.4,136,130.4,123.1,118.6,114,0,1,0,0,0,70.205,29.69,0,0,72.44,36.279,35.157,37537.1289,1067.5,68869.8531,32.292,6832.271,34,40.275,CH4,
4/29/2020,54:08.0,0,6843.61,116.65,0.192,13.15,25.177,0,59.993,22.44,0.586,1.49,1.398,6854,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.983,70.3,70.3,143.2,-2.6,48.44,0.83,0.122,0.027,0.025,0,140.4,136,130.3,123.1,118.4,113.7,0,1,0,0,0,70.223,29.69,0,0,72.44,36.233,35.111,37488.0147,1067.5,68900.8164,32.321,6835.261,34,40.275,CH4,
4/29/2020,54:11.0,0,6846.61,116.69,0.192,13.16,25.188,0,59.995,22.45,0.586,1.49,1.399,6857,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.983,70.3,70.2,143.1,-1.5,48.48,0.83,0.121,0.026,0.025,0,140.4,136,130.4,123.2,118.4,113.5,0,1,0,0,0,70.252,29.69,0,0,72.44,36.266,35.14,37518.978,1067.5,68931.7797,32.35,6838.259,34,40.275,CH4,
4/29/2020,54:14.0,0,6849.61,116.72,0.192,13.16,25.199,0,59.996,22.47,0.586,1.49,1.398,6860,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.3,143.2,-0.6,48.52,0.82,0.126,0.028,0.025,0,140.4,136,130.3,123.2,118.5,113.2,0,1,0,0,0,70.263,29.69,0,0,72.44,36.256,35.134,37512.5718,1067.5,68962.743,32.379,6841.25,34,40.275,CH4,
4/29/2020,54:17.0,0,6852.61,116.65,0.192,13.15,25.209,0,59.999,22.44,0.586,1.491,1.399,6863,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.3,70.3,143.1,-1.2,48.56,0.83,0.125,0.027,0.026,0,140.4,136,130.3,123.1,118.7,113.1,0,1,0,0,0,70.252,29.69,0,0,72.45,36.22,35.097,37473.0669,1067.5,68993.7063,32.408,6844.242,34,40.275,CH4,
4/29/2020,54:20.0,0,6855.61,116.68,0.192,13.15,25.22,0,60.001,22.45,0.586,1.489,1.398,6866,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70,70.3,143.2,-1.1,48.6,0.82,0.123,0.027,0.026,0,140.4,136,130.3,123.1,118.7,113.2,0,1,0,0,0,70.245,29.69,0,0,72.45,36.273,35.147,37526.4519,1067.5,69025.7373,32.438,6847.239,34,40.275,CH4,
4/29/2020,54:23.0,0,6858.61,116.69,0.192,13.15,25.231,0,60.002,22.45,0.586,1.49,1.398,6869,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70.2,70.3,143.1,-1.1,48.64,0.83,0.121,0.027,0.026,0,140.4,135.9,130.3,123.1,118.5,113.6,0,1,0,0,0,70.258,29.69,0,0,72.45,36.239,35.117,37494.4209,1067.5,69056.7006,32.467,6850.231,34,40.275,CH4,
4/29/2020,54:26.0,0,6861.61,116.72,0.192,13.16,25.242,0,60.003,22.47,0.586,1.489,1.399,6872,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70,70.3,143.1,-1.3,48.68,0.82,0.12,0.026,0.027,-0.001,140.4,135.9,130.3,123.1,118.6,113.5,0,1,0,0,0,70.211,29.69,0,0,72.46,36.243,35.12,37497.624,1067.5,69087.6639,32.496,6853.229,34,40.275,CH4,
4/29/2020,54:29.0,0,6864.61,116.71,0.192,13.16,25.253,0,60.002,22.46,0.586,1.493,1.398,6875,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.983,70.1,70.3,143.2,-1.2,48.72,0.83,0.125,0.027,0.025,0,140.3,135.9,130.3,123.1,118.6,113.7,0,1,0,0,0,70.216,29.69,0,0,72.46,36.236,35.114,37491.2178,1067.5,69118.6272,32.525,6856.217,34,40.275,CH4,
4/29/2020,54:32.0,0,6867.61,116.64,0.192,13.14,25.264,0,60.001,22.43,0.586,1.489,1.398,6878,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,69.9,70.2,143,-0.9,48.76,0.83,0.124,0.027,0.025,0,140.2,135.8,130.3,123.1,118.7,113.6,0,1,0,0,0,70.177,29.69,0,0,72.46,36.276,35.154,37533.9258,1067.5,69150.6582,32.555,6859.214,34,40.275,CH4,
4/29/2020,54:35.0,0,6870.61,116.68,0.192,13.15,25.275,0,59.998,22.45,0.586,1.492,1.399,6881,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.5,70.3,143.1,-0.9,48.8,0.83,0.123,0.027,0.025,0,140.2,135.8,130.4,123.2,118.6,113.5,0,1,0,0,0,70.211,29.69,0,0,72.46,36.279,35.157,37537.1289,1067.5,69181.6215,32.584,6862.21,34,40.275,CH4,
4/29/2020,54:38.0,0,6873.61,116.68,0.192,13.15,25.286,0,59.997,22.45,0.586,1.491,1.397,6884,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70.3,70.3,143,-1.3,48.84,0.83,0.122,0.027,0.025,0,140.2,135.8,130.4,123.2,118.7,113.5,0,1,0,0,0,70.193,29.69,0,0,72.46,36.239,35.117,37494.4209,1067.5,69212.5848,32.613,6865.203,34,40.275,CH4,
4/29/2020,54:41.0,0,6876.61,116.75,0.193,13.17,25.297,0,59.997,22.48,0.586,1.491,1.398,6887,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70.1,70.3,143,-0.7,48.88,0.83,0.12,0.028,0.027,0,140.2,135.8,130.3,123.2,118.6,113.7,0,1,0,0,0,70.164,29.69,0,0,72.46,36.266,35.144,37523.2488,1067.5,69243.5481,32.642,6868.2,34,40.275,CH4,
4/29/2020,54:44.0,0,6879.61,116.72,0.193,13.16,25.308,0,59.995,22.47,0.586,1.494,1.398,6890,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70.2,70.3,143,-0.7,48.92,0.84,0.126,0.027,0.026,0,140.2,135.8,130.3,123.1,118.7,113.7,0,1,0,0,0,70.153,29.69,0,0,72.46,36.289,35.167,37547.8059,1067.5,69275.5791,32.672,6871.193,34,40.275,CH4,
4/29/2020,54:47.0,0,6882.61,116.62,0.192,13.14,25.319,0,59.995,22.43,0.586,1.489,1.398,6893,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.1,70.3,143,-0.1,48.98,0.83,0.124,0.027,0.025,0,140.2,135.8,130.3,123,118.7,113.6,0,1,0,0,0,70.164,29.69,0,0,72.46,36.283,35.157,37537.1289,1067.5,69306.5424,32.701,6874.188,34,40.275,CH4,
4/29/2020,54:50.0,0,6885.62,116.72,0.192,13.16,25.33,0,59.995,22.47,0.586,1.491,1.398,6896,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70.4,70.3,143,-0.1,49.02,0.82,0.123,0.027,0.025,0,140.2,135.8,130.3,123.1,118.7,113.7,0,1,0,0,0,70.159,29.69,0,0,72.47,36.256,35.134,37512.5718,1067.5,69337.5057,32.73,6877.179,34,40.275,CH4,
4/29/2020,54:53.0,0,6888.61,116.69,0.192,13.15,25.341,0,59.997,22.45,0.586,1.493,1.397,6899,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.967,70.3,70.3,142.9,-0.4,49.06,0.82,0.122,0.027,0.026,0,140.2,135.8,130.3,123.2,118.8,113.5,0,1,0,0,0,70.13,29.69,0,0,72.47,36.246,35.124,37501.8948,1067.5,69368.469,32.759,6880.173,34,40.275,CH4,
4/29/2020,54:56.0,0,6891.61,116.75,0.193,13.17,25.352,0,59.998,22.48,0.586,1.492,1.398,6902,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70,70.3,142.9,-0.3,49.1,0.83,0.121,0.026,0.028,0,140.2,135.8,130.3,123.1,118.7,113.3,0,1,0,0,0,70.171,29.69,0,0,72.47,36.233,35.111,37488.0147,1067.5,69399.4323,32.788,6883.167,34,40.275,CH4,
4/29/2020,54:59.0,0,6894.61,116.74,0.193,13.17,25.363,0,59.999,22.48,0.586,1.491,1.397,6905,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.95,70.5,70.3,142.8,-0.9,49.14,0.83,0.126,0.027,0.027,0,140.2,135.8,130.3,123.2,118.7,113.5,0,1,0,0,0,70.119,29.69,0,0,72.47,36.22,35.097,37473.0669,1067.5,69430.3956,32.817,6886.162,34,40.275,CH4,
4/29/2020,55:02.0,0,6897.61,116.74,0.193,13.17,25.374,0,60.002,22.47,0.586,1.494,1.397,6908,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.4,70.3,142.9,-0.6,49.18,0.83,0.124,0.026,0.025,0,140.2,135.7,130.3,123.1,118.7,113.6,0,1,0,0,0,70.119,29.69,0,0,72.47,36.246,35.124,37501.8948,1067.5,69462.4266,32.847,6889.155,34,40.275,CH4,
4/29/2020,55:05.0,0,6900.61,116.75,0.193,13.17,25.385,0,60.003,22.48,0.586,1.488,1.398,6911,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.2,70.2,142.8,0.9,49.22,0.83,0.124,0.026,0.025,0,140.1,135.7,130.3,123,118.7,113.5,0,1,0,0,0,70.141,29.69,0,0,72.47,36.243,35.12,37497.624,1067.5,69493.3899,32.876,6892.15,34,40.275,CH4,
4/29/2020,55:08.0,0,6903.62,116.7,0.192,13.16,25.396,0,60.001,22.46,0.586,1.489,1.398,6914,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.4,70.3,142.9,-0.9,49.26,0.82,0.122,0.026,0.025,0,140.1,135.7,130.3,123.1,118.6,113.6,0,1,0,0,0,70.09,29.69,0,0,72.47,36.249,35.124,37501.8948,1067.5,69524.3532,32.905,6895.142,34,40.275,CH4,
4/29/2020,55:11.0,0,6906.61,116.77,0.193,13.18,25.407,0,60,22.49,0.586,1.489,1.399,6917,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.3,70.3,142.9,-0.9,49.3,0.82,0.12,0.027,0.027,0,140.1,135.7,130.3,123.1,118.5,113.4,0,1,0,0,0,70.106,29.69,0,0,72.47,36.256,35.137,37515.7749,1067.5,69555.3165,32.934,6898.137,34,40.275,CH4,
4/29/2020,55:14.0,0,6909.61,116.76,0.193,13.18,25.418,0,60,22.49,0.586,1.493,1.398,6920,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,69.8,70.3,142.9,-0.8,49.34,0.83,0.125,0.027,0.027,0,140.1,135.7,130.3,123.1,118.5,113.7,0,1,0,0,0,70.09,29.69,0,0,72.47,36.21,35.087,37462.3899,1067.5,69587.3475,32.964,6901.133,34,40.275,CH4,
4/29/2020,55:17.0,0,6912.61,116.75,0.193,13.17,25.429,0,60.002,22.48,0.586,1.491,1.398,6923,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.4,70.3,142.9,-1.1,49.38,0.83,0.124,0.027,0.024,0,140.1,135.6,130.3,123,118.7,113.5,0,1,0,0,0,70.067,29.69,0,0,72.48,36.263,35.14,37518.978,1067.5,69618.3108,32.993,6904.125,34,40.275,CH4,
4/29/2020,55:20.0,0,6915.61,116.77,0.193,13.18,25.44,0,60.001,22.49,0.586,1.491,1.398,6926,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.1,70.3,142.8,-0.6,49.42,0.83,0.123,0.026,0.027,0,140.1,135.6,130.3,123.2,118.7,113.7,0,1,0,0,0,70.083,29.69,0,0,72.48,36.269,35.147,37526.4519,1067.5,69649.2741,33.022,6907.117,34,40.275,CH4,
4/29/2020,55:23.0,0,6918.61,116.75,0.193,13.17,25.451,0,60.001,22.48,0.586,1.491,1.399,6929,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70,70.3,142.8,-1.1,49.46,0.84,0.121,0.027,0.027,0,140.1,135.6,130.2,123.3,118.7,113.7,0,1,0,0,0,70.054,29.69,0,0,72.48,36.253,35.13,37508.301,1067.5,69680.2374,33.051,6910.107,34,40.275,CH4,
4/29/2020,55:26.0,0,6921.61,116.79,0.193,13.18,25.462,0,60.003,22.5,0.586,1.495,1.398,6932,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.5,70.3,142.7,-0.7,49.5,0.83,0.12,0.027,0.026,0,140.1,135.6,130.2,123.1,118.7,113.5,0,1,0,0,0,70.054,29.69,0,0,72.48,36.269,35.144,37523.2488,1067.5,69712.2684,33.081,6913.106,34,40.275,CH4,
4/29/2020,55:29.0,0,6924.61,116.76,0.193,13.17,25.473,0,59.999,22.48,0.586,1.492,1.398,6935,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.1,70.3,142.7,-0.8,49.55,0.83,0.125,0.027,0.025,0,140.1,135.6,130.2,123.2,118.7,113.4,0,1,0,0,0,70.072,29.69,0,0,72.48,36.236,35.114,37491.2178,1067.5,69743.2317,33.11,6916.099,34,40.275,CH4,
4/29/2020,55:32.0,0,6927.61,116.75,0.193,13.17,25.484,0,59.994,22.48,0.586,1.491,1.398,6938,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,69.9,70.3,142.7,-1.4,49.6,0.82,0.125,0.027,0.027,0,140,135.6,130.2,123.2,118.8,113.5,0,1,0,0,0,70.031,29.69,0,0,72.48,36.236,35.114,37491.2178,1067.5,69774.195,33.139,6919.093,34,40.275,CH4,
4/29/2020,55:35.0,0,6930.61,116.75,0.193,13.17,25.495,0,59.989,22.48,0.586,1.491,1.398,6941,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,142.7,-1.9,49.63,0.84,0.122,0.026,0.027,0,139.9,135.6,130.2,123.1,118.6,113.2,0,1,0,0,0,70.072,29.69,0,0,72.48,36.253,35.127,37505.0979,1067.5,69805.1583,33.168,6922.093,34,40.275,CH4,
4/29/2020,55:38.0,0,6933.62,116.77,0.193,13.18,25.506,0,59.987,22.49,0.586,1.493,1.398,6944,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.3,142.7,-3.1,49.68,0.84,0.122,0.025,0.027,0,139.9,135.6,130.2,123.1,118.7,113.4,0,1,0,0,0,70.02,29.69,0,0,72.48,36.239,35.114,37491.2178,1067.5,69836.1216,33.197,6925.083,34,40.275,CH4,
4/29/2020,55:41.0,0,6936.61,116.81,0.193,13.19,25.517,0,59.983,22.51,0.586,1.491,1.398,6947,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70,70.3,142.7,-5.9,49.72,0.83,0.127,0.026,0.028,0,139.9,135.6,130.2,123.1,118.7,113.4,0,1,0,0,0,70.031,29.69,0,0,72.49,36.233,35.107,37483.7439,1067.5,69867.0849,33.226,6928.075,34,40.275,CH4,
4/29/2020,55:44.0,0,6939.61,116.7,0.192,13.16,25.528,0,59.986,22.46,0.586,1.49,1.398,6950,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.3,142.7,-9,49.76,0.83,0.127,0.025,0.027,0,140,135.6,130.3,123.1,118.7,113.5,0,1,0,0,0,69.991,29.69,0,0,72.49,36.233,35.111,37488.0147,1067.5,69899.1159,33.256,6931.071,34,40.275,CH4,
4/29/2020,55:47.0,0,6942.61,116.74,0.193,13.17,25.539,0,59.983,22.48,0.586,1.49,1.398,6953,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.3,142.7,-12.1,49.8,0.82,0.126,0.024,0.027,0,139.9,135.6,130.3,123.1,118.7,113.6,0,1,0,0,0,69.997,29.69,0,0,72.49,36.239,35.111,37488.0147,1067.5,69930.0792,33.285,6934.062,34,40.275,CH4,
4/29/2020,55:50.0,0,6945.61,116.77,0.193,13.18,25.55,0,59.985,22.49,0.586,1.491,1.398,6956,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70,70.3,142.7,-16.1,49.84,0.83,0.126,0.023,0.028,0,139.9,135.6,130.2,123.1,118.7,113.4,0,1,0,0,0,70.002,29.69,0,0,72.49,36.23,35.104,37480.5408,1067.5,69961.0425,33.314,6937.057,34,40.275,CH4,
4/29/2020,55:53.0,0,6948.61,116.74,0.193,13.17,25.561,0,59.984,22.48,0.586,1.49,1.398,6959,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.3,70.3,142.6,-19.6,49.88,0.82,0.125,0.023,0.029,0,139.9,135.6,130.3,123,118.8,113.4,0,1,0,0,0,69.973,29.69,0,0,72.49,36.213,35.087,37462.3899,1067.5,69992.0058,33.343,6940.053,34,40.275,CH4,
4/29/2020,55:56.0,0,6951.61,116.77,0.193,13.18,25.572,0,59.988,22.49,0.586,1.49,1.398,6962,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.2,70.3,142.7,-22,49.92,0.83,0.124,0.023,0.029,0,139.9,135.6,130.3,123.1,118.8,113.7,0,1,0,0,0,69.955,29.69,0,0,72.49,36.223,35.097,37473.0669,1067.5,70024.0368,33.373,6943.046,34,40.275,CH4,
4/29/2020,55:59.0,0,6954.61,116.75,0.193,13.17,25.583,0,59.988,22.48,0.586,1.495,1.398,6965,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70,70.3,142.6,-23.3,49.96,0.82,0.128,0.023,0.029,0,139.9,135.6,130.3,123.2,118.7,113.5,0,1,0,0,0,69.955,29.69,0,0,72.49,36.223,35.097,37473.0669,1067.5,70055.0001,33.402,6946.04,34,40.275,CH4,
4/29/2020,56:02.0,0,6957.61,116.79,0.193,13.19,25.594,0,59.989,22.5,0.586,1.49,1.399,6968,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.4,70.3,142.7,-24.6,50,0.83,0.127,0.024,0.03,0,139.8,135.5,130.2,123.1,118.7,113.6,0,1,0,0,0,69.916,29.69,0,0,72.49,36.239,35.114,37491.2178,1067.5,70085.9634,33.431,6949.032,34,40.275,CH4,
4/29/2020,56:05.0,0,6960.61,116.77,0.193,13.18,25.605,0,59.991,22.49,0.586,1.491,1.398,6971,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.3,142.6,-25,50.05,0.82,0.126,0.024,0.025,0,139.8,135.5,130.2,123.2,118.8,113.7,0,1,0,0,0,69.921,29.69,0,0,72.49,36.243,35.117,37494.4209,1067.5,70116.9267,33.46,6952.028,34,40.275,CH4,
4/29/2020,56:08.0,0,6963.61,116.7,0.193,13.16,25.616,0,59.99,22.47,0.586,1.495,1.398,6974,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.933,70.1,70.3,142.6,-23.5,50.09,0.83,0.125,0.024,0.027,0,139.9,135.5,130.3,123.2,118.8,113.9,0,1,0,0,0,69.887,29.69,0,0,72.49,36.249,35.124,37501.8948,1067.5,70147.89,33.489,6955.021,34,40.275,CH4,
4/29/2020,56:11.0,0,6966.61,116.76,0.193,13.18,25.627,0,59.99,22.49,0.586,1.491,1.398,6977,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.1,70.3,142.6,-20.9,50.13,0.83,0.129,0.025,0.028,0,139.8,135.5,130.2,123.1,118.7,114.1,0,1,0,0,0,69.892,29.69,0,0,72.49,36.233,35.107,37483.7439,1067.5,70178.8533,33.518,6958.015,34,40.275,CH4,
4/29/2020,56:14.0,0,6969.61,116.74,0.193,13.17,25.637,0,59.993,22.48,0.586,1.491,1.398,6980,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.3,70.3,142.5,-21.2,50.17,0.83,0.127,0.025,0.027,-0.001,139.8,135.5,130.2,123.1,118.7,114.1,0,1,0,0,0,69.869,29.69,0,0,72.49,36.23,35.104,37480.5408,1067.5,70210.8843,33.548,6961.009,34,40.275,CH4,
4/29/2020,56:17.0,0,6972.61,116.82,0.193,13.19,25.648,0,59.998,22.51,0.586,1.49,1.398,6983,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.2,70.3,142.5,-20.5,50.21,0.83,0.125,0.025,0.026,0,139.8,135.5,130.2,123,118.7,114.1,0,1,0,0,0,69.845,29.69,0,0,72.49,36.233,35.104,37480.5408,1067.5,70241.8476,33.577,6964.005,34,40.275,CH4,
4/29/2020,56:20.0,0,6975.61,116.84,0.193,13.2,25.659,0,60.003,22.52,0.586,1.491,1.398,6986,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.1,70.3,142.5,-19.6,50.25,0.83,0.125,0.025,0.026,0,139.8,135.5,130.2,123.1,118.7,114.1,0,1,0,0,0,69.863,29.69,0,0,72.5,36.236,35.111,37488.0147,1067.5,70272.8109,33.606,6966.999,34,40.275,CH4,
4/29/2020,56:23.0,0,6978.61,116.86,0.193,13.2,25.67,0,60.005,22.53,0.586,1.492,1.399,6989,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.3,70.3,142.4,-19.7,50.3,0.82,0.122,0.026,0.025,0,139.8,135.5,130.2,123,118.7,114,0,1,0,0,0,69.822,29.69,0,0,72.5,36.223,35.097,37473.0669,1067.5,70303.7742,33.635,6969.998,34,40.275,CH4,
4/29/2020,56:26.0,0,6981.62,116.85,0.193,13.2,25.681,0,60.009,22.52,0.586,1.49,1.399,6992,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70.2,70.3,142.5,-21.1,50.34,0.83,0.122,0.025,0.028,0,139.8,135.5,130.2,123,118.7,114,0,1,0,0,0,69.84,29.69,0,0,72.5,36.233,35.107,37483.7439,1067.5,70335.8052,33.665,6972.986,34,40.275,CH4,
4/29/2020,56:29.0,0,6984.61,116.77,0.193,13.18,25.692,0,60.01,22.49,0.586,1.49,1.398,6995,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.1,70.3,142.5,-22.3,50.38,0.83,0.126,0.025,0.027,0,139.8,135.5,130.2,123.1,118.8,113.7,0,1,0,0,0,69.822,29.69,0,0,72.5,36.239,35.114,37491.2178,1067.5,70366.7685,33.694,6975.981,34,40.275,CH4,
4/29/2020,56:32.0,0,6987.62,116.82,0.193,13.19,25.703,0,60.008,22.51,0.586,1.49,1.399,6998,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.4,70.3,142.4,-24.2,50.42,0.82,0.127,0.024,0.026,0,139.8,135.4,130.2,123.1,118.7,113.8,0,1,0,0,0,69.835,29.69,0,0,72.51,36.253,35.127,37505.0979,1067.5,70397.7318,33.723,6978.975,34,40.275,CH4,
4/29/2020,56:35.0,0,6990.61,116.8,0.193,13.19,25.714,0,60.009,22.5,0.586,1.49,1.399,7001,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.3,142.4,-26.6,50.46,0.83,0.125,0.024,0.027,0,139.7,135.4,130.1,123.2,118.8,113.3,0,1,0,0,0,69.793,29.69,0,0,72.51,36.263,35.137,37515.7749,1067.5,70428.6951,33.752,6981.967,34,40.275,CH4,
4/29/2020,56:38.0,0,6993.61,116.81,0.193,13.19,25.725,0,60.01,22.5,0.586,1.491,1.399,7004,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,69.9,70.3,142.4,-25.1,50.5,0.83,0.124,0.023,0.029,0,139.7,135.4,130.1,123.1,118.8,113.4,0,1,0,0,0,69.793,29.69,0,0,72.51,36.223,35.097,37473.0669,1067.5,70460.7261,33.782,6984.963,34,40.275,CH4,
4/29/2020,56:41.0,0,6996.61,116.87,0.193,13.21,25.736,0,60.013,22.53,0.586,1.491,1.399,7007,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,142.4,-23.9,50.55,0.83,0.123,0.024,0.029,0,139.7,135.4,130.1,123.1,118.7,113.5,0,1,0,0,0,69.806,29.69,0,0,72.51,36.21,35.087,37462.3899,1067.5,70490.6217,33.81,6987.958,34,40.275,CH4,
4/29/2020,56:44.0,0,6999.61,116.83,0.193,13.19,25.747,0,60.013,22.51,0.586,1.49,1.398,7010,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,142.5,-22.8,50.59,0.83,0.127,0.023,0.028,-0.001,139.7,135.5,130.2,123.2,118.7,113.5,0,1,0,0,0,69.835,29.69,0,0,72.51,36.233,35.111,37488.0147,1067.5,70522.6527,33.84,6990.954,34,40.275,CH4,
