FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,56:47.0,0,7002.61,116.85,0.193,13.2,25.758,0,60.015,22.52,0.586,1.491,1.397,7013,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,69.9,70.3,142.4,-23.1,50.63,0.83,0.126,0.023,0.026,0,139.6,135.5,130.2,123.1,118.8,113.6,0,1,0,0,0,69.853,29.69,0,0,72.51,36.233,35.111,37488.0147,1067.5,70553.616,33.869,6993.946,34,40.275,CH4,
4/29/2020,56:50.0,0,7005.61,116.76,0.193,13.17,25.769,0,60.014,22.48,0.586,1.493,1.397,7016,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.3,142.4,-20.1,50.67,0.82,0.126,0.023,0.025,0,139.6,135.4,130.2,123.1,118.7,113.5,0,1,0,0,0,69.905,29.69,0,0,72.51,36.23,35.104,37480.5408,1067.5,70584.5793,33.898,6996.94,34,40.275,CH4,
4/29/2020,56:53.0,0,7008.62,116.83,0.193,13.19,25.78,0,60.014,22.51,0.586,1.49,1.398,7019,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.3,142.2,-17.7,50.71,0.83,0.124,0.023,0.03,0,139.6,135.3,130.2,123.1,118.7,113.2,0,1,0,0,0,69.934,29.69,0,0,72.51,36.266,35.14,37518.978,1067.5,70615.5426,33.927,6999.938,34,40.275,CH4,
4/29/2020,56:56.0,0,7011.61,116.86,0.193,13.2,25.791,0,60.014,22.52,0.586,1.493,1.397,7022,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,69.8,70.3,142.2,-16.4,50.75,0.83,0.128,0.024,0.027,0,139.6,135.3,130.2,123.1,118.7,113.5,0,1,0,0,0,69.916,29.69,0,0,72.51,36.259,35.137,37515.7749,1067.5,70647.5736,33.957,7002.928,34,40.275,CH4,
4/29/2020,56:59.0,0,7014.61,116.79,0.193,13.18,25.802,0,60.013,22.49,0.586,1.489,1.398,7025,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.1,70.3,142.3,-12.9,50.79,0.83,0.126,0.024,0.03,0,139.6,135.3,130.2,123.1,118.7,113.7,0,1,0,0,0,69.916,29.69,0,0,72.51,36.246,35.12,37497.624,1067.5,70678.5369,33.986,7005.924,34,40.275,CH4,
4/29/2020,57:02.0,0,7017.61,116.84,0.193,13.2,25.813,0,60.013,22.52,0.586,1.49,1.397,7028,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.4,70.3,142.2,-9.6,50.83,0.83,0.125,0.025,0.03,0,139.6,135.3,130.2,123.1,118.7,113.9,0,1,0,0,0,69.944,29.69,0,0,72.52,36.249,35.124,37501.8948,1067.5,70709.5002,34.015,7008.918,34,40.275,CH4,
4/29/2020,57:05.0,0,7020.61,116.76,0.193,13.18,25.824,0,60.011,22.48,0.586,1.489,1.398,7031,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,69.9,70.3,142.2,-8,50.87,0.83,0.123,0.025,0.029,0,139.6,135.3,130.2,123.1,118.8,113.7,0,1,0,0,0,69.955,29.69,0,0,72.52,36.236,35.111,37488.0147,1067.5,70740.4635,34.044,7011.911,34,40.275,CH4,
4/29/2020,57:08.0,0,7023.61,116.8,0.193,13.19,25.835,0,60.007,22.5,0.586,1.493,1.397,7034,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70.5,70.3,142.2,-6,50.91,0.83,0.121,0.026,0.028,0,139.6,135.4,130.3,123.1,118.9,113.6,0,1,0,0,0,69.962,29.69,0,0,72.52,36.246,35.124,37501.8948,1067.5,70772.4945,34.074,7014.908,34,40.275,CH4,
4/29/2020,57:11.0,0,7026.61,116.83,0.193,13.19,25.846,0,60.008,22.51,0.586,1.49,1.397,7037,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,70.2,70.3,142.3,-4.5,50.96,0.83,0.127,0.026,0.026,0,139.6,135.4,130.3,123.1,118.8,113.8,0,1,0,0,0,69.921,29.69,0,0,72.52,36.239,35.117,37494.4209,1067.5,70803.4578,34.103,7017.902,34,40.275,CH4,
4/29/2020,57:14.0,0,7029.61,116.82,0.193,13.19,25.857,0,60.009,22.51,0.586,1.491,1.398,7040,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.817,70,70.3,142.2,-4.4,51,0.83,0.125,0.026,0.026,0,139.6,135.3,130.3,123.1,118.8,113.8,0,1,0,0,0,69.869,29.69,0,0,72.52,36.302,35.18,37561.686,1067.5,70834.4211,34.132,7020.9,34,40.275,CH4,
4/29/2020,57:17.0,0,7032.62,116.83,0.193,13.19,25.868,0,60.012,22.51,0.586,1.493,1.397,7043,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.9,70.5,70.3,142.2,-2.6,51.05,0.83,0.124,0.026,0.027,0,139.6,135.4,130.3,123.1,118.8,114.2,0,1,0,0,0,69.887,29.69,0,0,72.52,36.289,35.167,37547.8059,1067.5,70865.3844,34.161,7023.889,34,40.275,CH4,
4/29/2020,57:20.0,0,7035.61,116.81,0.193,13.19,25.879,0,60.016,22.5,0.586,1.493,1.397,7046,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.883,70.1,70.3,142.2,-1.7,51.09,0.84,0.123,0.027,0.026,0,139.6,135.4,130.3,123.2,118.8,114,0,1,0,0,0,69.881,29.69,0,0,72.52,36.233,35.111,37488.0147,1067.5,70896.3477,34.19,7026.883,34,40.275,CH4,
4/29/2020,57:23.0,0,7038.61,116.84,0.193,13.2,25.89,0,60.017,22.51,0.586,1.489,1.397,7049,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.867,70,70.3,142.2,-0.5,51.13,0.82,0.12,0.027,0.025,0,139.6,135.3,130.3,123.2,118.8,114,0,1,0,0,0,69.916,29.69,0,0,72.52,36.289,35.163,37543.5351,1067.5,70927.311,34.219,7029.879,34,40.275,CH4,
4/29/2020,57:26.0,0,7041.61,116.87,0.193,13.2,25.901,0,60.014,22.53,0.586,1.491,1.398,7052,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,142.1,-0.9,51.17,0.83,0.125,0.027,0.025,0,139.5,135.3,130.2,123.1,118.7,113.8,0,1,0,0,0,69.863,29.69,0,0,72.52,36.296,35.17,37551.009,1067.5,70959.342,34.249,7032.871,34,40.275,CH4,
4/29/2020,57:29.0,0,7044.61,116.81,0.193,13.19,25.912,0,60.011,22.51,0.586,1.492,1.398,7055,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.3,142.1,-0.6,51.21,0.82,0.125,0.027,0.027,0,139.5,135.4,130.2,123.1,118.9,113.7,0,1,0,0,0,69.916,29.69,0,0,72.52,36.269,35.147,37526.4519,1067.5,70990.3053,34.278,7035.864,34,40.275,CH4,
4/29/2020,57:32.0,0,7047.61,116.82,0.193,13.19,25.923,0,60.007,22.51,0.586,1.492,1.397,7058,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.1,70.3,142.1,-1.7,51.25,0.82,0.123,0.028,0.025,0,139.5,135.3,130.1,123.1,118.7,113.6,0,1,0,0,0,69.898,29.69,0,0,72.52,36.223,35.101,37477.3377,1067.5,71021.2686,34.307,7038.856,34,40.275,CH4,
4/29/2020,57:35.0,0,7050.61,116.79,0.193,13.19,25.934,0,60.004,22.5,0.586,1.491,1.398,7061,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.3,142.1,-1.6,51.29,0.84,0.12,0.026,0.027,0,139.5,135.3,130.1,123.2,118.7,113.8,0,1,0,0,0,69.937,29.69,0,0,72.52,36.279,35.157,37537.1289,1067.5,71052.2319,34.336,7041.852,34,40.275,CH4,
4/29/2020,57:38.0,0,7053.61,116.83,0.193,13.2,25.945,0,60.004,22.52,0.586,1.491,1.398,7064,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.1,70.3,142.2,-2.5,51.33,0.83,0.121,0.028,0.025,0,139.4,135.2,130.1,123.1,118.6,113.7,0,1,0,0,0,69.943,29.69,0,0,72.52,36.233,35.111,37488.0147,1067.5,71084.2629,34.366,7044.848,34,40.275,CH4,
4/29/2020,57:41.0,0,7056.61,116.84,0.193,13.2,25.956,0,60.003,22.52,0.586,1.494,1.398,7067,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,69.9,70.3,142.1,-3,51.37,0.83,0.126,0.028,0.026,0,139.4,135.2,130.1,123.1,118.6,113.7,0,1,0,0,0,69.91,29.69,0,0,72.52,36.249,35.124,37501.8948,1067.5,71115.2262,34.395,7047.84,34,40.275,CH4,
4/29/2020,57:44.0,0,7059.61,116.89,0.193,13.21,25.967,0,60.003,22.54,0.586,1.493,1.398,7070,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.85,70.5,70.3,142,-4,51.41,0.82,0.123,0.027,0.025,0,139.4,135.3,130.2,123.2,118.7,114.3,0,1,0,0,0,69.984,29.69,0,0,72.53,36.263,35.14,37518.978,1067.5,71146.1895,34.424,7050.835,34,40.275,CH4,
4/29/2020,57:47.0,0,7062.61,116.92,0.193,13.22,25.978,0,60.004,22.56,0.586,1.491,1.398,7073,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.3,142,-3.5,51.45,0.83,0.123,0.027,0.023,0,139.4,135.2,130.2,123.2,118.7,113.8,0,1,0,0,0,69.984,29.69,0,0,72.53,36.253,35.13,37508.301,1067.5,71177.1528,34.453,7053.831,34,40.275,CH4,
4/29/2020,57:50.0,0,7065.61,116.81,0.193,13.19,25.989,0,60.005,22.51,0.586,1.493,1.398,7076,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.1,70.3,142.1,-4.5,51.49,0.82,0.121,0.027,0.026,0,139.4,135.2,130.3,123.2,118.8,113.7,0,1,0,0,0,70.013,29.69,0,0,72.53,36.253,35.127,37505.0979,1067.5,71209.1838,34.483,7056.823,34,40.275,CH4,
4/29/2020,57:53.0,0,7068.61,116.87,0.193,13.21,26,0,60.003,22.53,0.586,1.497,1.399,7079,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.6,70.2,142,-4.9,51.53,0.83,0.12,0.027,0.025,0,139.5,135.2,130.3,123.1,119,113.7,0,1,0,0,0,70.011,29.69,0,0,72.53,36.273,35.147,37526.4519,1067.5,71240.1471,34.512,7059.818,34,40.275,CH4,
4/29/2020,57:56.0,0,7071.61,116.79,0.193,13.19,26.011,0,60.002,22.5,0.586,1.49,1.397,7082,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.3,142,-5.5,51.59,0.84,0.126,0.027,0.026,0,139.4,135.2,130.3,123.1,119,113.7,0,1,0,0,0,69.998,29.69,0,0,72.53,36.266,35.144,37523.2488,1067.5,71271.1104,34.541,7062.812,34,40.275,CH4,
4/29/2020,57:59.0,0,7074.62,116.83,0.193,13.2,26.022,0,60.002,22.52,0.586,1.494,1.397,7085,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.833,69.9,70.2,142,-5.5,51.63,0.83,0.124,0.027,0.023,0,139.4,135.2,130.3,123.2,119,113.9,0,1,0,0,0,70.031,29.69,0,0,72.53,36.296,35.17,37551.009,1067.5,71302.0737,34.57,7065.806,34,40.275,CH4,
4/29/2020,58:02.0,0,7077.61,116.87,0.193,13.21,26.033,0,60.003,22.53,0.586,1.492,1.397,7088,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.3,142,-5.9,51.67,0.83,0.122,0.026,0.025,0,139.3,135.2,130.3,123.1,118.9,113.8,0,1,0,0,0,70.018,29.69,0,0,72.53,36.276,35.15,37529.655,1067.5,71333.037,34.599,7068.803,34,40.275,CH4,
4/29/2020,58:05.0,0,7080.62,116.83,0.193,13.19,26.044,0,60.005,22.51,0.586,1.491,1.397,7091,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.2,70.3,142,-6.6,51.71,0.83,0.121,0.027,0.025,0,139.3,135.2,130.3,123.2,118.9,113.9,0,1,0,0,0,69.984,29.69,0,0,72.53,36.243,35.117,37494.4209,1067.5,71365.068,34.629,7071.792,34,40.275,CH4,
4/29/2020,58:08.0,0,7083.61,116.89,0.193,13.21,26.055,0,60.007,22.54,0.586,1.49,1.398,7094,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70,70.3,142,-7.1,51.75,0.83,0.121,0.028,0.025,0,139.3,135.2,130.2,123.2,118.9,113.9,0,1,0,0,0,69.984,29.69,0,0,72.53,36.266,35.14,37518.978,1067.5,71396.0313,34.658,7074.785,34,40.275,CH4,
4/29/2020,58:11.0,0,7086.61,116.82,0.193,13.19,26.066,0,60.007,22.51,0.586,1.491,1.398,7097,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.5,70.2,142,-8.9,51.79,0.82,0.127,0.027,0.025,0,139.3,135.2,130.2,123.2,118.8,113.8,0,1,0,0,0,70.007,29.69,0,0,72.53,36.249,35.127,37505.0979,1067.5,71426.9946,34.687,7077.782,34,40.275,CH4,
4/29/2020,58:14.0,0,7089.61,116.87,0.193,13.21,26.077,0,60.008,22.53,0.586,1.493,1.398,7100,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,142,-10.4,51.83,0.82,0.124,0.026,0.025,0,139.3,135.2,130.2,123.1,118.8,114,0,1,0,0,0,70.013,29.69,0,0,72.53,36.286,35.16,37540.332,1067.5,71457.9579,34.716,7080.772,34,40.275,CH4,
4/29/2020,58:17.0,0,7092.61,116.82,0.193,13.19,26.088,0,60.007,22.51,0.586,1.49,1.399,7103,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,69.9,70.3,142,-12.2,51.87,0.83,0.123,0.026,0.025,0,139.3,135.2,130.2,123.1,118.8,113.6,0,1,0,0,0,69.995,29.69,0,0,72.53,36.259,35.134,37512.5718,1067.5,71489.9889,34.746,7083.771,34,40.275,CH4,
4/29/2020,58:20.0,0,7095.61,116.77,0.193,13.18,26.099,0,60.006,22.49,0.586,1.491,1.398,7106,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.3,141.9,-12.7,51.91,0.83,0.123,0.026,0.024,0,139.3,135.1,130.2,123.1,118.8,113.7,0,1,0,0,0,69.979,29.69,0,0,72.53,36.246,35.12,37497.624,1067.5,71520.9522,34.775,7086.763,34,40.275,CH4,
4/29/2020,58:23.0,0,7098.61,116.83,0.193,13.19,26.11,0,60.006,22.51,0.586,1.493,1.397,7109,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.2,70.3,141.8,-14.1,51.95,0.83,0.127,0.026,0.025,0,139.3,135.1,130.2,123.2,118.8,114,0,1,0,0,0,69.984,29.69,0,0,72.53,36.23,35.104,37480.5408,1067.5,71551.9155,34.804,7089.752,34,40.275,CH4,
4/29/2020,58:26.0,0,7101.61,116.81,0.193,13.19,26.121,0,60.005,22.51,0.586,1.491,1.397,7112,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,141.8,-15.4,51.99,0.83,0.126,0.026,0.026,0,139.3,135.1,130.2,123.2,118.9,113.6,0,1,0,0,0,69.961,29.69,0,0,72.53,36.243,35.117,37494.4209,1067.5,71582.8788,34.833,7092.75,34,40.275,CH4,
4/29/2020,58:29.0,0,7104.61,116.84,0.193,13.2,26.132,0,60.005,22.52,0.586,1.494,1.397,7115,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,141.8,-15.6,52.03,0.82,0.126,0.026,0.025,0,139.3,135.1,130.2,123.2,118.8,113.8,0,1,0,0,0,69.989,29.69,0,0,72.54,36.249,35.12,37497.624,1067.5,71614.9098,34.863,7095.749,34,40.275,CH4,
4/29/2020,58:32.0,0,7107.61,116.82,0.193,13.19,26.143,0,60,22.51,0.586,1.489,1.397,7118,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,141.8,-17,52.07,0.83,0.123,0.025,0.025,0,139.3,135.1,130.2,123.2,118.8,113.7,0,1,0,0,0,69.921,29.69,0,0,72.54,36.22,35.091,37466.6607,1067.5,71644.8054,34.891,7098.739,34,40.275,CH4,
4/29/2020,58:35.0,0,7110.61,116.8,0.193,13.19,26.154,0,59.999,22.5,0.586,1.492,1.397,7121,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.3,141.9,-16.5,52.11,0.82,0.122,0.026,0.026,0,139.3,135.1,130.3,123.2,118.9,113.7,0,1,0,0,0,69.921,29.69,0,0,72.54,36.269,35.137,37515.7749,1067.5,71676.8364,34.921,7101.734,34,40.275,CH4,
4/29/2020,58:38.0,0,7113.61,116.83,0.193,13.2,26.165,0,59.996,22.52,0.586,1.49,1.398,7124,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.3,141.7,-15.3,52.17,0.84,0.121,0.026,0.026,0,139.2,135.1,130.2,123.1,118.8,113.8,0,1,0,0,0,69.95,29.69,0,0,72.54,36.22,35.094,37469.8638,1067.5,71707.7997,34.95,7104.729,34,40.275,CH4,
4/29/2020,58:41.0,0,7116.61,116.76,0.193,13.18,26.176,0,59.992,22.49,0.586,1.491,1.397,7127,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,141.8,-13.7,52.21,0.84,0.127,0.027,0.028,0,139.2,135.1,130.3,123.2,118.8,113.8,0,1,0,0,0,69.914,29.69,0,0,72.54,36.203,35.074,37448.5098,1067.5,71738.763,34.979,7107.72,34,40.275,CH4,
4/29/2020,58:44.0,0,7119.61,116.82,0.193,13.2,26.187,0,59.99,22.51,0.586,1.49,1.398,7130,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.3,70.3,141.8,-11.3,52.25,0.83,0.124,0.027,0.025,0.001,139.2,135.1,130.3,123.2,118.9,114,0,1,0,0,0,69.908,29.69,0,0,72.54,36.22,35.091,37466.6607,1067.5,71769.7263,35.008,7110.716,34,40.275,CH4,
4/29/2020,58:47.0,0,7122.61,116.84,0.193,13.2,26.198,0,59.987,22.52,0.586,1.492,1.397,7133,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.8,70.3,70.3,141.7,-8.7,52.29,0.83,0.124,0.027,0.025,0.001,139.3,135.1,130.3,123.2,118.9,114,0,1,0,0,0,69.885,29.69,0,0,72.54,36.23,35.101,37477.3377,1067.5,71800.6896,35.037,7113.709,34,40.275,CH4,
4/29/2020,58:50.0,0,7125.61,116.85,0.193,13.21,26.209,0,59.988,22.53,0.586,1.489,1.398,7136,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.3,141.7,-6.2,52.33,0.84,0.12,0.026,0.026,0,139.2,135.1,130.2,123.1,118.9,113.7,0,1,0,0,0,69.874,29.69,0,0,72.54,36.213,35.087,37462.3899,1067.5,71832.7206,35.067,7116.706,34,40.275,CH4,
4/29/2020,58:53.0,0,7128.61,116.87,0.193,13.21,26.22,0,59.988,22.54,0.586,1.489,1.398,7139,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,141.7,-2.9,52.37,0.83,0.126,0.028,0.026,0,139.2,135.1,130.1,123.1,118.9,113.8,0,1,0,0,0,69.869,29.69,0,0,72.54,36.22,35.091,37466.6607,1067.5,71863.6839,35.096,7119.697,34,40.275,CH4,
4/29/2020,58:56.0,0,7131.62,116.82,0.193,13.2,26.231,0,59.989,22.51,0.586,1.491,1.397,7142,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.783,70.4,70.3,141.7,-2.2,52.41,0.83,0.126,0.028,0.025,0.001,139.2,135.1,130.2,123.2,118.9,114.1,0,1,0,0,0,69.856,29.69,0,0,72.54,36.233,35.104,37480.5408,1067.5,71894.6472,35.125,7122.693,34,40.275,CH4,
4/29/2020,58:59.0,0,7134.62,116.87,0.193,13.21,26.242,0,59.99,22.54,0.586,1.489,1.398,7145,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,141.7,-1.3,52.45,0.83,0.123,0.027,0.026,-0.001,139.1,135,130.2,123.2,118.8,113.8,0,1,0,0,0,69.869,29.69,0,0,72.54,36.223,35.094,37469.8638,1067.5,71925.6105,35.154,7125.683,34,40.275,CH4,
4/29/2020,59:02.0,0,7137.61,116.78,0.193,13.19,26.253,0,59.99,22.5,0.586,1.493,1.397,7148,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.3,141.7,-0.5,52.49,0.84,0.122,0.026,0.027,0,139.2,135.1,130.2,123.2,119,113.7,0,1,0,0,0,69.898,29.69,0,0,72.54,36.239,35.111,37488.0147,1067.5,71957.6415,35.184,7128.679,34,40.275,CH4,
4/29/2020,59:05.0,0,7140.61,116.81,0.193,13.19,26.264,0,59.99,22.51,0.586,1.49,1.398,7151,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.1,70.3,141.7,-0.5,52.53,0.83,0.121,0.028,0.025,0.001,139.1,135.1,130.3,123.2,119,113.7,0,1,0,0,0,69.822,29.69,0,0,72.54,36.193,35.064,37437.8328,1067.5,71987.5371,35.212,7131.675,34,40.275,CH4,
4/29/2020,59:08.0,0,7143.61,116.83,0.193,13.2,26.275,0,59.989,22.52,0.586,1.491,1.397,7154,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.3,70.3,141.7,-1.2,52.57,0.83,0.125,0.026,0.028,0,139.1,135,130.3,123.2,119.1,113.9,0,1,0,0,0,69.833,29.69,0,0,72.54,36.22,35.091,37466.6607,1067.5,72019.5681,35.242,7134.667,34,40.275,CH4,
4/29/2020,59:11.0,0,7146.61,116.86,0.193,13.21,26.286,0,59.988,22.53,0.586,1.492,1.397,7157,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,141.6,-2.7,52.61,0.84,0.125,0.027,0.026,0,139.1,135,130.3,123.2,119.1,113.8,0,1,0,0,0,69.781,29.69,0,0,72.54,36.22,35.091,37466.6607,1067.5,72050.5314,35.271,7137.661,34,40.275,CH4,
4/29/2020,59:14.0,0,7149.61,116.91,0.193,13.22,26.297,0,59.989,22.55,0.586,1.49,1.397,7160,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.3,141.6,-4.4,52.65,0.83,0.124,0.026,0.027,0,139.1,135,130.3,123.2,118.8,113.7,0,1,0,0,0,69.746,29.69,0,0,72.54,36.23,35.101,37477.3377,1067.5,72081.4947,35.3,7140.655,34,40.275,CH4,
4/29/2020,59:17.0,0,7152.61,116.83,0.193,13.2,26.308,0,59.991,22.52,0.586,1.492,1.398,7163,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.4,70.3,141.6,-6,52.71,0.82,0.123,0.026,0.026,0,139.1,135,130.2,123.2,118.9,113.8,0,1,0,0,0,69.728,29.69,0,0,72.54,36.226,35.097,37473.0669,1067.5,72112.458,35.329,7143.649,34,40.275,CH4,
4/29/2020,59:20.0,0,7155.61,116.88,0.193,13.21,26.319,0,59.988,22.54,0.586,1.491,1.398,7166,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,141.5,-7.9,52.75,0.83,0.122,0.024,0.029,0,139.1,135,130.3,123.2,119,113.8,0,1,0,0,0,69.752,29.69,0,0,72.54,36.223,35.094,37469.8638,1067.5,72144.489,35.359,7146.645,34,40.275,CH4,
4/29/2020,59:23.0,0,7158.61,116.88,0.193,13.21,26.33,0,59.99,22.54,0.586,1.494,1.397,7169,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,141.7,-10.3,52.79,0.84,0.128,0.025,0.029,0,139.1,135,130.3,123.2,119,114,0,1,0,0,0,69.817,29.69,0,0,72.54,36.22,35.094,37469.8638,1067.5,72175.4523,35.388,7149.638,34,40.275,CH4,
4/29/2020,59:26.0,0,7161.61,116.86,0.193,13.21,26.341,0,59.993,22.53,0.586,1.489,1.398,7172,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.3,141.6,-12.8,52.83,0.83,0.126,0.024,0.03,0,139,135,130.3,123.2,118.8,113.9,0,1,0,0,0,69.736,29.69,0,0,72.54,36.206,35.077,37451.7129,1067.5,72206.4156,35.417,7152.634,34,40.275,CH4,
4/29/2020,59:29.0,0,7164.61,116.92,0.193,13.22,26.352,0,59.996,22.56,0.586,1.488,1.398,7175,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.3,141.6,-14,52.87,0.83,0.125,0.023,0.029,0,139,135,130.3,123.1,118.7,113.8,0,1,0,0,0,69.718,29.69,0,0,72.54,36.213,35.084,37459.1868,1067.5,72237.3789,35.446,7155.625,34,40.275,CH4,
4/29/2020,59:32.0,0,7167.61,116.84,0.193,13.2,26.363,0,59.994,22.53,0.586,1.492,1.398,7178,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.3,141.6,-16,52.91,0.84,0.125,0.024,0.028,0,139,135,130.3,123.2,119,113.9,0,1,0,0,0,69.707,29.69,0,0,72.54,36.213,35.084,37459.1868,1067.5,72268.3422,35.475,7158.619,34,40.275,CH4,
4/29/2020,59:35.0,0,7170.61,116.88,0.193,13.21,26.374,0,59.993,22.54,0.586,1.491,1.398,7181,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,141.6,-17.6,52.95,0.83,0.122,0.024,0.03,0,139,135,130.3,123.2,119,114,0,1,0,0,0,69.736,29.69,0,0,72.54,36.269,35.137,37515.7749,1067.5,72300.3732,35.505,7161.613,34,40.275,CH4,
4/29/2020,59:38.0,0,7173.61,116.87,0.193,13.21,26.385,0,59.994,22.54,0.586,1.492,1.397,7184,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.4,70.3,141.5,-18.7,52.99,0.84,0.123,0.024,0.029,0,139.1,134.9,130.3,123.2,119.1,114,0,1,0,0,0,69.712,29.69,0,0,72.54,36.213,35.084,37459.1868,1067.5,72331.3365,35.534,7164.611,34,40.275,CH4,
4/29/2020,59:41.0,0,7176.62,116.82,0.193,13.2,26.396,0,59.994,22.52,0.586,1.493,1.397,7187,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.4,70.3,141.6,-20.2,53.03,0.83,0.128,0.024,0.029,0,139.1,135,130.3,123.2,119,113.9,0,1,0,0,0,69.723,29.69,0,0,72.54,36.213,35.084,37459.1868,1067.5,72362.2998,35.563,7167.602,34,40.275,CH4,
4/29/2020,59:44.0,0,7179.61,116.85,0.193,13.2,26.407,0,59.995,22.53,0.586,1.49,1.398,7190,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,141.6,-20.9,53.07,0.83,0.126,0.023,0.026,0,139.1,134.9,130.3,123.2,119,113.9,0,1,0,0,0,69.7,29.69,0,0,72.54,36.216,35.087,37462.3899,1067.5,72393.2631,35.592,7170.596,34,40.275,CH4,
4/29/2020,59:47.0,0,7182.61,116.83,0.193,13.2,26.418,0,60.002,22.52,0.586,1.488,1.397,7193,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.3,141.5,-20.2,53.11,0.83,0.125,0.023,0.029,0,139.1,134.9,130.3,123.2,119,113.9,0,1,0,0,0,69.712,29.69,0,0,72.54,36.239,35.107,37483.7439,1067.5,72424.2264,35.621,7173.59,34,40.275,CH4,
4/29/2020,59:50.0,0,7185.62,116.91,0.193,13.22,26.429,0,60.008,22.55,0.586,1.494,1.397,7196,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.2,70.3,141.5,-21.8,53.15,0.83,0.123,0.024,0.03,0,139.1,134.9,130.3,123.2,119.1,113.9,0,1,0,0,0,69.7,29.69,0,0,72.54,36.187,35.061,37434.6297,1067.5,72455.1897,35.65,7176.583,34,40.275,CH4,
4/29/2020,59:53.0,0,7188.61,116.83,0.193,13.2,26.44,0,60.01,22.51,0.586,1.492,1.397,7199,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.3,141.5,-20.3,53.21,0.84,0.129,0.023,0.03,0,139.1,134.9,130.2,123.2,119,113.9,0,1,0,0,0,69.7,29.69,0,0,72.54,36.206,35.081,37455.9837,1067.5,72487.2207,35.68,7179.575,34,40.275,CH4,
4/29/2020,59:56.0,0,7191.61,116.82,0.193,13.19,26.451,0,60.009,22.51,0.586,1.492,1.397,7202,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,141.4,-18.9,53.25,0.84,0.127,0.024,0.029,0,139,134.9,130.2,123.3,119.1,113.9,0,1,0,0,0,69.7,29.69,0,0,72.54,36.216,35.091,37466.6607,1067.5,72518.184,35.709,7182.574,34,40.275,CH4,
4/29/2020,59:59.0,0,7194.62,116.86,0.193,13.2,26.462,0,60.011,22.53,0.586,1.491,1.397,7205,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.3,141.4,-17.1,53.29,0.84,0.125,0.023,0.028,0,138.9,134.9,130.2,123.2,119,114,0,1,0,0,0,69.683,29.69,0,0,72.54,36.206,35.081,37455.9837,1067.5,72549.1473,35.738,7185.565,34,40.275,CH4,
4/29/2020,00:02.0,0,7197.61,116.8,0.193,13.19,26.473,0,60.012,22.5,0.586,1.491,1.398,7208,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,141.5,-14.3,53.33,0.84,0.123,0.024,0.03,0,138.9,134.9,130.3,123.2,118.9,114.1,0,1,0,0,0,69.736,29.69,0,0,72.54,36.203,35.074,37448.5098,1067.5,72580.1106,35.767,7188.562,34,40.275,CH4,
4/29/2020,00:05.0,0,7200.62,116.84,0.193,13.2,26.484,0,60.015,22.52,0.586,1.491,1.398,7211,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.3,141.4,-12.2,53.37,0.83,0.123,0.024,0.029,0,138.8,134.9,130.2,123.3,118.9,113.6,0,1,0,0,0,69.7,29.69,0,0,72.54,36.22,35.094,37469.8638,1067.5,72611.0739,35.796,7191.556,34,40.275,CH4,
4/29/2020,00:08.0,0,7203.62,116.85,0.193,13.2,26.495,0,60.017,22.52,0.586,1.488,1.397,7214,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,141.5,-7.9,53.41,0.83,0.126,0.025,0.029,0,138.9,134.9,130.2,123.3,118.8,113.9,0,1,0,0,0,69.671,29.69,0,0,72.54,36.213,35.087,37462.3899,1067.5,72643.1049,35.826,7194.547,34,40.275,CH4,
4/29/2020,00:11.0,0,7206.61,116.92,0.193,13.22,26.506,0,60.017,22.55,0.586,1.493,1.397,7217,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.3,141.4,-5.5,53.45,0.84,0.125,0.025,0.027,0,138.9,134.9,130.2,123.2,119,113.9,0,1,0,0,0,69.655,29.69,0,0,72.55,36.226,35.101,37477.3377,1067.5,72674.0682,35.855,7197.542,34,40.275,CH4,
4/29/2020,00:14.0,0,7209.61,116.85,0.193,13.2,26.517,0,60.018,22.52,0.586,1.49,1.398,7220,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,141.3,-3.6,53.49,0.83,0.123,0.026,0.026,0,138.9,134.9,130.2,123.2,118.9,114.2,0,1,0,0,0,69.707,29.69,0,0,72.55,36.226,35.101,37477.3377,1067.5,72705.0315,35.884,7200.539,34,40.275,CH4,
4/29/2020,00:17.0,0,7212.61,116.84,0.193,13.2,26.528,0,60.014,22.52,0.586,1.491,1.398,7223,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,141.4,-1.9,53.53,0.83,0.122,0.026,0.027,0,138.9,134.9,130.2,123.2,118.9,114,0,1,0,0,0,69.689,29.69,0,0,72.55,36.2,35.071,37445.3067,1067.5,72735.9948,35.913,7203.531,34,40.275,CH4,
4/29/2020,00:20.0,0,7215.61,116.87,0.193,13.21,26.539,0,60.011,22.53,0.586,1.492,1.397,7226,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.3,141.3,-0.4,53.57,0.83,0.12,0.027,0.026,0,138.9,134.9,130.2,123.2,118.8,114.2,0,1,0,0,0,69.694,29.69,0,0,72.55,36.2,35.074,37448.5098,1067.5,72766.9581,35.942,7206.526,34,40.275,CH4,
4/29/2020,00:23.0,0,7218.62,116.84,0.193,13.2,26.55,0,60.009,22.52,0.586,1.49,1.397,7229,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,141.4,-0.5,53.61,0.83,0.126,0.028,0.026,0,139,134.9,130.2,123.2,118.9,114,0,1,0,0,0,69.655,29.69,0,0,72.55,36.226,35.101,37477.3377,1067.5,72797.9214,35.971,7209.521,34,40.275,CH4,
4/29/2020,00:26.0,0,7221.61,116.85,0.193,13.2,26.561,0,60.005,22.53,0.586,1.491,1.397,7232,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.5,70.3,141.3,-0.1,53.65,0.84,0.125,0.027,0.026,0,138.9,134.9,130.2,123.2,119,114.1,0,1,0,0,0,69.631,29.69,0,0,72.55,36.23,35.104,37480.5408,1067.5,72829.9524,36.001,7212.515,34,40.275,CH4,
4/29/2020,00:29.0,0,7224.61,116.9,0.193,13.22,26.572,0,60.004,22.55,0.586,1.492,1.396,7235,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.4,70.3,141.3,-0.3,53.69,0.83,0.122,0.026,0.025,0,138.9,134.9,130.3,123.2,118.9,114.2,0,1,0,0,0,69.637,29.69,0,0,72.55,36.203,35.077,37451.7129,1067.5,72860.9157,36.03,7215.505,34,40.275,CH4,
4/29/2020,00:32.0,0,7227.61,116.89,0.193,13.21,26.583,0,60,22.54,0.586,1.491,1.397,7238,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,141.3,-1.4,53.75,0.83,0.122,0.026,0.026,0,138.9,134.8,130.3,123.3,119,114.2,0,1,0,0,0,69.613,29.69,0,0,72.55,36.196,35.071,37445.3067,1067.5,72891.879,36.059,7218.5,34,40.275,CH4,
4/29/2020,00:35.0,0,7230.61,116.9,0.193,13.22,26.594,0,60,22.55,0.586,1.493,1.397,7241,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.2,70.3,141.3,-0.7,53.79,0.84,0.121,0.027,0.025,0,138.8,134.8,130.3,123.3,119,114.2,0,1,0,0,0,69.624,29.69,0,0,72.55,36.226,35.097,37473.0669,1067.5,72922.8423,36.088,7221.497,34,40.275,CH4,
4/29/2020,00:38.0,0,7233.62,116.85,0.193,13.2,26.605,0,60,22.53,0.586,1.491,1.398,7244,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,141.3,-0.3,53.83,0.83,0.125,0.027,0.027,0,138.8,134.8,130.3,123.3,119,114.2,0,1,0,0,0,69.613,29.69,0,0,72.55,36.187,35.061,37434.6297,1067.5,72954.8733,36.118,7224.489,34,40.275,CH4,
4/29/2020,00:41.0,0,7236.61,116.85,0.193,13.2,26.616,0,60,22.53,0.586,1.491,1.398,7247,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,141.3,-0.7,53.87,0.83,0.124,0.027,0.026,0,138.7,134.8,130.2,123.3,119,114,0,1,0,0,0,69.619,29.69,0,0,72.55,36.223,35.094,37469.8638,1067.5,72985.8366,36.147,7227.484,34,40.275,CH4,
4/29/2020,00:44.0,0,7239.61,116.89,0.193,13.22,26.627,0,59.998,22.55,0.586,1.489,1.398,7250,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.733,70.3,70.3,141.3,0.3,53.91,0.83,0.122,0.027,0.025,0,138.8,134.8,130.3,123.3,119.2,114,0,1,0,0,0,69.602,29.69,0,0,72.55,36.236,35.107,37483.7439,1067.5,73016.7999,36.176,7230.477,34,40.275,CH4,
4/29/2020,00:47.0,0,7242.61,116.85,0.193,13.2,26.638,0,60,22.52,0.586,1.493,1.398,7253,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,141.2,-0.9,53.95,0.83,0.121,0.027,0.026,0,138.8,134.8,130.2,123.2,119,113.9,0,1,0,0,0,69.584,29.69,0,0,72.55,36.183,35.058,37431.4266,1067.5,73047.7632,36.205,7233.468,34,40.275,CH4,
4/29/2020,00:50.0,0,7245.61,116.87,0.193,13.21,26.649,0,60.004,22.53,0.586,1.491,1.398,7256,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,141.2,-0.5,53.99,0.83,0.126,0.028,0.026,0,138.8,134.8,130.2,123.2,119.1,114,0,1,0,0,0,69.556,29.69,0,0,72.55,36.2,35.074,37448.5098,1067.5,73078.7265,36.234,7236.465,34.1,40.275,CH4,
4/29/2020,00:53.0,0,7248.61,116.82,0.193,13.2,26.66,0,60.004,22.51,0.586,1.492,1.396,7259,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,141.2,-0.7,54.03,0.83,0.124,0.027,0.024,0,138.8,134.8,130.3,123.4,119.1,113.8,0,1,0,0,0,69.566,29.69,0,0,72.55,36.22,35.094,37469.8638,1067.5,73109.6898,36.263,7239.459,34.1,40.275,CH4,
4/29/2020,00:56.0,0,7251.62,116.86,0.193,13.21,26.671,0,60.006,22.53,0.586,1.49,1.398,7262,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.3,141.1,-1,54.07,0.84,0.124,0.027,0.025,0,138.7,134.8,130.3,123.3,118.9,113.5,0,1,0,0,0,69.521,29.69,0,0,72.55,36.236,35.111,37488.0147,1067.5,73140.6531,36.292,7242.452,34.1,40.275,CH4,
4/29/2020,00:59.0,0,7254.61,116.85,0.193,13.2,26.682,0,60.009,22.53,0.586,1.49,1.397,7265,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,141.1,-0.6,54.11,0.83,0.122,0.027,0.026,0,138.8,134.8,130.3,123.2,119,113.8,0,1,0,0,0,69.527,29.69,0,0,72.55,36.196,35.067,37441.0359,1067.5,73172.6841,36.322,7245.445,34.1,40.275,CH4,
4/29/2020,01:02.0,0,7257.61,116.87,0.193,13.21,26.693,0,60.01,22.53,0.586,1.491,1.398,7268,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,141.1,-1.5,54.15,0.83,0.121,0.027,0.024,0,138.8,134.8,130.3,123.2,119.1,113.8,0,1,0,0,0,69.498,29.69,0,0,72.55,36.226,35.101,37477.3377,1067.5,73203.6474,36.351,7248.439,34.1,40.275,CH4,
4/29/2020,01:05.0,0,7260.61,116.88,0.193,13.21,26.704,0,60.012,22.54,0.586,1.49,1.398,7271,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.3,141.1,-2.6,54.21,0.83,0.126,0.027,0.026,0,138.8,134.8,130.3,123.2,119.2,113.8,0,1,0,0,0,69.48,29.69,0,0,72.55,36.263,35.137,37515.7749,1067.5,73234.6107,36.38,7251.435,34.1,40.275,CH4,
4/29/2020,01:08.0,0,7263.61,116.84,0.193,13.2,26.715,0,60.014,22.52,0.586,1.493,1.398,7274,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.767,70.5,70.3,141.1,-4,54.25,0.83,0.125,0.028,0.024,0,138.8,134.8,130.3,123.3,119.1,114.3,0,1,0,0,0,69.475,29.69,0,0,72.55,36.213,35.084,37459.1868,1067.5,73265.574,36.409,7254.427,34.1,40.275,CH4,
4/29/2020,01:11.0,0,7266.61,116.9,0.193,13.22,26.726,0,60.015,22.55,0.586,1.492,1.398,7277,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.3,141.2,-6.7,54.29,0.84,0.124,0.028,0.025,0,138.8,134.8,130.3,123.2,119.1,113.9,0,1,0,0,0,69.498,29.69,0,0,72.55,36.253,35.124,37501.8948,1067.5,73297.605,36.439,7257.421,34.1,40.275,CH4,
4/29/2020,01:14.0,0,7269.61,116.83,0.193,13.2,26.737,0,60.015,22.51,0.586,1.491,1.397,7280,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,141.2,-10.9,54.33,0.84,0.123,0.027,0.026,0,138.7,134.8,130.2,123.3,119,114,0,1,0,0,0,69.532,29.69,0,0,72.55,36.19,35.061,37434.6297,1067.5,73328.5683,36.468,7260.411,34.1,40.275,CH4,
4/29/2020,01:17.0,0,7272.61,116.84,0.193,13.2,26.748,0,60.015,22.52,0.586,1.491,1.397,7283,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,141.1,-13.4,54.37,0.84,0.122,0.026,0.026,0,138.7,134.8,130.3,123.3,119,113.9,0,1,0,0,0,69.469,29.69,0,0,72.55,36.183,35.054,37427.1558,1067.5,73359.5316,36.497,7263.41,34.1,40.275,CH4,
4/29/2020,01:20.0,0,7275.61,116.87,0.193,13.21,26.759,0,60.014,22.53,0.586,1.492,1.398,7286,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,141.1,-16.9,54.41,0.83,0.128,0.026,0.027,0,138.7,134.7,130.3,123.3,118.9,113.8,0,1,0,0,0,69.462,29.69,0,0,72.55,36.243,35.111,37488.0147,1067.5,73390.4949,36.526,7266.403,34.1,40.275,CH4,
4/29/2020,01:23.0,0,7278.61,116.75,0.193,13.18,26.77,0,60.01,22.48,0.586,1.49,1.398,7289,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.3,141.1,-19.2,54.45,0.83,0.126,0.025,0.025,0,138.7,134.7,130.3,123.2,119,114,0,1,0,0,0,69.475,29.69,0,0,72.55,36.196,35.067,37441.0359,1067.5,73421.4582,36.555,7269.396,34.1,40.275,CH4,
4/29/2020,01:26.0,0,7281.61,116.8,0.193,13.19,26.781,0,60.011,22.5,0.586,1.492,1.398,7292,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,141,-20.5,54.49,0.84,0.126,0.024,0.026,0,138.7,134.6,130.3,123.2,119,114,0,1,0,0,0,69.462,29.69,0,0,72.55,36.21,35.081,37455.9837,1067.5,73452.4215,36.584,7272.391,34.1,40.275,CH4,
4/29/2020,01:29.0,0,7284.61,116.82,0.193,13.19,26.792,0,60.014,22.51,0.586,1.491,1.398,7295,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,141,-22.6,54.53,0.84,0.125,0.024,0.028,0,138.7,134.7,130.3,123.3,119.1,113.6,0,1,0,0,0,69.457,29.69,0,0,72.55,36.22,35.091,37466.6607,1067.5,73483.3848,36.613,7275.385,34.1,40.275,CH4,
4/29/2020,01:32.0,0,7287.61,116.86,0.193,13.2,26.803,0,60.016,22.53,0.586,1.49,1.399,7298,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,141.1,-24.3,54.57,0.83,0.124,0.025,0.029,0,138.7,134.7,130.3,123.3,119.2,114.3,0,1,0,0,0,69.469,29.69,0,0,72.56,36.233,35.104,37480.5408,1067.5,73515.4158,36.643,7278.377,34.1,40.275,CH4,
4/29/2020,01:35.0,0,7290.61,116.88,0.193,13.21,26.814,0,60.018,22.54,0.586,1.491,1.398,7301,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.5,70.3,141,-25.6,54.61,0.84,0.129,0.024,0.029,0,138.7,134.7,130.3,123.3,119.1,114,0,1,0,0,0,69.469,29.69,0,0,72.56,36.213,35.084,37459.1868,1067.5,73546.3791,36.672,7281.375,34.1,40.275,CH4,
4/29/2020,01:38.0,0,7293.61,116.82,0.193,13.19,26.825,0,60.019,22.51,0.586,1.49,1.398,7304,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,141,-24.4,54.65,0.83,0.128,0.024,0.027,0,138.7,134.7,130.3,123.4,119,113.9,0,1,0,0,0,69.561,29.69,0,0,72.56,36.206,35.081,37455.9837,1067.5,73577.3424,36.701,7284.366,34.1,40.275,CH4,
4/29/2020,01:41.0,0,7296.61,116.86,0.193,13.2,26.836,0,60.022,22.53,0.586,1.491,1.397,7307,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.3,141,-22.9,54.71,0.83,0.127,0.023,0.028,0,138.7,134.7,130.3,123.3,119,113.8,0,1,0,0,0,69.624,29.69,0,0,72.56,36.23,35.101,37477.3377,1067.5,73608.3057,36.73,7287.36,34.1,40.275,CH4,
4/29/2020,01:44.0,0,7299.61,116.78,0.193,13.18,26.847,0,60.023,22.49,0.586,1.492,1.397,7310,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.2,70.3,141,-19.3,54.75,0.83,0.125,0.023,0.03,0,138.7,134.7,130.3,123.3,119.1,114.1,0,1,0,0,0,69.676,29.69,0,0,72.56,36.236,35.107,37483.7439,1067.5,73640.3367,36.76,7290.354,34.1,40.275,CH4,
4/29/2020,01:47.0,0,7302.61,116.83,0.193,13.2,26.858,0,60.022,22.51,0.586,1.492,1.397,7313,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.7,70.3,70.3,141,-14.2,54.79,0.83,0.123,0.024,0.03,-0.001,138.7,134.7,130.3,123.3,119.1,114.1,0,1,0,0,0,69.631,29.69,0,0,72.56,36.2,35.074,37448.5098,1067.5,73671.3,36.789,7293.348,34.1,40.275,CH4,
4/29/2020,01:50.0,0,7305.62,116.83,0.193,13.2,26.869,0,60.02,22.52,0.586,1.49,1.398,7316,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.3,141,-8.5,54.83,0.84,0.121,0.025,0.027,0,138.7,134.7,130.3,123.3,119.1,113.8,0,1,0,0,0,69.59,29.69,0,0,72.56,36.196,35.067,37441.0359,1067.5,73702.2633,36.818,7296.339,34.1,40.275,CH4,
4/29/2020,01:53.0,0,7308.61,116.83,0.193,13.2,26.88,0,60.02,22.51,0.586,1.491,1.398,7319,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,141,-5.8,54.87,0.84,0.125,0.026,0.027,0,138.6,134.7,130.3,123.3,119.1,114,0,1,0,0,0,69.613,29.69,0,0,72.56,36.206,35.077,37451.7129,1067.5,73733.2266,36.847,7299.335,34.1,40.275,CH4,
4/29/2020,01:56.0,0,7311.61,116.89,0.193,13.21,26.891,0,60.021,22.54,0.586,1.49,1.398,7322,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.3,141,-3.8,54.91,0.84,0.123,0.025,0.025,0,138.6,134.7,130.3,123.3,119.1,114,0,1,0,0,0,69.556,29.69,0,0,72.56,36.206,35.081,37455.9837,1067.5,73764.1899,36.876,7302.328,34.1,40.275,CH4,
4/29/2020,01:59.0,0,7314.61,116.81,0.193,13.19,26.902,0,60.019,22.51,0.586,1.495,1.398,7325,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.3,141,-1.3,54.95,0.84,0.123,0.027,0.027,0,138.6,134.7,130.2,123.3,119.2,114,0,1,0,0,0,69.572,29.69,0,0,72.56,36.22,35.091,37466.6607,1067.5,73795.1532,36.905,7305.325,34.1,40.275,CH4,
4/29/2020,02:02.0,0,7317.62,116.87,0.193,13.21,26.913,0,60.017,22.53,0.586,1.489,1.398,7328,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,141,-0.2,54.99,0.84,0.121,0.027,0.026,0,138.6,134.6,130.3,123.3,119.1,113.9,0,1,0,0,0,69.538,29.69,0,0,72.56,36.2,35.074,37448.5098,1067.5,73826.1165,36.934,7308.313,34.1,40.275,CH4,
4/29/2020,02:05.0,0,7320.61,116.84,0.193,13.2,26.924,0,60.017,22.52,0.586,1.488,1.397,7331,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,141,-1.5,55.03,0.84,0.126,0.028,0.026,0,138.6,134.6,130.3,123.3,119,113.8,0,1,0,0,0,69.55,29.69,0,0,72.56,36.163,35.038,37410.0726,1067.5,73858.1475,36.964,7311.306,34.1,40.275,CH4,
4/29/2020,02:08.0,0,7323.61,116.82,0.193,13.19,26.935,0,60.017,22.51,0.586,1.493,1.397,7334,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,140.9,-2.4,55.07,0.83,0.125,0.027,0.027,0,138.6,134.6,130.3,123.3,119,114,0,1,0,0,0,69.503,29.69,0,0,72.56,36.236,35.107,37483.7439,1067.5,73889.1108,36.993,7314.302,34.1,40.275,CH4,
4/29/2020,02:11.0,0,7326.61,116.86,0.193,13.21,26.946,0,60.014,22.53,0.586,1.494,1.398,7337,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,140.9,-4.6,55.11,0.83,0.123,0.027,0.025,0,138.5,134.6,130.3,123.2,119.1,113.9,0,1,0,0,0,69.485,29.69,0,0,72.56,36.22,35.091,37466.6607,1067.5,73920.0741,37.022,7317.297,34.1,40.275,CH4,
4/29/2020,02:14.0,0,7329.61,116.8,0.193,13.19,26.957,0,60.016,22.5,0.586,1.493,1.397,7340,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.1,70.3,140.9,-7.3,55.17,0.84,0.122,0.026,0.025,0,138.5,134.6,130.3,123.3,119.2,114.2,0,1,0,0,0,69.491,29.69,0,0,72.56,36.256,35.127,37505.0979,1067.5,73951.0374,37.051,7320.292,34.1,40.275,CH4,
4/29/2020,02:17.0,0,7332.61,116.88,0.193,13.21,26.968,0,60.014,22.54,0.586,1.49,1.398,7343,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.1,70.3,141,-9.6,55.21,0.83,0.122,0.026,0.025,0,138.5,134.6,130.3,123.3,119.1,114.2,0,1,0,0,0,69.469,29.69,0,0,72.56,36.23,35.104,37480.5408,1067.5,73982.0007,37.08,7323.284,34.1,40.275,CH4,
4/29/2020,02:20.0,0,7335.62,116.78,0.193,13.19,26.979,0,60.011,22.5,0.586,1.492,1.397,7346,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.2,70.3,140.9,-13.1,55.25,0.83,0.127,0.027,0.026,0,138.6,134.6,130.3,123.4,119.1,114.1,0,1,0,0,0,69.439,29.69,0,0,72.56,36.216,35.091,37466.6607,1067.5,74014.0317,37.11,7326.279,34.1,40.275,CH4,
4/29/2020,02:23.0,0,7338.62,116.81,0.193,13.2,26.99,0,60.009,22.51,0.586,1.494,1.398,7349,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,140.8,-15.8,55.29,0.83,0.127,0.026,0.026,0,138.6,134.5,130.3,123.4,119.1,114.1,0,1,0,0,0,69.457,29.69,0,0,72.56,36.223,35.094,37469.8638,1067.5,74044.995,37.139,7329.273,34.1,40.275,CH4,
4/29/2020,02:26.0,0,7341.61,116.78,0.193,13.19,27.001,0,60.007,22.5,0.586,1.49,1.398,7352,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,140.8,-16.9,55.33,0.84,0.125,0.026,0.025,0,138.6,134.5,130.3,123.4,119.2,114,0,1,0,0,0,69.433,29.69,0,0,72.56,36.273,35.144,37523.2488,1067.5,74075.9583,37.168,7332.265,34.1,40.275,CH4,
4/29/2020,02:29.0,0,7344.61,116.79,0.193,13.19,27.012,0,60.008,22.5,0.586,1.491,1.398,7355,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.1,70.3,140.8,-17.7,55.37,0.83,0.125,0.026,0.025,0,138.5,134.5,130.3,123.3,119.1,113.8,0,1,0,0,0,69.433,29.69,0,0,72.56,36.292,35.167,37547.8059,1067.5,74106.9216,37.197,7335.26,34.1,40.275,CH4,
4/29/2020,02:32.0,0,7347.61,116.82,0.193,13.2,27.023,0,60.005,22.51,0.586,1.489,1.398,7358,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.3,140.8,-19.2,55.41,0.83,0.123,0.024,0.027,0,138.5,134.5,130.3,123.3,119.1,114.3,0,1,0,0,0,69.404,29.69,0,0,72.56,36.2,35.074,37448.5098,1067.5,74137.8849,37.226,7338.253,34.1,40.275,CH4,
4/29/2020,02:35.0,0,7350.61,116.77,0.193,13.19,27.034,0,60.002,22.49,0.586,1.493,1.399,7361,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,140.9,-19.4,55.45,0.84,0.128,0.025,0.026,-0.001,138.4,134.5,130.3,123.3,119.2,114.8,0,1,0,0,0,69.433,29.69,0,0,72.56,36.18,35.058,37431.4266,1067.5,74168.8482,37.255,7341.248,34.1,40.275,CH4,
4/29/2020,02:38.0,0,7353.61,116.81,0.193,13.2,27.045,0,60.003,22.51,0.586,1.49,1.398,7364,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.4,70.3,140.8,-20.3,55.49,0.83,0.127,0.025,0.027,0,138.4,134.6,130.3,123.3,119.1,114.6,0,1,0,0,0,69.41,29.68,0,0,72.56,36.22,35.087,37462.3899,1067.5,74200.8792,37.285,7344.241,34.1,40.275,CH4,
4/29/2020,02:41.0,0,7356.61,116.81,0.193,13.2,27.056,0,60.004,22.51,0.586,1.49,1.398,7367,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,140.8,-20.3,55.53,0.83,0.125,0.025,0.027,0,138.4,134.5,130.3,123.3,119.2,114.6,0,1,0,0,0,69.417,29.69,0,0,72.56,36.266,35.137,37515.7749,1067.5,74231.8425,37.314,7347.233,34.1,40.275,CH4,
4/29/2020,02:44.0,0,7359.61,116.78,0.193,13.19,27.067,0,60.003,22.5,0.586,1.489,1.398,7370,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.75,70.3,70.3,140.8,-20.7,55.57,0.84,0.124,0.025,0.026,0,138.5,134.6,130.3,123.4,119.2,114.5,0,1,0,0,0,69.422,29.69,0,0,72.56,36.266,35.134,37512.5718,1067.5,74262.8058,37.343,7350.228,34.1,40.275,CH4,
4/29/2020,02:47.0,0,7362.61,116.83,0.193,13.2,27.078,0,60.001,22.52,0.586,1.489,1.398,7373,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.3,140.8,-21.4,55.61,0.83,0.124,0.024,0.027,0,138.5,134.6,130.3,123.3,119.2,114.4,0,1,0,0,0,69.424,29.69,0,0,72.56,36.256,35.124,37501.8948,1067.5,74293.7691,37.372,7353.228,34.1,40.275,CH4,
4/29/2020,02:50.0,0,7365.62,116.78,0.193,13.19,27.089,0,60,22.5,0.586,1.49,1.398,7376,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,140.7,-22,55.67,0.83,0.122,0.025,0.028,0,138.5,134.5,130.2,123.3,119.1,114.3,0,1,0,0,0,69.43,29.69,0,0,72.56,36.22,35.087,37462.3899,1067.5,74325.8001,37.402,7356.217,34.1,40.275,CH4,
4/29/2020,02:53.0,0,7368.61,116.79,0.193,13.19,27.1,0,59.994,22.51,0.586,1.491,1.398,7379,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.3,140.7,-20.7,55.71,0.84,0.127,0.025,0.026,0,138.5,134.5,130.2,123.5,119.2,114.1,0,1,0,0,0,69.475,29.69,0,0,72.56,36.259,35.13,37508.301,1067.5,74356.7634,37.431,7359.209,34.1,40.275,CH4,
4/29/2020,02:56.0,0,7371.61,116.84,0.193,13.21,27.111,0,59.995,22.53,0.586,1.49,1.397,7382,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,140.8,-19.9,55.75,0.83,0.126,0.025,0.028,0,138.4,134.5,130.3,123.4,119.2,114,0,1,0,0,0,69.422,29.69,0,0,72.56,36.226,35.097,37473.0669,1067.5,74387.7267,37.46,7362.203,34.1,40.275,CH4,
4/29/2020,02:59.0,0,7374.61,116.83,0.193,13.2,27.122,0,59.995,22.52,0.586,1.494,1.398,7385,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,140.7,-19.5,55.79,0.83,0.123,0.025,0.025,-0.001,138.4,134.5,130.3,123.3,119.3,114,0,1,0,0,0,69.493,29.69,0,0,72.56,36.276,35.144,37523.2488,1067.5,74418.69,37.489,7365.197,34.1,40.275,CH4,
4/29/2020,03:02.0,0,7377.61,116.82,0.193,13.2,27.133,0,59.993,22.52,0.586,1.491,1.398,7388,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.3,140.7,-17.5,55.83,0.83,0.123,0.025,0.027,0,138.4,134.4,130.4,123.4,119.3,113.9,0,1,0,0,0,69.487,29.69,0,0,72.56,36.249,35.12,37497.624,1067.5,74449.6533,37.518,7368.189,34.1,40.275,CH4,
4/29/2020,03:05.0,0,7380.61,116.74,0.193,13.18,27.144,0,59.992,22.48,0.586,1.492,1.398,7391,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,140.7,-16.2,55.87,0.83,0.121,0.026,0.027,0,138.4,134.4,130.4,123.4,119.2,113.8,0,1,0,0,0,69.482,29.69,0,0,72.56,36.259,35.127,37505.0979,1067.5,74480.6166,37.547,7371.186,34.1,40.275,CH4,
4/29/2020,03:08.0,0,7383.62,116.79,0.193,13.19,27.155,0,59.988,22.51,0.586,1.491,1.397,7394,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,140.8,-13,55.91,0.84,0.124,0.026,0.026,0,138.4,134.4,130.4,123.3,119.1,114.1,0,1,0,0,0,69.514,29.68,0,0,72.56,36.236,35.104,37480.5408,1067.5,74512.6476,37.577,7374.179,34.1,40.275,CH4,
4/29/2020,03:11.0,0,7386.62,116.79,0.193,13.2,27.166,0,59.987,22.51,0.586,1.489,1.398,7397,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,140.7,-10.3,55.95,0.83,0.122,0.026,0.025,0,138.3,134.4,130.3,123.4,119.1,113.8,0,1,0,0,0,69.529,29.69,0,0,72.56,36.206,35.077,37451.7129,1067.5,74543.6109,37.606,7377.17,34.1,40.275,CH4,
4/29/2020,03:14.0,0,7389.61,116.78,0.193,13.19,27.177,0,59.983,22.5,0.586,1.495,1.397,7400,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,140.6,-7,55.99,0.84,0.122,0.026,0.025,0,138.3,134.4,130.3,123.4,119.2,113.9,0,1,0,0,0,69.568,29.69,0,0,72.56,36.2,35.071,37445.3067,1067.5,74574.5742,37.635,7380.167,34.1,40.275,CH4,
4/29/2020,03:17.0,0,7392.61,116.83,0.193,13.21,27.188,0,59.982,22.53,0.586,1.491,1.398,7403,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.3,140.7,-4.1,56.03,0.84,0.12,0.028,0.025,-0.001,138.4,134.4,130.3,123.5,119.3,114,0,1,0,0,0,69.532,29.69,0,0,72.56,36.259,35.124,37501.8948,1067.5,74605.5375,37.664,7383.159,34.1,40.275,CH4,
4/29/2020,03:20.0,0,7395.61,116.82,0.193,13.2,27.199,0,59.981,22.52,0.586,1.492,1.399,7406,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.3,140.6,-2.2,56.07,0.84,0.125,0.028,0.026,0,138.3,134.4,130.3,123.4,119.2,113.9,0,1,0,0,0,69.559,29.69,0,0,72.56,36.249,35.117,37494.4209,1067.5,74636.5008,37.693,7386.153,34.1,40.275,CH4,
4/29/2020,03:23.0,0,7398.62,116.83,0.193,13.21,27.21,0,59.981,22.53,0.586,1.493,1.397,7409,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.3,140.6,-1,56.11,0.84,0.124,0.027,0.027,0,138.3,134.4,130.3,123.4,119.1,113.9,0,1,0,0,0,69.566,29.69,0,0,72.56,36.216,35.087,37462.3899,1067.5,74668.5318,37.723,7389.145,34.1,40.275,CH4,
