FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,03:26.0,0,7401.61,116.78,0.193,13.19,27.221,0,59.981,22.51,0.586,1.492,1.397,7412,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,140.5,-2.2,56.17,0.83,0.123,0.026,0.026,0,138.2,134.4,130.3,123.4,119,113.8,0,1,0,0,0,69.584,29.69,0,0,72.56,36.233,35.104,37480.5408,1067.5,74699.4951,37.752,7392.141,34.1,40.275,CH4,
4/29/2020,03:29.0,0,7404.61,116.84,0.193,13.21,27.232,0,59.981,22.53,0.586,1.49,1.398,7415,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,140.6,-4.4,56.21,0.84,0.123,0.026,0.027,0,138.2,134.4,130.3,123.3,119.1,113.9,0,1,0,0,0,69.59,29.69,0,0,72.56,36.259,35.127,37505.0979,1067.5,74730.4584,37.781,7395.132,34.1,40.275,CH4,
4/29/2020,03:32.0,0,7407.61,116.82,0.193,13.2,27.243,0,59.982,22.52,0.586,1.489,1.398,7418,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,140.6,-7.8,56.25,0.84,0.128,0.025,0.029,0,138.2,134.4,130.3,123.3,119.2,113.7,0,1,0,0,0,69.552,29.69,0,0,72.56,36.206,35.081,37455.9837,1067.5,74761.4217,37.81,7398.131,34.1,40.275,CH4,
4/29/2020,03:35.0,0,7410.62,116.74,0.193,13.18,27.254,0,59.983,22.49,0.586,1.492,1.397,7421,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,140.5,-11.3,56.29,0.83,0.127,0.024,0.029,0,138.3,134.4,130.4,123.3,119.1,113.6,0,1,0,0,0,69.516,29.69,0,0,72.56,36.253,35.12,37497.624,1067.5,74793.4527,37.84,7401.12,34.1,40.275,CH4,
4/29/2020,03:38.0,0,7413.61,116.78,0.193,13.19,27.265,0,59.985,22.5,0.586,1.491,1.397,7424,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.3,140.5,-16.2,56.33,0.83,0.127,0.024,0.027,0,138.3,134.4,130.3,123.4,119.2,113.7,0,1,0,0,0,69.545,29.69,0,0,72.56,36.236,35.104,37480.5408,1067.5,74823.3483,37.868,7404.115,34.1,40.275,CH4,
4/29/2020,03:41.0,0,7416.62,116.79,0.193,13.19,27.276,0,59.989,22.51,0.586,1.491,1.398,7427,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,140.5,-19.3,56.37,0.84,0.125,0.023,0.026,0,138.3,134.4,130.3,123.4,119.1,113.5,0,1,0,0,0,69.557,29.69,0,0,72.56,36.259,35.134,37512.5718,1067.5,74855.3793,37.898,7407.106,34.1,40.275,CH4,
4/29/2020,03:44.0,0,7419.61,116.86,0.193,13.21,27.287,0,59.992,22.54,0.586,1.489,1.399,7430,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,140.6,-20.6,56.41,0.83,0.124,0.023,0.029,0,138.3,134.4,130.3,123.5,119.3,113.5,0,1,0,0,0,69.568,29.69,0,0,72.56,36.233,35.104,37480.5408,1067.5,74886.3426,37.927,7410.098,34.1,40.275,CH4,
4/29/2020,03:47.0,0,7422.61,116.88,0.193,13.22,27.298,0,59.993,22.55,0.586,1.49,1.399,7433,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,140.6,-22.3,56.45,0.84,0.123,0.023,0.029,0,138.3,134.4,130.3,123.5,119.2,113.9,0,1,0,0,0,69.534,29.69,0,0,72.56,36.269,35.14,37518.978,1067.5,74917.3059,37.956,7413.097,34.1,40.275,CH4,
4/29/2020,03:50.0,0,7425.62,116.87,0.193,13.21,27.309,0,59.995,22.54,0.586,1.493,1.398,7436,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.3,140.5,-23.5,56.49,0.83,0.128,0.023,0.03,0,138.3,134.4,130.3,123.5,119.2,113.5,0,1,0,0,0,69.538,29.69,0,0,72.56,36.223,35.091,37466.6607,1067.5,74948.2692,37.985,7416.089,34.1,40.275,CH4,
4/29/2020,03:53.0,0,7428.61,116.85,0.193,13.21,27.32,0,59.992,22.53,0.586,1.49,1.398,7439,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,140.5,-23.4,56.55,0.83,0.126,0.023,0.028,0,138.3,134.4,130.3,123.5,119.2,114.1,0,1,0,0,0,69.574,29.68,0,0,72.56,36.216,35.084,37459.1868,1067.5,74980.3002,38.015,7419.083,34.1,40.275,CH4,
4/29/2020,03:56.0,0,7431.61,116.8,0.193,13.19,27.331,0,59.994,22.51,0.586,1.491,1.397,7442,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.3,140.6,-25,56.57,0.83,0.126,0.023,0.029,0,138.3,134.4,130.3,123.5,119.2,114.2,0,1,0,0,0,69.521,29.69,0,0,72.56,36.259,35.127,37505.0979,1067.5,75011.2635,38.044,7422.075,34.1,40.275,CH4,
4/29/2020,03:59.0,0,7434.61,116.87,0.193,13.21,27.342,0,59.996,22.54,0.586,1.491,1.397,7445,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,140.5,-25.1,56.63,0.84,0.124,0.023,0.03,0,138.2,134.3,130.3,123.5,119.1,113.7,0,1,0,0,0,69.527,29.68,0,0,72.56,36.239,35.107,37483.7439,1067.5,75042.2268,38.073,7425.068,34.1,40.275,CH4,
4/29/2020,04:02.0,0,7437.61,116.83,0.193,13.2,27.353,0,59.998,22.52,0.586,1.491,1.397,7448,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,140.5,-26,56.67,0.84,0.129,0.024,0.027,0,138.2,134.3,130.3,123.4,119.2,113.8,0,1,0,0,0,69.532,29.69,0,0,72.56,36.177,35.051,37423.9527,1067.5,75073.1901,38.102,7428.062,34.1,40.275,CH4,
4/29/2020,04:05.0,0,7440.61,116.82,0.193,13.2,27.364,0,59.999,22.52,0.586,1.49,1.397,7451,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,140.5,-26,56.71,0.83,0.128,0.023,0.026,0,138.2,134.3,130.4,123.4,119.3,113.8,0,1,0,0,0,69.48,29.69,0,0,72.56,36.319,35.19,37572.363,1067.5,75104.1534,38.131,7431.057,34.1,40.275,CH4,
4/29/2020,04:08.0,0,7443.61,116.85,0.193,13.21,27.375,0,59.999,22.53,0.586,1.492,1.397,7454,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,140.5,-25.6,56.75,0.84,0.127,0.024,0.027,0,138.2,134.3,130.4,123.5,119.2,113.4,0,1,0,0,0,69.498,29.69,0,0,72.56,36.239,35.107,37483.7439,1067.5,75136.1844,38.161,7434.052,34.1,40.275,CH4,
4/29/2020,04:11.0,0,7446.62,116.78,0.193,13.19,27.386,0,59.995,22.5,0.586,1.493,1.398,7457,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,140.4,-25.4,56.79,0.83,0.125,0.024,0.027,0,138.2,134.3,130.4,123.5,119.2,113.7,0,1,0,0,0,69.457,29.69,0,0,72.56,36.213,35.084,37459.1868,1067.5,75167.1477,38.19,7437.043,34.1,40.275,CH4,
4/29/2020,04:14.0,0,7449.62,116.84,0.193,13.2,27.397,0,59.995,22.53,0.586,1.491,1.398,7460,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.1,70.3,140.4,-25.7,56.83,0.83,0.124,0.024,0.029,0,138.2,134.3,130.4,123.4,119.1,114,0,1,0,0,0,69.498,29.69,0,0,72.56,36.243,35.117,37494.4209,1067.5,75198.111,38.219,7440.037,34.1,40.275,CH4,
4/29/2020,04:17.0,0,7452.62,116.86,0.193,13.21,27.408,0,59.996,22.53,0.586,1.491,1.398,7463,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.1,70.3,140.4,-25.1,56.87,0.83,0.124,0.025,0.026,0,138.2,134.3,130.4,123.4,119.1,113.9,0,1,0,0,0,69.514,29.69,0,0,72.56,36.216,35.087,37462.3899,1067.5,75229.0743,38.248,7443.034,34.1,40.275,CH4,
4/29/2020,04:20.0,0,7455.62,116.91,0.193,13.22,27.419,0,59.996,22.56,0.586,1.49,1.398,7466,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.1,70.3,140.5,-24.6,56.91,0.83,0.127,0.024,0.028,0,138.2,134.3,130.4,123.4,119.1,113.5,0,1,0,0,0,69.491,29.69,0,0,72.56,36.253,35.124,37501.8948,1067.5,75260.0376,38.277,7446.034,34.1,40.275,CH4,
4/29/2020,04:23.0,0,7458.62,116.91,0.193,13.22,27.43,0,59.994,22.56,0.586,1.491,1.398,7469,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,140.4,-23.9,56.95,0.83,0.126,0.024,0.029,0,138.2,134.3,130.4,123.4,119.2,113.9,0,1,0,0,0,69.44,29.69,0,0,72.56,36.187,35.061,37434.6297,1067.5,75291.0009,38.306,7449.021,34.1,40.275,CH4,
4/29/2020,04:26.0,0,7461.61,116.79,0.193,13.19,27.441,0,59.994,22.51,0.586,1.491,1.398,7472,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,140.4,-22.9,56.99,0.84,0.125,0.024,0.027,0,138.3,134.4,130.4,123.4,119.3,113.7,0,1,0,0,0,69.457,29.69,0,0,72.56,36.256,35.127,37505.0979,1067.5,75323.0319,38.336,7452.012,34.1,40.275,CH4,
4/29/2020,04:29.0,0,7464.62,116.87,0.193,13.21,27.452,0,59.99,22.54,0.586,1.491,1.398,7475,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,140.4,-21.8,57.05,0.84,0.124,0.024,0.028,0,138.2,134.3,130.4,123.5,119.3,113.5,0,1,0,0,0,69.462,29.69,0,0,72.56,36.253,35.124,37501.8948,1067.5,75353.9952,38.365,7455.004,34.1,40.275,CH4,
4/29/2020,04:32.0,0,7467.61,116.79,0.193,13.19,27.463,0,59.986,22.51,0.586,1.493,1.397,7478,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.3,140.3,-19.7,57.09,0.84,0.127,0.026,0.027,0,138.2,134.3,130.4,123.4,119.4,114,0,1,0,0,0,69.457,29.69,0,0,72.56,36.269,35.14,37518.978,1067.5,75384.9585,38.394,7458.002,34.1,40.275,CH4,
4/29/2020,04:35.0,0,7470.61,116.85,0.193,13.21,27.474,0,59.982,22.54,0.586,1.495,1.398,7481,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,140.3,-16.5,57.13,0.84,0.127,0.026,0.026,0,138,134.3,130.4,123.4,119.3,113.9,0,1,0,0,0,69.451,29.68,0,0,72.56,36.239,35.107,37483.7439,1067.5,75415.9218,38.423,7460.994,34.1,40.275,CH4,
4/29/2020,04:38.0,0,7473.61,116.88,0.193,13.22,27.485,0,59.982,22.55,0.586,1.49,1.398,7484,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.3,140.3,-11.9,57.17,0.83,0.124,0.027,0.025,0,138,134.3,130.4,123.4,119.3,113.9,0,1,0,0,0,69.381,29.69,0,0,72.56,36.239,35.107,37483.7439,1067.5,75447.9528,38.453,7463.991,34.1,40.275,CH4,
4/29/2020,04:41.0,0,7476.62,116.85,0.193,13.21,27.496,0,59.98,22.54,0.586,1.493,1.398,7487,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,140.4,-7.3,57.21,0.84,0.122,0.027,0.024,0,138.1,134.3,130.4,123.4,119.2,113.9,0,1,0,0,0,69.404,29.69,0,0,72.56,36.23,35.097,37473.0669,1067.5,75478.9161,38.482,7466.983,34.1,40.275,CH4,
4/29/2020,04:44.0,0,7479.61,116.89,0.193,13.22,27.507,0,59.979,22.55,0.586,1.493,1.398,7490,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,140.4,-4,57.25,0.84,0.121,0.027,0.025,0,138,134.3,130.4,123.4,119.1,114,0,1,0,0,0,69.381,29.69,0,0,72.56,36.239,35.107,37483.7439,1067.5,75509.8794,38.511,7469.978,34.1,40.275,CH4,
4/29/2020,04:47.0,0,7482.61,116.8,0.193,13.2,27.518,0,59.98,22.52,0.586,1.493,1.398,7493,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.1,70.3,140.3,-2,57.29,0.83,0.119,0.027,0.024,0,138.1,134.3,130.4,123.4,118.9,113.6,0,1,0,0,0,69.388,29.69,0,0,72.56,36.249,35.117,37494.4209,1067.5,75540.8427,38.54,7472.971,34.1,40.275,CH4,
4/29/2020,04:50.0,0,7485.62,116.84,0.193,13.21,27.529,0,59.981,22.53,0.586,1.491,1.397,7496,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,140.3,-0.9,57.33,0.83,0.126,0.027,0.025,0,138.2,134.3,130.4,123.4,119.1,113.9,0,1,0,0,0,69.381,29.69,0,0,72.56,36.223,35.091,37466.6607,1067.5,75571.806,38.569,7475.966,34.1,40.275,CH4,
4/29/2020,04:53.0,0,7488.61,116.85,0.193,13.21,27.54,0,59.982,22.54,0.586,1.492,1.397,7499,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,140.3,-3.1,57.37,0.82,0.124,0.026,0.027,0,138.2,134.3,130.4,123.5,119.1,113.9,0,1,0,0,0,69.376,29.69,0,0,72.56,36.256,35.124,37501.8948,1067.5,75602.7693,38.598,7478.963,34.1,40.275,CH4,
4/29/2020,04:56.0,0,7491.62,116.84,0.193,13.21,27.551,0,59.981,22.53,0.586,1.49,1.398,7502,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70,70.3,140.3,-5.3,57.41,0.83,0.122,0.025,0.026,0,138,134.2,130.4,123.4,119.1,113.7,0,1,0,0,0,69.381,29.69,0,0,72.56,36.19,35.064,37437.8328,1067.5,75634.8003,38.628,7481.953,34.1,40.275,CH4,
4/29/2020,04:59.0,0,7494.62,116.86,0.193,13.21,27.562,0,59.979,22.54,0.586,1.49,1.398,7505,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.1,70.3,140.3,-8.8,57.45,0.84,0.122,0.024,0.029,0,138.1,134.3,130.4,123.4,119.3,113.9,0,1,0,0,0,69.347,29.69,0,0,72.56,36.21,35.081,37455.9837,1067.5,75665.7636,38.657,7484.95,34.1,40.275,CH4,
4/29/2020,05:02.0,0,7497.62,116.82,0.193,13.2,27.573,0,59.979,22.53,0.586,1.491,1.397,7508,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,140.3,-12.9,57.5,0.83,0.127,0.024,0.028,0,138,134.2,130.4,123.5,119.2,114,0,1,0,0,0,69.376,29.69,0,0,72.56,36.236,35.104,37480.5408,1067.5,75696.7269,38.686,7487.943,34.1,40.275,CH4,
4/29/2020,05:05.0,0,7500.62,116.81,0.193,13.2,27.584,0,59.978,22.52,0.586,1.492,1.397,7511,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.6,70.3,140.3,-18.6,57.55,0.84,0.128,0.024,0.028,0,138,134.3,130.4,123.5,119.2,114.1,0,1,0,0,0,69.341,29.69,0,0,72.56,36.256,35.124,37501.8948,1067.5,75727.6902,38.715,7490.938,34.1,40.275,CH4,
4/29/2020,05:08.0,0,7503.62,116.78,0.193,13.19,27.595,0,59.979,22.51,0.586,1.492,1.398,7514,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.3,140.3,-22.5,57.59,0.84,0.127,0.023,0.028,0,138,134.3,130.4,123.4,119.2,114.2,0,1,0,0,0,69.341,29.69,0,0,72.56,36.216,35.087,37462.3899,1067.5,75758.6535,38.744,7493.936,34.1,40.275,CH4,
4/29/2020,05:11.0,0,7506.62,116.8,0.193,13.2,27.606,0,59.98,22.52,0.586,1.49,1.398,7517,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,140.3,-24,57.63,0.83,0.125,0.023,0.029,0,138,134.3,130.4,123.5,119,113.9,0,1,0,0,0,69.336,29.69,0,0,72.56,36.216,35.087,37462.3899,1067.5,75790.6845,38.774,7496.921,34.1,40.275,CH4,
4/29/2020,05:14.0,0,7509.61,116.84,0.193,13.21,27.617,0,59.981,22.53,0.586,1.496,1.398,7520,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,140.2,-25.5,57.67,0.84,0.125,0.023,0.027,0,138.1,134.3,130.4,123.5,118.9,113.8,0,1,0,0,0,69.347,29.69,0,0,72.56,36.203,35.074,37448.5098,1067.5,75821.6478,38.803,7499.917,34.1,40.275,CH4,
4/29/2020,05:17.0,0,7512.62,116.77,0.193,13.19,27.628,0,59.979,22.5,0.586,1.491,1.398,7523,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.3,140.2,-23.2,57.71,0.83,0.129,0.024,0.028,0,138.2,134.3,130.4,123.5,119.2,113.7,0,1,0,0,0,69.365,29.69,0,0,72.56,36.223,35.094,37469.8638,1067.5,75852.6111,38.832,7502.911,34.1,40.275,CH4,
4/29/2020,05:20.0,0,7515.62,116.79,0.193,13.2,27.639,0,59.976,22.52,0.586,1.49,1.398,7526,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.3,140.2,-20.6,57.75,0.84,0.126,0.025,0.026,0,138.1,134.2,130.3,123.5,119.2,113.9,0,1,0,0,0,69.336,29.69,0,0,72.56,36.206,35.081,37455.9837,1067.5,75883.5744,38.861,7505.907,34.1,40.275,CH4,
4/29/2020,05:23.0,0,7518.62,116.83,0.193,13.21,27.65,0,59.976,22.53,0.586,1.496,1.398,7529,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,140.2,-16.5,57.79,0.84,0.124,0.026,0.025,0,138,134.2,130.4,123.4,119.3,113.9,0,1,0,0,0,69.341,29.69,0,0,72.56,36.239,35.111,37488.0147,1067.5,75914.5377,38.89,7508.899,34.1,40.275,CH4,
4/29/2020,05:26.0,0,7521.61,116.84,0.193,13.21,27.661,0,59.976,22.53,0.586,1.493,1.398,7532,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,140.2,-10.4,57.83,0.83,0.123,0.027,0.025,0.001,138,134.3,130.4,123.4,119.4,114,0,1,0,0,0,69.341,29.69,0,0,72.56,36.246,35.117,37494.4209,1067.5,75945.501,38.919,7511.896,34.1,40.275,CH4,
4/29/2020,05:29.0,0,7524.61,116.84,0.193,13.21,27.672,0,59.976,22.54,0.586,1.491,1.398,7535,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,140.2,-5,57.87,0.84,0.121,0.026,0.026,-0.001,137.9,134.3,130.4,123.4,119.2,113.8,0,1,0,0,0,69.329,29.69,0,0,72.56,36.203,35.074,37448.5098,1067.5,75977.532,38.949,7514.886,34.1,40.275,CH4,
4/29/2020,05:32.0,0,7527.61,116.77,0.193,13.19,27.683,0,59.977,22.51,0.586,1.49,1.399,7538,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,140.2,-2.5,57.91,0.84,0.12,0.028,0.025,0,138,134.3,130.4,123.5,119,114,0,1,0,0,0,69.313,29.69,0,0,72.56,36.236,35.107,37483.7439,1067.5,76008.4953,38.978,7517.88,34.1,40.275,CH4,
4/29/2020,05:35.0,0,7530.62,116.77,0.193,13.19,27.694,0,59.976,22.5,0.586,1.489,1.398,7541,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.3,140.2,-1.2,57.95,0.84,0.124,0.027,0.026,0,138,134.3,130.4,123.5,119.2,114,0,1,0,0,0,69.289,29.69,0,0,72.56,36.233,35.104,37480.5408,1067.5,76039.4586,39.007,7520.875,34.1,40.275,CH4,
4/29/2020,05:38.0,0,7533.62,116.8,0.193,13.2,27.705,0,59.977,22.52,0.586,1.493,1.398,7544,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,140.2,-3.7,58,0.84,0.123,0.025,0.026,0,138,134.3,130.4,123.5,119.2,114.3,0,1,0,0,0,69.323,29.69,0,0,72.56,36.286,35.154,37533.9258,1067.5,76070.4219,39.036,7523.867,34.1,40.275,CH4,
4/29/2020,05:41.0,0,7536.61,116.81,0.193,13.2,27.716,0,59.978,22.52,0.586,1.489,1.398,7547,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,140.2,-6.8,58.05,0.83,0.124,0.025,0.026,0,138,134.2,130.3,123.5,119.1,114.1,0,1,0,0,0,69.277,29.68,0,0,72.56,36.226,35.094,37469.8638,1067.5,76102.4529,39.066,7526.864,34.1,40.275,CH4,
4/29/2020,05:44.0,0,7539.62,116.89,0.193,13.22,27.727,0,59.979,22.56,0.586,1.495,1.397,7550,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.3,140.1,-11.1,58.09,0.84,0.122,0.025,0.027,0,138,134.2,130.4,123.5,119.2,114.1,0,1,0,0,0,69.313,29.68,0,0,72.56,36.22,35.091,37466.6607,1067.5,76133.4162,39.095,7529.856,34.1,40.275,CH4,
4/29/2020,05:47.0,0,7542.62,116.83,0.193,13.21,27.738,0,59.978,22.53,0.586,1.491,1.397,7553,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,140.1,-16.5,58.13,0.83,0.129,0.024,0.03,0,138,134.2,130.4,123.5,119.3,113.9,0,1,0,0,0,69.305,29.69,0,0,72.56,36.239,35.111,37488.0147,1067.5,76164.3795,39.124,7532.847,34.1,40.275,CH4,
4/29/2020,05:50.0,0,7545.62,116.88,0.193,13.22,27.749,0,59.98,22.55,0.586,1.493,1.397,7556,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.3,140.1,-20.9,58.17,0.83,0.128,0.024,0.03,0,138,134.3,130.4,123.5,119.3,114.1,0,1,0,0,0,69.318,29.69,0,0,72.56,36.243,35.114,37491.2178,1067.5,76195.3428,39.153,7535.842,34.1,40.275,CH4,
4/29/2020,05:53.0,0,7548.62,116.78,0.193,13.19,27.76,0,59.983,22.51,0.586,1.49,1.397,7559,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,140.1,-23.5,58.21,0.84,0.127,0.023,0.028,0,138,134.3,130.4,123.4,119.3,114.2,0,1,0,0,0,69.313,29.69,0,0,72.56,36.253,35.124,37501.8948,1067.5,76226.3061,39.182,7538.836,34.1,40.275,CH4,
4/29/2020,05:56.0,0,7551.62,116.85,0.193,13.21,27.771,0,59.986,22.54,0.586,1.493,1.397,7562,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,140.1,-24.9,58.25,0.84,0.125,0.023,0.026,0,137.9,134.2,130.4,123.4,119.2,114,0,1,0,0,0,69.277,29.69,0,0,72.56,36.256,35.127,37505.0979,1067.5,76258.3371,39.212,7541.835,34.1,40.275,CH4,
4/29/2020,05:59.0,0,7554.62,116.84,0.193,13.21,27.782,0,59.989,22.53,0.586,1.491,1.397,7565,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,140.1,-26.2,58.29,0.84,0.123,0.024,0.029,-0.001,138,134.2,130.5,123.4,119.2,114,0,1,0,0,0,69.277,29.69,0,0,72.56,36.226,35.097,37473.0669,1067.5,76289.3004,39.241,7544.824,34.1,40.275,CH4,
4/29/2020,06:02.0,0,7557.62,116.81,0.193,13.2,27.793,0,59.988,22.52,0.586,1.49,1.397,7568,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,140.1,-25.2,58.33,0.84,0.128,0.024,0.028,-0.001,138,134.1,130.4,123.4,119.1,114,0,1,0,0,0,69.26,29.69,0,0,72.56,36.243,35.114,37491.2178,1067.5,76320.2637,39.27,7547.816,34.1,40.275,CH4,
4/29/2020,06:05.0,0,7560.61,116.86,0.193,13.21,27.804,0,59.988,22.54,0.586,1.492,1.398,7571,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.3,140.1,-23.3,58.37,0.84,0.127,0.025,0.027,0,138,134.2,130.5,123.5,119.1,114,0,1,0,0,0,69.266,29.69,0,0,72.56,36.22,35.094,37469.8638,1067.5,76351.227,39.299,7550.81,34.1,40.275,CH4,
4/29/2020,06:08.0,0,7563.62,116.81,0.193,13.2,27.815,0,59.99,22.52,0.586,1.491,1.398,7574,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.4,70.3,140.1,-21.6,58.42,0.84,0.124,0.025,0.024,0,138,134.2,130.4,123.4,119.2,113.7,0,1,0,0,0,69.271,29.69,0,0,72.56,36.253,35.124,37501.8948,1067.5,76382.1903,39.328,7553.802,34.1,40.275,CH4,
4/29/2020,06:11.0,0,7566.61,116.85,0.193,13.21,27.827,0,59.99,22.53,0.586,1.491,1.398,7577,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,140.1,-19.4,58.46,0.83,0.123,0.025,0.028,0,138,134.2,130.4,123.5,119.3,113.8,0,1,0,0,0,69.3,29.69,0,0,72.56,36.167,35.044,37416.4788,1067.5,76413.1536,39.357,7556.799,34.1,40.275,CH4,
4/29/2020,06:14.0,0,7569.62,116.84,0.193,13.21,27.838,0,59.992,22.53,0.586,1.49,1.398,7580,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.3,140.1,-17.3,58.5,0.84,0.121,0.026,0.026,0,137.9,134.2,130.4,123.4,119.3,114,0,1,0,0,0,69.318,29.69,0,0,72.56,36.2,35.074,37448.5098,1067.5,76445.1846,39.387,7559.79,34.1,40.275,CH4,
4/29/2020,06:17.0,0,7572.61,116.8,0.193,13.2,27.849,0,59.994,22.51,0.586,1.492,1.397,7583,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,140.1,-14.3,58.55,0.83,0.126,0.026,0.025,0,137.9,134.1,130.3,123.5,119.2,114,0,1,0,0,0,69.313,29.69,0,0,72.56,36.226,35.094,37469.8638,1067.5,76476.1479,39.416,7562.783,34.1,40.275,CH4,
4/29/2020,06:20.0,0,7575.61,116.85,0.193,13.21,27.86,0,59.997,22.53,0.586,1.49,1.398,7586,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,140.1,-13.7,58.59,0.84,0.125,0.027,0.025,0,137.9,134.2,130.4,123.5,119.3,114,0,1,0,0,0,69.284,29.69,0,0,72.56,36.22,35.091,37466.6607,1067.5,76507.1112,39.445,7565.776,34.1,40.275,CH4,
4/29/2020,06:23.0,0,7578.61,116.8,0.193,13.19,27.871,0,60.001,22.51,0.586,1.489,1.398,7589,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.3,140.1,-13,58.63,0.84,0.124,0.026,0.023,0,138,134.2,130.4,123.5,119.2,114,0,1,0,0,0,69.284,29.69,0,0,72.56,36.243,35.114,37491.2178,1067.5,76538.0745,39.474,7568.769,34.1,40.275,CH4,
4/29/2020,06:26.0,0,7581.61,116.9,0.193,13.22,27.882,0,60.004,22.55,0.586,1.492,1.397,7592,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,140.1,-13.4,58.67,0.83,0.122,0.026,0.027,0,137.9,134.1,130.4,123.5,119.1,114.1,0,1,0,0,0,69.313,29.69,0,0,72.56,36.23,35.101,37477.3377,1067.5,76570.1055,39.504,7571.764,34.1,40.275,CH4,
4/29/2020,06:29.0,0,7584.61,116.88,0.193,13.21,27.893,0,60.005,22.54,0.586,1.494,1.397,7595,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.3,140.1,-13.8,58.71,0.84,0.121,0.027,0.027,0,138,134.1,130.4,123.5,119.2,114.3,0,1,0,0,0,69.329,29.69,0,0,72.56,36.223,35.094,37469.8638,1067.5,76601.0688,39.533,7574.755,34.1,40.275,CH4,
4/29/2020,06:32.0,0,7587.62,116.84,0.193,13.2,27.904,0,60.006,22.53,0.586,1.494,1.398,7598,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,140.1,-14.7,58.75,0.83,0.126,0.026,0.025,0,138,134.1,130.4,123.5,119.3,113.6,0,1,0,0,0,69.329,29.69,0,0,72.56,36.21,35.081,37455.9837,1067.5,76632.0321,39.562,7577.75,34.1,40.275,CH4,
4/29/2020,06:35.0,0,7590.61,116.91,0.193,13.22,27.915,0,60.004,22.56,0.586,1.493,1.398,7601,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.3,140.1,-14.3,58.79,0.83,0.124,0.026,0.024,0,138,134.2,130.5,123.5,119.2,114,0,1,0,0,0,69.3,29.69,0,0,72.56,36.23,35.101,37477.3377,1067.5,76662.9954,39.591,7580.744,34.1,40.275,CH4,
4/29/2020,06:38.0,0,7593.61,116.82,0.193,13.2,27.926,0,60.003,22.52,0.586,1.493,1.397,7604,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,140.1,-15.5,58.83,0.83,0.123,0.026,0.025,0,137.9,134.1,130.4,123.5,119.3,114,0,1,0,0,0,69.271,29.69,0,0,72.56,36.239,35.111,37488.0147,1067.5,76693.9587,39.62,7583.742,34.1,40.275,CH4,
4/29/2020,06:41.0,0,7596.62,116.84,0.193,13.2,27.937,0,60.004,22.53,0.586,1.491,1.398,7607,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.3,140.1,-16.7,58.88,0.84,0.122,0.025,0.026,0,137.9,134.2,130.4,123.5,119.3,114,0,1,0,0,0,69.284,29.69,0,0,72.56,36.2,35.071,37445.3067,1067.5,76724.922,39.649,7586.738,34.1,40.275,CH4,
4/29/2020,06:44.0,0,7599.62,116.79,0.193,13.19,27.948,0,60.007,22.5,0.586,1.491,1.397,7610,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,139.9,-17.2,58.92,0.84,0.127,0.026,0.026,0,137.9,134.1,130.4,123.4,119.3,114,0,1,0,0,0,69.271,29.69,0,0,72.56,36.233,35.104,37480.5408,1067.5,76756.953,39.679,7589.73,34.1,40.275,CH4,
4/29/2020,06:47.0,0,7602.62,116.9,0.193,13.22,27.959,0,60.009,22.55,0.586,1.489,1.398,7613,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,140.1,-18.4,58.96,0.84,0.126,0.025,0.027,0,137.9,134.1,130.4,123.5,119.4,114.1,0,1,0,0,0,69.284,29.69,0,0,72.56,36.203,35.077,37451.7129,1067.5,76787.9163,39.708,7592.724,34.1,40.275,CH4,
4/29/2020,06:50.0,0,7605.62,116.92,0.193,13.23,27.97,0,60.008,22.56,0.586,1.489,1.401,7616,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,140.1,-18.8,59,0.84,0.125,0.025,0.025,0,137.9,134.1,130.4,123.5,119.3,114,0,1,0,0,0,69.295,29.69,0,0,72.56,36.236,35.107,37483.7439,1067.5,76818.8796,39.737,7595.718,34.1,40.275,CH4,
4/29/2020,06:53.0,0,7608.62,116.82,0.193,13.2,27.981,0,60.009,22.52,0.586,1.492,1.398,7619,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.3,140,-21,59.05,0.84,0.124,0.025,0.025,0,137.9,134.1,130.4,123.5,119.4,114.2,0,1,0,0,0,69.313,29.69,0,0,72.56,36.226,35.097,37473.0669,1067.5,76849.8429,39.766,7598.711,34.1,40.275,CH4,
4/29/2020,06:56.0,0,7611.62,116.87,0.193,13.21,27.992,0,60.014,22.54,0.586,1.491,1.398,7622,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,140.1,-22.7,59.09,0.84,0.123,0.025,0.028,0,137.9,134.1,130.5,123.5,119.4,114.1,0,1,0,0,0,69.248,29.69,0,0,72.56,36.21,35.081,37455.9837,1067.5,76880.8062,39.795,7601.706,34.1,40.275,CH4,
4/29/2020,06:59.0,0,7614.62,116.88,0.193,13.22,28.003,0,60.017,22.54,0.586,1.491,1.398,7625,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,140.1,-23.7,59.13,0.84,0.129,0.024,0.027,0,137.9,134.1,130.5,123.5,119.4,114.1,0,1,0,0,0,69.284,29.69,0,0,72.56,36.193,35.064,37437.8328,1067.5,76912.8372,39.825,7604.697,34.1,40.275,CH4,
4/29/2020,07:02.0,0,7617.62,116.88,0.193,13.21,28.014,0,60.021,22.54,0.586,1.493,1.398,7628,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,140,-26.6,59.17,0.85,0.129,0.024,0.028,0,137.9,134.1,130.5,123.5,119.3,113.9,0,1,0,0,0,69.242,29.69,0,0,72.56,36.216,35.087,37462.3899,1067.5,76943.8005,39.854,7607.694,34.1,40.275,CH4,
4/29/2020,07:05.0,0,7620.62,116.91,0.193,13.22,28.025,0,60.021,22.55,0.586,1.492,1.398,7631,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,139.9,-24.9,59.21,0.83,0.127,0.024,0.029,0,137.9,134.1,130.5,123.5,119.3,113.8,0,1,0,0,0,69.26,29.69,0,0,72.56,36.249,35.12,37497.624,1067.5,76974.7638,39.883,7610.685,34.1,40.275,CH4,
4/29/2020,07:08.0,0,7623.61,116.86,0.193,13.21,28.036,0,60.024,22.53,0.586,1.491,1.398,7634,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,139.9,-23.6,59.25,0.83,0.125,0.023,0.029,0,137.9,134.1,130.5,123.5,119.3,113.9,0,1,0,0,0,69.232,29.69,0,0,72.56,36.223,35.097,37473.0669,1067.5,77005.7271,39.912,7613.679,34.1,40.275,CH4,
4/29/2020,07:11.0,0,7626.61,116.88,0.193,13.21,28.047,0,60.024,22.54,0.586,1.49,1.398,7637,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,139.9,-20.7,59.3,0.83,0.123,0.024,0.027,0,137.9,134.1,130.5,123.5,119.2,114,0,1,0,0,0,69.255,29.69,0,0,72.56,36.216,35.087,37462.3899,1067.5,77036.6904,39.941,7616.675,34.1,40.275,CH4,
4/29/2020,07:14.0,0,7629.62,116.79,0.193,13.19,28.058,0,60.023,22.5,0.586,1.49,1.398,7640,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.3,139.9,-15,59.34,0.83,0.129,0.025,0.028,0,137.9,134.1,130.4,123.5,119.2,114.3,0,1,0,0,0,69.219,29.69,0,0,72.56,36.239,35.107,37483.7439,1067.5,77067.6537,39.97,7619.667,34.1,40.275,CH4,
4/29/2020,07:17.0,0,7632.62,116.88,0.193,13.21,28.069,0,60.021,22.54,0.586,1.489,1.398,7643,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,139.9,-9.3,59.38,0.83,0.126,0.025,0.026,0,137.9,134.1,130.4,123.5,119.1,114.3,0,1,0,0,0,69.241,29.69,0,0,72.56,36.22,35.091,37466.6607,1067.5,77099.6847,40,7622.661,34.1,40.275,CH4,
4/29/2020,07:20.0,0,7635.62,116.91,0.193,13.22,28.08,0,60.023,22.55,0.586,1.491,1.399,7646,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139.9,-6.4,59.42,0.83,0.125,0.026,0.026,0,137.8,134,130.4,123.5,119.3,114,0,1,0,0,0,69.235,29.69,0,0,72.56,36.253,35.12,37497.624,1067.5,77130.648,40.029,7625.653,34.1,40.275,CH4,
4/29/2020,07:23.0,0,7638.62,116.87,0.193,13.21,28.091,0,60.023,22.53,0.586,1.491,1.399,7649,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,139.8,-3.5,59.46,0.83,0.123,0.026,0.027,0,137.9,134,130.4,123.6,119.3,114.1,0,1,0,0,0,69.212,29.69,0,0,72.56,36.183,35.054,37427.1558,1067.5,77161.6113,40.058,7628.648,34.1,40.275,CH4,
4/29/2020,07:26.0,0,7641.62,116.89,0.193,13.22,28.102,0,60.026,22.54,0.586,1.491,1.399,7652,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,139.9,-1.1,59.5,0.83,0.121,0.027,0.025,0,137.8,134,130.4,123.6,119.1,114.3,0,1,0,0,0,69.181,29.68,0,0,72.56,36.236,35.104,37480.5408,1067.5,77192.5746,40.087,7631.645,34.1,40.275,CH4,
4/29/2020,07:29.0,0,7644.62,116.71,0.192,13.17,28.113,0,60.025,22.46,0.586,1.494,1.399,7655,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.3,139.8,-2.1,59.55,0.84,0.125,0.027,0.026,0,137.8,134,130.4,123.6,119.3,114.3,0,1,0,0,0,69.203,29.69,0,0,72.56,36.233,35.104,37480.5408,1067.5,77223.5379,40.116,7634.635,34.1,40.275,CH4,
4/29/2020,07:32.0,0,7647.62,116.72,0.193,13.17,28.124,0,60.021,22.47,0.586,1.492,1.4,7658,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,139.8,-4.4,59.59,0.84,0.125,0.028,0.025,0,137.8,134,130.4,123.5,119.3,114.1,0,1,0,0,0,69.226,29.69,0,0,72.56,36.213,35.084,37459.1868,1067.5,77255.5689,40.146,7637.626,34.1,40.275,CH4,
4/29/2020,07:35.0,0,7650.62,116.86,0.193,13.21,28.135,0,60.017,22.53,0.586,1.494,1.398,7661,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,139.9,-7.8,59.63,0.83,0.125,0.027,0.024,0,137.8,134,130.5,123.5,119.3,114.2,0,1,0,0,0,69.206,29.69,0,0,72.56,36.2,35.071,37445.3067,1067.5,77286.5322,40.175,7640.622,34.1,40.275,CH4,
4/29/2020,07:38.0,0,7653.62,116.86,0.193,13.21,28.146,0,60.019,22.53,0.586,1.491,1.398,7664,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,139.9,-12,59.67,0.84,0.123,0.026,0.025,0,137.7,134,130.5,123.5,119.5,114.4,0,1,0,0,0,69.217,29.69,0,0,72.56,36.187,35.061,37434.6297,1067.5,77317.4955,40.204,7643.614,34.1,40.275,CH4,
4/29/2020,07:41.0,0,7656.61,116.91,0.193,13.22,28.157,0,60.02,22.55,0.586,1.493,1.398,7667,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.6,70.3,139.8,-16,59.71,0.83,0.123,0.025,0.027,0,137.7,134,130.5,123.5,119.4,114.2,0,1,0,0,0,69.241,29.69,0,0,72.56,36.223,35.094,37469.8638,1067.5,77348.4588,40.233,7646.608,34.1,40.275,CH4,
4/29/2020,07:44.0,0,7659.62,116.89,0.193,13.22,28.168,0,60.018,22.55,0.586,1.488,1.398,7670,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.5,70.3,139.8,-19.8,59.75,0.83,0.128,0.026,0.028,0,137.8,134,130.5,123.6,119.4,113.7,0,1,0,0,0,69.217,29.69,0,0,72.56,36.21,35.081,37455.9837,1067.5,77379.4221,40.262,7649.604,34.1,40.275,CH4,
4/29/2020,07:47.0,0,7662.62,116.93,0.193,13.23,28.179,0,60.017,22.56,0.586,1.489,1.399,7673,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,139.8,-23,59.8,0.84,0.126,0.025,0.026,0,137.7,134,130.4,123.6,119.4,114,0,1,0,0,0,69.192,29.69,0,0,72.56,36.203,35.074,37448.5098,1067.5,77410.3854,40.291,7652.594,34.1,40.275,CH4,
4/29/2020,07:50.0,0,7665.61,116.87,0.193,13.21,28.19,0,60.014,22.54,0.586,1.489,1.398,7676,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,139.8,-25.6,59.84,0.84,0.125,0.024,0.027,0,137.7,134,130.4,123.6,119.3,114.1,0,1,0,0,0,69.174,29.69,0,0,72.56,36.233,35.104,37480.5408,1067.5,77441.3487,40.32,7655.589,34.1,40.275,CH4,
4/29/2020,07:53.0,0,7668.62,116.85,0.193,13.21,28.201,0,60.011,22.53,0.586,1.491,1.399,7679,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.1,70.3,139.8,-25.3,59.88,0.84,0.124,0.024,0.027,0,137.8,134,130.4,123.5,119.4,114.3,0,1,0,0,0,69.187,29.69,0,0,72.56,36.203,35.074,37448.5098,1067.5,77473.3797,40.35,7658.582,34.1,40.275,CH4,
4/29/2020,07:56.0,0,7671.62,116.89,0.193,13.22,28.212,0,60.009,22.55,0.586,1.49,1.399,7682,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,139.7,-25.8,59.92,0.84,0.123,0.024,0.028,0,137.8,134,130.5,123.5,119.4,114,0,1,0,0,0,69.187,29.69,0,0,72.56,36.196,35.067,37441.0359,1067.5,77504.343,40.379,7661.576,34.1,40.275,CH4,
4/29/2020,07:59.0,0,7674.61,116.83,0.193,13.2,28.223,0,60.007,22.52,0.586,1.492,1.399,7685,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139.8,-24.4,59.96,0.83,0.129,0.024,0.028,0,137.8,134,130.4,123.5,119.5,113.8,0,1,0,0,0,69.197,29.69,0,0,72.56,36.173,35.044,37416.4788,1067.5,77535.3063,40.408,7664.566,34.1,40.275,CH4,
4/29/2020,08:02.0,0,7677.61,116.86,0.193,13.21,28.234,0,60.007,22.54,0.586,1.493,1.398,7688,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,139.8,-25.3,60,0.83,0.128,0.024,0.027,0,137.8,134,130.5,123.5,119.5,113.8,0,1,0,0,0,69.197,29.68,0,0,72.56,36.223,35.094,37469.8638,1067.5,77566.2696,40.437,7667.562,34.1,40.275,CH4,
4/29/2020,08:05.0,0,7680.62,116.82,0.193,13.2,28.245,0,60.007,22.52,0.586,1.49,1.4,7691,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,139.8,-24.4,60.05,0.83,0.127,0.023,0.027,0,137.7,134,130.5,123.5,119.4,114.2,0,1,0,0,0,69.158,29.69,0,0,72.56,36.196,35.067,37441.0359,1067.5,77597.2329,40.466,7670.555,34.1,40.275,CH4,
4/29/2020,08:08.0,0,7683.62,116.89,0.193,13.22,28.256,0,60.012,22.55,0.586,1.49,1.398,7694,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,139.8,-24,60.09,0.84,0.125,0.023,0.03,0,137.7,134,130.4,123.6,119.3,114.2,0,1,0,0,0,69.187,29.69,0,0,72.56,36.19,35.061,37434.6297,1067.5,77629.2639,40.496,7673.549,34.1,40.275,CH4,
4/29/2020,08:11.0,0,7686.62,116.91,0.193,13.23,28.267,0,60.013,22.56,0.586,1.49,1.398,7697,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.4,70.3,139.8,-22.4,60.13,0.84,0.13,0.024,0.03,0,137.7,134.1,130.5,123.5,119.3,113.7,0,1,0,0,0,69.203,29.68,0,0,72.56,36.19,35.058,37431.4266,1067.5,77659.1595,40.524,7676.549,34.1,40.275,CH4,
4/29/2020,08:14.0,0,7689.62,116.87,0.193,13.21,28.278,0,60.011,22.54,0.586,1.49,1.398,7700,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139.8,-21.2,60.17,0.84,0.129,0.024,0.03,0,137.8,134.1,130.5,123.5,119.3,113.7,0,1,0,0,0,69.21,29.69,0,0,72.56,36.196,35.067,37441.0359,1067.5,77691.1905,40.554,7679.536,34.1,40.275,CH4,
4/29/2020,08:17.0,0,7692.62,116.79,0.193,13.19,28.289,0,60.007,22.51,0.586,1.488,1.398,7703,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139.8,-19.1,60.21,0.83,0.127,0.023,0.029,0,137.8,134,130.5,123.5,119.4,113.7,0,1,0,0,0,69.174,29.69,0,0,72.56,36.187,35.058,37431.4266,1067.5,77722.1538,40.583,7682.529,34.1,40.275,CH4,
4/29/2020,08:20.0,0,7695.61,116.74,0.193,13.18,28.3,0,60.005,22.48,0.586,1.491,1.398,7706,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.3,70.3,139.8,-17,60.26,0.84,0.126,0.024,0.03,0,137.7,134,130.4,123.5,119.3,113.8,0,1,0,0,0,69.181,29.69,0,0,72.56,36.183,35.058,37431.4266,1067.5,77753.1171,40.612,7685.523,34.1,40.275,CH4,
4/29/2020,08:23.0,0,7698.62,116.8,0.193,13.2,28.311,0,60.001,22.51,0.586,1.489,1.399,7709,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,139.8,-17.3,60.3,0.84,0.125,0.023,0.028,0,137.7,134,130.5,123.5,119.4,114,0,1,0,0,0,69.169,29.69,0,0,72.56,36.196,35.071,37445.3067,1067.5,77784.0804,40.641,7688.518,34.1,40.275,CH4,
4/29/2020,08:26.0,0,7701.61,116.82,0.193,13.2,28.322,0,60,22.52,0.586,1.494,1.398,7712,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.4,70.3,139.8,-17.1,60.34,0.84,0.123,0.024,0.029,0,137.7,134,130.4,123.5,119.3,113.8,0,1,0,0,0,69.178,29.69,0,0,72.56,36.22,35.087,37462.3899,1067.5,77815.0437,40.67,7691.511,34.1,40.275,CH4,
4/29/2020,08:29.0,0,7704.61,116.78,0.193,13.19,28.333,0,59.996,22.51,0.586,1.491,1.399,7715,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.3,70.3,139.7,-18.3,60.38,0.85,0.128,0.024,0.03,0,137.7,133.9,130.5,123.6,119.3,113.8,0,1,0,0,0,69.224,29.68,0,0,72.56,36.203,35.071,37445.3067,1067.5,77847.0747,40.7,7694.506,34.1,40.275,CH4,
4/29/2020,08:32.0,0,7707.62,116.86,0.193,13.22,28.344,0,59.992,22.54,0.586,1.49,1.399,7718,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.2,70.3,139.7,-19.4,60.42,0.84,0.127,0.024,0.029,0,137.6,133.9,130.4,123.5,119.3,114.1,0,1,0,0,0,69.154,29.69,0,0,72.56,36.226,35.094,37469.8638,1067.5,77878.038,40.729,7697.498,34.1,40.275,CH4,
4/29/2020,08:35.0,0,7710.61,116.75,0.193,13.19,28.355,0,59.987,22.5,0.586,1.492,1.398,7721,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139.7,-21.8,60.46,0.83,0.126,0.024,0.029,0,137.6,133.9,130.5,123.5,119.2,114.2,0,1,0,0,0,69.219,29.69,0,0,72.56,36.196,35.067,37441.0359,1067.5,77909.0013,40.758,7700.493,34.1,40.275,CH4,
4/29/2020,08:38.0,0,7713.62,116.81,0.193,13.2,28.366,0,59.987,22.52,0.586,1.494,1.398,7724,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,139.8,-23.6,60.5,0.84,0.125,0.023,0.027,0,137.6,133.9,130.5,123.5,119.4,114.3,0,1,0,0,0,69.214,29.69,0,0,72.56,36.203,35.077,37451.7129,1067.5,77939.9646,40.787,7703.485,34.1,40.275,CH4,
4/29/2020,08:41.0,0,7716.62,116.79,0.193,13.2,28.377,0,59.989,22.51,0.586,1.492,1.398,7727,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,139.7,-25,60.55,0.84,0.123,0.024,0.03,0,137.6,134,130.5,123.6,119.4,114,0,1,0,0,0,69.196,29.69,0,0,72.56,36.183,35.054,37427.1558,1067.5,77970.9279,40.816,7706.48,34.1,40.275,CH4,
4/29/2020,08:44.0,0,7719.62,116.79,0.193,13.2,28.388,0,59.989,22.51,0.586,1.491,1.398,7730,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,139.6,-26.7,60.59,0.83,0.129,0.024,0.027,0,137.7,133.9,130.5,123.6,119.4,113.9,0,1,0,0,0,69.214,29.68,0,0,72.56,36.223,35.094,37469.8638,1067.5,78002.9589,40.846,7709.475,34.1,40.275,CH4,
4/29/2020,08:47.0,0,7722.62,116.83,0.193,13.21,28.399,0,59.995,22.53,0.586,1.493,1.398,7733,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139.6,-26.2,60.63,0.84,0.126,0.024,0.028,0,137.7,133.9,130.5,123.6,119.4,113.9,0,1,0,0,0,69.206,29.69,0,0,72.56,36.17,35.041,37413.2757,1067.5,78032.8545,40.874,7712.469,34.1,40.275,CH4,
4/29/2020,08:50.0,0,7725.62,116.8,0.193,13.2,28.41,0,59.997,22.51,0.586,1.49,1.398,7736,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.5,70.3,139.8,-25.9,60.68,0.83,0.126,0.024,0.028,0,137.7,134,130.5,123.5,119.4,113.7,0,1,0,0,0,69.183,29.69,0,0,72.56,36.19,35.061,37434.6297,1067.5,78064.8855,40.904,7715.458,34.1,40.275,CH4,
4/29/2020,08:53.0,0,7728.61,116.84,0.193,13.21,28.421,0,60.001,22.53,0.586,1.492,1.398,7739,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.4,70.3,139.7,-25.7,60.72,0.84,0.124,0.023,0.029,0,137.7,134,130.4,123.6,119.4,113.8,0,1,0,0,0,69.196,29.69,0,0,72.56,36.183,35.054,37427.1558,1067.5,78095.8488,40.933,7718.457,34.1,40.275,CH4,
4/29/2020,08:56.0,0,7731.62,116.8,0.193,13.2,28.432,0,60.003,22.51,0.586,1.493,1.398,7742,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.4,70.3,70.3,139.7,-25.4,60.76,0.83,0.13,0.025,0.025,0,137.7,134,130.4,123.6,119.3,113.4,0,1,0,0,0,69.183,29.68,0,0,72.56,36.183,35.051,37423.9527,1067.5,78126.8121,40.962,7721.45,34.1,40.275,CH4,
4/29/2020,08:59.0,0,7734.62,116.8,0.193,13.2,28.443,0,60.005,22.51,0.586,1.491,1.399,7745,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.4,70.3,70.3,139.6,-25.8,60.8,0.84,0.128,0.024,0.027,0,137.6,134,130.4,123.5,119.4,113.5,0,1,0,0,0,69.196,29.69,0,0,72.56,36.15,35.021,37391.9217,1067.5,78157.7754,40.991,7724.441,34.1,40.275,CH4,
4/29/2020,09:02.0,0,7737.62,116.78,0.193,13.19,28.454,0,60.006,22.5,0.586,1.492,1.398,7748,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.2,70.3,139.6,-26.3,60.84,0.84,0.127,0.024,0.028,0,137.6,134,130.4,123.6,119.4,113.6,0,1,0,0,0,69.174,29.69,0,0,72.56,36.17,35.038,37410.0726,1067.5,78188.7387,41.02,7727.436,34.1,40.275,CH4,
4/29/2020,09:05.0,0,7740.62,116.78,0.193,13.19,28.465,0,60.004,22.5,0.586,1.489,1.399,7751,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,139.6,-26.6,60.88,0.84,0.126,0.023,0.028,0,137.6,134,130.5,123.6,119.4,113.9,0,1,0,0,0,69.196,29.68,0,0,72.56,36.2,35.067,37441.0359,1067.5,78219.702,41.049,7730.425,34.1,40.275,CH4,
4/29/2020,09:08.0,0,7743.61,116.86,0.193,13.21,28.476,0,60.007,22.54,0.586,1.49,1.399,7754,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139.7,-26.8,60.92,0.84,0.124,0.023,0.03,0,137.7,134,130.5,123.6,119.4,113.8,0,1,0,0,0,69.149,29.68,0,0,72.56,36.19,35.058,37431.4266,1067.5,78251.733,41.079,7733.42,34.1,40.275,CH4,
4/29/2020,09:11.0,0,7746.62,116.76,0.193,13.19,28.487,0,60.008,22.5,0.586,1.491,1.399,7757,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139.6,-25.6,60.96,0.84,0.13,0.025,0.029,0,137.7,134,130.5,123.6,119.4,113.7,0,1,0,0,0,69.19,29.68,0,0,72.56,36.147,35.018,37388.7186,1067.5,78282.6963,41.108,7736.415,34.1,40.275,CH4,
4/29/2020,09:14.0,0,7749.62,116.83,0.193,13.2,28.498,0,60.01,22.52,0.586,1.491,1.4,7760,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,139.6,-25.1,61,0.84,0.128,0.024,0.028,0,137.6,134,130.5,123.5,119.4,114,0,1,0,0,0,69.154,29.68,0,0,72.56,36.183,35.051,37423.9527,1067.5,78313.6596,41.137,7739.406,34.1,40.275,CH4,
4/29/2020,09:17.0,0,7752.61,116.84,0.193,13.21,28.509,0,60.012,22.53,0.586,1.491,1.399,7763,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,139.6,-23.8,61.05,0.83,0.127,0.024,0.028,0,137.6,134,130.5,123.6,119.5,114,0,1,0,0,0,69.172,29.68,0,0,72.56,36.21,35.077,37451.7129,1067.5,78344.6229,41.166,7742.4,34.1,40.275,CH4,
4/29/2020,09:20.0,0,7755.62,116.84,0.193,13.21,28.52,0,60.014,22.53,0.586,1.492,1.398,7766,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,139.6,-22.4,61.1,0.84,0.125,0.023,0.03,0,137.6,133.9,130.5,123.6,119.5,114.1,0,1,0,0,0,69.167,29.68,0,0,72.56,36.193,35.061,37434.6297,1067.5,78375.5862,41.195,7745.394,34.1,40.275,CH4,
4/29/2020,09:23.0,0,7758.62,116.81,0.193,13.2,28.531,0,60.015,22.51,0.586,1.494,1.398,7769,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,139.6,-21.1,61.14,0.84,0.125,0.023,0.028,0,137.6,134,130.5,123.7,119.3,114.1,0,1,0,0,0,69.183,29.68,0,0,72.56,36.177,35.048,37420.7496,1067.5,78406.5495,41.224,7748.39,34.1,40.275,CH4,
4/29/2020,09:26.0,0,7761.62,116.72,0.193,13.17,28.542,0,60.017,22.47,0.586,1.494,1.398,7772,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,139.6,-17.9,61.18,0.84,0.128,0.024,0.029,0,137.6,133.9,130.5,123.7,119.4,114,0,1,0,0,0,69.183,29.69,0,0,72.56,36.177,35.048,37420.7496,1067.5,78437.5128,41.253,7751.382,34.1,40.275,CH4,
4/29/2020,09:29.0,0,7764.62,116.74,0.193,13.18,28.553,0,60.015,22.48,0.586,1.492,1.398,7775,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,139.6,-14.2,61.22,0.83,0.127,0.024,0.028,0,137.6,133.9,130.5,123.7,119.5,114.1,0,1,0,0,0,69.196,29.69,0,0,72.56,36.233,35.101,37477.3377,1067.5,78469.5438,41.283,7754.375,34.1,40.275,CH4,
4/29/2020,09:32.0,0,7767.62,116.7,0.193,13.17,28.564,0,60.013,22.47,0.586,1.49,1.399,7778,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.5,70.3,139.6,-11.4,61.26,0.84,0.124,0.024,0.025,0,137.6,133.9,130.5,123.6,119.5,113.8,0,1,0,0,0,69.179,29.69,0,0,72.56,36.18,35.051,37423.9527,1067.5,78500.5071,41.312,7757.367,34.1,40.275,CH4,
4/29/2020,09:35.0,0,7770.61,116.7,0.193,13.17,28.575,0,60.008,22.47,0.586,1.491,1.397,7781,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.5,70.3,139.7,-8.5,61.3,0.83,0.124,0.024,0.027,0,137.6,133.9,130.5,123.6,119.5,113.8,0,1,0,0,0,69.19,29.68,0,0,72.56,36.21,35.081,37455.9837,1067.5,78531.4704,41.341,7760.361,34.1,40.275,CH4,
4/29/2020,09:38.0,0,7773.62,116.77,0.193,13.19,28.586,0,60.007,22.5,0.586,1.493,1.398,7784,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,139.6,-8.5,61.34,0.85,0.122,0.026,0.029,0,137.6,133.9,130.5,123.6,119.6,114,0,1,0,0,0,69.143,29.68,0,0,72.56,36.193,35.064,37437.8328,1067.5,78562.4337,41.37,7763.356,34.1,40.275,CH4,
4/29/2020,09:41.0,0,7776.62,116.7,0.193,13.17,28.597,0,60.006,22.47,0.586,1.492,1.398,7787,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.3,139.6,-7.3,61.38,0.84,0.121,0.026,0.028,0,137.6,133.9,130.5,123.6,119.5,114.2,0,1,0,0,0,69.154,29.69,0,0,72.56,36.226,35.097,37473.0669,1067.5,78593.397,41.399,7766.355,34.1,40.275,CH4,
4/29/2020,09:44.0,0,7779.62,116.72,0.193,13.17,28.608,0,60.008,22.48,0.586,1.491,1.399,7790,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.1,70.3,139.6,-6.5,61.42,0.83,0.126,0.026,0.028,0,137.6,133.9,130.5,123.6,119.5,114.2,0,1,0,0,0,69.131,29.68,0,0,72.56,36.157,35.028,37399.3956,1067.5,78624.3603,41.428,7769.342,34.1,40.275,CH4,
4/29/2020,09:47.0,0,7782.62,116.69,0.193,13.17,28.619,0,60.006,22.47,0.586,1.49,1.398,7793,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70,70.3,139.6,-5.8,61.46,0.84,0.125,0.026,0.027,0,137.6,133.9,130.5,123.6,119.5,113.8,0,1,0,0,0,69.143,29.69,0,0,72.56,36.187,35.058,37431.4266,1067.5,78656.3913,41.458,7772.335,34.1,40.275,CH4,
4/29/2020,09:50.0,0,7785.62,116.71,0.193,13.17,28.63,0,60.004,22.48,0.586,1.495,1.398,7796,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139.6,-5.2,61.5,0.83,0.122,0.025,0.029,0,137.6,133.9,130.5,123.6,119.5,113.8,0,1,0,0,0,69.131,29.69,0,0,72.56,36.2,35.067,37441.0359,1067.5,78687.3546,41.487,7775.331,34.1,40.275,CH4,
4/29/2020,09:53.0,0,7788.62,116.7,0.193,13.17,28.641,0,60.001,22.47,0.586,1.49,1.399,7799,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139.6,-4.8,61.56,0.83,0.121,0.026,0.027,0,137.6,133.9,130.5,123.6,119.5,113.9,0,1,0,0,0,69.097,29.69,0,0,72.56,36.177,35.048,37420.7496,1067.5,78718.3179,41.516,7778.324,34.1,40.275,CH4,
4/29/2020,09:56.0,0,7791.62,116.66,0.192,13.16,28.652,0,59.998,22.45,0.586,1.489,1.398,7802,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.417,70.3,70.3,139.5,-5.2,61.6,0.84,0.126,0.026,0.028,0,137.6,133.8,130.4,123.6,119.4,113.7,0,1,0,0,0,69.091,29.69,0,0,72.56,36.177,35.048,37420.7496,1067.5,78749.2812,41.545,7781.317,34.1,40.275,CH4,
4/29/2020,09:59.0,0,7794.62,116.71,0.193,13.17,28.663,0,59.995,22.48,0.586,1.492,1.398,7805,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,139.5,-6.1,61.64,0.84,0.125,0.026,0.028,0,137.6,133.8,130.5,123.6,119.4,114.2,0,1,0,0,0,69.115,29.69,0,0,72.56,36.19,35.061,37434.6297,1067.5,78780.2445,41.574,7784.309,34.1,40.275,CH4,
