FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,10:02.0,0,7797.62,116.64,0.192,13.16,28.673,0,59.993,22.45,0.586,1.49,1.397,7808,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,139.6,-6.9,61.68,0.83,0.123,0.025,0.027,0,137.6,133.8,130.5,123.6,119.3,114.6,0,1,0,0,0,69.115,29.68,0,0,72.56,36.203,35.074,37448.5098,1067.5,78811.2078,41.603,7787.304,34.1,40.275,CH4,
4/29/2020,10:05.0,0,7800.62,116.66,0.193,13.16,28.684,0,59.992,22.46,0.586,1.491,1.398,7811,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,139.6,-7.7,61.72,0.84,0.124,0.025,0.027,0,137.6,133.8,130.5,123.7,119.4,114.2,0,1,0,0,0,69.131,29.69,0,0,72.56,36.193,35.064,37437.8328,1067.5,78842.1711,41.632,7790.297,34.1,40.275,CH4,
4/29/2020,10:08.0,0,7803.62,116.7,0.193,13.17,28.695,0,59.991,22.48,0.586,1.495,1.398,7814,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.5,70.3,139.6,-9.6,61.76,0.84,0.122,0.024,0.029,-0.001,137.6,133.8,130.5,123.6,119.4,114.2,0,1,0,0,0,69.138,29.69,0,0,72.56,36.187,35.058,37431.4266,1067.5,78874.2021,41.662,7793.293,34.1,40.275,CH4,
4/29/2020,10:11.0,0,7806.62,116.65,0.193,13.16,28.706,0,59.987,22.46,0.586,1.49,1.4,7817,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.3,70.3,139.5,-11.1,61.8,0.83,0.122,0.025,0.029,0,137.6,133.8,130.5,123.5,119.4,113.9,0,1,0,0,0,69.154,29.69,0,0,72.56,36.16,35.031,37402.5987,1067.5,78905.1654,41.691,7796.285,34.1,40.275,CH4,
4/29/2020,10:14.0,0,7809.62,116.58,0.192,13.14,28.717,0,59.985,22.43,0.586,1.489,1.399,7820,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139.5,-14.5,61.84,0.84,0.128,0.024,0.029,0,137.6,133.9,130.5,123.7,119.5,113.7,0,1,0,0,0,69.12,29.69,0,0,72.56,36.22,35.091,37466.6607,1067.5,78936.1287,41.72,7799.279,34.1,40.275,CH4,
4/29/2020,10:17.0,0,7812.62,116.58,0.192,13.14,28.728,0,59.987,22.43,0.586,1.49,1.398,7823,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,139.5,-18.4,61.88,0.84,0.127,0.024,0.027,0,137.6,133.9,130.5,123.7,119.5,113.9,0,1,0,0,0,69.131,29.68,0,0,72.56,36.187,35.054,37427.1558,1067.5,78967.092,41.749,7802.271,34.1,40.275,CH4,
4/29/2020,10:20.0,0,7815.62,116.63,0.192,13.15,28.739,0,59.99,22.44,0.586,1.49,1.399,7826,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139.5,-20.9,61.92,0.84,0.124,0.023,0.03,0,137.6,133.9,130.5,123.6,119.4,113.9,0,1,0,0,0,69.12,29.68,0,0,72.56,36.177,35.048,37420.7496,1067.5,78998.0553,41.778,7805.264,34.1,40.275,CH4,
4/29/2020,10:23.0,0,7818.62,116.62,0.192,13.15,28.75,0,59.994,22.44,0.586,1.491,1.398,7829,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,139.5,-21.6,61.98,0.83,0.123,0.024,0.029,0,137.6,133.9,130.5,123.7,119.4,113.9,0,1,0,0,0,69.097,29.69,0,0,72.56,36.21,35.081,37455.9837,1067.5,79029.0186,41.807,7808.259,34.1,40.275,CH4,
4/29/2020,10:26.0,0,7821.62,116.61,0.192,13.15,28.761,0,59.996,22.44,0.586,1.49,1.398,7832,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139.6,-23.6,62.02,0.83,0.13,0.024,0.03,0,137.6,133.9,130.5,123.6,119.4,114,0,1,0,0,0,69.102,29.69,0,0,72.56,36.23,35.101,37477.3377,1067.5,79059.9819,41.836,7811.255,34.1,40.275,CH4,
4/29/2020,10:29.0,0,7824.62,116.62,0.192,13.15,28.772,0,59.997,22.44,0.586,1.489,1.399,7835,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,139.5,-24.4,62.06,0.84,0.128,0.024,0.03,0,137.6,133.9,130.5,123.6,119.5,114.1,0,1,0,0,0,69.079,29.69,0,0,72.56,36.203,35.074,37448.5098,1067.5,79092.0129,41.866,7814.247,34.1,40.275,CH4,
4/29/2020,10:32.0,0,7827.62,116.55,0.192,13.13,28.783,0,59.997,22.41,0.586,1.49,1.398,7838,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,139.5,-23.5,62.1,0.84,0.126,0.023,0.026,0,137.6,134,130.5,123.6,119.5,114.2,0,1,0,0,0,69.05,29.69,0,0,72.56,36.19,35.064,37437.8328,1067.5,79122.9762,41.895,7817.241,34.1,40.275,CH4,
4/29/2020,10:35.0,0,7830.62,116.58,0.192,13.14,28.794,0,60,22.42,0.586,1.489,1.398,7841,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,139.4,-24.6,62.14,0.84,0.124,0.023,0.027,0,137.6,134,130.5,123.5,119.4,114.2,0,1,0,0,0,69.073,29.69,0,0,72.56,36.167,35.041,37413.2757,1067.5,79153.9395,41.924,7820.232,34.1,40.275,CH4,
4/29/2020,10:38.0,0,7833.62,116.64,0.192,13.15,28.805,0,60.001,22.44,0.586,1.491,1.398,7844,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,139.4,-23.9,62.18,0.84,0.123,0.024,0.029,0,137.6,133.9,130.5,123.5,119.4,114.3,0,1,0,0,0,69.055,29.69,0,0,72.56,36.2,35.071,37445.3067,1067.5,79184.9028,41.953,7823.23,34.1,40.275,CH4,
4/29/2020,10:41.0,0,7836.62,116.65,0.192,13.16,28.816,0,60.004,22.45,0.586,1.49,1.399,7847,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.5,70.3,139.4,-24.2,62.22,0.83,0.123,0.024,0.03,0,137.5,133.9,130.5,123.6,119.4,114.3,0,1,0,0,0,69.073,29.69,0,0,72.56,36.226,35.097,37473.0669,1067.5,79215.8661,41.982,7826.22,34.1,40.275,CH4,
4/29/2020,10:44.0,0,7839.61,116.65,0.192,13.16,28.827,0,60.006,22.45,0.586,1.491,1.399,7850,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,139.5,-24.5,62.26,0.84,0.128,0.024,0.027,0,137.5,133.9,130.5,123.6,119.4,114.3,0,1,0,0,0,69.034,29.69,0,0,72.56,36.216,35.091,37466.6607,1067.5,79247.8971,42.012,7829.215,34.1,40.275,CH4,
4/29/2020,10:47.0,0,7842.62,116.53,0.192,13.12,28.838,0,60.007,22.4,0.586,1.491,1.398,7853,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,139.4,-24.2,62.3,0.85,0.126,0.023,0.029,0,137.5,133.9,130.5,123.6,119.4,114.3,0,1,0,0,0,69.068,29.69,0,0,72.56,36.2,35.071,37445.3067,1067.5,79278.8604,42.041,7832.212,34.1,40.275,CH4,
4/29/2020,10:50.0,0,7845.62,116.6,0.192,13.14,28.849,0,60.009,22.43,0.586,1.492,1.399,7856,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.5,70.3,139.4,-23.3,62.34,0.84,0.125,0.023,0.029,0,137.5,133.9,130.5,123.7,119.5,114.1,0,1,0,0,0,69.055,29.69,0,0,72.56,36.206,35.081,37455.9837,1067.5,79309.8237,42.07,7835.207,34.1,40.275,CH4,
4/29/2020,10:53.0,0,7848.62,116.58,0.192,13.14,28.86,0,60.01,22.42,0.586,1.491,1.398,7859,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,139.4,-22.3,62.4,0.84,0.123,0.024,0.03,0,137.5,133.9,130.5,123.7,119.5,114,0,1,0,0,0,69.062,29.69,0,0,72.56,36.193,35.067,37441.0359,1067.5,79340.787,42.099,7838.198,34.1,40.275,CH4,
4/29/2020,10:56.0,0,7851.62,116.58,0.192,13.14,28.871,0,60.008,22.42,0.586,1.491,1.398,7862,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,139.5,-20.3,62.44,0.84,0.123,0.024,0.029,0,137.5,133.8,130.5,123.6,119.6,114,0,1,0,0,0,69.055,29.69,0,0,72.56,36.21,35.081,37455.9837,1067.5,79371.7503,42.128,7841.189,34.1,40.275,CH4,
4/29/2020,10:59.0,0,7854.61,116.59,0.192,13.14,28.882,0,60.003,22.42,0.586,1.49,1.4,7865,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,139.5,-19.7,62.48,0.83,0.127,0.024,0.028,0,137.5,133.8,130.5,123.6,119.5,114.1,0,1,0,0,0,69.055,29.7,0,0,72.56,36.299,35.17,37551.009,1067.5,79402.7136,42.157,7844.188,34.1,40.275,CH4,
4/29/2020,11:02.0,0,7857.62,116.55,0.192,13.13,28.893,0,60.002,22.41,0.586,1.491,1.399,7868,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,139.3,-19.7,62.52,0.84,0.125,0.023,0.028,0,137.5,133.8,130.5,123.6,119.5,114.1,0,1,0,0,0,69.01,29.69,0,0,72.56,36.16,35.034,37405.8018,1067.5,79433.6769,42.186,7847.18,34.1,40.275,CH4,
4/29/2020,11:05.0,0,7860.62,116.59,0.192,13.14,28.904,0,60.001,22.43,0.586,1.491,1.398,7871,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.1,70.3,139.4,-19.5,62.56,0.84,0.125,0.023,0.029,0,137.4,133.8,130.5,123.6,119.5,114,0,1,0,0,0,69.034,29.69,0,0,72.56,36.226,35.097,37473.0669,1067.5,79465.7079,42.216,7850.174,34.1,40.275,CH4,
4/29/2020,11:08.0,0,7863.62,116.6,0.192,13.14,28.914,0,60.002,22.43,0.586,1.49,1.397,7874,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,139.3,-19.4,62.6,0.83,0.124,0.023,0.03,0.001,137.5,133.8,130.5,123.6,119.6,114,0,1,0,0,0,69.01,29.69,0,0,72.56,36.183,35.054,37427.1558,1067.5,79496.6712,42.245,7853.166,34.1,40.275,CH4,
4/29/2020,11:11.0,0,7866.61,116.66,0.192,13.16,28.925,0,60.003,22.46,0.586,1.489,1.398,7877,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.3,70.3,139.4,-19.3,62.64,0.84,0.128,0.024,0.03,0,137.5,133.8,130.5,123.6,119.5,113.8,0,1,0,0,0,69.01,29.69,0,0,72.56,36.187,35.058,37431.4266,1067.5,79527.6345,42.274,7856.163,34.1,40.275,CH4,
4/29/2020,11:14.0,0,7869.62,116.69,0.193,13.17,28.936,0,60.006,22.46,0.586,1.491,1.398,7880,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.4,70.3,139.4,-18.5,62.68,0.84,0.127,0.023,0.026,0,137.5,133.8,130.5,123.6,119.4,114,0,1,0,0,0,69.026,29.69,0,0,72.56,36.233,35.104,37480.5408,1067.5,79558.5978,42.303,7859.15,34.1,40.275,CH4,
4/29/2020,11:17.0,0,7872.61,116.59,0.192,13.14,28.947,0,60.004,22.42,0.586,1.492,1.398,7883,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.417,70.3,70.3,139.4,-17.3,62.72,0.84,0.126,0.024,0.028,0,137.4,133.8,130.5,123.6,119.4,113.8,0,1,0,0,0,69.016,29.69,0,0,72.56,36.223,35.097,37473.0669,1067.5,79589.5611,42.332,7862.147,34.1,40.275,CH4,
4/29/2020,11:20.0,0,7875.62,116.69,0.193,13.17,28.958,0,60.001,22.47,0.586,1.49,1.399,7886,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.4,70.3,139.3,-17.2,62.76,0.84,0.125,0.023,0.029,0,137.4,133.8,130.5,123.6,119.4,114.1,0,1,0,0,0,68.998,29.69,0,0,72.56,36.226,35.097,37473.0669,1067.5,79621.5921,42.362,7865.138,34.1,40.275,CH4,
4/29/2020,11:23.0,0,7878.62,116.68,0.193,13.17,28.969,0,59.996,22.46,0.586,1.49,1.399,7889,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.2,70.3,139.3,-17.3,62.8,0.84,0.124,0.023,0.029,0,137.4,133.8,130.5,123.6,119.3,114,0,1,0,0,0,68.987,29.69,0,0,72.56,36.22,35.091,37466.6607,1067.5,79652.5554,42.391,7868.133,34.1,40.275,CH4,
4/29/2020,11:26.0,0,7881.61,116.72,0.193,13.18,28.98,0,59.997,22.49,0.586,1.492,1.399,7892,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.2,70.3,139.4,-17.9,62.86,0.83,0.128,0.024,0.029,0,137.4,133.8,130.5,123.7,119.4,114,0,1,0,0,0,68.992,29.69,0,0,72.56,36.22,35.091,37466.6607,1067.5,79683.5187,42.42,7871.129,34.1,40.275,CH4,
4/29/2020,11:29.0,0,7884.62,116.73,0.193,13.18,28.991,0,59.994,22.49,0.586,1.492,1.399,7895,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,139.3,-18.8,62.9,0.84,0.127,0.024,0.027,0,137.4,133.8,130.5,123.7,119.5,114.2,0,1,0,0,0,69.016,29.69,0,0,72.56,36.187,35.058,37431.4266,1067.5,79714.482,42.449,7874.123,34.1,40.275,CH4,
4/29/2020,11:32.0,0,7887.62,116.7,0.193,13.17,29.002,0,59.992,22.48,0.586,1.491,1.399,7898,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.3,139.3,-20.4,62.94,0.83,0.125,0.023,0.029,0,137.4,133.8,130.5,123.7,119.5,114.3,0,1,0,0,0,68.998,29.69,0,0,72.56,36.183,35.054,37427.1558,1067.5,79745.4453,42.478,7877.117,34.1,40.275,CH4,
4/29/2020,11:35.0,0,7890.62,116.72,0.193,13.18,29.013,0,59.992,22.49,0.586,1.49,1.399,7901,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,139.3,-22.1,62.98,0.83,0.125,0.023,0.029,0,137.4,133.8,130.5,123.7,119.4,114.6,0,1,0,0,0,69.044,29.69,0,0,72.56,36.167,35.038,37410.0726,1067.5,79776.4086,42.507,7880.109,34.1,40.275,CH4,
4/29/2020,11:38.0,0,7893.62,116.64,0.192,13.16,29.024,0,59.994,22.45,0.586,1.489,1.399,7904,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,139.4,-22.8,63.02,0.84,0.124,0.024,0.028,0,137.4,133.8,130.5,123.7,119.5,114.6,0,1,0,0,0,69.044,29.69,0,0,72.56,36.177,35.048,37420.7496,1067.5,79807.3719,42.536,7883.103,34.1,40.275,CH4,
4/29/2020,11:41.0,0,7896.62,116.68,0.193,13.17,29.035,0,59.995,22.47,0.586,1.492,1.399,7907,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139.3,-23.8,63.06,0.84,0.129,0.024,0.028,0,137.4,133.8,130.5,123.7,119.5,114,0,1,0,0,0,69.073,29.68,0,0,72.56,36.196,35.067,37441.0359,1067.5,79839.4029,42.566,7886.096,34.1,40.275,CH4,
4/29/2020,11:44.0,0,7899.62,116.66,0.193,13.16,29.046,0,59.994,22.46,0.586,1.49,1.398,7910,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,139.3,-25,63.1,0.84,0.127,0.023,0.027,0,137.4,133.8,130.6,123.7,119.5,114.2,0,1,0,0,0,69.062,29.69,0,0,72.56,36.223,35.091,37466.6607,1067.5,79870.3662,42.595,7889.091,34.1,40.275,CH4,
4/29/2020,11:47.0,0,7902.62,116.68,0.193,13.17,29.057,0,59.996,22.47,0.586,1.49,1.398,7913,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139.3,-25.3,63.14,0.83,0.127,0.024,0.025,0,137.4,133.8,130.5,123.6,119.5,114.2,0,1,0,0,0,69.068,29.69,0,0,72.55,36.196,35.067,37441.0359,1067.5,79901.3295,42.624,7892.083,34.1,40.275,CH4,
4/29/2020,11:50.0,0,7905.61,116.69,0.193,13.17,29.068,0,59.998,22.47,0.586,1.489,1.398,7916,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,139.3,-24.2,63.18,0.85,0.125,0.024,0.029,0,137.4,133.8,130.5,123.7,119.6,114,0,1,0,0,0,69.102,29.69,0,0,72.55,36.203,35.074,37448.5098,1067.5,79932.2928,42.653,7895.074,34.1,40.275,CH4,
4/29/2020,11:53.0,0,7908.61,116.63,0.192,13.15,29.079,0,59.997,22.44,0.586,1.491,1.398,7919,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139.4,-26,63.22,0.84,0.124,0.024,0.027,0,137.5,133.8,130.5,123.7,119.6,113.9,0,1,0,0,0,69.097,29.69,0,0,72.56,36.213,35.087,37462.3899,1067.5,79963.2561,42.682,7898.07,34.1,40.275,CH4,
4/29/2020,11:56.0,0,7911.62,116.62,0.192,13.15,29.09,0,59.998,22.44,0.586,1.491,1.398,7922,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.2,70.3,139.4,-25.6,63.28,0.84,0.129,0.024,0.03,0,137.4,133.8,130.5,123.7,119.4,114,0,1,0,0,0,69.107,29.69,0,0,72.55,36.216,35.087,37462.3899,1067.5,79995.2871,42.712,7901.065,34.1,40.275,CH4,
4/29/2020,11:59.0,0,7914.62,116.64,0.192,13.16,29.101,0,59.996,22.45,0.586,1.492,1.398,7925,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,139.4,-26.6,63.32,0.84,0.126,0.023,0.027,0,137.4,133.8,130.6,123.7,119.4,114.2,0,1,0,0,0,69.068,29.69,0,0,72.55,36.236,35.107,37483.7439,1067.5,80026.2504,42.741,7904.064,34.1,40.275,CH4,
4/29/2020,12:02.0,0,7917.63,116.71,0.193,13.17,29.112,0,59.996,22.48,0.586,1.491,1.399,7928,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,139.3,-26.2,63.36,0.84,0.126,0.023,0.029,0,137.4,133.8,130.6,123.7,119.5,114.2,0,1,0,0,0,69.12,29.69,0,0,72.55,36.206,35.077,37451.7129,1067.5,80057.2137,42.77,7907.052,34.1,40.275,CH4,
4/29/2020,12:05.0,0,7920.62,116.7,0.193,13.17,29.123,0,59.997,22.47,0.586,1.492,1.399,7931,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,139.3,-26.6,63.4,0.84,0.125,0.023,0.027,0,137.5,133.8,130.6,123.7,119.5,114.2,0,1,0,0,0,69.091,29.69,0,0,72.55,36.193,35.064,37437.8328,1067.5,80088.177,42.799,7910.044,34.1,40.275,CH4,
4/29/2020,12:08.0,0,7923.62,116.63,0.192,13.15,29.134,0,59.997,22.44,0.586,1.492,1.399,7934,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,139.3,-26.2,63.44,0.84,0.13,0.024,0.026,0,137.5,133.8,130.6,123.7,119.5,114.2,0,1,0,0,0,69.102,29.69,0,0,72.55,36.206,35.081,37455.9837,1067.5,80119.1403,42.828,7913.04,34.1,40.275,CH4,
4/29/2020,12:11.0,0,7926.62,116.66,0.192,13.16,29.145,0,59.997,22.46,0.586,1.491,1.398,7937,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,139.3,-25.3,63.48,0.84,0.128,0.025,0.027,0,137.5,133.8,130.6,123.7,119.5,114.2,0,1,0,0,0,69.055,29.69,0,0,72.55,36.18,35.054,37427.1558,1067.5,80150.1036,42.857,7916.029,34.1,40.275,CH4,
4/29/2020,12:14.0,0,7929.62,116.6,0.192,13.14,29.156,0,60,22.43,0.586,1.49,1.398,7940,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.3,139.3,-25.6,63.52,0.84,0.127,0.025,0.027,0,137.5,133.8,130.6,123.7,119.5,114.2,0,1,0,0,0,69.091,29.69,0,0,72.55,36.21,35.084,37459.1868,1067.5,80181.0669,42.886,7919.025,34.1,40.275,CH4,
4/29/2020,12:17.0,0,7932.62,116.64,0.192,13.15,29.167,0,60.001,22.45,0.586,1.49,1.399,7943,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,139.3,-25.5,63.56,0.84,0.125,0.024,0.028,0,137.5,133.8,130.5,123.7,119.4,114.2,0,1,0,0,0,69.102,29.69,0,0,72.55,36.253,35.124,37501.8948,1067.5,80213.0979,42.916,7922.018,34.1,40.275,CH4,
4/29/2020,12:20.0,0,7935.61,116.67,0.193,13.16,29.178,0,60.002,22.46,0.586,1.49,1.399,7946,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,139.2,-25.1,63.6,0.83,0.123,0.025,0.025,0,137.5,133.8,130.5,123.7,119.5,114,0,1,0,0,0,69.073,29.69,0,0,72.55,36.236,35.107,37483.7439,1067.5,80244.0612,42.945,7925.012,34.1,40.275,CH4,
4/29/2020,12:23.0,0,7938.61,116.64,0.192,13.15,29.189,0,60,22.45,0.586,1.494,1.398,7949,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.3,70.3,139.3,-25.1,63.65,0.83,0.123,0.025,0.028,0,137.5,133.8,130.5,123.7,119.6,113.7,0,1,0,0,0,69.073,29.69,0,0,72.55,36.22,35.091,37466.6607,1067.5,80275.0245,42.974,7928.006,34.1,40.275,CH4,
4/29/2020,12:26.0,0,7941.62,116.67,0.193,13.16,29.2,0,59.999,22.46,0.586,1.49,1.398,7952,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.2,70.3,139.3,-25,63.69,0.84,0.127,0.024,0.027,0,137.5,133.8,130.5,123.7,119.5,113.8,0,1,0,0,0,69.055,29.69,0,0,72.55,36.259,35.13,37508.301,1067.5,80305.9878,43.003,7931,34.1,40.275,CH4,
4/29/2020,12:29.0,0,7944.62,116.63,0.192,13.15,29.211,0,60.001,22.44,0.586,1.491,1.399,7955,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.2,70.3,139.3,-24.8,63.73,0.84,0.127,0.025,0.027,0,137.5,133.8,130.5,123.7,119.4,114,0,1,0,0,0,69.073,29.69,0,0,72.55,36.203,35.074,37448.5098,1067.5,80338.0188,43.033,7933.994,34.1,40.275,CH4,
4/29/2020,12:32.0,0,7947.62,116.67,0.193,13.16,29.222,0,60,22.46,0.586,1.49,1.398,7958,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.3,139.3,-24.3,63.78,0.83,0.125,0.024,0.026,0,137.4,133.8,130.6,123.7,119.3,113.8,0,1,0,0,0,69.064,29.68,0,0,72.55,36.177,35.048,37420.7496,1067.5,80368.9821,43.062,7936.988,34.1,40.275,CH4,
4/29/2020,12:35.0,0,7950.62,116.68,0.193,13.17,29.233,0,60.001,22.47,0.586,1.49,1.399,7961,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.5,70.3,139.3,-23.5,63.82,0.84,0.124,0.024,0.028,0,137.4,133.8,130.6,123.7,119.5,113.8,0,1,0,0,0,69.098,29.69,0,0,72.55,36.233,35.107,37483.7439,1067.5,80399.9454,43.091,7939.982,34.1,40.275,CH4,
4/29/2020,12:38.0,0,7953.62,116.67,0.193,13.16,29.244,0,60.003,22.46,0.586,1.489,1.4,7964,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.417,70.6,70.3,139.3,-24.9,63.86,0.84,0.123,0.025,0.026,0,137.3,133.8,130.6,123.7,119.4,113.7,0,1,0,0,0,69.08,29.69,0,0,72.55,36.259,35.13,37508.301,1067.5,80430.9087,43.12,7942.975,34.1,40.275,CH4,
4/29/2020,12:41.0,0,7956.62,116.67,0.193,13.16,29.255,0,60.007,22.46,0.586,1.492,1.401,7967,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.417,70.3,70.3,139.3,-25,63.9,0.84,0.127,0.024,0.026,0,137.3,133.8,130.6,123.7,119.4,113.7,0,1,0,0,0,69.048,29.69,0,0,72.55,36.223,35.097,37473.0669,1067.5,80461.872,43.149,7945.966,34.1,40.275,CH4,
4/29/2020,12:44.0,0,7959.62,116.63,0.192,13.15,29.265,0,60.012,22.44,0.586,1.489,1.399,7970,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.2,70.3,139.3,-25.8,63.94,0.84,0.126,0.024,0.026,0,137.3,133.8,130.6,123.6,119.5,114.1,0,1,0,0,0,69.041,29.69,0,0,72.55,36.23,35.101,37477.3377,1067.5,80492.8353,43.178,7948.966,34.1,40.275,CH4,
4/29/2020,12:47.0,0,7962.63,116.67,0.193,13.16,29.276,0,60.012,22.46,0.586,1.491,1.4,7973,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.3,139.3,-26.2,63.98,0.84,0.125,0.024,0.027,0,137.3,133.8,130.6,123.7,119.5,113.7,0,1,0,0,0,69.034,29.69,0,0,72.55,36.263,35.13,37508.301,1067.5,80523.7986,43.207,7951.952,34.1,40.275,CH4,
4/29/2020,12:50.0,0,7965.62,116.7,0.193,13.17,29.287,0,60.014,22.47,0.586,1.493,1.399,7976,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.417,70.4,70.3,139.3,-26.6,64.02,0.84,0.123,0.024,0.029,0,137.3,133.8,130.5,123.7,119.5,113.7,0,1,0,0,0,69.059,29.69,0,0,72.55,36.196,35.071,37445.3067,1067.5,80555.8296,43.237,7954.949,34.1,40.275,CH4,
4/29/2020,12:53.0,0,7968.62,116.65,0.192,13.15,29.298,0,60.017,22.45,0.586,1.491,1.399,7979,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.4,70.3,139.2,-24.6,64.06,0.84,0.129,0.024,0.029,0,137.4,133.8,130.5,123.8,119.5,113.6,0,1,0,0,0,69.062,29.69,0,0,72.55,36.22,35.091,37466.6607,1067.5,80586.7929,43.266,7957.938,34.1,40.275,CH4,
4/29/2020,12:56.0,0,7971.62,116.69,0.193,13.16,29.309,0,60.018,22.46,0.586,1.49,1.399,7982,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.3,139.2,-22.4,64.11,0.84,0.128,0.023,0.029,0,137.4,133.8,130.5,123.8,119.5,113.6,0,1,0,0,0,69.057,29.69,0,0,72.55,36.21,35.081,37455.9837,1067.5,80617.7562,43.295,7960.936,34.1,40.275,CH4,
4/29/2020,12:59.0,0,7974.62,116.63,0.192,13.15,29.32,0,60.02,22.44,0.586,1.495,1.399,7985,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.3,139.2,-19.3,64.15,0.84,0.125,0.024,0.03,0,137.4,133.8,130.5,123.7,119.5,113.7,0,1,0,0,0,69.039,29.69,0,0,72.55,36.246,35.117,37494.4209,1067.5,80648.7195,43.324,7963.927,34.1,40.275,CH4,
4/29/2020,13:02.0,0,7977.62,116.68,0.192,13.16,29.331,0,60.023,22.46,0.586,1.492,1.399,7988,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.2,70.3,139.3,-15.7,64.19,0.83,0.124,0.024,0.028,0,137.4,133.8,130.5,123.6,119.4,114.1,0,1,0,0,0,69.073,29.69,0,0,72.55,36.23,35.104,37480.5408,1067.5,80680.7505,43.354,7966.922,34.1,40.275,CH4,
4/29/2020,13:05.0,0,7980.62,116.65,0.192,13.15,29.342,0,60.024,22.44,0.586,1.49,1.398,7991,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.2,70.3,139.3,-10.6,64.23,0.84,0.122,0.024,0.03,0,137.4,133.8,130.6,123.7,119.4,114,0,1,0,0,0,69.057,29.69,0,0,72.55,36.196,35.067,37441.0359,1067.5,80711.7138,43.383,7969.915,34.1,40.275,CH4,
4/29/2020,13:08.0,0,7983.62,116.67,0.192,13.16,29.353,0,60.021,22.45,0.586,1.494,1.398,7994,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,139.2,-6.8,64.28,0.83,0.127,0.025,0.027,0,137.4,133.8,130.6,123.8,119.5,114,0,1,0,0,0,69.034,29.69,0,0,72.55,36.19,35.061,37434.6297,1067.5,80742.6771,43.412,7972.907,34.1,40.275,CH4,
4/29/2020,13:11.0,0,7986.62,116.67,0.192,13.16,29.364,0,60.02,22.46,0.586,1.491,1.398,7997,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.4,70.3,139.2,-4.2,64.32,0.84,0.123,0.026,0.028,-0.001,137.3,133.8,130.6,123.7,119.5,114,0,1,0,0,0,69.001,29.69,0,0,72.55,36.2,35.074,37448.5098,1067.5,80773.6404,43.441,7975.9,34.1,40.275,CH4,
4/29/2020,13:14.0,0,7989.62,116.63,0.192,13.15,29.375,0,60.019,22.44,0.586,1.491,1.398,8000,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.2,70.3,139.3,-2,64.36,0.84,0.123,0.026,0.026,0,137.3,133.8,130.6,123.7,119.6,113.8,0,1,0,0,0,69.035,29.69,0,0,72.55,36.239,35.111,37488.0147,1067.5,80804.6037,43.47,7978.896,34.1,40.275,CH4,
4/29/2020,13:17.0,0,7992.62,116.64,0.192,13.15,29.386,0,60.019,22.44,0.586,1.491,1.399,8003,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.3,70.3,139.3,-2.3,64.4,0.84,0.122,0.027,0.025,0,137.3,133.8,130.6,123.7,119.6,113.8,0,1,0,0,0,69.021,29.69,0,0,72.55,36.213,35.087,37462.3899,1067.5,80835.567,43.499,7981.889,34.1,40.275,CH4,
4/29/2020,13:20.0,0,7995.62,116.66,0.192,13.15,29.397,0,60.02,22.45,0.586,1.492,1.398,8006,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.4,70.3,139.3,-3.4,64.44,0.84,0.12,0.028,0.025,0,137.3,133.8,130.6,123.7,119.6,113.7,0,1,0,0,0,69.001,29.69,0,0,72.55,36.203,35.074,37448.5098,1067.5,80866.5303,43.528,7984.885,34.1,40.275,CH4,
4/29/2020,13:23.0,0,7998.62,116.68,0.193,13.16,29.408,0,60.019,22.46,0.586,1.493,1.398,8009,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.4,70.4,70.3,139.3,-5.9,64.48,0.84,0.126,0.028,0.025,0,137.3,133.8,130.5,123.7,119.5,113.6,0,1,0,0,0,68.967,29.69,0,0,72.55,36.246,35.12,37497.624,1067.5,80898.5613,43.558,7987.877,34.1,40.275,CH4,
4/29/2020,13:26.0,0,8001.62,116.72,0.193,13.17,29.419,0,60.019,22.48,0.586,1.493,1.399,8012,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.3,139.3,-9.5,64.53,0.84,0.124,0.027,0.025,0,137.3,133.8,130.6,123.7,119.5,113.7,0,1,0,0,0,69.041,29.69,0,0,72.54,36.187,35.061,37434.6297,1067.5,80929.5246,43.587,7990.874,34.1,40.275,CH4,
4/29/2020,13:29.0,0,8004.62,116.63,0.192,13.15,29.43,0,60.018,22.44,0.586,1.494,1.399,8015,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.3,139.3,-13.8,64.57,0.84,0.125,0.027,0.025,0,137.3,133.8,130.6,123.7,119.5,113.7,0,1,0,0,0,69.028,29.69,0,0,72.54,36.213,35.084,37459.1868,1067.5,80960.4879,43.616,7993.866,34.1,40.275,CH4,
4/29/2020,13:32.0,0,8007.63,116.66,0.192,13.16,29.441,0,60.015,22.45,0.586,1.491,1.399,8018,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.2,70.3,139.1,-17.4,64.61,0.83,0.124,0.025,0.026,0,137.3,133.7,130.6,123.8,119.5,113.7,0,1,0,0,0,69.05,29.69,0,0,72.54,36.23,35.101,37477.3377,1067.5,80991.4512,43.645,7996.858,34.1,40.275,CH4,
4/29/2020,13:35.0,0,8010.62,116.57,0.192,13.13,29.452,0,60.012,22.42,0.586,1.491,1.397,8021,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.2,70.3,139.1,-20.8,64.65,0.83,0.122,0.026,0.028,0,137.3,133.8,130.6,123.7,119.5,113.7,0,1,0,0,0,69.091,29.69,0,0,72.54,36.21,35.081,37455.9837,1067.5,81023.4822,43.675,7999.853,34.1,40.275,CH4,
4/29/2020,13:38.0,0,8013.62,116.66,0.192,13.16,29.463,0,60.016,22.45,0.586,1.495,1.397,8024,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.383,70.4,70.3,139,-22.3,64.69,0.84,0.128,0.025,0.029,0,137.1,133.7,130.7,123.7,119.5,113.6,0,1,0,0,0,69.097,29.69,0,0,72.54,36.239,35.111,37488.0147,1067.5,81054.4455,43.704,8002.846,34.1,40.275,CH4,
4/29/2020,13:41.0,0,8016.62,116.68,0.193,13.16,29.474,0,60.016,22.46,0.586,1.491,1.399,8027,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.3,139.1,-24.6,64.73,0.84,0.126,0.024,0.027,0,137.4,133.7,130.6,123.7,119.5,113.7,0,1,0,0,0,69.125,29.69,0,0,72.54,36.216,35.091,37466.6607,1067.5,81085.4088,43.733,8005.839,34.1,40.275,CH4,
4/29/2020,13:44.0,0,8019.62,116.7,0.193,13.17,29.485,0,60.017,22.47,0.586,1.492,1.399,8030,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,139.2,-26.4,64.78,0.84,0.125,0.023,0.027,0,137.4,133.8,130.7,123.8,119.5,113.8,0,1,0,0,0,69.151,29.69,0,0,72.54,36.2,35.074,37448.5098,1067.5,81116.3721,43.762,8008.834,34.2,40.275,CH4,
4/29/2020,13:47.0,0,8022.62,116.74,0.193,13.18,29.496,0,60.018,22.48,0.586,1.492,1.399,8033,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,139.2,-26.2,64.82,0.84,0.124,0.023,0.029,-0.001,137.4,133.8,130.7,123.8,119.6,113.9,0,1,0,0,0,69.165,29.69,0,0,72.54,36.236,35.111,37488.0147,1067.5,81147.3354,43.791,8011.829,34.2,40.275,CH4,
4/29/2020,13:50.0,0,8025.62,116.72,0.193,13.17,29.507,0,60.02,22.47,0.586,1.49,1.399,8036,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139.2,-25.4,64.86,0.84,0.129,0.023,0.029,0,137.4,133.8,130.6,123.8,119.5,113.9,0,1,0,0,0,69.138,29.69,0,0,72.54,36.21,35.081,37455.9837,1067.5,81178.2987,43.82,8014.82,34.2,40.275,CH4,
4/29/2020,13:53.0,0,8028.62,116.76,0.193,13.18,29.518,0,60.02,22.5,0.586,1.493,1.399,8039,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,139.1,-23.2,64.91,0.84,0.129,0.024,0.028,0,137.4,133.8,130.6,123.7,119.6,114.4,0,1,0,0,0,69.151,29.69,0,0,72.54,36.2,35.071,37445.3067,1067.5,81209.262,43.849,8017.817,34.2,40.275,CH4,
4/29/2020,13:56.0,0,8031.62,116.76,0.193,13.18,29.529,0,60.02,22.49,0.586,1.492,1.399,8042,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,139.1,-19.7,64.95,0.84,0.128,0.024,0.03,0,137.4,133.8,130.6,123.7,119.5,114.4,0,1,0,0,0,69.169,29.69,0,0,72.54,36.216,35.087,37462.3899,1067.5,81241.293,43.879,8020.81,34.2,40.275,CH4,
4/29/2020,13:59.0,0,8034.62,116.76,0.193,13.18,29.54,0,60.02,22.49,0.586,1.488,1.399,8045,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.5,70.3,139.1,-15.8,64.99,0.84,0.125,0.024,0.028,-0.001,137.4,133.7,130.5,123.7,119.5,113.9,0,1,0,0,0,69.185,29.69,0,0,72.54,36.236,35.107,37483.7439,1067.5,81272.2563,43.908,8023.801,34.2,40.275,CH4,
4/29/2020,14:02.0,0,8037.62,116.77,0.193,13.19,29.551,0,60.02,22.5,0.586,1.494,1.399,8048,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.4,70.3,139.2,-11.5,65.03,0.84,0.123,0.024,0.026,0,137.4,133.7,130.6,123.7,119.5,113.9,0,1,0,0,0,69.273,29.69,0,0,72.54,36.223,35.094,37469.8638,1067.5,81303.2196,43.937,8026.798,34.2,40.275,CH4,
4/29/2020,14:05.0,0,8040.62,116.74,0.193,13.18,29.562,0,60.019,22.48,0.586,1.49,1.398,8051,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.4,70.3,139.1,-7.9,65.07,0.84,0.121,0.026,0.027,0,137.3,133.7,130.6,123.8,119.5,113.7,0,1,0,0,0,69.277,29.69,0,0,72.54,36.213,35.087,37462.3899,1067.5,81334.1829,43.966,8029.791,34.2,40.275,CH4,
4/29/2020,14:08.0,0,8043.62,116.81,0.193,13.2,29.573,0,60.022,22.51,0.586,1.488,1.399,8054,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.417,70.3,70.3,139.1,-5,65.11,0.83,0.126,0.026,0.027,0,137.3,133.7,130.6,123.7,119.5,113.7,0,1,0,0,0,69.287,29.69,0,0,72.54,36.226,35.097,37473.0669,1067.5,81366.2139,43.996,8032.787,34.2,40.275,CH4,
4/29/2020,14:11.0,0,8046.62,116.76,0.193,13.18,29.584,0,60.025,22.49,0.586,1.491,1.399,8057,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.417,70.1,70.3,139.1,-2.3,65.15,0.84,0.124,0.027,0.027,0,137.3,133.7,130.6,123.7,119.4,113.8,0,1,0,0,0,69.208,29.69,0,0,72.54,36.19,35.064,37437.8328,1067.5,81397.1772,44.025,8035.778,34.2,40.275,CH4,
4/29/2020,14:14.0,0,8049.62,116.78,0.193,13.19,29.595,0,60.026,22.5,0.586,1.492,1.398,8060,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.2,70.3,139.1,-2,65.19,0.84,0.123,0.027,0.025,0,137.3,133.7,130.6,123.9,119.5,113.9,0,1,0,0,0,69.25,29.69,0,0,72.54,36.243,35.117,37494.4209,1067.5,81428.1405,44.054,8038.772,34.2,40.275,CH4,
4/29/2020,14:17.0,0,8052.62,116.81,0.193,13.19,29.606,0,60.029,22.51,0.586,1.491,1.398,8063,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.3,70.3,139.1,-4.4,65.23,0.84,0.122,0.026,0.025,0,137.3,133.7,130.6,123.8,119.5,113.9,0,1,0,0,0,69.232,29.69,0,0,72.54,36.2,35.074,37448.5098,1067.5,81459.1038,44.083,8041.772,34.2,40.275,CH4,
4/29/2020,14:20.0,0,8055.62,116.75,0.193,13.18,29.617,0,60.029,22.48,0.586,1.493,1.398,8066,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.4,70.3,139.1,-10,65.28,0.83,0.121,0.027,0.024,0,137.3,133.8,130.5,123.7,119.4,114,0,1,0,0,0,69.214,29.69,0,0,72.54,36.203,35.077,37451.7129,1067.5,81490.0671,44.112,8044.758,34.2,40.275,CH4,
4/29/2020,14:23.0,0,8058.62,116.78,0.193,13.19,29.628,0,60.029,22.5,0.586,1.489,1.398,8069,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139.1,-16.4,65.32,0.84,0.127,0.026,0.027,0,137.3,133.8,130.6,123.8,119.5,114,0,1,0,0,0,69.208,29.69,0,0,72.54,36.183,35.058,37431.4266,1067.5,81521.0304,44.141,8047.756,34.2,40.275,CH4,
4/29/2020,14:26.0,0,8061.62,116.78,0.193,13.19,29.639,0,60.028,22.5,0.586,1.495,1.399,8072,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.2,70.3,139.1,-21.8,65.36,0.84,0.126,0.025,0.027,0,137.3,133.7,130.5,123.7,119.3,114.1,0,1,0,0,0,69.203,29.69,0,0,72.54,36.226,35.101,37477.3377,1067.5,81551.9937,44.17,8050.749,34.2,40.275,CH4,
4/29/2020,14:29.0,0,8064.62,116.78,0.193,13.19,29.65,0,60.024,22.5,0.586,1.492,1.398,8075,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.3,70.3,139.1,-25.1,65.41,0.84,0.126,0.024,0.027,0,137.3,133.7,130.6,123.8,119.5,113.9,0,1,0,0,0,69.214,29.69,0,0,72.54,36.216,35.087,37462.3899,1067.5,81584.0247,44.2,8053.742,34.2,40.275,CH4,
4/29/2020,14:32.0,0,8067.62,116.73,0.193,13.17,29.661,0,60.02,22.48,0.586,1.493,1.398,8078,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139.1,-26.3,65.45,0.84,0.125,0.023,0.026,0,137.2,133.8,130.6,123.8,119.6,113.9,0,1,0,0,0,69.235,29.69,0,0,72.54,36.173,35.048,37420.7496,1067.5,81614.988,44.229,8056.736,34.2,40.275,CH4,
4/29/2020,14:35.0,0,8070.62,116.68,0.192,13.16,29.672,0,60.018,22.46,0.586,1.491,1.398,8081,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.2,70.3,139.1,-24.7,65.49,0.84,0.129,0.024,0.03,-0.001,137.2,133.8,130.6,123.8,119.6,113.7,0,1,0,0,0,69.242,29.69,0,0,72.54,36.249,35.124,37501.8948,1067.5,81645.9513,44.258,8059.729,34.2,40.275,CH4,
4/29/2020,14:38.0,0,8073.62,116.75,0.193,13.18,29.682,0,60.018,22.49,0.586,1.491,1.399,8084,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.383,70.2,70.4,139.1,-22.5,65.53,0.84,0.128,0.024,0.028,0,137.2,133.8,130.6,123.8,119.5,113.4,0,1,0,0,0,69.248,29.69,0,0,72.54,36.216,35.091,37466.6607,1067.5,81676.9146,44.287,8062.725,34.2,40.275,CH4,
4/29/2020,14:41.0,0,8076.62,116.73,0.193,13.17,29.693,0,60.02,22.48,0.586,1.489,1.399,8087,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.367,70.3,70.3,139.1,-19.6,65.57,0.84,0.127,0.023,0.028,0,137.2,133.7,130.6,123.7,119.5,113.5,0,1,0,0,0,69.242,29.69,0,0,72.54,36.183,35.058,37431.4266,1067.5,81707.8779,44.316,8065.717,34.2,40.275,CH4,
4/29/2020,14:44.0,0,8079.62,116.78,0.193,13.19,29.704,0,60.019,22.5,0.586,1.489,1.399,8090,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.4,70.3,139.1,-16,65.61,0.84,0.125,0.024,0.029,0,137.3,133.8,130.7,123.8,119.6,113.5,0,1,0,0,0,69.206,29.69,0,0,72.54,36.223,35.097,37473.0669,1067.5,81739.9089,44.346,8068.705,34.2,40.275,CH4,
4/29/2020,14:47.0,0,8082.61,116.84,0.193,13.2,29.715,0,60.018,22.53,0.586,1.494,1.399,8093,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,139.2,-11.8,65.65,0.84,0.123,0.024,0.028,0,137.3,133.8,130.7,123.8,119.6,113.8,0,1,0,0,0,69.224,29.69,0,0,72.54,36.187,35.064,37437.8328,1067.5,81770.8722,44.375,8071.702,34.2,40.275,CH4,
4/29/2020,14:50.0,0,8085.62,116.77,0.193,13.19,29.726,0,60.018,22.5,0.586,1.491,1.399,8096,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.3,70.3,139.1,-8.3,65.69,0.84,0.121,0.026,0.028,0,137.3,133.7,130.7,123.8,119.5,113.7,0,1,0,0,0,69.235,29.69,0,0,72.54,36.196,35.071,37445.3067,1067.5,81801.8355,44.404,8074.695,34.2,40.275,CH4,
4/29/2020,14:53.0,0,8088.61,116.76,0.193,13.18,29.737,0,60.018,22.49,0.586,1.491,1.399,8099,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139.1,-6.2,65.73,0.83,0.125,0.026,0.028,0,137.3,133.8,130.7,123.8,119.5,113.9,0,1,0,0,0,69.248,29.69,0,0,72.54,36.23,35.101,37477.3377,1067.5,81832.7988,44.433,8077.693,34.2,40.275,CH4,
4/29/2020,14:56.0,0,8091.62,116.71,0.193,13.17,29.748,0,60.02,22.47,0.586,1.49,1.399,8102,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,139.1,-3.5,65.79,0.84,0.124,0.027,0.025,0,137.3,133.8,130.7,123.8,119.6,114,0,1,0,0,0,69.248,29.69,0,0,72.54,36.183,35.058,37431.4266,1067.5,81863.7621,44.462,8080.684,34.2,40.275,CH4,
4/29/2020,14:59.0,0,8094.62,116.74,0.193,13.18,29.759,0,60.017,22.49,0.586,1.491,1.399,8105,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139.1,-2.6,65.83,0.85,0.123,0.027,0.025,0,137.3,133.8,130.7,123.8,119.7,113.7,0,1,0,0,0,69.224,29.69,0,0,72.54,36.196,35.071,37445.3067,1067.5,81894.7254,44.491,8083.678,34.2,40.275,CH4,
4/29/2020,15:02.0,0,8097.62,116.77,0.193,13.18,29.77,0,60.017,22.5,0.586,1.491,1.399,8108,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.4,70.3,139.1,-2.4,65.87,0.84,0.121,0.027,0.027,0,137.2,133.7,130.6,123.8,119.5,113.8,0,1,0,0,0,69.183,29.69,0,0,72.54,36.173,35.048,37420.7496,1067.5,81926.7564,44.521,8086.673,34.2,40.275,CH4,
4/29/2020,15:05.0,0,8100.62,116.73,0.193,13.18,29.781,0,60.015,22.48,0.586,1.489,1.399,8111,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.3,139.1,-3.1,65.91,0.85,0.125,0.027,0.025,-0.001,137.2,133.7,130.7,123.8,119.4,113.8,0,1,0,0,0,69.196,29.69,0,0,72.54,36.196,35.071,37445.3067,1067.5,81957.7197,44.55,8089.665,34.2,40.275,CH4,
4/29/2020,15:08.0,0,8103.62,116.78,0.193,13.19,29.792,0,60.015,22.5,0.586,1.494,1.398,8114,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,139.1,-5.4,65.95,0.83,0.125,0.027,0.025,0,137.3,133.7,130.7,123.9,119.3,114.2,0,1,0,0,0,69.219,29.69,0,0,72.54,36.213,35.084,37459.1868,1067.5,81988.683,44.579,8092.66,34.2,40.275,CH4,
4/29/2020,15:11.0,0,8106.62,116.76,0.193,13.18,29.803,0,60.017,22.5,0.586,1.49,1.399,8117,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,139.1,-8,65.99,0.83,0.124,0.027,0.025,0,137.2,133.8,130.8,123.9,119.6,114,0,1,0,0,0,69.23,29.69,0,0,72.54,36.21,35.084,37459.1868,1067.5,82019.6463,44.608,8095.652,34.2,40.275,CH4,
4/29/2020,15:14.0,0,8109.62,116.78,0.193,13.19,29.814,0,60.017,22.51,0.586,1.493,1.399,8120,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139,-11.1,66.03,0.84,0.124,0.026,0.025,0,137.2,133.8,130.8,123.8,119.6,113.8,0,1,0,0,0,69.242,29.69,0,0,72.54,36.2,35.074,37448.5098,1067.5,82050.6096,44.637,8098.646,34.2,40.275,CH4,
4/29/2020,15:17.0,0,8112.62,116.78,0.193,13.19,29.825,0,60.019,22.5,0.586,1.49,1.398,8123,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.2,70.3,139.1,-15.3,66.07,0.84,0.122,0.026,0.025,-0.001,137.2,133.7,130.7,123.8,119.5,113.7,0,1,0,0,0,69.219,29.69,0,0,72.54,36.239,35.111,37488.0147,1067.5,82082.6406,44.667,8101.642,34.2,40.275,CH4,
4/29/2020,15:20.0,0,8115.62,116.8,0.193,13.19,29.836,0,60.018,22.51,0.586,1.495,1.399,8126,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.2,70.3,139.1,-18.6,66.11,0.84,0.127,0.026,0.026,0,137.3,133.7,130.7,123.8,119.5,113.6,0,1,0,0,0,69.235,29.69,0,0,72.54,36.243,35.114,37491.2178,1067.5,82113.6039,44.696,8104.632,34.2,40.275,CH4,
4/29/2020,15:23.0,0,8118.62,116.77,0.193,13.19,29.847,0,60.017,22.5,0.586,1.49,1.399,8129,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.4,70.3,139.1,-21.5,66.17,0.84,0.127,0.025,0.027,0,137.3,133.7,130.6,123.9,119.5,113.7,0,1,0,0,0,69.259,29.69,0,0,72.54,36.23,35.101,37477.3377,1067.5,82144.5672,44.725,8107.628,34.2,40.275,CH4,
4/29/2020,15:26.0,0,8121.62,116.73,0.193,13.18,29.858,0,60.019,22.48,0.586,1.491,1.399,8132,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.5,70.3,139.1,-24.5,66.21,0.84,0.126,0.024,0.025,-0.001,137.4,133.7,130.6,123.8,119.6,113.7,0,1,0,0,0,69.23,29.69,0,0,72.54,36.22,35.094,37469.8638,1067.5,82175.5305,44.754,8110.618,34.2,40.275,CH4,
4/29/2020,15:29.0,0,8124.62,116.79,0.193,13.19,29.869,0,60.02,22.51,0.586,1.493,1.399,8135,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.6,70.3,139.1,-26.2,66.25,0.83,0.125,0.024,0.027,0,137.4,133.7,130.6,123.8,119.8,114.1,0,1,0,0,0,69.224,29.69,0,0,72.54,36.19,35.064,37437.8328,1067.5,82206.4938,44.783,8113.613,34.2,40.275,CH4,
4/29/2020,15:32.0,0,8127.62,116.75,0.193,13.18,29.88,0,60.021,22.49,0.586,1.496,1.398,8138,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,139.1,-25.9,66.29,0.84,0.123,0.024,0.03,-0.001,137.3,133.7,130.6,123.9,119.7,114,0,1,0,0,0,69.224,29.69,0,0,72.54,36.187,35.058,37431.4266,1067.5,82237.4571,44.812,8116.607,34.2,40.275,CH4,
4/29/2020,15:35.0,0,8130.62,116.74,0.193,13.18,29.891,0,60.018,22.48,0.586,1.49,1.399,8141,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,139.1,-24.4,66.33,0.84,0.129,0.024,0.029,0,137.3,133.7,130.6,123.9,119.7,113.9,0,1,0,0,0,69.172,29.69,0,0,72.54,36.22,35.091,37466.6607,1067.5,82268.4204,44.841,8119.598,34.2,40.275,CH4,
4/29/2020,15:38.0,0,8133.62,116.79,0.193,13.19,29.902,0,60.017,22.51,0.586,1.491,1.399,8144,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.2,70.3,139,-21.4,66.37,0.84,0.127,0.024,0.03,0,137.3,133.7,130.6,123.9,119.5,113.7,0,1,0,0,0,69.178,29.69,0,0,72.54,36.206,35.081,37455.9837,1067.5,82300.4514,44.871,8122.592,34.2,40.275,CH4,
4/29/2020,15:41.0,0,8136.62,116.74,0.193,13.18,29.913,0,60.014,22.49,0.586,1.491,1.398,8147,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,139,-18.1,66.41,0.84,0.125,0.023,0.03,0,137.3,133.7,130.7,123.9,119.4,114,0,1,0,0,0,69.154,29.69,0,0,72.54,36.21,35.081,37455.9837,1067.5,82331.4147,44.9,8125.586,34.2,40.275,CH4,
4/29/2020,15:44.0,0,8139.62,116.79,0.193,13.19,29.924,0,60.013,22.51,0.586,1.491,1.398,8150,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,139,-15.8,66.45,0.84,0.125,0.024,0.026,0,137.3,133.7,130.7,123.9,119.4,114.1,0,1,0,0,0,69.167,29.69,0,0,72.54,36.236,35.107,37483.7439,1067.5,82362.378,44.929,8128.584,34.2,40.275,CH4,
4/29/2020,15:47.0,0,8142.62,116.69,0.193,13.16,29.935,0,60.011,22.46,0.586,1.492,1.397,8153,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.3,70.3,139.1,-12.9,66.49,0.84,0.122,0.024,0.03,-0.001,137.3,133.7,130.7,123.8,119.5,113.7,0,1,0,0,0,69.196,29.69,0,0,72.54,36.187,35.064,37437.8328,1067.5,82393.3413,44.958,8131.579,34.2,40.275,CH4,
4/29/2020,15:50.0,0,8145.63,116.79,0.193,13.19,29.946,0,60.008,22.51,0.586,1.491,1.398,8156,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.4,70.3,139,-11.5,66.53,0.84,0.127,0.025,0.029,-0.001,137.3,133.7,130.6,123.8,119.6,113.7,0,1,0,0,0,69.214,29.69,0,0,72.54,36.203,35.077,37451.7129,1067.5,82424.3046,44.987,8134.566,34.2,40.275,CH4,
4/29/2020,15:53.0,0,8148.62,116.82,0.193,13.2,29.957,0,60.008,22.52,0.586,1.49,1.398,8159,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139,-10.3,66.57,0.83,0.125,0.025,0.029,0,137.3,133.7,130.6,123.8,119.7,113.8,0,1,0,0,0,69.201,29.69,0,0,72.54,36.2,35.074,37448.5098,1067.5,82456.3356,45.017,8137.558,34.2,40.275,CH4,
4/29/2020,15:56.0,0,8151.62,116.81,0.193,13.2,29.968,0,60.006,22.52,0.586,1.492,1.398,8162,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.1,70.3,139.1,-9,66.61,0.83,0.125,0.025,0.029,0,137.2,133.7,130.6,123.9,119.5,113.7,0,1,0,0,0,69.167,29.69,0,0,72.54,36.21,35.084,37459.1868,1067.5,82486.2312,45.045,8140.551,34.2,40.275,CH4,
4/29/2020,15:59.0,0,8154.62,116.81,0.193,13.2,29.979,0,60.007,22.52,0.586,1.495,1.399,8165,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.4,70.3,70.3,138.9,-8,66.67,0.83,0.122,0.025,0.029,0,137.1,133.6,130.6,123.9,119.5,113.7,0,1,0,0,0,69.161,29.69,0,0,72.53,36.233,35.111,37488.0147,1067.5,82518.2622,45.075,8143.545,34.2,40.275,CH4,
4/29/2020,16:02.0,0,8157.62,116.75,0.193,13.18,29.99,0,60.008,22.49,0.586,1.493,1.399,8168,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.3,70.3,138.9,-6.9,66.71,0.84,0.121,0.026,0.029,0,137.2,133.7,130.6,123.8,119.6,113.8,0,1,0,0,0,69.161,29.69,0,0,72.53,36.21,35.087,37462.3899,1067.5,82549.2255,45.104,8146.54,34.2,40.275,CH4,
4/29/2020,16:05.0,0,8160.62,116.78,0.193,13.19,30.001,0,60.007,22.5,0.586,1.493,1.399,8171,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.4,70.3,138.9,-6.2,66.75,0.84,0.126,0.026,0.027,0,137.2,133.7,130.6,123.8,119.5,113.8,0,1,0,0,0,69.154,29.69,0,0,72.53,36.256,35.134,37512.5718,1067.5,82580.1888,45.133,8149.529,34.2,40.275,CH4,
4/29/2020,16:08.0,0,8163.62,116.83,0.193,13.2,30.012,0,60.007,22.52,0.586,1.491,1.398,8174,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,139.1,-5.6,66.79,0.84,0.125,0.026,0.026,0,137.2,133.8,130.7,123.8,119.5,114,0,1,0,0,0,69.149,29.69,0,0,72.53,36.19,35.071,37445.3067,1067.5,82611.1521,45.162,8152.528,34.2,40.275,CH4,
4/29/2020,16:11.0,0,8166.62,116.79,0.193,13.19,30.023,0,60.002,22.51,0.586,1.493,1.398,8177,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139.1,-4.6,66.83,0.84,0.124,0.026,0.025,0,137.1,133.8,130.6,123.8,119.6,114,0,1,0,0,0,69.172,29.69,0,0,72.53,36.203,35.084,37459.1868,1067.5,82643.1831,45.192,8155.522,34.2,40.275,CH4,
4/29/2020,16:14.0,0,8169.62,116.8,0.193,13.2,30.034,0,60,22.52,0.586,1.491,1.398,8180,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139,-4.1,66.87,0.84,0.122,0.026,0.028,0,137.2,133.8,130.7,123.7,119.7,113.8,0,1,0,0,0,69.201,29.7,0,0,72.53,36.246,35.127,37505.0979,1067.5,82674.1464,45.221,8158.513,34.2,40.275,CH4,
4/29/2020,16:17.0,0,8172.62,116.76,0.193,13.18,30.045,0,60.002,22.5,0.586,1.49,1.398,8183,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.9,-4.5,66.91,0.84,0.126,0.026,0.027,0,137.2,133.8,130.7,123.8,119.7,113.9,0,1,0,0,0,69.149,29.69,0,0,72.53,36.19,35.071,37445.3067,1067.5,82705.1097,45.25,8161.507,34.2,40.275,CH4,
4/29/2020,16:20.0,0,8175.62,116.76,0.193,13.18,30.056,0,60.006,22.5,0.586,1.491,1.398,8186,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,139,-4,66.95,0.84,0.12,0.027,0.028,0,137.2,133.7,130.7,123.9,119.6,113.9,0,1,0,0,0,69.138,29.69,0,0,72.53,36.22,35.101,37477.3377,1067.5,82736.073,45.279,8164.501,34.2,40.275,CH4,
4/29/2020,16:23.0,0,8178.62,116.8,0.193,13.19,30.067,0,60.008,22.51,0.586,1.495,1.398,8189,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.3,70.3,139,-3.4,66.99,0.84,0.124,0.027,0.026,0,137.2,133.7,130.6,123.8,119.6,113.9,0,1,0,0,0,69.149,29.69,0,0,72.53,36.23,35.107,37483.7439,1067.5,82767.0363,45.308,8167.492,34.2,40.275,CH4,
4/29/2020,16:26.0,0,8181.61,116.87,0.193,13.21,30.078,0,60.015,22.54,0.586,1.489,1.398,8192,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.1,70.3,139,-1.4,67.05,0.84,0.122,0.026,0.027,0,137.2,133.6,130.7,123.9,119.5,113.9,0,1,0,0,0,69.115,29.69,0,0,72.53,36.213,35.091,37466.6607,1067.5,82799.0673,45.338,8170.488,34.2,40.275,CH4,
4/29/2020,16:29.0,0,8184.62,116.92,0.193,13.22,30.089,0,60.018,22.56,0.586,1.489,1.399,8195,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.1,70.3,139,-1.4,67.09,0.84,0.122,0.027,0.026,0,137.2,133.7,130.7,124,119.5,113.9,0,1,0,0,0,69.12,29.69,0,0,72.53,36.253,35.13,37508.301,1067.5,82830.0306,45.367,8173.48,34.2,40.275,CH4,
4/29/2020,16:32.0,0,8187.62,116.82,0.193,13.2,30.1,0,60.016,22.52,0.586,1.492,1.398,8198,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.1,70.3,139,-2.7,67.13,0.83,0.12,0.028,0.026,0,137.2,133.7,130.7,123.9,119.7,113.9,0,1,0,0,0,69.131,29.69,0,0,72.53,36.223,35.104,37480.5408,1067.5,82860.9939,45.396,8176.48,34.2,40.275,CH4,
4/29/2020,16:35.0,0,8190.63,116.86,0.193,13.21,30.111,0,60.015,22.54,0.586,1.491,1.399,8201,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139,-4,67.17,0.84,0.125,0.028,0.024,0,137.2,133.7,130.7,123.9,119.6,113.8,0,1,0,0,0,69.122,29.69,0,0,72.53,36.147,35.028,37399.3956,1067.5,82891.9572,45.425,8179.466,34.2,40.275,CH4,
