FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,16:38.0,0,8193.62,116.82,0.193,13.2,30.122,0,60.017,22.52,0.586,1.49,1.398,8204,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.9,-5.6,67.21,0.84,0.124,0.027,0.026,0,137.2,133.8,130.8,123.9,119.7,113.9,0,1,0,0,0,69.127,29.69,0,0,72.53,36.2,35.081,37455.9837,1067.5,82922.9205,45.454,8182.461,34.2,40.275,CH4,
4/29/2020,16:41.0,0,8196.62,116.84,0.193,13.2,30.133,0,60.017,22.53,0.586,1.49,1.398,8207,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.2,70.4,139,-8.1,67.25,0.84,0.124,0.026,0.024,-0.001,137.1,133.8,130.7,123.9,119.7,113.6,0,1,0,0,0,69.098,29.7,0,0,72.53,36.23,35.111,37488.0147,1067.5,82953.8838,45.483,8185.455,34.2,40.275,CH4,
4/29/2020,16:44.0,0,8199.62,116.87,0.193,13.21,30.144,0,60.015,22.54,0.586,1.491,1.398,8210,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.2,70.3,138.9,-12.5,67.29,0.84,0.123,0.026,0.025,0,137.1,133.8,130.7,123.9,119.7,113.7,0,1,0,0,0,69.138,29.69,0,0,72.53,36.233,35.111,37488.0147,1067.5,82985.9148,45.513,8188.45,34.2,40.275,CH4,
4/29/2020,16:47.0,0,8202.62,116.81,0.193,13.2,30.155,0,60.014,22.52,0.586,1.492,1.398,8213,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.2,70.3,138.9,-15.6,67.33,0.83,0.122,0.027,0.027,0,137.2,133.7,130.7,123.9,119.5,113.7,0,1,0,0,0,69.179,29.69,0,0,72.53,36.17,35.054,37427.1558,1067.5,83016.8781,45.542,8191.442,34.2,40.275,CH4,
4/29/2020,16:50.0,0,8205.62,116.8,0.193,13.19,30.166,0,60.013,22.51,0.586,1.491,1.398,8216,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.1,70.3,138.8,-18.8,67.37,0.84,0.127,0.026,0.028,0,137.2,133.7,130.7,123.8,119.5,113.8,0,1,0,0,0,69.156,29.69,0,0,72.53,36.177,35.058,37431.4266,1067.5,83047.8414,45.571,8194.437,34.2,40.275,CH4,
4/29/2020,16:53.0,0,8208.62,116.79,0.193,13.19,30.177,0,60.012,22.51,0.586,1.493,1.398,8219,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70,70.3,138.8,-20.5,67.41,0.83,0.127,0.026,0.026,0,137.2,133.7,130.7,123.8,119.5,113.9,0,1,0,0,0,69.133,29.69,0,0,72.53,36.2,35.081,37455.9837,1067.5,83078.8047,45.6,8197.429,34.2,40.275,CH4,
4/29/2020,16:56.0,0,8211.61,116.83,0.193,13.2,30.188,0,60.012,22.53,0.586,1.493,1.398,8222,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.2,70.3,139,-22.3,67.46,0.84,0.125,0.025,0.025,0,137.2,133.7,130.7,123.9,119.5,113.7,0,1,0,0,0,69.169,29.69,0,0,72.53,36.236,35.114,37491.2178,1067.5,83109.768,45.629,8200.427,34.2,40.275,CH4,
4/29/2020,16:59.0,0,8214.62,116.83,0.193,13.2,30.199,0,60.013,22.52,0.586,1.489,1.399,8225,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,139,-24.7,67.5,0.83,0.124,0.023,0.027,0,137.2,133.8,130.7,123.9,119.5,114.1,0,1,0,0,0,69.138,29.69,0,0,72.53,36.239,35.12,37497.624,1067.5,83141.799,45.659,8203.419,34.2,40.275,CH4,
4/29/2020,17:02.0,0,8217.62,116.82,0.193,13.2,30.21,0,60.013,22.52,0.586,1.492,1.398,8228,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.4,70.3,139,-25.6,67.55,0.84,0.123,0.024,0.029,0,137.1,133.8,130.7,123.9,119.5,113.7,0,1,0,0,0,69.116,29.69,0,0,72.53,36.21,35.091,37466.6607,1067.5,83172.7623,45.688,8206.414,34.2,40.275,CH4,
4/29/2020,17:05.0,0,8220.62,116.9,0.193,13.22,30.221,0,60.014,22.55,0.586,1.495,1.399,8231,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,139.1,-27.2,67.59,0.84,0.129,0.024,0.029,0,137.2,133.8,130.7,123.8,119.7,113.9,0,1,0,0,0,69.138,29.69,0,0,72.53,36.223,35.104,37480.5408,1067.5,83203.7256,45.717,8209.405,34.2,40.275,CH4,
4/29/2020,17:08.0,0,8223.62,116.79,0.193,13.19,30.232,0,60.015,22.51,0.586,1.492,1.398,8234,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.4,139.1,-25.4,67.63,0.84,0.126,0.023,0.029,0,137.2,133.8,130.8,123.9,119.6,114.1,0,1,0,0,0,69.122,29.69,0,0,72.53,36.196,35.074,37448.5098,1067.5,83234.6889,45.746,8212.4,34.2,40.275,CH4,
4/29/2020,17:11.0,0,8226.62,116.8,0.193,13.19,30.243,0,60.016,22.51,0.586,1.491,1.398,8237,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.3,139,-24.9,67.67,0.84,0.125,0.023,0.029,0,137.1,133.8,130.7,123.9,119.5,114.3,0,1,0,0,0,69.134,29.69,0,0,72.53,36.21,35.091,37466.6607,1067.5,83265.6522,45.775,8215.39,34.2,40.275,CH4,
4/29/2020,17:14.0,0,8229.61,116.84,0.193,13.2,30.254,0,60.015,22.53,0.586,1.489,1.398,8240,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.9,-23.4,67.71,0.84,0.125,0.023,0.028,0,137.1,133.8,130.7,123.9,119.4,114.2,0,1,0,0,0,69.142,29.69,0,0,72.53,36.22,35.097,37473.0669,1067.5,83296.6155,45.804,8218.387,34.2,40.275,CH4,
4/29/2020,17:17.0,0,8232.62,116.81,0.193,13.2,30.265,0,60.016,22.51,0.586,1.49,1.398,8243,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.3,70.3,138.8,-20.5,67.75,0.84,0.123,0.024,0.03,0,137.1,133.7,130.7,123.9,119.5,113.8,0,1,0,0,0,69.16,29.69,0,0,72.53,36.167,35.044,37416.4788,1067.5,83328.6465,45.834,8221.381,34.2,40.275,CH4,
4/29/2020,17:20.0,0,8235.62,116.83,0.193,13.2,30.276,0,60.016,22.53,0.586,1.49,1.399,8246,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.2,70.3,138.8,-17.4,67.79,0.85,0.129,0.024,0.029,0,137.1,133.7,130.7,124,119.3,113.8,0,1,0,0,0,69.124,29.69,0,0,72.53,36.216,35.097,37473.0669,1067.5,83359.6098,45.863,8224.372,34.2,40.275,CH4,
4/29/2020,17:23.0,0,8238.62,116.76,0.193,13.18,30.287,0,60.02,22.49,0.586,1.491,1.4,8249,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,138.9,-13.8,67.84,0.85,0.125,0.024,0.029,0,137.2,133.8,130.8,123.9,119.4,113.9,0,1,0,0,0,69.122,29.69,0,0,72.53,36.21,35.091,37466.6607,1067.5,83390.5731,45.892,8227.365,34.2,40.275,CH4,
4/29/2020,17:26.0,0,8241.62,116.81,0.193,13.19,30.298,0,60.019,22.51,0.586,1.492,1.398,8252,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.9,-10,67.88,0.84,0.123,0.024,0.028,0,137.2,133.7,130.8,123.9,119.5,114,0,1,0,0,0,69.093,29.7,0,0,72.53,36.187,35.067,37441.0359,1067.5,83421.5364,45.921,8230.361,34.2,40.275,CH4,
4/29/2020,17:29.0,0,8244.62,116.8,0.193,13.19,30.309,0,60.021,22.51,0.586,1.492,1.398,8255,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.3,70.3,138.9,-5.9,67.92,0.83,0.121,0.027,0.029,0,137.1,133.7,130.7,124,119.4,113.9,0,1,0,0,0,69.138,29.69,0,0,72.53,36.196,35.077,37451.7129,1067.5,83452.4997,45.95,8233.355,34.2,40.275,CH4,
4/29/2020,17:32.0,0,8247.62,116.78,0.193,13.19,30.32,0,60.02,22.5,0.586,1.49,1.398,8258,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.4,70.3,138.9,-4.2,67.96,0.83,0.126,0.027,0.027,0,137.2,133.7,130.8,123.9,119.4,113.8,0,1,0,0,0,69.127,29.69,0,0,72.53,36.187,35.067,37441.0359,1067.5,83484.5307,45.98,8236.349,34.2,40.275,CH4,
4/29/2020,17:35.0,0,8250.62,116.81,0.193,13.2,30.331,0,60.021,22.51,0.586,1.495,1.398,8261,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,138.9,-2,68,0.84,0.125,0.027,0.027,0,137.2,133.7,130.7,124,119.4,114,0,1,0,0,0,69.116,29.69,0,0,72.53,36.203,35.084,37459.1868,1067.5,83515.494,46.009,8239.343,34.2,40.275,CH4,
4/29/2020,17:38.0,0,8253.62,116.8,0.193,13.19,30.342,0,60.024,22.51,0.586,1.49,1.398,8264,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,139,-1.7,68.05,0.84,0.124,0.027,0.025,0,137.2,133.7,130.7,124,119.4,114,0,1,0,0,0,69.156,29.69,0,0,72.53,36.23,35.107,37483.7439,1067.5,83546.4573,46.038,8242.336,34.2,40.275,CH4,
4/29/2020,17:41.0,0,8256.62,116.8,0.193,13.19,30.353,0,60.021,22.51,0.586,1.49,1.398,8267,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,139,-4.7,68.09,0.84,0.123,0.027,0.025,0,137.2,133.8,130.8,123.9,119.5,114,0,1,0,0,0,69.122,29.69,0,0,72.53,36.183,35.064,37437.8328,1067.5,83577.4206,46.067,8245.33,34.2,40.275,CH4,
4/29/2020,17:44.0,0,8259.62,116.79,0.193,13.19,30.364,0,60.019,22.51,0.586,1.492,1.398,8270,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.5,70.3,138.9,-7.6,68.13,0.84,0.121,0.026,0.024,0,137.2,133.7,130.8,123.8,119.6,114,0,1,0,0,0,69.122,29.69,0,0,72.53,36.216,35.097,37473.0669,1067.5,83608.3839,46.096,8248.323,34.2,40.275,CH4,
4/29/2020,17:47.0,0,8262.62,116.79,0.193,13.19,30.375,0,60.018,22.51,0.586,1.492,1.398,8273,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,138.9,-11,68.17,0.83,0.127,0.027,0.025,0,137.2,133.7,130.7,124,119.6,114.1,0,1,0,0,0,69.111,29.69,0,0,72.53,36.233,35.114,37491.2178,1067.5,83639.3472,46.125,8251.317,34.2,40.275,CH4,
4/29/2020,17:50.0,0,8265.62,116.82,0.193,13.2,30.386,0,60.018,22.52,0.586,1.492,1.398,8276,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,138.9,-15.9,68.21,0.85,0.125,0.026,0.026,0,137.2,133.7,130.7,124,119.5,114,0,1,0,0,0,69.179,29.69,0,0,72.53,36.21,35.091,37466.6607,1067.5,83671.3782,46.155,8254.312,34.2,40.275,CH4,
4/29/2020,17:53.0,0,8268.62,116.78,0.193,13.19,30.397,0,60.017,22.5,0.586,1.492,1.398,8279,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.9,-19.6,68.26,0.84,0.125,0.025,0.025,0,137.2,133.7,130.8,124,119.6,114.1,0,1,0,0,0,69.138,29.69,0,0,72.53,36.2,35.081,37455.9837,1067.5,83702.3415,46.184,8257.305,34.2,40.275,CH4,
4/29/2020,17:56.0,0,8271.62,116.82,0.193,13.2,30.408,0,60.02,22.52,0.586,1.492,1.398,8282,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.8,-23.6,68.3,0.84,0.125,0.024,0.027,0,137.2,133.6,130.8,124,119.5,113.9,0,1,0,0,0,69.138,29.69,0,0,72.53,36.203,35.084,37459.1868,1067.5,83733.3048,46.213,8260.297,34.2,40.275,CH4,
4/29/2020,17:59.0,0,8274.62,116.79,0.193,13.19,30.419,0,60.022,22.5,0.586,1.492,1.398,8285,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.3,139,-26,68.34,0.84,0.124,0.023,0.029,0,137.1,133.6,130.8,124,119.5,113.6,0,1,0,0,0,69.102,29.69,0,0,72.53,36.213,35.094,37469.8638,1067.5,83764.2681,46.242,8263.289,34.2,40.275,CH4,
4/29/2020,18:02.0,0,8277.62,116.84,0.193,13.21,30.43,0,60.021,22.53,0.586,1.491,1.397,8288,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.417,70.3,70.3,139,-27,68.38,0.83,0.123,0.024,0.028,0,137.1,133.6,130.8,123.9,119.5,113.6,0,1,0,0,0,69.125,29.69,0,0,72.53,36.196,35.077,37451.7129,1067.5,83795.2314,46.271,8266.286,34.2,40.275,CH4,
4/29/2020,18:05.0,0,8280.62,116.82,0.193,13.2,30.441,0,60.022,22.52,0.586,1.489,1.398,8291,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.9,-25.7,68.42,0.84,0.128,0.023,0.028,0,137.1,133.7,130.8,124,119.4,114,0,1,0,0,0,69.143,29.69,0,0,72.53,36.21,35.087,37462.3899,1067.5,83827.2624,46.301,8269.286,34.2,40.275,CH4,
4/29/2020,18:08.0,0,8283.63,116.78,0.193,13.19,30.452,0,60.02,22.5,0.586,1.492,1.398,8294,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,139,-23,68.46,0.84,0.126,0.023,0.03,0,137.1,133.7,130.8,124,119.5,113.8,0,1,0,0,0,69.125,29.69,0,0,72.53,36.216,35.097,37473.0669,1067.5,83858.2257,46.33,8272.272,34.2,40.275,CH4,
4/29/2020,18:11.0,0,8286.62,116.8,0.193,13.19,30.463,0,60.022,22.51,0.586,1.491,1.398,8297,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.2,70.3,139,-18.3,68.5,0.84,0.124,0.024,0.03,0,137.1,133.7,130.8,123.9,119.4,113.9,0,1,0,0,0,69.131,29.69,0,0,72.53,36.249,35.13,37508.301,1067.5,83889.189,46.359,8275.266,34.2,40.275,CH4,
4/29/2020,18:14.0,0,8289.62,116.77,0.193,13.18,30.474,0,60.02,22.5,0.586,1.491,1.398,8300,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,139,-14.4,68.55,0.84,0.123,0.024,0.029,0,137.2,133.8,130.8,124,119.5,114.1,0,1,0,0,0,69.138,29.7,0,0,72.52,36.193,35.077,37451.7129,1067.5,83920.1523,46.388,8278.261,34.2,40.275,CH4,
4/29/2020,18:17.0,0,8292.62,116.83,0.193,13.2,30.485,0,60.02,22.52,0.586,1.491,1.397,8303,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.8,-9.8,68.59,0.84,0.127,0.025,0.03,0,137.2,133.7,130.7,124,119.4,114,0,1,0,0,0,69.145,29.69,0,0,72.52,36.239,35.117,37494.4209,1067.5,83951.1156,46.417,8281.257,34.2,40.275,CH4,
4/29/2020,18:20.0,0,8295.63,116.87,0.193,13.21,30.496,0,60.021,22.54,0.586,1.491,1.398,8306,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.3,138.9,-6.6,68.64,0.84,0.126,0.026,0.025,0,137.1,133.7,130.7,124,119.3,114.4,0,1,0,0,0,69.088,29.69,0,0,72.52,36.177,35.058,37431.4266,1067.5,83982.0789,46.446,8284.249,34.2,40.275,CH4,
4/29/2020,18:23.0,0,8298.62,116.84,0.193,13.2,30.507,0,60.019,22.53,0.586,1.493,1.398,8309,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.3,138.9,-4,68.68,0.83,0.124,0.026,0.026,0,137.1,133.7,130.8,124,119.3,114.3,0,1,0,0,0,69.104,29.69,0,0,72.52,36.233,35.114,37491.2178,1067.5,84014.1099,46.476,8287.242,34.2,40.275,CH4,
4/29/2020,18:26.0,0,8301.62,116.87,0.193,13.21,30.518,0,60.015,22.54,0.586,1.492,1.398,8312,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.9,-2.2,68.72,0.84,0.122,0.026,0.025,-0.001,137.1,133.6,130.7,124,119.5,114.1,0,1,0,0,0,69.188,29.7,0,0,72.52,36.19,35.074,37448.5098,1067.5,84045.0732,46.505,8290.234,34.2,40.275,CH4,
4/29/2020,18:29.0,0,8304.62,116.8,0.193,13.19,30.529,0,60.014,22.51,0.586,1.494,1.398,8315,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.8,-1.9,68.76,0.84,0.12,0.026,0.027,0,137.1,133.7,130.7,124,119.5,114.3,0,1,0,0,0,69.136,29.69,0,0,72.52,36.233,35.114,37491.2178,1067.5,84076.0365,46.534,8293.229,34.2,40.275,CH4,
4/29/2020,18:32.0,0,8307.62,116.77,0.193,13.19,30.54,0,60.008,22.5,0.586,1.491,1.398,8318,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.8,-3.6,68.8,0.84,0.125,0.027,0.025,-0.001,137.1,133.6,130.8,124,119.5,114.3,0,1,0,0,0,69.147,29.7,0,0,72.52,36.203,35.084,37459.1868,1067.5,84106.9998,46.563,8296.223,34.2,40.275,CH4,
4/29/2020,18:35.0,0,8310.62,116.78,0.193,13.19,30.551,0,60.007,22.5,0.586,1.489,1.398,8321,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.3,138.8,-2.4,68.84,0.84,0.124,0.028,0.025,0,137.1,133.6,130.7,124,119.5,114.3,0,1,0,0,0,69.147,29.7,0,0,72.52,36.249,35.13,37508.301,1067.5,84137.9631,46.592,8299.217,34.2,40.275,CH4,
4/29/2020,18:38.0,0,8313.62,116.83,0.193,13.21,30.562,0,60.003,22.53,0.586,1.492,1.398,8324,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,138.8,-4.1,68.88,0.84,0.123,0.027,0.025,0,137.1,133.7,130.7,124,119.5,114.3,0,1,0,0,0,69.124,29.7,0,0,72.52,36.23,35.111,37488.0147,1067.5,84169.9941,46.622,8302.209,34.2,40.275,CH4,
4/29/2020,18:41.0,0,8316.62,116.87,0.193,13.22,30.573,0,60.001,22.55,0.586,1.492,1.398,8327,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.8,-4.4,68.92,0.84,0.121,0.026,0.025,0,137.1,133.7,130.7,123.9,119.5,114.2,0,1,0,0,0,69.106,29.69,0,0,72.52,36.203,35.084,37459.1868,1067.5,84200.9574,46.651,8305.202,34.2,40.275,CH4,
4/29/2020,18:44.0,0,8319.62,116.82,0.193,13.2,30.584,0,60,22.52,0.586,1.49,1.398,8330,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.8,-4.2,68.96,0.83,0.12,0.026,0.025,-0.001,137.1,133.7,130.7,124,119.5,114.2,0,1,0,0,0,69.08,29.69,0,0,72.52,36.22,35.101,37477.3377,1067.5,84231.9207,46.68,8308.196,34.2,40.275,CH4,
4/29/2020,18:47.0,0,8322.62,116.86,0.193,13.21,30.595,0,59.998,22.54,0.586,1.492,1.398,8333,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.1,70.3,138.8,-3.8,69,0.84,0.126,0.028,0.026,0,137.1,133.7,130.7,123.9,119.5,114,0,1,0,0,0,69.12,29.69,0,0,72.52,36.18,35.061,37434.6297,1067.5,84262.884,46.709,8311.188,34.2,40.275,CH4,
4/29/2020,18:50.0,0,8325.62,116.79,0.193,13.2,30.606,0,59.999,22.51,0.586,1.489,1.398,8336,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.1,70.3,138.9,-3.6,69.06,0.84,0.124,0.027,0.025,0,137.1,133.7,130.7,123.9,119.4,114.2,0,1,0,0,0,69.088,29.69,0,0,72.52,36.213,35.094,37469.8638,1067.5,84293.8473,46.738,8314.187,34.2,40.275,CH4,
4/29/2020,18:53.0,0,8328.63,116.8,0.193,13.2,30.617,0,60.002,22.52,0.586,1.491,1.398,8339,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.2,70.3,138.9,-2,69.1,0.84,0.122,0.027,0.024,0,137.1,133.7,130.8,123.9,119.4,114,0,1,0,0,0,69.124,29.69,0,0,72.52,36.213,35.094,37469.8638,1067.5,84324.8106,46.767,8317.176,34.2,40.275,CH4,
4/29/2020,18:56.0,0,8331.62,116.83,0.193,13.21,30.628,0,60.003,22.53,0.586,1.49,1.398,8342,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.9,-4.3,69.14,0.85,0.121,0.027,0.025,0,137.1,133.7,130.8,124,119.6,114,0,1,0,0,0,69.12,29.69,0,0,72.52,36.236,35.114,37491.2178,1067.5,84356.8416,46.797,8320.17,34.2,40.275,CH4,
4/29/2020,18:59.0,0,8334.62,116.83,0.193,13.2,30.639,0,60.005,22.53,0.586,1.491,1.398,8345,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,138.8,-4.3,69.18,0.83,0.121,0.026,0.025,0,137.1,133.7,130.8,124,119.5,114,0,1,0,0,0,69.151,29.69,0,0,72.52,36.236,35.114,37491.2178,1067.5,84387.8049,46.826,8323.165,34.2,40.275,CH4,
4/29/2020,19:02.0,0,8337.63,116.85,0.193,13.21,30.65,0,60.005,22.54,0.586,1.489,1.398,8348,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.2,70.3,138.8,-4.3,69.22,0.84,0.125,0.027,0.025,0,137,133.7,130.7,124,119.5,114,0,1,0,0,0,69.089,29.69,0,0,72.52,36.2,35.077,37451.7129,1067.5,84418.7682,46.855,8326.157,34.2,40.275,CH4,
4/29/2020,19:05.0,0,8340.62,116.8,0.193,13.2,30.661,0,60.004,22.51,0.586,1.49,1.398,8351,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,138.9,-5.3,69.26,0.84,0.125,0.028,0.025,0,137,133.7,130.7,124,119.7,113.9,0,1,0,0,0,69.113,29.69,0,0,72.52,36.23,35.111,37488.0147,1067.5,84449.7315,46.884,8329.151,34.2,40.275,CH4,
4/29/2020,19:08.0,0,8343.62,116.84,0.193,13.21,30.672,0,60.002,22.53,0.586,1.489,1.399,8354,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,139,-4.5,69.3,0.84,0.122,0.027,0.025,0,137.1,133.7,130.7,124.1,119.5,114,0,1,0,0,0,69.106,29.69,0,0,72.52,36.23,35.111,37488.0147,1067.5,84481.7625,46.914,8332.144,34.2,40.275,CH4,
4/29/2020,19:11.0,0,8346.62,116.84,0.193,13.21,30.683,0,60.002,22.53,0.586,1.489,1.397,8357,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.4,70.3,138.9,-5.2,69.34,0.84,0.121,0.027,0.025,0,137.1,133.6,130.7,124,119.5,113.9,0,1,0,0,0,69.089,29.69,0,0,72.52,36.233,35.114,37491.2178,1067.5,84512.7258,46.943,8335.136,34.2,40.275,CH4,
4/29/2020,19:14.0,0,8349.62,116.86,0.193,13.21,30.694,0,59.998,22.54,0.586,1.491,1.397,8360,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.4,70.3,138.8,-5,69.38,0.83,0.12,0.027,0.026,0,137.2,133.6,130.7,124,119.5,113.7,0,1,0,0,0,69.086,29.69,0,0,72.52,36.223,35.101,37477.3377,1067.5,84543.6891,46.972,8338.132,34.2,40.275,CH4,
4/29/2020,19:17.0,0,8352.62,116.86,0.193,13.21,30.705,0,59.997,22.54,0.586,1.493,1.397,8363,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.3,70.3,138.8,-5.2,69.42,0.84,0.126,0.027,0.025,0,137.2,133.6,130.7,124,119.5,113.7,0,1,0,0,0,69.115,29.69,0,0,72.52,36.226,35.107,37483.7439,1067.5,84574.6524,47.001,8341.123,34.2,40.275,CH4,
4/29/2020,19:20.0,0,8355.62,116.83,0.193,13.2,30.716,0,59.996,22.53,0.586,1.491,1.397,8366,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.8,-4.4,69.48,0.84,0.124,0.028,0.026,0,137.2,133.7,130.8,123.9,119.5,114,0,1,0,0,0,69.084,29.69,0,0,72.52,36.19,35.071,37445.3067,1067.5,84605.6157,47.03,8344.119,34.2,40.275,CH4,
4/29/2020,19:23.0,0,8358.62,116.89,0.193,13.22,30.727,0,59.996,22.56,0.586,1.49,1.398,8369,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,138.8,-3.5,69.52,0.84,0.122,0.027,0.025,0,137.2,133.6,130.8,123.9,119.5,113.9,0,1,0,0,0,69.095,29.69,0,0,72.52,36.187,35.067,37441.0359,1067.5,84636.579,47.059,8347.11,34.2,40.275,CH4,
4/29/2020,19:26.0,0,8361.62,116.83,0.193,13.2,30.738,0,59.995,22.53,0.586,1.492,1.397,8372,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.3,70.3,138.8,-3.6,69.56,0.84,0.121,0.026,0.024,0,137.1,133.6,130.8,123.9,119.5,113.8,0,1,0,0,0,69.091,29.69,0,0,72.52,36.213,35.094,37469.8638,1067.5,84667.5423,47.088,8350.108,34.2,40.275,CH4,
4/29/2020,19:29.0,0,8364.62,116.85,0.193,13.21,30.749,0,59.993,22.54,0.586,1.492,1.398,8375,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,138.8,-2.6,69.6,0.84,0.126,0.028,0.026,0,137.2,133.7,130.9,124,119.5,114,0,1,0,0,0,69.12,29.69,0,0,72.52,36.23,35.107,37483.7439,1067.5,84699.5733,47.118,8353.097,34.2,40.275,CH4,
4/29/2020,19:32.0,0,8367.62,116.86,0.193,13.21,30.76,0,59.993,22.54,0.586,1.493,1.399,8378,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.3,138.8,-2.5,69.64,0.84,0.126,0.028,0.027,0,137.1,133.7,130.8,123.9,119.3,113.8,0,1,0,0,0,69.133,29.69,0,0,72.52,36.196,35.077,37451.7129,1067.5,84730.5366,47.147,8356.092,34.2,40.275,CH4,
4/29/2020,19:35.0,0,8370.62,116.82,0.193,13.2,30.771,0,59.993,22.53,0.586,1.491,1.398,8381,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.2,70.3,138.8,-2.1,69.68,0.84,0.124,0.027,0.025,0,137.2,133.7,130.8,124,119.3,113.7,0,1,0,0,0,69.116,29.69,0,0,72.52,36.187,35.067,37441.0359,1067.5,84761.4999,47.176,8359.09,34.2,40.275,CH4,
4/29/2020,19:38.0,0,8373.62,116.87,0.193,13.22,30.782,0,59.995,22.55,0.586,1.495,1.398,8384,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.4,70.3,138.8,-2.2,69.72,0.84,0.123,0.027,0.026,0,137.1,133.7,130.8,123.9,119.4,113.7,0,1,0,0,0,69.116,29.69,0,0,72.52,36.216,35.097,37473.0669,1067.5,84792.4632,47.205,8362.079,34.2,40.275,CH4,
4/29/2020,19:41.0,0,8376.62,116.86,0.193,13.21,30.793,0,59.996,22.54,0.586,1.49,1.398,8387,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.8,-3.3,69.76,0.84,0.121,0.026,0.028,0,137.1,133.7,130.8,124,119.5,113.9,0,1,0,0,0,69.079,29.69,0,0,72.52,36.203,35.084,37459.1868,1067.5,84823.4265,47.234,8365.073,34.2,40.275,CH4,
4/29/2020,19:44.0,0,8379.62,116.87,0.193,13.22,30.804,0,59.996,22.55,0.586,1.492,1.398,8390,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.5,70.3,138.8,-2.9,69.8,0.84,0.126,0.027,0.027,0,137.1,133.7,130.8,123.9,119.4,113.9,0,1,0,0,0,69.077,29.7,0,0,72.52,36.226,35.107,37483.7439,1067.5,84855.4575,47.264,8368.066,34.2,40.275,CH4,
4/29/2020,19:47.0,0,8382.62,116.85,0.193,13.21,30.815,0,59.996,22.54,0.586,1.492,1.398,8393,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,138.9,-4.7,69.86,0.84,0.126,0.027,0.026,0,137.1,133.6,130.8,124,119.5,114.1,0,1,0,0,0,69.055,29.69,0,0,72.52,36.216,35.097,37473.0669,1067.5,84886.4208,47.293,8371.06,34.2,40.275,CH4,
4/29/2020,19:50.0,0,8385.62,116.77,0.193,13.19,30.826,0,59.997,22.5,0.586,1.49,1.398,8396,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.8,-5,69.9,0.84,0.124,0.026,0.028,0,137.1,133.6,130.8,124.1,119.5,114,0,1,0,0,0,69.107,29.69,0,0,72.52,36.2,35.081,37455.9837,1067.5,84917.3841,47.322,8374.055,34.2,40.275,CH4,
4/29/2020,19:53.0,0,8388.62,116.81,0.193,13.2,30.837,0,59.996,22.52,0.586,1.49,1.398,8399,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.3,138.8,-5.8,69.94,0.84,0.122,0.026,0.026,0,137.1,133.7,130.8,124,119.5,113.5,0,1,0,0,0,69.098,29.69,0,0,72.52,36.21,35.091,37466.6607,1067.5,84948.3474,47.351,8377.048,34.2,40.275,CH4,
4/29/2020,19:56.0,0,8391.62,116.78,0.193,13.19,30.848,0,59.995,22.51,0.586,1.492,1.398,8402,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,138.8,-6.8,69.98,0.84,0.122,0.026,0.028,0,137.1,133.7,130.8,124,119.6,114.6,0,1,0,0,0,69.122,29.69,0,0,72.52,36.203,35.084,37459.1868,1067.5,84979.3107,47.38,8380.041,34.2,40.275,CH4,
4/29/2020,19:59.0,0,8394.62,116.82,0.193,13.2,30.859,0,59.998,22.53,0.586,1.488,1.398,8405,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.8,-7.1,70.02,0.84,0.127,0.026,0.029,0,137.2,133.7,130.8,124,119.6,113.8,0,1,0,0,0,69.082,29.69,0,0,72.52,36.193,35.074,37448.5098,1067.5,85010.274,47.409,8383.034,34.2,40.275,CH4,
4/29/2020,20:02.0,0,8397.63,116.83,0.193,13.21,30.87,0,59.996,22.53,0.586,1.49,1.399,8408,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.8,-7.5,70.06,0.84,0.126,0.025,0.029,0,137.2,133.7,130.8,123.9,119.6,114.1,0,1,0,0,0,69.071,29.69,0,0,72.52,36.203,35.084,37459.1868,1067.5,85042.305,47.439,8386.026,34.2,40.275,CH4,
4/29/2020,20:05.0,0,8400.62,116.78,0.193,13.19,30.881,0,59.995,22.51,0.586,1.49,1.398,8411,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.1,70.4,138.8,-8.1,70.1,0.84,0.125,0.025,0.028,-0.001,137.2,133.6,130.8,123.9,119.5,114.2,0,1,0,0,0,69.124,29.69,0,0,72.52,36.223,35.101,37477.3377,1067.5,85073.2683,47.468,8389.023,34.2,40.275,CH4,
4/29/2020,20:08.0,0,8403.63,116.86,0.193,13.21,30.892,0,59.996,22.54,0.586,1.492,1.399,8414,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,138.8,-9.4,70.14,0.84,0.123,0.025,0.027,0,137.2,133.6,130.8,124,119.5,114.4,0,1,0,0,0,69.116,29.69,0,0,72.52,36.2,35.081,37455.9837,1067.5,85104.2316,47.497,8392.013,34.2,40.275,CH4,
4/29/2020,20:11.0,0,8406.62,116.78,0.193,13.19,30.903,0,59.993,22.51,0.586,1.491,1.398,8417,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,138.8,-8.7,70.18,0.84,0.122,0.025,0.029,0,137.2,133.7,130.8,124.1,119.6,114.6,0,1,0,0,0,69.091,29.69,0,0,72.52,36.22,35.101,37477.3377,1067.5,85135.1949,47.526,8395.005,34.2,40.275,CH4,
4/29/2020,20:14.0,0,8409.62,116.86,0.193,13.21,30.914,0,59.991,22.54,0.586,1.488,1.397,8420,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.4,70.3,138.8,-12.2,70.23,0.84,0.128,0.025,0.029,0,137.1,133.6,130.8,124,119.3,114,0,1,0,0,0,69.115,29.69,0,0,72.52,36.226,35.107,37483.7439,1067.5,85166.1582,47.555,8398,34.2,40.275,CH4,
4/29/2020,20:17.0,0,8412.62,116.83,0.193,13.21,30.925,0,59.99,22.53,0.586,1.49,1.398,8423,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.1,70.3,138.8,-14.7,70.28,0.84,0.127,0.024,0.03,0,137.1,133.7,130.8,124,119.5,114.1,0,1,0,0,0,69.116,29.69,0,0,72.52,36.223,35.101,37477.3377,1067.5,85198.1892,47.585,8400.993,34.2,40.275,CH4,
4/29/2020,20:20.0,0,8415.62,116.82,0.193,13.2,30.936,0,59.995,22.53,0.586,1.492,1.399,8426,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,138.8,-15.5,70.32,0.84,0.125,0.023,0.028,0,137,133.6,130.8,124,119.5,114,0,1,0,0,0,69.124,29.69,0,0,72.52,36.223,35.104,37480.5408,1067.5,85229.1525,47.614,8403.993,34.2,40.275,CH4,
4/29/2020,20:23.0,0,8418.63,116.87,0.193,13.22,30.947,0,59.999,22.55,0.586,1.491,1.399,8429,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.4,70.3,138.8,-17.9,70.36,0.83,0.124,0.023,0.026,-0.001,137,133.6,130.9,124,119.3,114.1,0,1,0,0,0,69.129,29.69,0,0,72.52,36.203,35.084,37459.1868,1067.5,85260.1158,47.643,8406.98,34.2,40.275,CH4,
4/29/2020,20:26.0,0,8421.62,116.8,0.193,13.2,30.958,0,60.001,22.52,0.586,1.491,1.398,8432,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.2,70.3,138.8,-18.1,70.4,0.84,0.124,0.023,0.029,0,137,133.6,130.8,124,119.3,114,0,1,0,0,0,69.133,29.69,0,0,72.52,36.216,35.101,37477.3377,1067.5,85291.0791,47.672,8409.973,34.2,40.275,CH4,
4/29/2020,20:29.0,0,8424.62,116.8,0.193,13.19,30.969,0,60.003,22.51,0.586,1.495,1.398,8435,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.417,70.1,70.3,138.8,-17.9,70.44,0.84,0.123,0.024,0.029,0,137.1,133.6,130.8,124,119.4,113.6,0,1,0,0,0,69.091,29.69,0,0,72.52,36.216,35.097,37473.0669,1067.5,85322.0424,47.701,8412.968,34.2,40.275,CH4,
4/29/2020,20:32.0,0,8427.63,116.82,0.193,13.2,30.98,0,60.005,22.52,0.586,1.493,1.397,8438,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.2,70.3,138.9,-17.4,70.48,0.84,0.127,0.024,0.029,0,137.1,133.6,130.8,124,119.4,113.7,0,1,0,0,0,69.05,29.69,0,0,72.52,36.22,35.101,37477.3377,1067.5,85353.0057,47.73,8415.962,34.2,40.275,CH4,
4/29/2020,20:35.0,0,8430.63,116.83,0.193,13.2,30.991,0,60.005,22.53,0.586,1.491,1.398,8441,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,138.8,-15.8,70.52,0.84,0.125,0.024,0.03,0,137.1,133.7,130.8,124,119.6,113.7,0,1,0,0,0,69.071,29.69,0,0,72.52,36.203,35.084,37459.1868,1067.5,85385.0367,47.76,8418.955,34.2,40.275,CH4,
4/29/2020,20:38.0,0,8433.62,116.82,0.193,13.2,31.002,0,60.007,22.52,0.586,1.489,1.398,8444,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.3,138.8,-15.3,70.56,0.85,0.123,0.024,0.029,0,137.1,133.6,130.7,124,119.5,113.7,0,1,0,0,0,69.138,29.69,0,0,72.52,36.203,35.084,37459.1868,1067.5,85416,47.789,8421.946,34.2,40.275,CH4,
4/29/2020,20:41.0,0,8436.62,116.78,0.193,13.19,31.013,0,60.011,22.5,0.586,1.492,1.399,8447,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.3,70.3,138.8,-13.6,70.6,0.84,0.122,0.025,0.03,0,137.1,133.6,130.7,124,119.5,113.9,0,1,0,0,0,69.086,29.69,0,0,72.52,36.21,35.091,37466.6607,1067.5,85446.9633,47.818,8424.943,34.2,40.275,CH4,
4/29/2020,20:44.0,0,8439.62,116.88,0.193,13.22,31.024,0,60.015,22.55,0.586,1.49,1.399,8450,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,138.7,-10.2,70.65,0.84,0.127,0.025,0.029,0,137.1,133.6,130.8,124,119.5,114.1,0,1,0,0,0,69.086,29.69,0,0,72.52,36.206,35.087,37462.3899,1067.5,85477.9266,47.847,8427.938,34.2,40.275,CH4,
4/29/2020,20:47.0,0,8442.63,116.87,0.193,13.21,31.035,0,60.015,22.54,0.586,1.49,1.399,8453,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.6,-8.6,70.69,0.84,0.126,0.026,0.029,0,137.1,133.7,130.8,124,119.6,114,0,1,0,0,0,69.079,29.7,0,0,72.52,36.226,35.107,37483.7439,1067.5,85508.8899,47.876,8430.932,34.2,40.275,CH4,
4/29/2020,20:50.0,0,8445.62,116.88,0.193,13.22,31.046,0,60.015,22.55,0.586,1.49,1.399,8456,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.4,138.8,-6.6,70.73,0.85,0.124,0.026,0.026,0,137.1,133.7,130.9,124,119.6,113.8,0,1,0,0,0,69.061,29.69,0,0,72.52,36.196,35.074,37448.5098,1067.5,85540.9209,47.906,8433.924,34.2,40.275,CH4,
4/29/2020,20:53.0,0,8448.62,116.84,0.193,13.21,31.057,0,60.012,22.53,0.586,1.492,1.399,8459,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.9,-4.1,70.78,0.84,0.122,0.025,0.025,-0.001,137.1,133.7,130.9,124,119.5,113.9,0,1,0,0,0,69.073,29.7,0,0,72.52,36.213,35.094,37469.8638,1067.5,85571.8842,47.935,8436.913,34.2,40.275,CH4,
4/29/2020,20:56.0,0,8451.62,116.74,0.193,13.18,31.068,0,60.012,22.49,0.586,1.489,1.398,8462,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.5,70.3,138.8,-3.2,70.82,0.84,0.12,0.027,0.025,0,137.1,133.7,130.9,124,119.4,113.8,0,1,0,0,0,69.05,29.7,0,0,72.52,36.226,35.107,37483.7439,1067.5,85602.8475,47.964,8439.907,34.2,40.275,CH4,
4/29/2020,20:59.0,0,8454.62,116.83,0.193,13.2,31.079,0,60.011,22.53,0.586,1.489,1.398,8465,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,138.8,-1.9,70.86,0.84,0.126,0.027,0.025,0,137.1,133.7,130.9,124,119.5,113.7,0,1,0,0,0,69.097,29.7,0,0,72.52,36.167,35.051,37423.9527,1067.5,85633.8108,47.993,8442.902,34.2,40.275,CH4,
4/29/2020,21:02.0,0,8457.62,116.82,0.193,13.2,31.09,0,60.011,22.52,0.586,1.491,1.398,8468,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.8,-2.3,70.9,0.84,0.124,0.027,0.026,0,137.1,133.7,130.8,124,119.5,114,0,1,0,0,0,69.091,29.69,0,0,72.52,36.18,35.064,37437.8328,1067.5,85664.7741,48.022,8445.896,34.2,40.275,CH4,
4/29/2020,21:05.0,0,8460.62,116.86,0.193,13.21,31.101,0,60.012,22.54,0.586,1.493,1.398,8471,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.8,-2.4,70.94,0.84,0.123,0.027,0.025,0,137.1,133.6,130.8,124,119.6,114.1,0,1,0,0,0,69.161,29.69,0,0,72.51,36.2,35.081,37455.9837,1067.5,85695.7374,48.051,8448.895,34.2,40.275,CH4,
4/29/2020,21:08.0,0,8463.63,116.88,0.193,13.21,31.112,0,60.01,22.55,0.586,1.489,1.398,8474,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.8,-3.3,70.98,0.84,0.121,0.027,0.027,0,137.1,133.6,130.7,124,119.5,114.2,0,1,0,0,0,69.124,29.7,0,0,72.51,36.253,35.137,37515.7749,1067.5,85727.7684,48.081,8451.884,34.2,40.275,CH4,
4/29/2020,21:11.0,0,8466.62,116.8,0.193,13.19,31.123,0,60.009,22.51,0.586,1.491,1.398,8477,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,138.8,-3.1,71.03,0.84,0.126,0.027,0.025,0,137.1,133.6,130.8,124.1,119.6,114.2,0,1,0,0,0,69.134,29.7,0,0,72.51,36.233,35.117,37494.4209,1067.5,85758.7317,48.11,8454.88,34.2,40.275,CH4,
4/29/2020,21:14.0,0,8469.62,116.84,0.193,13.2,31.134,0,60.007,22.53,0.586,1.489,1.398,8480,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.4,70.3,138.7,-4.8,71.07,0.84,0.12,0.028,0.026,0,137.1,133.6,130.8,124,119.4,113.8,0,1,0,0,0,69.14,29.69,0,0,72.51,36.21,35.091,37466.6607,1067.5,85789.695,48.139,8457.865,34.2,40.275,CH4,
4/29/2020,21:17.0,0,8472.62,116.8,0.193,13.19,31.145,0,60.007,22.51,0.586,1.49,1.398,8483,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.2,70.3,138.8,-5.6,71.11,0.84,0.123,0.027,0.025,0,137.1,133.6,130.8,124,119.4,113.8,0,1,0,0,0,69.124,29.69,0,0,72.51,36.236,35.117,37494.4209,1067.5,85820.6583,48.168,8460.866,34.2,40.275,CH4,
4/29/2020,21:20.0,0,8475.63,116.87,0.193,13.21,31.156,0,60.006,22.54,0.586,1.49,1.399,8486,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.417,70.1,70.3,138.8,-6.5,71.15,0.84,0.123,0.027,0.025,0,137.1,133.6,130.8,124,119.5,113.5,0,1,0,0,0,69.124,29.7,0,0,72.51,36.213,35.097,37473.0669,1067.5,85851.6216,48.197,8463.859,34.2,40.275,CH4,
4/29/2020,21:23.0,0,8478.62,116.83,0.193,13.2,31.167,0,60.008,22.52,0.586,1.492,1.398,8489,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.2,70.3,138.7,-7.5,71.19,0.83,0.121,0.026,0.027,0,137.1,133.7,130.8,124,119.6,113.7,0,1,0,0,0,69.116,29.69,0,0,72.51,36.22,35.101,37477.3377,1067.5,85883.6526,48.227,8466.854,34.2,40.275,CH4,
4/29/2020,21:26.0,0,8481.62,116.83,0.193,13.2,31.178,0,60.007,22.52,0.586,1.49,1.399,8492,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.3,70.3,138.8,-8.3,71.23,0.85,0.121,0.028,0.025,0,137.1,133.7,130.8,124,119.5,113.6,0,1,0,0,0,69.116,29.69,0,0,72.51,36.256,35.14,37518.978,1067.5,85914.6159,48.256,8469.847,34.2,40.275,CH4,
4/29/2020,21:29.0,0,8484.62,116.89,0.193,13.22,31.189,0,60.008,22.55,0.586,1.491,1.398,8495,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.2,70.3,138.8,-10.7,71.28,0.84,0.126,0.027,0.025,0,137.1,133.6,130.8,124,119.5,113.6,0,1,0,0,0,69.064,29.7,0,0,72.51,36.21,35.094,37469.8638,1067.5,85945.5792,48.285,8472.844,34.2,40.275,CH4,
4/29/2020,21:32.0,0,8487.63,116.81,0.193,13.2,31.2,0,60.008,22.52,0.586,1.493,1.398,8498,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.4,70.3,138.8,-12.3,71.32,0.84,0.125,0.026,0.025,0,137.1,133.6,130.8,124,119.5,113.8,0,1,0,0,0,69.1,29.69,0,0,72.51,36.2,35.081,37455.9837,1067.5,85976.5425,48.314,8475.832,34.2,40.275,CH4,
4/29/2020,21:35.0,0,8490.62,116.85,0.193,13.21,31.211,0,60.008,22.53,0.586,1.49,1.398,8501,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,138.8,-14,71.36,0.84,0.123,0.026,0.025,0,137.1,133.6,130.8,124,119.5,114.6,0,1,0,0,0,69.075,29.7,0,0,72.51,36.213,35.094,37469.8638,1067.5,86007.5058,48.343,8478.828,34.2,40.275,CH4,
4/29/2020,21:38.0,0,8493.62,116.83,0.193,13.2,31.222,0,60.01,22.53,0.586,1.489,1.398,8504,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.8,-15.8,71.4,0.84,0.123,0.025,0.024,0,137,133.6,130.8,124,119.6,114.3,0,1,0,0,0,69.062,29.7,0,0,72.51,36.203,35.084,37459.1868,1067.5,86038.4691,48.372,8481.817,34.2,40.275,CH4,
4/29/2020,21:41.0,0,8496.62,116.82,0.193,13.2,31.233,0,60.013,22.52,0.586,1.494,1.398,8507,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.8,-18.3,71.45,0.84,0.122,0.027,0.025,0,137.1,133.7,130.8,124,119.6,113.9,0,1,0,0,0,69.073,29.7,0,0,72.51,36.206,35.084,37459.1868,1067.5,86070.5001,48.402,8484.816,34.2,40.275,CH4,
4/29/2020,21:44.0,0,8499.62,116.83,0.193,13.2,31.244,0,60.014,22.53,0.586,1.491,1.399,8510,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.4,70.3,138.8,-19.9,71.49,0.83,0.128,0.026,0.025,0,137,133.7,130.8,124,119.4,113.7,0,1,0,0,0,69.098,29.7,0,0,72.51,36.253,35.137,37515.7749,1067.5,86101.4634,48.431,8487.808,34.2,40.275,CH4,
4/29/2020,21:47.0,0,8502.62,116.8,0.193,13.19,31.255,0,60.014,22.51,0.586,1.491,1.398,8513,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.417,70.4,70.3,138.8,-23.1,71.53,0.84,0.126,0.025,0.027,0,137,133.7,130.7,124,119.3,113.8,0,1,0,0,0,69.111,29.69,0,0,72.51,36.213,35.094,37469.8638,1067.5,86132.4267,48.46,8490.805,34.2,40.275,CH4,
4/29/2020,21:50.0,0,8505.63,116.84,0.193,13.2,31.266,0,60.018,22.53,0.586,1.494,1.398,8516,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.3,70.3,138.7,-25.3,71.57,0.84,0.125,0.024,0.025,0,137,133.7,130.8,124,119.5,113.8,0,1,0,0,0,69.077,29.7,0,0,72.51,36.203,35.087,37462.3899,1067.5,86163.39,48.489,8493.798,34.2,40.275,CH4,
4/29/2020,21:53.0,0,8508.62,116.78,0.193,13.19,31.277,0,60.02,22.5,0.586,1.492,1.398,8519,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.4,70.3,138.7,-26.9,71.61,0.84,0.124,0.023,0.028,-0.001,137.1,133.7,130.8,124,119.5,113.6,0,1,0,0,0,69.093,29.7,0,0,72.51,36.21,35.091,37466.6607,1067.5,86194.3533,48.518,8496.787,34.2,40.275,CH4,
4/29/2020,21:56.0,0,8511.62,116.83,0.193,13.2,31.288,0,60.021,22.52,0.586,1.489,1.398,8522,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.4,70.3,138.8,-25.5,71.65,0.84,0.129,0.024,0.027,0,137.1,133.7,130.8,124,119.5,113.7,0,1,0,0,0,69.109,29.7,0,0,72.51,36.203,35.084,37459.1868,1067.5,86226.3843,48.548,8499.781,34.2,40.275,CH4,
4/29/2020,21:59.0,0,8514.62,116.88,0.193,13.22,31.299,0,60.015,22.55,0.586,1.494,1.399,8525,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.3,70.3,138.7,-24.9,71.69,0.84,0.128,0.024,0.03,0,137.1,133.6,130.8,124,119.5,113.7,0,1,0,0,0,69.071,29.7,0,0,72.51,36.239,35.12,37497.624,1067.5,86257.3476,48.577,8502.774,34.2,40.275,CH4,
4/29/2020,22:02.0,0,8517.62,116.84,0.193,13.21,31.31,0,60.013,22.53,0.586,1.49,1.398,8528,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.3,138.7,-23.1,71.73,0.84,0.127,0.023,0.027,0,137.1,133.6,130.8,124,119.5,113.6,0,1,0,0,0,69.118,29.7,0,0,72.51,36.233,35.114,37491.2178,1067.5,86288.3109,48.606,8505.771,34.2,40.275,CH4,
4/29/2020,22:05.0,0,8520.62,116.84,0.193,13.2,31.321,0,60.011,22.53,0.586,1.489,1.399,8531,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.8,-21.5,71.78,0.84,0.125,0.023,0.028,-0.001,137.1,133.6,130.9,124,119.4,114.1,0,1,0,0,0,69.095,29.7,0,0,72.51,36.236,35.114,37491.2178,1067.5,86319.2742,48.635,8508.765,34.2,40.275,CH4,
4/29/2020,22:08.0,0,8523.62,116.86,0.193,13.21,31.332,0,60.01,22.54,0.586,1.49,1.398,8534,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.2,70.3,138.8,-18.9,71.83,0.84,0.125,0.024,0.028,0,137.1,133.6,130.8,124,119.5,113.9,0,1,0,0,0,69.079,29.69,0,0,72.51,36.206,35.087,37462.3899,1067.5,86350.2375,48.664,8511.755,34.2,40.275,CH4,
4/29/2020,22:11.0,0,8526.62,116.89,0.193,13.22,31.343,0,60.007,22.55,0.586,1.49,1.4,8537,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.8,-17,71.87,0.84,0.123,0.024,0.03,0,137.1,133.6,130.8,124,119.7,113.9,0,1,0,0,0,69.1,29.69,0,0,72.51,36.23,35.111,37488.0147,1067.5,86381.2008,48.693,8514.746,34.2,40.275,CH4,
4/29/2020,22:14.0,0,8529.62,116.9,0.193,13.22,31.354,0,60.002,22.56,0.586,1.491,1.398,8540,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.8,-16.4,71.91,0.83,0.128,0.024,0.028,0,137.1,133.6,130.8,124,119.7,113.9,0,1,0,0,0,69.134,29.7,0,0,72.51,36.19,35.071,37445.3067,1067.5,86413.2318,48.723,8517.74,34.2,40.275,CH4,
4/29/2020,22:17.0,0,8532.62,116.83,0.193,13.2,31.365,0,60.001,22.53,0.586,1.489,1.398,8543,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.2,70.3,138.7,-14.9,71.95,0.84,0.125,0.024,0.029,0,137,133.6,130.8,124,119.6,113.8,0,1,0,0,0,69.084,29.69,0,0,72.51,36.223,35.107,37483.7439,1067.5,86444.1951,48.752,8520.734,34.2,40.275,CH4,
4/29/2020,22:20.0,0,8535.62,116.9,0.193,13.22,31.376,0,60,22.56,0.586,1.49,1.398,8546,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,138.8,-15.6,71.99,0.84,0.124,0.024,0.028,0,137.1,133.7,130.8,124,119.6,113.7,0,1,0,0,0,69.086,29.7,0,0,72.51,36.22,35.101,37477.3377,1067.5,86475.1584,48.781,8523.729,34.2,40.275,CH4,
4/29/2020,22:23.0,0,8538.62,116.83,0.193,13.21,31.387,0,59.998,22.53,0.586,1.491,1.398,8549,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,138.8,-16.3,72.03,0.84,0.123,0.023,0.028,0,137.1,133.7,130.8,124,119.7,113.6,0,1,0,0,0,69.111,29.7,0,0,72.51,36.21,35.094,37469.8638,1067.5,86506.1217,48.81,8526.727,34.2,40.275,CH4,
4/29/2020,22:26.0,0,8541.62,116.86,0.193,13.21,31.398,0,59.994,22.54,0.586,1.489,1.398,8552,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.5,70.3,138.6,-16.3,72.07,0.84,0.129,0.024,0.03,0,137,133.7,130.8,124,119.5,114,0,1,0,0,0,69.134,29.69,0,0,72.51,36.223,35.104,37480.5408,1067.5,86537.085,48.839,8529.718,34.2,40.275,CH4,
4/29/2020,22:29.0,0,8544.62,116.87,0.193,13.22,31.409,0,59.993,22.55,0.586,1.49,1.398,8555,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.45,70.3,70.3,138.8,-18.7,72.11,0.84,0.128,0.024,0.029,0,137.1,133.7,130.8,123.9,119.5,113.7,0,1,0,0,0,69.158,29.7,0,0,72.51,36.22,35.104,37480.5408,1067.5,86569.116,48.869,8532.711,34.2,40.275,CH4,
4/29/2020,22:32.0,0,8547.62,116.85,0.193,13.21,31.42,0,59.992,22.54,0.586,1.49,1.398,8558,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.4,70.1,70.3,138.8,-20.5,72.15,0.83,0.126,0.023,0.03,0,137.1,133.7,130.8,124,119.6,113.2,0,1,0,0,0,69.156,29.7,0,0,72.51,36.213,35.097,37473.0669,1067.5,86600.0793,48.898,8535.706,34.2,40.275,CH4,
4/29/2020,22:35.0,0,8550.62,116.86,0.193,13.21,31.431,0,59.993,22.54,0.586,1.491,1.398,8561,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.4,70.3,138.8,-21.4,72.19,0.84,0.124,0.023,0.026,0,137.1,133.7,130.8,124.1,119.7,113.2,0,1,0,0,0,69.116,29.7,0,0,72.51,36.206,35.091,37466.6607,1067.5,86631.0426,48.927,8538.701,34.2,40.275,CH4,
4/29/2020,22:38.0,0,8553.62,116.83,0.193,13.2,31.442,0,59.992,22.53,0.586,1.493,1.398,8564,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.4,70.4,138.9,-22.8,72.25,0.84,0.123,0.024,0.03,0,137.1,133.7,130.8,124,119.7,113.3,0,1,0,0,0,69.156,29.7,0,0,72.51,36.206,35.087,37462.3899,1067.5,86662.0059,48.956,8541.692,34.2,40.275,CH4,
4/29/2020,22:41.0,0,8556.63,116.84,0.193,13.21,31.453,0,59.995,22.53,0.586,1.492,1.398,8567,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.8,-24.4,72.29,0.84,0.123,0.024,0.029,0,137.1,133.7,130.9,124,119.8,113.5,0,1,0,0,0,69.131,29.7,0,0,72.51,36.21,35.091,37466.6607,1067.5,86692.9692,48.985,8544.684,34.2,40.275,CH4,
4/29/2020,22:44.0,0,8559.62,116.84,0.193,13.21,31.464,0,59.995,22.53,0.586,1.49,1.398,8570,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.7,-25.3,72.33,0.84,0.127,0.023,0.03,0,137.1,133.7,130.9,124,119.7,113.7,0,1,0,0,0,69.131,29.69,0,0,72.51,36.196,35.081,37455.9837,1067.5,86725.0002,49.015,8547.678,34.2,40.275,CH4,
4/29/2020,22:47.0,0,8562.62,116.78,0.193,13.19,31.475,0,59.995,22.51,0.586,1.491,1.398,8573,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,138.7,-26,72.37,0.84,0.126,0.023,0.027,0,137.1,133.7,130.9,124.1,119.7,113.8,0,1,0,0,0,69.118,29.7,0,0,72.5,36.196,35.081,37455.9837,1067.5,86755.9635,49.044,8550.674,34.2,40.275,CH4,
4/29/2020,22:50.0,0,8565.62,116.87,0.193,13.21,31.486,0,59.999,22.54,0.586,1.493,1.398,8576,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.8,-26.3,72.41,0.84,0.126,0.024,0.028,0,137,133.6,130.9,124,119.5,114.3,0,1,0,0,0,69.095,29.7,0,0,72.5,36.2,35.084,37459.1868,1067.5,86786.9268,49.073,8553.666,34.2,40.275,CH4,
4/29/2020,22:53.0,0,8568.62,116.8,0.193,13.2,31.497,0,60.002,22.51,0.586,1.491,1.398,8579,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.1,70.3,138.8,-26.3,72.45,0.84,0.125,0.023,0.03,0,137.1,133.7,130.9,124,119.6,114,0,1,0,0,0,69.136,29.7,0,0,72.5,36.196,35.081,37455.9837,1067.5,86817.8901,49.102,8556.66,34.2,40.275,CH4,
4/29/2020,22:56.0,0,8571.62,116.86,0.193,13.21,31.508,0,60.005,22.54,0.586,1.489,1.398,8582,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.2,70.3,138.8,-25.8,72.49,0.84,0.128,0.024,0.028,0,137,133.6,130.9,124,119.5,113.8,0,1,0,0,0,69.145,29.7,0,0,72.5,36.206,35.091,37466.6607,1067.5,86848.8534,49.131,8559.654,34.2,40.275,CH4,
4/29/2020,22:59.0,0,8574.62,116.8,0.193,13.19,31.519,0,60.007,22.51,0.586,1.495,1.397,8585,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.7,-25.7,72.53,0.84,0.129,0.024,0.03,0,137.1,133.6,130.9,124,119.5,114,0,1,0,0,0,69.111,29.7,0,0,72.5,36.23,35.114,37491.2178,1067.5,86879.8167,49.16,8562.649,34.2,40.275,CH4,
4/29/2020,23:02.0,0,8577.63,116.8,0.193,13.2,31.53,0,60.006,22.51,0.586,1.489,1.398,8588,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.8,-25.3,72.57,0.84,0.127,0.023,0.029,0,137.1,133.7,130.9,124,119.7,114.3,0,1,0,0,0,69.109,29.7,0,0,72.5,36.183,35.067,37441.0359,1067.5,86911.8477,49.19,8565.642,34.2,40.275,CH4,
4/29/2020,23:05.0,0,8580.62,116.82,0.193,13.2,31.541,0,59.999,22.52,0.586,1.489,1.397,8591,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.8,-25.2,72.63,0.83,0.125,0.023,0.028,-0.001,137.1,133.7,130.9,124,119.6,114,0,1,0,0,0,69.077,29.7,0,0,72.5,36.22,35.104,37480.5408,1067.5,86942.811,49.219,8568.634,34.2,40.275,CH4,
4/29/2020,23:08.0,0,8583.62,116.78,0.193,13.19,31.552,0,59.996,22.51,0.586,1.489,1.397,8594,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,138.7,-25.1,72.67,0.84,0.123,0.024,0.03,0,137.1,133.6,130.9,124,119.7,114,0,1,0,0,0,69.028,29.7,0,0,72.49,36.256,35.137,37515.7749,1067.5,86973.7743,49.248,8571.631,34.2,40.275,CH4,
4/29/2020,23:11.0,0,8586.62,116.84,0.193,13.21,31.563,0,59.992,22.53,0.586,1.491,1.399,8597,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.4,70.3,138.7,-25.5,72.71,0.84,0.129,0.023,0.029,0,137.1,133.6,130.8,124,119.8,113.5,0,1,0,0,0,69.046,29.7,0,0,72.49,36.22,35.104,37480.5408,1067.5,87004.7376,49.277,8574.62,34.2,40.275,CH4,
4/29/2020,23:14.0,0,8589.62,116.8,0.193,13.2,31.574,0,59.992,22.52,0.586,1.491,1.399,8600,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.4,70.3,138.7,-26,72.75,0.85,0.128,0.024,0.029,0,137.1,133.7,130.9,124,119.7,113.5,0,1,0,0,0,69.017,29.7,0,0,72.49,36.226,35.111,37488.0147,1067.5,87036.7686,49.307,8577.615,34.2,40.275,CH4,
