FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,23:17.0,0,8592.62,116.82,0.193,13.2,31.585,0,59.992,22.52,0.586,1.49,1.398,8603,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.4,138.7,-27.2,72.79,0.84,0.125,0.023,0.029,0,137.1,133.7,130.8,124,119.8,113.6,0,1,0,0,0,68.994,29.7,0,0,72.49,36.236,35.12,37497.624,1067.5,87067.7319,49.336,8580.609,34.2,40.275,CH4,
4/29/2020,23:20.0,0,8595.62,116.82,0.193,13.2,31.596,0,59.994,22.53,0.586,1.491,1.398,8606,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,138.6,-26.8,72.83,0.85,0.125,0.024,0.027,0,137.1,133.7,130.8,124,119.5,113.8,0,1,0,0,0,69.046,29.7,0,0,72.49,36.173,35.058,37431.4266,1067.5,87098.6952,49.365,8583.605,34.2,40.275,CH4,
4/29/2020,23:23.0,0,8598.62,116.79,0.193,13.2,31.607,0,59.994,22.52,0.586,1.492,1.399,8609,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.2,70.3,138.8,-26.3,72.87,0.84,0.122,0.024,0.025,0,137.1,133.7,130.8,124,119.6,114.6,0,1,0,0,0,69.012,29.7,0,0,72.49,36.23,35.114,37491.2178,1067.5,87129.6585,49.394,8586.605,34.2,40.275,CH4,
4/29/2020,23:26.0,0,8601.63,116.84,0.193,13.21,31.618,0,59.997,22.53,0.586,1.491,1.398,8612,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.2,70.3,138.8,-24.1,72.91,0.84,0.129,0.025,0.027,0,137.1,133.7,130.8,124,119.5,114.9,0,1,0,0,0,69.041,29.7,0,0,72.49,36.239,35.12,37497.624,1067.5,87160.6218,49.423,8589.594,34.2,40.275,CH4,
4/29/2020,23:29.0,0,8604.62,116.77,0.193,13.19,31.629,0,60.001,22.5,0.586,1.491,1.398,8615,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.8,-25.6,72.95,0.84,0.127,0.025,0.028,0,137.1,133.7,130.9,124,119.1,114.9,0,1,0,0,0,69.059,29.7,0,0,72.49,36.213,35.097,37473.0669,1067.5,87191.5851,49.452,8592.588,34.2,40.275,CH4,
4/29/2020,23:32.0,0,8607.62,116.82,0.193,13.2,31.64,0,60.004,22.52,0.586,1.491,1.398,8618,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.3,138.7,-25.3,73,0.84,0.126,0.024,0.027,0,137.1,133.6,130.9,124,119.4,114.7,0,1,0,0,0,69.075,29.7,0,0,72.49,36.236,35.124,37501.8948,1067.5,87223.6161,49.482,8595.581,34.2,40.275,CH4,
4/29/2020,23:35.0,0,8610.62,116.83,0.193,13.2,31.651,0,60.011,22.52,0.586,1.492,1.398,8621,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,138.7,-26.2,73.05,0.84,0.125,0.023,0.026,0,137.1,133.6,130.9,124,119.8,114.1,0,1,0,0,0,69.08,29.7,0,0,72.49,36.223,35.107,37483.7439,1067.5,87254.5794,49.511,8598.573,34.2,40.275,CH4,
4/29/2020,23:38.0,0,8613.62,116.82,0.193,13.2,31.662,0,60.012,22.52,0.586,1.491,1.399,8624,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,138.7,-27.1,73.09,0.84,0.123,0.024,0.029,0,137.1,133.6,130.9,124,119.8,114,0,1,0,0,0,69.125,29.7,0,0,72.49,36.19,35.074,37448.5098,1067.5,87285.5427,49.54,8601.569,34.2,40.275,CH4,
4/29/2020,23:41.0,0,8616.62,116.82,0.193,13.2,31.673,0,60.015,22.52,0.586,1.492,1.397,8627,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.3,138.8,-27,73.13,0.84,0.128,0.024,0.028,0,137.1,133.7,130.9,124,119.7,114,0,1,0,0,0,69.131,29.7,0,0,72.49,36.226,35.111,37488.0147,1067.5,87316.506,49.569,8604.562,34.2,40.275,CH4,
4/29/2020,23:44.0,0,8619.62,116.81,0.193,13.19,31.684,0,60.015,22.51,0.586,1.493,1.398,8630,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,138.8,-26,73.17,0.84,0.127,0.024,0.025,0,137.1,133.6,130.9,124,119.5,114.3,0,1,0,0,0,69.064,29.7,0,0,72.49,36.206,35.087,37462.3899,1067.5,87348.537,49.599,8607.556,34.2,40.275,CH4,
4/29/2020,23:47.0,0,8622.62,116.85,0.193,13.21,31.695,0,60.017,22.53,0.586,1.49,1.398,8633,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.5,70.3,138.8,-25.3,73.21,0.84,0.126,0.023,0.03,0,137.1,133.6,130.9,124,119.4,114.1,0,1,0,0,0,69.088,29.7,0,0,72.49,36.196,35.084,37459.1868,1067.5,87379.5003,49.628,8610.542,34.2,40.275,CH4,
4/29/2020,23:50.0,0,8625.61,116.84,0.193,13.2,31.706,0,60.021,22.53,0.586,1.49,1.398,8636,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-22.7,73.25,0.84,0.124,0.023,0.029,0,137.1,133.6,130.9,124,119.5,114.3,0,1,0,0,0,69.075,29.7,0,0,72.49,36.233,35.12,37497.624,1067.5,87410.4636,49.657,8613.545,34.2,40.275,CH4,
4/29/2020,23:53.0,0,8628.63,116.86,0.193,13.21,31.717,0,60.024,22.53,0.586,1.49,1.399,8639,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.7,-19,73.29,0.84,0.129,0.024,0.03,0,137.1,133.6,130.9,124,119.5,114.2,0,1,0,0,0,69.023,29.7,0,0,72.49,36.236,35.12,37497.624,1067.5,87441.4269,49.686,8616.536,34.2,40.275,CH4,
4/29/2020,23:56.0,0,8631.62,116.86,0.193,13.21,31.728,0,60.026,22.53,0.586,1.491,1.399,8642,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.7,-13.4,73.34,0.84,0.128,0.025,0.029,0,137.1,133.7,130.9,124.1,119.6,114,0,1,0,0,0,69.071,29.7,0,0,72.49,36.236,35.12,37497.624,1067.5,87472.3902,49.715,8619.529,34.2,40.275,CH4,
4/29/2020,23:59.0,0,8634.62,116.82,0.193,13.2,31.739,0,60.029,22.52,0.586,1.489,1.398,8645,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,138.7,-7.6,73.38,0.84,0.125,0.025,0.028,0,137.1,133.6,130.9,124.1,119.6,114,0,1,0,0,0,69.03,29.7,0,0,72.49,36.213,35.097,37473.0669,1067.5,87503.3535,49.744,8622.524,34.2,40.275,CH4,
4/29/2020,24:02.0,0,8637.62,116.87,0.193,13.21,31.75,0,60.03,22.53,0.586,1.493,1.398,8648,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.1,70.3,138.8,-4.4,73.42,0.83,0.123,0.027,0.025,0,137.1,133.7,130.9,124,119.6,114,0,1,0,0,0,69.023,29.7,0,0,72.49,36.223,35.107,37483.7439,1067.5,87535.3845,49.774,8625.517,34.2,40.275,CH4,
4/29/2020,24:05.0,0,8640.62,116.82,0.193,13.2,31.761,0,60.029,22.52,0.586,1.489,1.398,8651,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.8,-2.4,73.46,0.85,0.121,0.026,0.025,0,137.1,133.7,130.9,124,119.5,114,0,1,0,0,0,69.005,29.7,0,0,72.49,36.243,35.127,37505.0979,1067.5,87566.3478,49.803,8628.513,34.2,40.275,CH4,
4/29/2020,24:08.0,0,8643.62,116.81,0.193,13.19,31.772,0,60.027,22.51,0.586,1.49,1.398,8654,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.417,70.4,70.3,138.8,-2.9,73.5,0.84,0.12,0.028,0.026,0,137.1,133.6,130.9,124,119.5,113.4,0,1,0,0,0,69.017,29.7,0,0,72.49,36.22,35.104,37480.5408,1067.5,87597.3111,49.832,8631.508,34.2,40.275,CH4,
4/29/2020,24:11.0,0,8646.62,116.83,0.193,13.2,31.783,0,60.027,22.52,0.586,1.49,1.398,8657,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.5,70.3,138.6,-7.5,73.55,0.84,0.125,0.027,0.025,0,137,133.7,130.9,124,119.6,113.6,0,1,0,0,0,68.983,29.7,0,0,72.49,36.193,35.077,37451.7129,1067.5,87628.2744,49.861,8634.497,34.2,40.275,CH4,
4/29/2020,24:14.0,0,8649.62,116.82,0.193,13.19,31.794,0,60.028,22.51,0.586,1.491,1.397,8660,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.5,70.3,138.7,-13.3,73.59,0.84,0.125,0.027,0.026,0,137,133.6,130.9,124,119.6,113.8,0,1,0,0,0,68.994,29.69,0,0,72.49,36.19,35.074,37448.5098,1067.5,87659.2377,49.89,8637.49,34.2,40.275,CH4,
4/29/2020,24:17.0,0,8652.62,116.78,0.193,13.18,31.805,0,60.027,22.5,0.586,1.492,1.397,8663,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.5,70.3,138.8,-19.1,73.63,0.84,0.125,0.025,0.026,0,137,133.6,130.9,124.1,119.6,114,0,1,0,0,0,68.999,29.7,0,0,72.49,36.22,35.104,37480.5408,1067.5,87691.2687,49.92,8640.484,34.2,40.275,CH4,
4/29/2020,24:20.0,0,8655.62,116.75,0.193,13.18,31.816,0,60.027,22.48,0.586,1.49,1.397,8666,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.5,70.4,138.8,-24,73.67,0.83,0.124,0.024,0.026,0,137.1,133.6,130.9,124.1,119.6,113.8,0,1,0,0,0,68.972,29.7,0,0,72.49,36.203,35.087,37462.3899,1067.5,87722.232,49.949,8643.479,34.2,40.275,CH4,
4/29/2020,24:23.0,0,8658.62,116.76,0.193,13.18,31.827,0,60.026,22.49,0.586,1.489,1.398,8669,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.5,70.3,138.8,-27.3,73.71,0.84,0.123,0.024,0.029,0,137.1,133.7,130.9,124.1,119.6,113.8,0,1,0,0,0,68.954,29.7,0,0,72.49,36.213,35.101,37477.3377,1067.5,87753.1953,49.978,8646.474,34.2,40.275,CH4,
4/29/2020,24:26.0,0,8661.62,116.81,0.193,13.19,31.838,0,60.026,22.51,0.586,1.491,1.398,8672,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.5,70.3,138.7,-25.3,73.75,0.84,0.13,0.024,0.027,0,137.1,133.6,130.9,124.1,119.5,114,0,1,0,0,0,69.007,29.7,0,0,72.49,36.2,35.084,37459.1868,1067.5,87784.1586,50.007,8649.468,34.2,40.275,CH4,
4/29/2020,24:29.0,0,8664.62,116.72,0.193,13.17,31.849,0,60.022,22.48,0.586,1.491,1.399,8675,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,138.8,-23.1,73.8,0.84,0.127,0.023,0.03,-0.001,137.1,133.7,130.9,124,119.6,113.9,0,1,0,0,0,68.994,29.7,0,0,72.49,36.203,35.087,37462.3899,1067.5,87816.1896,50.037,8652.461,34.2,40.275,CH4,
4/29/2020,24:32.0,0,8667.62,116.75,0.193,13.18,31.86,0,60.019,22.49,0.586,1.49,1.398,8678,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,138.8,-19.3,73.84,0.84,0.125,0.024,0.028,0,137.1,133.6,130.9,124,119.5,113.9,0,1,0,0,0,69.017,29.7,0,0,72.49,36.223,35.107,37483.7439,1067.5,87846.0852,50.065,8655.457,34.2,40.275,CH4,
4/29/2020,24:35.0,0,8670.62,116.69,0.192,13.16,31.871,0,60.015,22.46,0.586,1.492,1.397,8681,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.3,138.9,-14.7,73.88,0.83,0.122,0.024,0.03,0,137.1,133.6,130.9,124,119.7,114,0,1,0,0,0,69.041,29.7,0,0,72.49,36.216,35.104,37480.5408,1067.5,87878.1162,50.095,8658.449,34.2,40.275,CH4,
4/29/2020,24:38.0,0,8673.62,116.69,0.193,13.16,31.882,0,60.012,22.47,0.586,1.491,1.4,8684,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.2,70.3,138.8,-12,73.92,0.84,0.128,0.025,0.025,0,137.1,133.6,130.9,124,119.4,113.9,0,1,0,0,0,69.023,29.7,0,0,72.49,36.246,35.13,37508.301,1067.5,87909.0795,50.124,8661.443,34.2,40.275,CH4,
4/29/2020,24:41.0,0,8676.62,116.71,0.193,13.17,31.893,0,60.01,22.47,0.586,1.495,1.398,8687,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.4,138.8,-10.1,73.96,0.84,0.126,0.025,0.029,0,137.1,133.6,130.9,124,119.5,114,0,1,0,0,0,69.012,29.7,0,0,72.49,36.23,35.114,37491.2178,1067.5,87940.0428,50.153,8664.437,34.2,40.275,CH4,
4/29/2020,24:44.0,0,8679.62,116.67,0.192,13.16,31.904,0,60.008,22.45,0.586,1.49,1.397,8690,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.4,138.8,-9,74,0.84,0.125,0.025,0.028,0,137.1,133.6,130.9,124,119.5,113.9,0,1,0,0,0,68.989,29.7,0,0,72.49,36.246,35.134,37512.5718,1067.5,87971.0061,50.182,8667.429,34.2,40.275,CH4,
4/29/2020,24:47.0,0,8682.62,116.7,0.193,13.17,31.915,0,60.004,22.47,0.586,1.493,1.397,8693,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,138.8,-7.8,74.05,0.84,0.123,0.025,0.027,0,137,133.6,130.9,124,119.6,113.9,0,1,0,0,0,68.976,29.7,0,0,72.49,36.223,35.111,37488.0147,1067.5,88003.0371,50.212,8670.425,34.2,40.275,CH4,
4/29/2020,24:50.0,0,8685.62,116.71,0.193,13.17,31.926,0,60.003,22.47,0.586,1.491,1.399,8696,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,138.8,-7.3,74.09,0.84,0.122,0.024,0.028,0,137.1,133.6,130.9,124,119.6,113.9,0,1,0,0,0,68.971,29.7,0,0,72.49,36.239,35.124,37501.8948,1067.5,88034.0004,50.241,8673.418,34.2,40.275,CH4,
4/29/2020,24:53.0,0,8688.62,116.71,0.193,13.17,31.937,0,60.002,22.48,0.586,1.493,1.397,8699,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,138.8,-7.5,74.13,0.83,0.126,0.025,0.028,0,137.1,133.7,130.9,124,119.7,113.8,0,1,0,0,0,68.978,29.7,0,0,72.49,36.203,35.091,37466.6607,1067.5,88064.9637,50.27,8676.411,34.2,40.275,CH4,
4/29/2020,24:56.0,0,8691.62,116.78,0.193,13.19,31.948,0,60.003,22.51,0.586,1.494,1.397,8702,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.7,-7.3,74.17,0.84,0.127,0.026,0.028,0,137.1,133.7,130.9,124.1,119.6,113.9,0,1,0,0,0,68.996,29.7,0,0,72.49,36.236,35.12,37497.624,1067.5,88095.927,50.299,8679.403,34.2,40.275,CH4,
4/29/2020,24:59.0,0,8694.62,116.74,0.193,13.18,31.959,0,60.002,22.49,0.586,1.491,1.398,8705,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,138.7,-6.3,74.22,0.84,0.123,0.025,0.025,0,137.1,133.7,130.9,124.1,119.6,114.1,0,1,0,0,0,68.965,29.7,0,0,72.49,36.196,35.084,37459.1868,1067.5,88126.8903,50.328,8682.398,34.2,40.275,CH4,
4/29/2020,25:02.0,0,8697.63,116.76,0.193,13.18,31.97,0,60,22.49,0.586,1.489,1.397,8708,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,138.8,-7.3,74.26,0.84,0.124,0.025,0.028,0,137.1,133.6,130.9,124.1,119.5,113.8,0,1,0,0,0,68.942,29.7,0,0,72.49,36.22,35.104,37480.5408,1067.5,88158.9213,50.358,8685.387,34.2,40.275,CH4,
4/29/2020,25:05.0,0,8700.62,116.7,0.193,13.17,31.981,0,59.995,22.47,0.586,1.49,1.398,8711,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.4,138.8,-6.7,74.3,0.84,0.123,0.025,0.027,0,137,133.6,130.9,124.1,119.5,113.8,0,1,0,0,0,68.994,29.7,0,0,72.49,36.23,35.117,37494.4209,1067.5,88189.8846,50.387,8688.386,34.2,40.275,CH4,
4/29/2020,25:08.0,0,8703.62,116.75,0.193,13.18,31.992,0,59.994,22.5,0.586,1.488,1.399,8714,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.3,138.8,-7.7,74.34,0.84,0.128,0.025,0.027,0,137.1,133.7,130.9,124,119.5,114.2,0,1,0,0,0,69.008,29.7,0,0,72.49,36.226,35.111,37488.0147,1067.5,88220.8479,50.416,8691.382,34.2,40.275,CH4,
4/29/2020,25:11.0,0,8706.62,116.74,0.193,13.18,32.003,0,59.993,22.49,0.586,1.491,1.398,8717,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,138.7,-9.4,74.38,0.84,0.125,0.025,0.028,-0.001,137,133.6,130.9,123.9,119.6,114.1,0,1,0,0,0,69.025,29.7,0,0,72.49,36.213,35.097,37473.0669,1067.5,88251.8112,50.445,8694.373,34.2,40.275,CH4,
4/29/2020,25:14.0,0,8709.62,116.77,0.193,13.19,32.014,0,59.988,22.5,0.586,1.491,1.398,8720,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.1,70.3,138.6,-11,74.42,0.85,0.126,0.024,0.029,0,137,133.6,130.9,123.9,119.7,113.7,0,1,0,0,0,69.001,29.7,0,0,72.49,36.213,35.097,37473.0669,1067.5,88282.7745,50.474,8697.368,34.2,40.275,CH4,
4/29/2020,25:17.0,0,8712.62,116.74,0.193,13.18,32.025,0,59.987,22.49,0.586,1.493,1.397,8723,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.3,138.8,-13.8,74.46,0.84,0.125,0.024,0.027,0,137.1,133.7,130.9,124,119.8,114.1,0,1,0,0,0,69.005,29.7,0,0,72.49,36.239,35.127,37505.0979,1067.5,88313.7378,50.503,8700.361,34.2,40.275,CH4,
4/29/2020,25:20.0,0,8715.62,116.71,0.193,13.17,32.036,0,59.987,22.48,0.586,1.49,1.397,8726,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.5,70.3,138.7,-17.6,74.5,0.85,0.123,0.023,0.03,0,137.1,133.6,130.9,124,119.6,113.7,0,1,0,0,0,68.994,29.7,0,0,72.49,36.226,35.111,37488.0147,1067.5,88345.7688,50.533,8703.356,34.2,40.275,CH4,
4/29/2020,25:23.0,0,8718.62,116.72,0.193,13.18,32.047,0,59.985,22.48,0.586,1.492,1.397,8729,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.5,70.3,138.8,-20.7,74.55,0.84,0.129,0.024,0.029,0,137.1,133.7,130.9,124.1,119.5,113.5,0,1,0,0,0,68.998,29.7,0,0,72.49,36.216,35.104,37480.5408,1067.5,88376.7321,50.562,8706.352,34.2,40.275,CH4,
4/29/2020,25:26.0,0,8721.63,116.72,0.193,13.17,32.058,0,59.985,22.48,0.586,1.49,1.398,8732,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.433,70.3,70.4,138.8,-22.7,74.59,0.84,0.128,0.024,0.03,0,137,133.6,130.9,124.1,119.5,113.5,0,1,0,0,0,69.021,29.7,0,0,72.49,36.223,35.111,37488.0147,1067.5,88407.6954,50.591,8709.341,34.2,40.275,CH4,
4/29/2020,25:29.0,0,8724.62,116.67,0.193,13.16,32.069,0,59.986,22.46,0.586,1.492,1.397,8735,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,138.8,-24.8,74.64,0.84,0.126,0.024,0.03,0,137.1,133.6,130.9,124,119.6,113.9,0,1,0,0,0,69.041,29.7,0,0,72.49,36.18,35.064,37437.8328,1067.5,88438.6587,50.62,8712.336,34.2,40.275,CH4,
4/29/2020,25:32.0,0,8727.63,116.69,0.193,13.17,32.08,0,59.986,22.47,0.586,1.49,1.397,8738,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,138.7,-26.1,74.68,0.84,0.125,0.023,0.026,0,137.1,133.7,130.9,124.1,119.7,114.3,0,1,0,0,0,69.001,29.7,0,0,72.49,36.21,35.094,37469.8638,1067.5,88470.6897,50.65,8715.331,34.2,40.275,CH4,
4/29/2020,25:35.0,0,8730.63,116.72,0.193,13.17,32.091,0,59.988,22.48,0.586,1.491,1.398,8741,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,138.7,-26.8,74.72,0.84,0.123,0.024,0.028,0,137.1,133.7,130.9,124.1,119.6,113.9,0,1,0,0,0,69.007,29.7,0,0,72.49,36.239,35.124,37501.8948,1067.5,88501.653,50.679,8718.325,34.2,40.275,CH4,
4/29/2020,25:38.0,0,8733.62,116.78,0.193,13.19,32.102,0,59.989,22.51,0.586,1.49,1.398,8744,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.5,70.3,138.7,-26.6,74.76,0.84,0.128,0.024,0.029,0,137.1,133.7,130.9,124,119.6,113.9,0,1,0,0,0,69.026,29.7,0,0,72.49,36.236,35.124,37501.8948,1067.5,88532.6163,50.708,8721.319,34.2,40.275,CH4,
4/29/2020,25:41.0,0,8736.62,116.68,0.193,13.17,32.113,0,59.988,22.47,0.586,1.49,1.398,8747,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,138.8,-24.8,74.8,0.84,0.127,0.024,0.028,0,137.1,133.7,130.9,124,119.6,113.7,0,1,0,0,0,69.035,29.7,0,0,72.49,36.223,35.111,37488.0147,1067.5,88563.5796,50.737,8724.318,34.2,40.275,CH4,
4/29/2020,25:44.0,0,8739.63,116.7,0.193,13.17,32.124,0,59.989,22.48,0.586,1.491,1.398,8750,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.7,-23,74.84,0.84,0.126,0.024,0.026,-0.001,137.1,133.7,130.9,124.2,119.5,113.8,0,1,0,0,0,69.118,29.7,0,0,72.49,36.21,35.097,37473.0669,1067.5,88594.5429,50.766,8727.306,34.2,40.275,CH4,
4/29/2020,25:47.0,0,8742.63,116.69,0.193,13.16,32.135,0,59.989,22.47,0.586,1.49,1.398,8753,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.4,138.8,-20,74.88,0.83,0.123,0.025,0.027,0,137,133.6,130.9,124.2,119.5,113.7,0,1,0,0,0,69.118,29.7,0,0,72.49,36.213,35.101,37477.3377,1067.5,88625.5062,50.795,8730.3,34.2,40.275,CH4,
4/29/2020,25:50.0,0,8745.62,116.71,0.193,13.17,32.146,0,59.993,22.48,0.586,1.492,1.399,8756,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.5,70.3,138.8,-18.5,74.92,0.84,0.123,0.025,0.025,0,137,133.7,130.9,124.1,119.5,113.8,0,1,0,0,0,69.084,29.7,0,0,72.49,36.22,35.107,37483.7439,1067.5,88657.5372,50.825,8733.293,34.2,40.275,CH4,
4/29/2020,25:53.0,0,8748.62,116.72,0.193,13.17,32.157,0,59.993,22.48,0.586,1.494,1.398,8759,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.4,70.3,138.8,-16.8,74.96,0.84,0.126,0.026,0.027,0,137,133.7,130.9,124,119.6,113.7,0,1,0,0,0,69.084,29.7,0,0,72.49,36.249,35.134,37512.5718,1067.5,88688.5005,50.854,8736.286,34.2,40.275,CH4,
4/29/2020,25:56.0,0,8751.62,116.69,0.193,13.17,32.168,0,59.993,22.47,0.586,1.49,1.398,8762,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,138.8,-14.8,75.02,0.84,0.125,0.026,0.024,0,137,133.7,130.8,124,119.6,114,0,1,0,0,0,69.084,29.7,0,0,72.49,36.206,35.094,37469.8638,1067.5,88719.4638,50.883,8739.28,34.2,40.275,CH4,
4/29/2020,25:59.0,0,8754.63,116.77,0.193,13.19,32.179,0,59.992,22.5,0.586,1.49,1.398,8765,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.8,-13.4,75.06,0.84,0.124,0.026,0.025,0,137,133.7,130.9,124.1,119.5,113.9,0,1,0,0,0,69.059,29.7,0,0,72.49,36.21,35.097,37473.0669,1067.5,88750.4271,50.912,8742.27,34.2,40.275,CH4,
4/29/2020,26:02.0,0,8757.62,116.73,0.193,13.17,32.19,0,59.993,22.48,0.586,1.494,1.398,8768,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.8,-11.2,75.1,0.84,0.122,0.026,0.025,0,137,133.8,130.9,124.1,119.6,113.9,0,1,0,0,0,69.095,29.7,0,0,72.49,36.193,35.081,37455.9837,1067.5,88781.3904,50.941,8745.268,34.2,40.275,CH4,
4/29/2020,26:05.0,0,8760.62,116.72,0.193,13.17,32.201,0,59.994,22.48,0.586,1.491,1.397,8771,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.6,-8.3,75.14,0.84,0.121,0.028,0.025,0,137,133.7,130.9,124,119.6,113.9,0,1,0,0,0,69.082,29.7,0,0,72.49,36.246,35.13,37508.301,1067.5,88813.4214,50.971,8748.261,34.2,40.275,CH4,
4/29/2020,26:08.0,0,8763.62,116.78,0.193,13.19,32.212,0,59.997,22.5,0.586,1.489,1.397,8774,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.3,138.6,-7.8,75.18,0.84,0.125,0.027,0.025,0,137.1,133.8,131,124.1,119.7,113.9,0,1,0,0,0,69.134,29.7,0,0,72.49,36.23,35.12,37497.624,1067.5,88844.3847,51,8751.257,34.2,40.275,CH4,
4/29/2020,26:11.0,0,8766.62,116.74,0.193,13.18,32.223,0,59.997,22.49,0.586,1.489,1.398,8777,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.3,138.8,-6.6,75.22,0.84,0.124,0.027,0.025,0,137.1,133.8,131,124,119.7,114,0,1,0,0,0,69.095,29.7,0,0,72.49,36.23,35.117,37494.4209,1067.5,88875.348,51.029,8754.249,34.2,40.275,CH4,
4/29/2020,26:14.0,0,8769.62,116.79,0.193,13.19,32.234,0,59.998,22.51,0.586,1.49,1.398,8780,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.4,138.8,-6.4,75.26,0.84,0.122,0.027,0.026,0,137.1,133.7,130.9,124,119.5,113.8,0,1,0,0,0,69.071,29.7,0,0,72.49,36.223,35.111,37488.0147,1067.5,88906.3113,51.058,8757.244,34.2,40.275,CH4,
4/29/2020,26:17.0,0,8772.63,116.77,0.193,13.19,32.245,0,59.999,22.5,0.586,1.488,1.398,8783,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,138.8,-5.7,75.3,0.84,0.122,0.027,0.025,0,137.1,133.8,130.9,124.1,119.6,114,0,1,0,0,0,69.071,29.7,0,0,72.49,36.243,35.13,37508.301,1067.5,88937.2746,51.087,8760.239,34.2,40.275,CH4,
4/29/2020,26:20.0,0,8775.63,116.79,0.193,13.19,32.256,0,60,22.51,0.586,1.488,1.399,8786,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.7,-5.7,75.34,0.84,0.12,0.028,0.026,0,137.1,133.7,130.9,124.1,119.6,113.9,0,1,0,0,0,69.084,29.7,0,0,72.49,36.193,35.084,37459.1868,1067.5,88968.2379,51.116,8763.231,34.2,40.275,CH4,
4/29/2020,26:23.0,0,8778.62,116.68,0.193,13.16,32.267,0,60,22.46,0.586,1.488,1.398,8789,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.7,-5.1,75.38,0.83,0.126,0.028,0.028,0,137.1,133.7,130.9,124,119.7,113.9,0,1,0,0,0,69.043,29.7,0,0,72.49,36.239,35.127,37505.0979,1067.5,89000.2689,51.146,8766.224,34.2,40.275,CH4,
4/29/2020,26:26.0,0,8781.62,116.75,0.193,13.18,32.278,0,60.001,22.49,0.586,1.489,1.398,8792,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,138.8,-5.2,75.44,0.84,0.125,0.027,0.025,0,137.1,133.7,130.9,124.1,119.6,113.8,0,1,0,0,0,69.05,29.7,0,0,72.48,36.206,35.094,37469.8638,1067.5,89031.2322,51.175,8769.22,34.2,40.275,CH4,
4/29/2020,26:29.0,0,8784.62,116.74,0.193,13.18,32.289,0,60.003,22.49,0.586,1.492,1.398,8795,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.3,138.8,-5.3,75.48,0.84,0.123,0.027,0.025,0,137.1,133.7,130.9,124.1,119.7,114,0,1,0,0,0,69.071,29.7,0,0,72.48,36.21,35.097,37473.0669,1067.5,89062.1955,51.204,8772.22,34.2,40.275,CH4,
4/29/2020,26:32.0,0,8787.63,116.71,0.193,13.17,32.3,0,60.005,22.47,0.586,1.49,1.397,8798,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,138.8,-5,75.52,0.83,0.122,0.027,0.024,0,137.1,133.7,130.9,124.1,119.7,114,0,1,0,0,0,69.053,29.7,0,0,72.48,36.239,35.13,37508.301,1067.5,89093.1588,51.233,8775.207,34.2,40.275,CH4,
4/29/2020,26:35.0,0,8790.63,116.74,0.193,13.18,32.31,0,60.006,22.49,0.586,1.492,1.397,8801,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.3,138.7,-6.1,75.56,0.85,0.126,0.027,0.025,0,137,133.7,131,124.1,119.6,114,0,1,0,0,0,69.05,29.7,0,0,72.48,36.239,35.13,37508.301,1067.5,89125.1898,51.263,8778.201,34.2,40.275,CH4,
4/29/2020,26:38.0,0,8793.62,116.78,0.193,13.19,32.321,0,60.009,22.5,0.586,1.491,1.398,8804,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.3,138.7,-7.1,75.6,0.84,0.125,0.027,0.025,0,137,133.6,130.9,124.1,119.6,114,0,1,0,0,0,69.043,29.7,0,0,72.48,36.22,35.111,37488.0147,1067.5,89156.1531,51.292,8781.195,34.2,40.275,CH4,
4/29/2020,26:41.0,0,8796.63,116.75,0.193,13.18,32.332,0,60.011,22.49,0.586,1.493,1.397,8807,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.8,-9.1,75.64,0.83,0.124,0.027,0.025,0,137,133.7,130.9,124,119.6,114,0,1,0,0,0,69.116,29.7,0,0,72.48,36.236,35.127,37505.0979,1067.5,89187.1164,51.321,8784.188,34.2,40.275,CH4,
4/29/2020,26:44.0,0,8799.62,116.8,0.193,13.19,32.343,0,60.013,22.51,0.586,1.492,1.398,8810,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.3,138.8,-12.2,75.68,0.84,0.123,0.026,0.026,0,137.1,133.8,131,124,119.5,114,0,1,0,0,0,69.075,29.7,0,0,72.48,36.259,35.147,37526.4519,1067.5,89218.0797,51.35,8787.183,34.2,40.275,CH4,
4/29/2020,26:47.0,0,8802.62,116.7,0.193,13.17,32.354,0,60.012,22.47,0.586,1.492,1.398,8813,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.7,-14.4,75.72,0.85,0.122,0.025,0.026,0,137.1,133.7,130.9,124,119.5,114,0,1,0,0,0,69.089,29.7,0,0,72.48,36.223,35.114,37491.2178,1067.5,89249.043,51.379,8790.171,34.2,40.275,CH4,
4/29/2020,26:50.0,0,8805.62,116.73,0.193,13.17,32.365,0,60.011,22.48,0.586,1.494,1.398,8816,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.3,138.6,-16.6,75.78,0.85,0.121,0.026,0.026,-0.001,137,133.7,130.9,124,119.5,114.3,0,1,0,0,0,69.084,29.7,0,0,72.48,36.226,35.114,37491.2178,1067.5,89280.0063,51.408,8793.172,34.2,40.275,CH4,
4/29/2020,26:53.0,0,8808.62,116.78,0.193,13.19,32.376,0,60.011,22.5,0.586,1.489,1.398,8819,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70,70.3,138.7,-19,75.82,0.85,0.128,0.026,0.026,0,137,133.7,130.9,124,119.5,113.8,0,1,0,0,0,69.082,29.7,0,0,72.48,36.21,35.101,37477.3377,1067.5,89312.0373,51.438,8796.162,34.2,40.275,CH4,
4/29/2020,26:56.0,0,8811.62,116.76,0.193,13.18,32.387,0,60.013,22.49,0.586,1.49,1.397,8822,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.7,-21.2,75.86,0.84,0.125,0.025,0.026,-0.001,137,133.7,130.9,124,119.7,113.9,0,1,0,0,0,69.053,29.7,0,0,72.48,36.21,35.101,37477.3377,1067.5,89343.0006,51.467,8799.158,34.2,40.275,CH4,
4/29/2020,26:59.0,0,8814.62,116.81,0.193,13.19,32.398,0,60.01,22.51,0.586,1.489,1.398,8825,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.4,138.7,-23,75.9,0.84,0.125,0.024,0.028,0,137,133.7,130.9,124,119.6,114,0,1,0,0,0,69.059,29.7,0,0,72.48,36.239,35.13,37508.301,1067.5,89373.9639,51.496,8802.149,34.2,40.275,CH4,
4/29/2020,27:02.0,0,8817.62,116.73,0.193,13.17,32.409,0,60.01,22.48,0.586,1.494,1.397,8828,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.3,138.8,-24.8,75.94,0.84,0.124,0.024,0.028,0,137,133.7,130.9,124,119.6,114,0,1,0,0,0,69.075,29.7,0,0,72.48,36.236,35.127,37505.0979,1067.5,89404.9272,51.525,8805.146,34.2,40.275,CH4,
4/29/2020,27:05.0,0,8820.63,116.74,0.193,13.18,32.42,0,60.01,22.49,0.586,1.49,1.397,8831,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.2,70.3,138.7,-25.4,75.98,0.84,0.123,0.024,0.028,0,137.1,133.7,130.9,124,119.6,113.9,0,1,0,0,0,69.057,29.7,0,0,72.48,36.226,35.117,37494.4209,1067.5,89435.8905,51.554,8808.135,34.2,40.275,CH4,
4/29/2020,27:08.0,0,8823.62,116.77,0.193,13.18,32.431,0,60.013,22.5,0.586,1.491,1.398,8834,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,138.7,-26.6,76.02,0.84,0.127,0.024,0.029,0,137.1,133.6,130.9,124,119.6,114,0,1,0,0,0,69.041,29.7,0,0,72.48,36.203,35.094,37469.8638,1067.5,89467.9215,51.584,8811.131,34.2,40.275,CH4,
4/29/2020,27:11.0,0,8826.62,116.72,0.193,13.17,32.442,0,60.009,22.48,0.586,1.491,1.398,8837,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.7,-26.7,76.06,0.84,0.126,0.023,0.028,0,137.1,133.7,130.9,124.1,119.7,113.7,0,1,0,0,0,69.035,29.7,0,0,72.48,36.239,35.13,37508.301,1067.5,89498.8848,51.613,8814.121,34.2,40.275,CH4,
4/29/2020,27:14.0,0,8829.62,116.76,0.193,13.18,32.453,0,60.009,22.49,0.586,1.49,1.398,8840,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.8,-26.6,76.1,0.83,0.126,0.023,0.028,0,137.1,133.6,130.9,124.1,119.5,113.9,0,1,0,0,0,69.05,29.7,0,0,72.48,36.233,35.124,37501.8948,1067.5,89529.8481,51.642,8817.121,34.2,40.275,CH4,
4/29/2020,27:17.0,0,8832.63,116.71,0.193,13.17,32.464,0,60.007,22.47,0.586,1.488,1.398,8843,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.4,138.8,-25.3,76.14,0.84,0.125,0.023,0.028,0,137.1,133.6,130.9,124.1,119.5,114.1,0,1,0,0,0,69.043,29.7,0,0,72.48,36.22,35.114,37491.2178,1067.5,89560.8114,51.671,8820.121,34.2,40.275,CH4,
4/29/2020,27:20.0,0,8835.63,116.82,0.193,13.2,32.475,0,60.006,22.52,0.586,1.495,1.398,8846,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.8,-25.3,76.18,0.84,0.129,0.024,0.029,0,137,133.6,130.9,124,119.5,114,0,1,0,0,0,69.055,29.7,0,0,72.48,36.2,35.094,37469.8638,1067.5,89592.8424,51.701,8823.107,34.2,40.275,CH4,
4/29/2020,27:23.0,0,8838.62,116.79,0.193,13.19,32.486,0,60.006,22.51,0.586,1.491,1.397,8849,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.5,70.3,138.8,-24.8,76.23,0.84,0.127,0.023,0.028,0,137,133.7,130.9,124,119.5,114,0,1,0,0,0,69.043,29.71,0,0,72.48,36.21,35.101,37477.3377,1067.5,89622.738,51.729,8826.1,34.2,40.275,CH4,
4/29/2020,27:26.0,0,8841.62,116.78,0.193,13.19,32.497,0,60.005,22.51,0.586,1.493,1.398,8852,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,138.8,-24.5,76.28,0.85,0.126,0.024,0.029,0,137,133.7,130.9,124,119.5,114.1,0,1,0,0,0,69.037,29.7,0,0,72.48,36.2,35.091,37466.6607,1067.5,89654.769,51.759,8829.095,34.2,40.275,CH4,
4/29/2020,27:29.0,0,8844.62,116.78,0.193,13.19,32.508,0,59.998,22.51,0.586,1.489,1.399,8855,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.3,138.7,-24.7,76.32,0.84,0.125,0.023,0.028,0,137.1,133.7,130.9,124.2,119.5,114.3,0,1,0,0,0,69.052,29.7,0,0,72.48,36.196,35.087,37462.3899,1067.5,89685.7323,51.788,8832.089,34.2,40.275,CH4,
4/29/2020,27:32.0,0,8847.62,116.75,0.193,13.18,32.519,0,59.996,22.49,0.586,1.491,1.398,8858,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,138.7,-24.9,76.36,0.85,0.123,0.024,0.03,0,137.1,133.6,130.9,124.1,119.7,114.1,0,1,0,0,0,69.028,29.7,0,0,72.48,36.206,35.097,37473.0669,1067.5,89716.6956,51.817,8835.082,34.2,40.275,CH4,
4/29/2020,27:35.0,0,8850.62,116.77,0.193,13.19,32.53,0,59.997,22.5,0.586,1.489,1.398,8861,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.7,-24.9,76.4,0.84,0.124,0.024,0.029,0,137.1,133.6,130.9,124.1,119.7,114.2,0,1,0,0,0,69.035,29.7,0,0,72.48,36.2,35.091,37466.6607,1067.5,89747.6589,51.846,8838.077,34.2,40.275,CH4,
4/29/2020,27:38.0,0,8853.62,116.78,0.193,13.19,32.541,0,59.998,22.51,0.586,1.491,1.398,8864,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.1,70.3,138.8,-25.1,76.44,0.84,0.128,0.024,0.029,0,137.1,133.6,130.9,124.1,119.6,114.1,0,1,0,0,0,69.012,29.71,0,0,72.48,36.23,35.12,37497.624,1067.5,89779.6899,51.876,8841.072,34.2,40.275,CH4,
4/29/2020,27:41.0,0,8856.63,116.79,0.193,13.19,32.552,0,60.001,22.51,0.586,1.493,1.398,8867,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,138.8,-25.1,76.48,0.84,0.127,0.023,0.029,0,137.1,133.6,130.9,124,119.6,114,0,1,0,0,0,69.064,29.71,0,0,72.48,36.206,35.097,37473.0669,1067.5,89810.6532,51.905,8844.064,34.2,40.275,CH4,
4/29/2020,27:44.0,0,8859.63,116.79,0.193,13.19,32.563,0,60.004,22.51,0.586,1.491,1.397,8870,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.5,70.3,138.6,-25.7,76.53,0.84,0.126,0.023,0.029,0,137.1,133.6,130.9,124,119.6,113.7,0,1,0,0,0,69.043,29.71,0,0,72.48,36.213,35.107,37483.7439,1067.5,89841.6165,51.934,8847.061,34.2,40.275,CH4,
4/29/2020,27:47.0,0,8862.62,116.7,0.193,13.17,32.574,0,60.008,22.47,0.586,1.49,1.396,8873,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,138.7,-24.4,76.57,0.84,0.124,0.023,0.03,0,137.1,133.6,130.9,124.1,119.6,113.9,0,1,0,0,0,69.07,29.7,0,0,72.48,36.239,35.13,37508.301,1067.5,89872.5798,51.963,8850.048,34.2,40.275,CH4,
4/29/2020,27:50.0,0,8865.62,116.77,0.193,13.19,32.585,0,60.008,22.5,0.586,1.493,1.397,8876,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.5,70.3,138.7,-25,76.61,0.84,0.123,0.024,0.028,0,137.1,133.6,130.9,124.1,119.8,114,0,1,0,0,0,69.053,29.71,0,0,72.48,36.203,35.097,37473.0669,1067.5,89903.5431,51.992,8853.047,34.2,40.275,CH4,
4/29/2020,27:53.0,0,8868.62,116.75,0.193,13.18,32.596,0,60.011,22.49,0.586,1.492,1.397,8879,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.3,138.8,-23.5,76.65,0.83,0.128,0.024,0.029,0,137.1,133.7,130.9,124.1,119.8,114.3,0,1,0,0,0,69.017,29.7,0,0,72.48,36.183,35.077,37451.7129,1067.5,89935.5741,52.022,8856.039,34.2,40.275,CH4,
4/29/2020,27:56.0,0,8871.62,116.85,0.193,13.21,32.607,0,60.015,22.53,0.586,1.491,1.398,8882,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,138.7,-21.8,76.69,0.85,0.126,0.024,0.028,0,137.1,133.7,131,124.1,119.7,114.2,0,1,0,0,0,69.005,29.7,0,0,72.48,36.223,35.114,37491.2178,1067.5,89966.5374,52.051,8859.033,34.2,40.275,CH4,
4/29/2020,27:59.0,0,8874.63,116.81,0.193,13.2,32.618,0,60.021,22.51,0.586,1.49,1.397,8885,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,138.8,-18.6,76.73,0.84,0.124,0.023,0.03,-0.001,137,133.7,130.9,124,119.5,114.3,0,1,0,0,0,68.994,29.7,0,0,72.48,36.193,35.087,37462.3899,1067.5,89997.5007,52.08,8862.026,34.2,40.275,CH4,
4/29/2020,28:02.0,0,8877.63,116.76,0.193,13.18,32.629,0,60.021,22.49,0.586,1.49,1.397,8888,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,138.8,-14.9,76.78,0.83,0.122,0.025,0.029,0,137,133.7,131,124,119.5,114.4,0,1,0,0,0,69.025,29.7,0,0,72.48,36.216,35.111,37488.0147,1067.5,90028.464,52.109,8865.021,34.2,40.275,CH4,
4/29/2020,28:05.0,0,8880.63,116.82,0.193,13.2,32.64,0,60.021,22.52,0.586,1.493,1.398,8891,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.6,-10.2,76.82,0.85,0.127,0.025,0.029,0,137,133.7,130.9,124,119.5,114.1,0,1,0,0,0,69.008,29.71,0,0,72.48,36.216,35.111,37488.0147,1067.5,90059.4273,52.138,8868.022,34.2,40.275,CH4,
4/29/2020,28:08.0,0,8883.63,116.75,0.193,13.18,32.651,0,60.023,22.49,0.586,1.494,1.397,8894,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,138.7,-6.1,76.86,0.85,0.126,0.026,0.028,0,137,133.7,130.9,124,119.4,114,0,1,0,0,0,69.032,29.71,0,0,72.48,36.226,35.12,37497.624,1067.5,90090.3906,52.167,8871.011,34.2,40.275,CH4,
4/29/2020,28:11.0,0,8886.62,116.74,0.193,13.18,32.662,0,60.024,22.48,0.586,1.492,1.397,8897,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,138.7,-4,76.9,0.83,0.122,0.026,0.025,0,137,133.7,130.9,124.1,119.4,114.1,0,1,0,0,0,69.084,29.7,0,0,72.48,36.203,35.101,37477.3377,1067.5,90122.4216,52.197,8874.002,34.2,40.275,CH4,
4/29/2020,28:14.0,0,8889.63,116.75,0.193,13.18,32.673,0,60.025,22.48,0.586,1.489,1.397,8900,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.3,138.7,-1.9,76.95,0.84,0.121,0.026,0.025,0,137,133.7,130.9,124,119.6,114.2,0,1,0,0,0,69.113,29.71,0,0,72.48,36.216,35.111,37488.0147,1067.5,90153.3849,52.226,8876.997,34.2,40.275,CH4,
4/29/2020,28:17.0,0,8892.63,116.78,0.193,13.19,32.684,0,60.022,22.5,0.586,1.49,1.397,8903,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.6,70.3,138.8,-3,76.99,0.84,0.119,0.028,0.026,0,137.1,133.7,130.9,124.1,119.6,114.3,0,1,0,0,0,69.066,29.71,0,0,72.48,36.21,35.104,37480.5408,1067.5,90184.3482,52.255,8879.99,34.2,40.275,CH4,
4/29/2020,28:20.0,0,8895.63,116.74,0.193,13.18,32.695,0,60.02,22.48,0.586,1.49,1.397,8906,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,138.6,-4.9,77.03,0.84,0.125,0.027,0.025,0,137.1,133.7,130.9,124.1,119.6,114,0,1,0,0,0,69.066,29.71,0,0,72.48,36.196,35.091,37466.6607,1067.5,90215.3115,52.284,8882.985,34.2,40.275,CH4,
4/29/2020,28:23.0,0,8898.63,116.72,0.193,13.17,32.706,0,60.019,22.47,0.586,1.49,1.397,8909,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.3,138.7,-7.9,77.07,0.84,0.125,0.027,0.025,0,137.1,133.7,130.9,124,119.6,114,0,1,0,0,0,69.037,29.71,0,0,72.48,36.23,35.124,37501.8948,1067.5,90247.3425,52.314,8885.977,34.2,40.275,CH4,
4/29/2020,28:26.0,0,8901.62,116.78,0.193,13.19,32.717,0,60.017,22.5,0.586,1.49,1.397,8912,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,69.9,70.4,138.8,-13.1,77.11,0.83,0.123,0.026,0.025,-0.001,137.1,133.7,130.9,124,119.6,113.7,0,1,0,0,0,69.026,29.71,0,0,72.48,36.177,35.074,37448.5098,1067.5,90278.3058,52.343,8888.969,34.2,40.275,CH4,
4/29/2020,28:29.0,0,8904.62,116.74,0.193,13.17,32.728,0,60.016,22.48,0.586,1.493,1.397,8915,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70,70.3,138.8,-16,77.15,0.84,0.123,0.025,0.025,0,137.1,133.8,131,124.1,119.6,114,0,1,0,0,0,69.019,29.71,0,0,72.48,36.203,35.097,37473.0669,1067.5,90309.2691,52.372,8891.964,34.2,40.275,CH4,
4/29/2020,28:32.0,0,8907.62,116.76,0.193,13.18,32.739,0,60.014,22.49,0.586,1.491,1.397,8918,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.1,70.3,138.8,-19.4,77.19,0.84,0.122,0.025,0.027,0,137.1,133.7,131,124,119.5,114,0,1,0,0,0,69.037,29.71,0,0,72.48,36.196,35.091,37466.6607,1067.5,90340.2324,52.401,8894.956,34.2,40.275,CH4,
4/29/2020,28:35.0,0,8910.62,116.77,0.193,13.18,32.75,0,60.014,22.49,0.586,1.491,1.398,8921,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.7,-22.2,77.23,0.84,0.128,0.025,0.027,0,137.1,133.7,131,124.1,119.3,113.8,0,1,0,0,0,69.026,29.71,0,0,72.48,36.206,35.104,37480.5408,1067.5,90371.1957,52.43,8897.946,34.2,40.275,CH4,
4/29/2020,28:38.0,0,8913.62,116.73,0.193,13.18,32.761,0,60.017,22.48,0.586,1.492,1.397,8924,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-24.6,77.28,0.83,0.127,0.025,0.026,0,137.1,133.7,131,124.2,119.4,114,0,1,0,0,0,69.079,29.71,0,0,72.48,36.21,35.107,37483.7439,1067.5,90402.159,52.459,8900.947,34.2,40.275,CH4,
4/29/2020,28:41.0,0,8916.63,116.75,0.193,13.18,32.772,0,60.015,22.49,0.586,1.494,1.398,8927,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,138.8,-26.2,77.33,0.84,0.126,0.023,0.027,0,137.1,133.7,131,124.2,119.5,114,0,1,0,0,0,69.062,29.71,0,0,72.48,36.206,35.101,37477.3377,1067.5,90434.19,52.489,8903.938,34.2,40.275,CH4,
4/29/2020,28:44.0,0,8919.62,116.74,0.193,13.18,32.783,0,60.016,22.48,0.586,1.493,1.398,8930,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,138.8,-26.9,77.37,0.85,0.123,0.023,0.029,0,137.1,133.7,130.9,124.1,119.5,113.9,0,1,0,0,0,69.061,29.71,0,0,72.48,36.167,35.061,37434.6297,1067.5,90465.1533,52.518,8906.933,34.2,40.275,CH4,
4/29/2020,28:47.0,0,8922.63,116.73,0.193,13.17,32.794,0,60.016,22.48,0.586,1.49,1.397,8933,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.7,-26,77.41,0.84,0.123,0.024,0.029,0,137.1,133.7,130.9,124.1,119.5,113.7,0,1,0,0,0,69.089,29.71,0,0,72.48,36.249,35.144,37523.2488,1067.5,90496.1166,52.547,8909.926,34.2,40.275,CH4,
4/29/2020,28:50.0,0,8925.62,116.73,0.193,13.17,32.805,0,60.018,22.48,0.586,1.49,1.397,8936,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,69.9,70.3,138.7,-25,77.45,0.83,0.128,0.024,0.028,0,137.1,133.7,130.9,124.1,119.5,113.8,0,1,0,0,0,69.071,29.71,0,0,72.48,36.206,35.101,37477.3377,1067.5,90527.0799,52.576,8912.926,34.2,40.275,CH4,
4/29/2020,28:53.0,0,8928.63,116.65,0.192,13.15,32.816,0,60.018,22.45,0.586,1.489,1.397,8939,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,138.6,-22.3,77.49,0.84,0.126,0.023,0.028,0,137.1,133.7,130.9,124,119.5,113.7,0,1,0,0,0,69.12,29.71,0,0,72.48,36.206,35.104,37480.5408,1067.5,90558.0432,52.605,8915.913,34.2,40.275,CH4,
4/29/2020,28:56.0,0,8931.62,116.68,0.192,13.16,32.827,0,60.02,22.46,0.586,1.492,1.396,8942,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.7,-18.8,77.53,0.84,0.126,0.023,0.028,0,137.1,133.7,130.9,124,119.5,113.8,0,1,0,0,0,69.098,29.71,0,0,72.48,36.213,35.111,37488.0147,1067.5,90590.0742,52.635,8918.907,34.2,40.275,CH4,
4/29/2020,28:59.0,0,8934.62,116.68,0.192,13.16,32.838,0,60.02,22.46,0.586,1.49,1.397,8945,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.3,138.7,-14.6,77.57,0.84,0.124,0.024,0.028,0,137.1,133.7,130.9,124.1,119.7,113.8,0,1,0,0,0,69.079,29.71,0,0,72.48,36.236,35.134,37512.5718,1067.5,90621.0375,52.664,8921.902,34.2,40.275,CH4,
4/29/2020,29:02.0,0,8937.63,116.71,0.193,13.17,32.849,0,60.018,22.47,0.586,1.491,1.397,8948,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.5,70.3,138.7,-10.3,77.61,0.84,0.121,0.025,0.027,0,137.1,133.7,130.9,124.1,119.7,113.8,0,1,0,0,0,69.097,29.71,0,0,72.48,36.236,35.134,37512.5718,1067.5,90652.0008,52.693,8924.897,34.2,40.275,CH4,
4/29/2020,29:05.0,0,8940.63,116.74,0.193,13.18,32.86,0,60.017,22.48,0.586,1.492,1.398,8951,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,138.8,-7.2,77.65,0.84,0.126,0.026,0.028,-0.001,137.1,133.7,130.9,124.1,119.5,114,0,1,0,0,0,69.061,29.71,0,0,72.48,36.239,35.137,37515.7749,1067.5,90682.9641,52.722,8927.889,34.2,40.275,CH4,
4/29/2020,29:08.0,0,8943.62,116.65,0.192,13.15,32.871,0,60.015,22.44,0.586,1.491,1.397,8954,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,138.7,-5,77.71,0.84,0.125,0.026,0.027,0,137,133.7,130.9,124.1,119.8,113.9,0,1,0,0,0,69.07,29.71,0,0,72.48,36.23,35.127,37505.0979,1067.5,90713.9274,52.751,8930.886,34.2,40.275,CH4,
4/29/2020,29:11.0,0,8946.63,116.67,0.192,13.16,32.882,0,60.013,22.45,0.586,1.492,1.397,8957,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.4,138.7,-3.3,77.75,0.84,0.123,0.026,0.027,0,137,133.7,130.9,124.1,119.7,113.7,0,1,0,0,0,69.044,29.71,0,0,72.48,36.249,35.15,37529.655,1067.5,90744.8907,52.78,8933.876,34.2,40.275,CH4,
4/29/2020,29:14.0,0,8949.62,116.63,0.192,13.15,32.893,0,60.011,22.44,0.586,1.491,1.397,8960,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,138.7,-2.6,77.79,0.83,0.121,0.027,0.026,0,137,133.7,130.9,124.1,119.6,113.8,0,1,0,0,0,69.075,29.71,0,0,72.48,36.203,35.111,37488.0147,1067.5,90776.9217,52.81,8936.868,34.2,40.275,CH4,
4/29/2020,29:17.0,0,8952.62,116.7,0.193,13.17,32.904,0,60.01,22.47,0.586,1.493,1.398,8963,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.7,-2.1,77.83,0.83,0.126,0.027,0.026,0,137.1,133.7,130.9,124.1,119.6,113.9,0,1,0,0,0,69.041,29.71,0,0,72.48,36.206,35.111,37488.0147,1067.5,90807.885,52.839,8939.864,34.2,40.275,CH4,
4/29/2020,29:20.0,0,8955.63,116.68,0.193,13.16,32.915,0,60.01,22.46,0.586,1.493,1.397,8966,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,138.7,-2.9,77.87,0.84,0.125,0.027,0.026,0,137.1,133.8,130.9,124,119.5,113.8,0,1,0,0,0,69.028,29.71,0,0,72.48,36.2,35.104,37480.5408,1067.5,90838.8483,52.868,8942.859,34.2,40.275,CH4,
4/29/2020,29:23.0,0,8958.63,116.73,0.193,13.17,32.926,0,60.011,22.48,0.586,1.49,1.397,8969,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.4,70.3,138.8,-2.9,77.91,0.84,0.124,0.027,0.025,0,137.1,133.8,130.9,124,119.4,113.7,0,1,0,0,0,69.012,29.71,0,0,72.48,36.2,35.104,37480.5408,1067.5,90869.8116,52.897,8945.85,34.2,40.275,CH4,
4/29/2020,29:26.0,0,8961.62,116.73,0.193,13.17,32.937,0,60.012,22.48,0.586,1.492,1.397,8972,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.5,70.3,138.8,-3.6,77.95,0.85,0.122,0.027,0.026,0,137.1,133.7,130.9,124.1,119.5,113.9,0,1,0,0,0,69.064,29.71,0,0,72.48,36.206,35.107,37483.7439,1067.5,90901.8426,52.927,8948.846,34.2,40.275,CH4,
4/29/2020,29:29.0,0,8964.63,116.68,0.193,13.16,32.948,0,60.009,22.46,0.586,1.492,1.397,8975,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.4,138.8,-5.2,77.99,0.84,0.121,0.027,0.025,0,137.1,133.7,130.9,124.1,119.5,113.8,0,1,0,0,0,69.07,29.71,0,0,72.48,36.19,35.094,37469.8638,1067.5,90932.8059,52.956,8951.839,34.3,40.275,CH4,
4/29/2020,29:32.0,0,8967.63,116.68,0.193,13.16,32.958,0,60.004,22.46,0.586,1.491,1.397,8978,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.1,70.3,138.7,-6.1,78.03,0.84,0.125,0.027,0.025,0,137.1,133.7,130.9,124,119.5,113.7,0,1,0,0,0,69.008,29.71,0,0,72.48,36.206,35.107,37483.7439,1067.5,90963.7692,52.985,8954.828,34.3,40.275,CH4,
4/29/2020,29:35.0,0,8970.62,116.66,0.192,13.16,32.969,0,60.002,22.45,0.586,1.49,1.396,8981,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,138.8,-6.5,78.07,0.84,0.126,0.028,0.025,0,137.1,133.8,130.9,124.1,119.3,113.8,0,1,0,0,0,69.032,29.71,0,0,72.48,36.203,35.104,37480.5408,1067.5,90994.7325,53.014,8957.828,34.3,40.275,CH4,
4/29/2020,29:38.0,0,8973.63,116.68,0.193,13.16,32.98,0,60.004,22.46,0.586,1.494,1.397,8984,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,138.8,-6.4,78.13,0.84,0.124,0.027,0.024,0,137.1,133.8,130.9,124.1,119.5,113.9,0,1,0,0,0,69.055,29.71,0,0,72.48,36.193,35.097,37473.0669,1067.5,91026.7635,53.044,8960.827,34.3,40.275,CH4,
4/29/2020,29:41.0,0,8976.63,116.72,0.193,13.17,32.991,0,60.008,22.48,0.586,1.49,1.397,8987,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.7,-6.7,78.17,0.84,0.122,0.026,0.026,0,137.1,133.8,130.9,124.1,119.5,114,0,1,0,0,0,69.034,29.71,0,0,72.48,36.233,35.137,37515.7749,1067.5,91057.7268,53.073,8963.81,34.3,40.275,CH4,
4/29/2020,29:44.0,0,8979.62,116.66,0.192,13.15,33.002,0,60.012,22.45,0.586,1.491,1.397,8990,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.3,138.7,-9.1,78.21,0.84,0.121,0.028,0.025,0.001,137.1,133.8,130.9,124.1,119.5,114,0,1,0,0,0,69.021,29.71,0,0,72.48,36.196,35.104,37480.5408,1067.5,91088.6901,53.102,8966.805,34.3,40.275,CH4,
4/29/2020,29:47.0,0,8982.62,116.72,0.193,13.17,33.013,0,60.014,22.48,0.586,1.491,1.398,8993,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.8,-10.8,78.25,0.84,0.121,0.027,0.025,0,137.1,133.8,130.9,124.1,119.5,114.2,0,1,0,0,0,69.019,29.71,0,0,72.47,36.196,35.104,37480.5408,1067.5,91119.6534,53.131,8969.799,34.3,40.275,CH4,
4/29/2020,29:50.0,0,8985.63,116.75,0.193,13.18,33.024,0,60.018,22.48,0.586,1.492,1.398,8996,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.8,-15,78.29,0.84,0.126,0.026,0.026,0,137.1,133.8,130.9,124.1,119.6,114.1,0,1,0,0,0,69.019,29.71,0,0,72.47,36.203,35.111,37488.0147,1067.5,91150.6167,53.16,8972.794,34.3,40.275,CH4,
4/29/2020,29:53.0,0,8988.63,116.71,0.193,13.17,33.035,0,60.021,22.47,0.586,1.494,1.397,8999,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,138.6,-18.9,78.33,0.84,0.126,0.025,0.024,0,137.1,133.8,130.9,124.2,119.5,114.1,0,1,0,0,0,69.003,29.71,0,0,72.47,36.2,35.107,37483.7439,1067.5,91181.58,53.189,8975.785,34.3,40.275,CH4,
