FILENAME:,TR_G9-T5040NVR_Lab_ID_AOS_Model_G9-T5040NVR 400_AmbT__RH__Date_04_29_2020_Time_09_03THERMAL-MANUAL_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4/29/2020,29:56.0,0,8991.63,116.72,0.193,13.17,33.046,0,60.021,22.47,0.586,1.492,1.397,9002,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,138.6,-22.3,78.37,0.84,0.125,0.025,0.026,0,137.1,133.8,131,124.2,119.4,114,0,1,0,0,0,68.985,29.71,0,0,72.48,36.233,35.137,37515.7749,1067.5,91213.611,53.219,8978.779,34.3,40.275,CH4,
4/29/2020,29:59.0,0,8994.62,116.62,0.192,13.14,33.057,0,60.02,22.43,0.586,1.492,1.397,9005,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.3,138.7,-26,78.41,0.84,0.124,0.024,0.029,0,137.1,133.8,130.9,124.1,119.5,114,0,1,0,0,0,69.032,29.71,0,0,72.47,36.239,35.147,37526.4519,1067.5,91244.5743,53.248,8981.774,34.3,40.275,CH4,
4/29/2020,30:02.0,0,8997.63,116.66,0.192,13.15,33.068,0,60.02,22.45,0.586,1.49,1.398,9008,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.8,-27.5,78.45,0.84,0.123,0.024,0.028,0,137.1,133.7,131,124,119.5,114,0,1,0,0,0,68.985,29.71,0,0,72.47,36.2,35.111,37488.0147,1067.5,91275.5376,53.277,8984.766,34.3,40.275,CH4,
4/29/2020,30:05.0,0,9000.62,116.66,0.192,13.15,33.079,0,60.021,22.45,0.586,1.494,1.397,9011,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.7,-26.7,78.5,0.84,0.128,0.024,0.029,0,137.1,133.7,131,124,119.6,114,0,1,0,0,0,68.985,29.71,0,0,72.47,36.216,35.124,37501.8948,1067.5,91306.5009,53.306,8987.763,34.3,40.275,CH4,
4/29/2020,30:08.0,0,9003.63,116.72,0.193,13.17,33.09,0,60.022,22.47,0.586,1.49,1.397,9014,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,138.8,-24.2,78.55,0.84,0.128,0.024,0.03,0,137.1,133.7,131,124.1,119.6,113.9,0,1,0,0,0,69.003,29.71,0,0,72.47,36.22,35.127,37505.0979,1067.5,91337.4642,53.335,8990.749,34.3,40.275,CH4,
4/29/2020,30:11.0,0,9006.63,116.72,0.193,13.17,33.101,0,60.02,22.47,0.586,1.492,1.397,9017,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.4,70.3,138.8,-22,78.59,0.84,0.125,0.023,0.028,0,137.1,133.6,131,124.1,119.5,113.9,0,1,0,0,0,69.044,29.71,0,0,72.47,36.196,35.104,37480.5408,1067.5,91369.4952,53.365,8993.75,34.3,40.275,CH4,
4/29/2020,30:14.0,0,9009.63,116.69,0.192,13.16,33.112,0,60.021,22.46,0.586,1.493,1.397,9020,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,138.7,-16.9,78.63,0.84,0.124,0.024,0.03,0,137.1,133.7,131,124.1,119.5,113.7,0,1,0,0,0,69.014,29.71,0,0,72.47,36.203,35.111,37488.0147,1067.5,91400.4585,53.394,8996.74,34.3,40.275,CH4,
4/29/2020,30:17.0,0,9012.63,116.71,0.193,13.17,33.123,0,60.021,22.47,0.586,1.49,1.397,9023,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.7,-12.1,78.67,0.82,0.128,0.025,0.029,0,137.1,133.7,131,124.1,119.5,113.7,0,1,0,0,0,69.003,29.71,0,0,72.47,36.213,35.12,37497.624,1067.5,91431.4218,53.423,8999.739,34.3,40.275,CH4,
4/29/2020,30:20.0,0,9015.63,116.65,0.192,13.15,33.134,0,60.02,22.45,0.586,1.49,1.398,9026,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-8.5,78.71,0.83,0.126,0.026,0.027,0,137.2,133.7,131,124.1,119.7,113.7,0,1,0,0,0,69.014,29.71,0,0,72.47,36.236,35.144,37523.2488,1067.5,91462.3851,53.452,9002.729,34.3,40.275,CH4,
4/29/2020,30:23.0,0,9018.63,116.67,0.192,13.16,33.145,0,60.018,22.45,0.586,1.493,1.398,9029,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.3,138.6,-5.4,78.75,0.84,0.124,0.026,0.027,0,137.2,133.7,131,124.1,119.6,113.7,0,1,0,0,0,69.021,29.71,0,0,72.47,36.2,35.107,37483.7439,1067.5,91493.3484,53.481,9005.728,34.3,40.275,CH4,
4/29/2020,30:26.0,0,9021.63,116.7,0.193,13.16,33.156,0,60.018,22.46,0.586,1.492,1.398,9032,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.7,-3.3,78.79,0.84,0.122,0.027,0.026,0,137.1,133.7,131,124.1,119.6,113.8,0,1,0,0,0,69.039,29.71,0,0,72.47,36.233,35.137,37515.7749,1067.5,91525.3794,53.511,9008.717,34.3,40.275,CH4,
4/29/2020,30:29.0,0,9024.63,116.69,0.193,13.16,33.167,0,60.018,22.46,0.586,1.492,1.397,9035,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.3,138.7,-1.5,78.83,0.84,0.121,0.026,0.028,0,137.1,133.7,131,124.1,119.6,114,0,1,0,0,0,69.014,29.71,0,0,72.47,36.183,35.087,37462.3899,1067.5,91556.3427,53.54,9011.712,34.3,40.275,CH4,
4/29/2020,30:32.0,0,9027.62,116.72,0.193,13.17,33.178,0,60.016,22.48,0.586,1.491,1.398,9038,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.3,138.8,-2.8,78.87,0.84,0.125,0.027,0.025,0,137.1,133.6,130.9,124.1,119.6,114.1,0,1,0,0,0,68.99,29.71,0,0,72.47,36.203,35.111,37488.0147,1067.5,91587.306,53.569,9014.705,34.3,40.275,CH4,
4/29/2020,30:35.0,0,9030.63,116.64,0.192,13.15,33.189,0,60.012,22.44,0.586,1.492,1.398,9041,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.3,138.8,-4,78.92,0.84,0.124,0.027,0.026,0,137.1,133.6,130.9,124.1,119.6,114.2,0,1,0,0,0,69.039,29.71,0,0,72.47,36.223,35.13,37508.301,1067.5,91618.2693,53.598,9017.698,34.3,40.275,CH4,
4/29/2020,30:38.0,0,9033.62,116.65,0.192,13.15,33.2,0,60.01,22.45,0.586,1.491,1.398,9044,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.3,138.7,-5.4,78.96,0.84,0.123,0.027,0.025,0,137.1,133.6,130.9,124.1,119.6,114.4,0,1,0,0,0,69.071,29.71,0,0,72.47,36.21,35.117,37494.4209,1067.5,91649.2326,53.627,9020.69,34.3,40.275,CH4,
4/29/2020,30:41.0,0,9036.63,116.67,0.192,13.16,33.211,0,60.011,22.45,0.586,1.491,1.397,9047,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.2,70.4,138.8,-7.1,79,0.84,0.122,0.027,0.026,0,137,133.6,130.9,124.1,119.7,114.3,0,1,0,0,0,69.048,29.71,0,0,72.47,36.206,35.117,37494.4209,1067.5,91681.2636,53.657,9023.688,34.3,40.275,CH4,
4/29/2020,30:44.0,0,9039.63,116.65,0.192,13.15,33.222,0,60.006,22.45,0.586,1.493,1.397,9050,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.1,70.3,138.8,-8.5,79.05,0.84,0.12,0.027,0.025,-0.001,136.9,133.7,130.9,124.2,119.7,113.6,0,1,0,0,0,69.023,29.71,0,0,72.47,36.233,35.14,37518.978,1067.5,91712.2269,53.686,9026.683,34.3,40.275,CH4,
4/29/2020,30:47.0,0,9042.63,116.67,0.192,13.16,33.233,0,60.001,22.46,0.586,1.492,1.398,9053,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,138.8,-9.2,79.09,0.83,0.125,0.027,0.025,-0.001,137,133.7,131,124.2,119.7,113.4,0,1,0,0,0,69.052,29.71,0,0,72.47,36.223,35.13,37508.301,1067.5,91743.1902,53.715,9029.676,34.3,40.275,CH4,
4/29/2020,30:50.0,0,9045.63,116.66,0.192,13.16,33.244,0,59.998,22.45,0.586,1.494,1.397,9056,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.9,-8.9,79.13,0.84,0.124,0.027,0.026,0,137.1,133.6,130.9,124.1,119.6,113.7,0,1,0,0,0,69.052,29.71,0,0,72.47,36.21,35.117,37494.4209,1067.5,91774.1535,53.744,9032.663,34.3,40.275,CH4,
4/29/2020,30:53.0,0,9048.62,116.71,0.193,13.17,33.255,0,59.995,22.48,0.586,1.496,1.398,9059,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.467,70.1,70.3,138.8,-8.2,79.17,0.84,0.123,0.027,0.025,-0.001,137.1,133.6,130.9,124,119.5,113.7,0,1,0,0,0,69.064,29.71,0,0,72.47,36.2,35.107,37483.7439,1067.5,91806.1845,53.774,9035.664,34.3,40.275,CH4,
4/29/2020,30:56.0,0,9051.63,116.68,0.193,13.17,33.266,0,59.995,22.47,0.586,1.496,1.398,9062,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.8,-6.5,79.21,0.83,0.122,0.027,0.025,0,137.1,133.7,131,124.1,119.6,113.7,0,1,0,0,0,69.057,29.71,0,0,72.47,36.236,35.14,37518.978,1067.5,91837.1478,53.803,9038.655,34.3,40.275,CH4,
4/29/2020,30:59.0,0,9054.63,116.73,0.193,13.18,33.277,0,59.994,22.49,0.586,1.491,1.398,9065,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,138.8,-6,79.25,0.84,0.119,0.027,0.025,-0.001,137.1,133.6,131,124.1,119.6,113.5,0,1,0,0,0,69.028,29.71,0,0,72.47,36.213,35.124,37501.8948,1067.5,91868.1111,53.832,9041.651,34.3,40.275,CH4,
4/29/2020,31:02.0,0,9057.63,116.72,0.193,13.18,33.288,0,59.992,22.48,0.586,1.49,1.398,9068,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.4,70.3,138.8,-5.1,79.3,0.83,0.126,0.028,0.025,0,137.1,133.6,131,124.1,119.7,113.4,0,1,0,0,0,69.046,29.71,0,0,72.47,36.226,35.134,37512.5718,1067.5,91899.0744,53.861,9044.646,34.3,40.275,CH4,
4/29/2020,31:05.0,0,9060.63,116.64,0.192,13.15,33.299,0,59.993,22.45,0.586,1.49,1.397,9071,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,138.8,-3.8,79.34,0.85,0.124,0.027,0.025,0,137.1,133.7,131,124.1,119.5,113.6,0,1,0,0,0,69.062,29.71,0,0,72.47,36.196,35.107,37483.7439,1067.5,91930.0377,53.89,9047.638,34.3,40.275,CH4,
4/29/2020,31:08.0,0,9063.62,116.69,0.193,13.17,33.309,0,59.998,22.47,0.586,1.492,1.398,9074,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.4,70.3,138.8,-3.6,79.38,0.84,0.123,0.027,0.026,0,137.1,133.7,131,124.1,119.5,113.7,0,1,0,0,0,69.01,29.71,0,0,72.47,36.18,35.094,37469.8638,1067.5,91962.0687,53.92,9050.633,34.3,40.275,CH4,
4/29/2020,31:11.0,0,9066.63,116.64,0.192,13.15,33.32,0,60.002,22.45,0.586,1.49,1.397,9077,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.4,70.3,138.8,-3.1,79.42,0.84,0.12,0.026,0.025,0,137.1,133.8,131,124.1,119.2,113.7,0,1,0,0,0,69.026,29.71,0,0,72.47,36.216,35.127,37505.0979,1067.5,91993.032,53.949,9053.631,34.3,40.275,CH4,
4/29/2020,31:14.0,0,9069.63,116.69,0.193,13.17,33.331,0,60.002,22.47,0.586,1.489,1.398,9080,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,138.8,-3.2,79.46,0.85,0.12,0.028,0.028,0,137.1,133.8,131,124.1,119.4,113.7,0,1,0,0,0,69.032,29.71,0,0,72.47,36.206,35.12,37497.624,1067.5,92023.9953,53.978,9056.619,34.3,40.275,CH4,
4/29/2020,31:17.0,0,9072.63,116.7,0.193,13.17,33.342,0,60.002,22.47,0.586,1.491,1.398,9083,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.7,-3.6,79.5,0.84,0.126,0.028,0.025,0,137.1,133.8,130.9,124.1,119.5,113.6,0,1,0,0,0,68.998,29.71,0,0,72.47,36.206,35.117,37494.4209,1067.5,92054.9586,54.007,9059.612,34.3,40.275,CH4,
4/29/2020,31:20.0,0,9075.63,116.65,0.192,13.16,33.353,0,60.002,22.45,0.586,1.493,1.397,9086,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.4,70.3,138.7,-3.8,79.55,0.83,0.125,0.027,0.025,0,137.1,133.7,130.9,124.1,119.6,113.9,0,1,0,0,0,69.034,29.71,0,0,72.47,36.249,35.16,37540.332,1067.5,92085.9219,54.036,9062.608,34.3,40.275,CH4,
4/29/2020,31:23.0,0,9078.63,116.69,0.193,13.17,33.364,0,60.007,22.47,0.586,1.491,1.397,9089,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-3.8,79.59,0.83,0.122,0.027,0.025,0,137.1,133.7,130.9,124.1,119.7,113.9,0,1,0,0,0,69.052,29.71,0,0,72.47,36.246,35.154,37533.9258,1067.5,92117.9529,54.066,9065.604,34.3,40.275,CH4,
4/29/2020,31:26.0,0,9081.63,116.7,0.193,13.17,33.375,0,60.006,22.47,0.586,1.49,1.396,9092,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.1,70.3,138.8,-3.6,79.63,0.85,0.12,0.026,0.025,0,137.1,133.6,130.9,124.1,119.7,114.2,0,1,0,0,0,69.048,29.71,0,0,72.47,36.193,35.107,37483.7439,1067.5,92148.9162,54.095,9068.596,34.3,40.275,CH4,
4/29/2020,31:29.0,0,9084.63,116.72,0.193,13.17,33.386,0,60.004,22.48,0.586,1.491,1.398,9095,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,138.8,-4.5,79.67,0.84,0.12,0.027,0.025,0,137.1,133.6,130.9,124.1,119.6,114.5,0,1,0,0,0,69.041,29.71,0,0,72.47,36.196,35.107,37483.7439,1067.5,92179.8795,54.124,9071.591,34.3,40.275,CH4,
4/29/2020,31:32.0,0,9087.63,116.75,0.193,13.18,33.397,0,60.004,22.49,0.586,1.492,1.398,9098,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.7,-5.7,79.72,0.84,0.125,0.028,0.025,0,137.1,133.6,130.9,124,119.6,114.4,0,1,0,0,0,69.064,29.71,0,0,72.47,36.22,35.13,37508.301,1067.5,92210.8428,54.153,9074.584,34.3,40.275,CH4,
4/29/2020,31:35.0,0,9090.63,116.67,0.192,13.16,33.408,0,60.004,22.46,0.586,1.492,1.398,9101,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.8,-5.6,79.76,0.84,0.125,0.028,0.026,0,137.1,133.7,130.9,124.1,119.6,114.2,0,1,0,0,0,69.017,29.71,0,0,72.47,36.177,35.087,37462.3899,1067.5,92241.8061,54.182,9077.57,34.3,40.275,CH4,
4/29/2020,31:38.0,0,9093.62,116.75,0.193,13.18,33.419,0,60.005,22.49,0.586,1.491,1.398,9104,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.7,-6.6,79.8,0.84,0.122,0.026,0.024,0,137.1,133.6,130.9,124,119.6,114.1,0,1,0,0,0,69.041,29.71,0,0,72.47,36.196,35.107,37483.7439,1067.5,92273.8371,54.212,9080.567,34.3,40.275,CH4,
4/29/2020,31:41.0,0,9096.62,116.69,0.193,13.16,33.43,0,60.01,22.46,0.586,1.491,1.397,9107,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.8,-6.2,79.84,0.84,0.122,0.027,0.027,0,137.1,133.7,131,124,119.7,113.9,0,1,0,0,0,69.041,29.72,0,0,72.47,36.256,35.167,37547.8059,1067.5,92304.8004,54.241,9083.565,34.3,40.275,CH4,
4/29/2020,31:44.0,0,9099.63,116.73,0.193,13.18,33.441,0,60.012,22.48,0.586,1.489,1.398,9110,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-9.5,79.88,0.84,0.12,0.028,0.025,0,137.1,133.6,130.9,124,119.6,114.2,0,1,0,0,0,69.048,29.71,0,0,72.47,36.173,35.087,37462.3899,1067.5,92335.7637,54.27,9086.556,34.3,40.275,CH4,
4/29/2020,31:47.0,0,9102.62,116.75,0.193,13.18,33.452,0,60.015,22.49,0.586,1.492,1.398,9113,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,138.8,-11.3,79.92,0.84,0.126,0.027,0.025,0,137.1,133.7,130.9,124.1,119.7,113.6,0,1,0,0,0,69.077,29.71,0,0,72.47,36.21,35.12,37497.624,1067.5,92366.727,54.299,9089.55,34.3,40.275,CH4,
4/29/2020,31:50.0,0,9105.62,116.76,0.193,13.18,33.463,0,60.017,22.5,0.586,1.489,1.398,9116,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.7,-15.5,79.96,0.84,0.125,0.026,0.025,0,137.1,133.7,131,124.2,119.6,113.8,0,1,0,0,0,69.059,29.71,0,0,72.47,36.19,35.104,37480.5408,1067.5,92398.758,54.329,9092.547,34.3,40.275,CH4,
4/29/2020,31:53.0,0,9108.62,116.76,0.193,13.18,33.474,0,60.017,22.49,0.586,1.493,1.398,9119,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,138.7,-19.3,80,0.84,0.124,0.025,0.026,0,137,133.7,130.9,124.1,119.5,113.8,0,1,0,0,0,69.059,29.71,0,0,72.47,36.193,35.104,37480.5408,1067.5,92429.7213,54.358,9095.542,34.3,40.275,CH4,
4/29/2020,31:56.0,0,9111.63,116.69,0.193,13.16,33.485,0,60.016,22.46,0.586,1.493,1.398,9122,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.7,-22.4,80.05,0.84,0.123,0.024,0.027,0,137,133.7,130.9,124.1,119.5,114.2,0,1,0,0,0,69.053,29.71,0,0,72.47,36.187,35.097,37473.0669,1067.5,92460.6846,54.387,9098.535,34.3,40.275,CH4,
4/29/2020,31:59.0,0,9114.62,116.68,0.192,13.16,33.496,0,60.015,22.46,0.586,1.492,1.398,9125,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,138.6,-24.9,80.1,0.84,0.128,0.024,0.027,0,137.1,133.7,131,124.1,119.5,114.1,0,1,0,0,0,69.064,29.71,0,0,72.47,36.236,35.147,37526.4519,1067.5,92491.6479,54.416,9101.533,34.3,40.275,CH4,
4/29/2020,32:02.0,0,9117.63,116.61,0.192,13.14,33.507,0,60.017,22.43,0.586,1.493,1.398,9128,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.7,-26.8,80.14,0.84,0.128,0.024,0.028,0,137.1,133.6,131,124.1,119.5,114.1,0,1,0,0,0,69.048,29.71,0,0,72.46,36.183,35.094,37469.8638,1067.5,92522.6112,54.445,9104.523,34.3,40.275,CH4,
4/29/2020,32:05.0,0,9120.63,116.64,0.192,13.15,33.518,0,60.015,22.44,0.586,1.491,1.398,9131,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,138.7,-27.5,80.18,0.84,0.128,0.024,0.029,0,137.1,133.7,131,124.1,119.6,114.1,0,1,0,0,0,69.025,29.71,0,0,72.46,36.2,35.111,37488.0147,1067.5,92554.6422,54.475,9107.519,34.3,40.275,CH4,
4/29/2020,32:08.0,0,9123.63,116.66,0.192,13.16,33.529,0,60.016,22.45,0.586,1.492,1.398,9134,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.3,138.7,-26.7,80.22,0.84,0.125,0.023,0.029,0,137.1,133.6,131,124.1,119.6,114.2,0,1,0,0,0,69.053,29.71,0,0,72.46,36.223,35.134,37512.5718,1067.5,92585.6055,54.504,9110.512,34.3,40.275,CH4,
4/29/2020,32:11.0,0,9126.63,116.61,0.192,13.14,33.54,0,60.017,22.43,0.586,1.492,1.398,9137,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.3,138.8,-25.1,80.26,0.84,0.124,0.023,0.03,0,137.1,133.6,131,124,119.5,114.2,0,1,0,0,0,69.025,29.71,0,0,72.46,36.22,35.13,37508.301,1067.5,92616.5688,54.533,9113.504,34.3,40.275,CH4,
4/29/2020,32:14.0,0,9129.63,116.69,0.193,13.16,33.551,0,60.017,22.46,0.586,1.488,1.398,9140,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.8,-22.7,80.3,0.84,0.128,0.023,0.03,0,137.1,133.6,131,124,119.5,113.9,0,1,0,0,0,69.057,29.71,0,0,72.46,36.213,35.124,37501.8948,1067.5,92647.5321,54.562,9116.504,34.3,40.275,CH4,
4/29/2020,32:17.0,0,9132.63,116.65,0.192,13.15,33.562,0,60.014,22.45,0.586,1.492,1.398,9143,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,138.8,-20.5,80.34,0.85,0.127,0.024,0.029,0,137.1,133.6,131,124,119.6,113.6,0,1,0,0,0,69.052,29.71,0,0,72.46,36.22,35.13,37508.301,1067.5,92678.4954,54.591,9119.493,34.3,40.275,CH4,
4/29/2020,32:20.0,0,9135.63,116.66,0.192,13.16,33.573,0,60.013,22.45,0.586,1.494,1.397,9146,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,138.8,-17.3,80.38,0.83,0.127,0.024,0.028,0,137.1,133.6,130.9,124,119.5,113.9,0,1,0,0,0,69.023,29.71,0,0,72.46,36.22,35.13,37508.301,1067.5,92710.5264,54.621,9122.487,34.3,40.275,CH4,
4/29/2020,32:23.0,0,9138.63,116.64,0.192,13.15,33.584,0,60.011,22.44,0.586,1.491,1.397,9149,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.4,138.8,-14.5,80.42,0.83,0.125,0.024,0.029,0,137.1,133.6,130.9,124.1,119.7,114,0,1,0,0,0,69.071,29.71,0,0,72.46,36.223,35.134,37512.5718,1067.5,92741.4897,54.65,9125.479,34.3,40.275,CH4,
4/29/2020,32:26.0,0,9141.62,116.62,0.192,13.15,33.595,0,60.01,22.44,0.586,1.494,1.397,9152,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.8,-12.9,80.46,0.84,0.122,0.025,0.028,0,137,133.6,130.9,124.1,119.7,114.3,0,1,0,0,0,69.093,29.71,0,0,72.46,36.213,35.127,37505.0979,1067.5,92772.453,54.679,9128.475,34.3,40.275,CH4,
4/29/2020,32:29.0,0,9144.62,116.67,0.192,13.16,33.606,0,60.012,22.46,0.586,1.489,1.398,9155,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.3,70.4,138.8,-10.7,80.52,0.84,0.127,0.025,0.028,0,137,133.6,130.9,124,119.6,114.9,0,1,0,0,0,69.129,29.71,0,0,72.46,36.183,35.094,37469.8638,1067.5,92803.4163,54.708,9131.469,34.3,40.275,CH4,
4/29/2020,32:32.0,0,9147.63,116.61,0.192,13.14,33.617,0,60.011,22.43,0.586,1.492,1.398,9158,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.1,70.3,138.8,-8.3,80.56,0.84,0.126,0.025,0.027,0,137,133.6,130.9,124,119.6,113.9,0,1,0,0,0,69.088,29.71,0,0,72.46,36.246,35.157,37537.1289,1067.5,92835.4473,54.738,9134.46,34.3,40.275,CH4,
4/29/2020,32:35.0,0,9150.63,116.66,0.192,13.15,33.628,0,60.007,22.45,0.586,1.493,1.397,9161,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.3,138.8,-7.3,80.6,0.84,0.124,0.025,0.026,0,137.1,133.7,131,124.1,119.7,114.1,0,1,0,0,0,69.124,29.71,0,0,72.46,36.216,35.127,37505.0979,1067.5,92866.4106,54.767,9137.458,34.3,40.275,CH4,
4/29/2020,32:38.0,0,9153.63,116.67,0.192,13.16,33.639,0,60.007,22.46,0.586,1.49,1.397,9164,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,138.8,-6.1,80.64,0.84,0.122,0.026,0.028,0,137.1,133.7,131,124.1,119.7,113.9,0,1,0,0,0,69.088,29.71,0,0,72.46,36.21,35.124,37501.8948,1067.5,92897.3739,54.796,9140.448,34.3,40.275,CH4,
4/29/2020,32:41.0,0,9156.63,116.63,0.192,13.15,33.65,0,60.007,22.44,0.586,1.49,1.397,9167,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.4,138.7,-5.7,80.68,0.84,0.121,0.026,0.028,0,137.1,133.7,131,124.1,119.6,114,0,1,0,0,0,69.088,29.71,0,0,72.46,36.223,35.134,37512.5718,1067.5,92928.3372,54.825,9143.445,34.3,40.275,CH4,
4/29/2020,32:44.0,0,9159.63,116.73,0.193,13.17,33.66,0,60.007,22.48,0.586,1.49,1.397,9170,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.3,138.7,-5,80.72,0.84,0.125,0.026,0.026,0,137.1,133.6,131,124.1,119.5,114.2,0,1,0,0,0,69.106,29.71,0,0,72.46,36.2,35.114,37491.2178,1067.5,92959.3005,54.854,9146.438,34.3,40.275,CH4,
4/29/2020,32:47.0,0,9162.63,116.68,0.193,13.16,33.671,0,60.007,22.46,0.586,1.489,1.397,9173,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.2,70.3,138.8,-4.4,80.76,0.85,0.123,0.026,0.026,0,137.1,133.7,130.9,124,119.6,114.4,0,1,0,0,0,69.064,29.71,0,0,72.46,36.239,35.147,37526.4519,1067.5,92990.2638,54.883,9149.438,34.3,40.275,CH4,
4/29/2020,32:50.0,0,9165.63,116.72,0.193,13.17,33.682,0,60.007,22.48,0.586,1.492,1.398,9176,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.1,70.3,138.8,-3.7,80.8,0.83,0.124,0.027,0.025,0,137.1,133.7,130.9,124.1,119.5,114.3,0,1,0,0,0,69.059,29.71,0,0,72.46,36.216,35.127,37505.0979,1067.5,93022.2948,54.913,9152.429,34.3,40.275,CH4,
4/29/2020,32:53.0,0,9168.63,116.67,0.192,13.16,33.693,0,60.007,22.45,0.586,1.491,1.397,9179,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.3,138.8,-2.9,80.84,0.83,0.12,0.026,0.028,-0.001,137.1,133.7,130.9,124,119.7,114.1,0,1,0,0,0,69.082,29.71,0,0,72.46,36.167,35.074,37448.5098,1067.5,93053.2581,54.942,9155.417,34.3,40.275,CH4,
4/29/2020,32:56.0,0,9171.63,116.73,0.193,13.17,33.704,0,60.006,22.48,0.586,1.492,1.398,9182,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-2.7,80.9,0.84,0.119,0.027,0.025,0,137.1,133.7,130.9,124,119.7,114,0,1,0,0,0,69.088,29.71,0,0,72.46,36.206,35.114,37491.2178,1067.5,93084.2214,54.971,9158.411,34.3,40.275,CH4,
4/29/2020,32:59.0,0,9174.63,116.74,0.193,13.18,33.715,0,60.008,22.49,0.586,1.492,1.398,9185,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.8,-2.2,80.94,0.84,0.125,0.027,0.026,0,137.1,133.7,130.9,124,119.7,114,0,1,0,0,0,69.088,29.71,0,0,72.46,36.226,35.134,37512.5718,1067.5,93115.1847,55,9161.406,34.3,40.275,CH4,
4/29/2020,33:02.0,0,9177.63,116.66,0.192,13.16,33.726,0,60.009,22.45,0.586,1.49,1.397,9188,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.8,-2.1,80.98,0.84,0.125,0.027,0.026,0,137.1,133.8,130.9,124.1,119.7,114,0,1,0,0,0,69.059,29.71,0,0,72.46,36.213,35.12,37497.624,1067.5,93147.2157,55.03,9164.4,34.3,40.275,CH4,
4/29/2020,33:05.0,0,9180.63,116.74,0.193,13.18,33.737,0,60.015,22.49,0.586,1.493,1.398,9191,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.3,138.8,-3.4,81.02,0.84,0.122,0.027,0.025,0,137.1,133.7,130.9,124.1,119.6,114.1,0,1,0,0,0,69.035,29.71,0,0,72.46,36.236,35.147,37526.4519,1067.5,93178.179,55.059,9167.393,34.3,40.275,CH4,
4/29/2020,33:08.0,0,9183.63,116.77,0.193,13.18,33.748,0,60.02,22.5,0.586,1.492,1.398,9194,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.1,70.3,138.8,-3.8,81.06,0.84,0.122,0.027,0.025,0,137.1,133.7,131,124.1,119.7,113.9,0,1,0,0,0,69.025,29.71,0,0,72.46,36.2,35.111,37488.0147,1067.5,93209.1423,55.088,9170.387,34.3,40.275,CH4,
4/29/2020,33:11.0,0,9186.63,116.76,0.193,13.18,33.759,0,60.022,22.49,0.586,1.492,1.397,9197,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.4,138.8,-6.3,81.1,0.84,0.121,0.027,0.026,0,137.2,133.8,131,124.2,119.5,114,0,1,0,0,0,69.028,29.71,0,0,72.46,36.226,35.137,37515.7749,1067.5,93240.1056,55.117,9173.381,34.3,40.275,CH4,
4/29/2020,33:14.0,0,9189.63,116.76,0.193,13.18,33.77,0,60.023,22.49,0.586,1.491,1.397,9200,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.7,-11.4,81.14,0.84,0.127,0.027,0.025,0,137.1,133.7,131,124.1,119.5,114,0,1,0,0,0,69.017,29.71,0,0,72.46,36.206,35.114,37491.2178,1067.5,93272.1366,55.147,9176.373,34.3,40.275,CH4,
4/29/2020,33:17.0,0,9192.63,116.73,0.193,13.17,33.781,0,60.022,22.48,0.586,1.491,1.398,9203,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.1,70.4,138.7,-16.8,81.18,0.84,0.125,0.026,0.025,0,137.1,133.7,131,124.1,119.6,113.8,0,1,0,0,0,69.012,29.71,0,0,72.46,36.223,35.13,37508.301,1067.5,93302.0322,55.175,9179.367,34.3,40.275,CH4,
4/29/2020,33:20.0,0,9195.63,116.78,0.193,13.19,33.792,0,60.021,22.5,0.586,1.491,1.398,9206,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.1,70.3,138.8,-20.7,81.22,0.84,0.124,0.025,0.025,0,137.1,133.7,131,124.1,119.5,113.5,0,1,0,0,0,69.005,29.71,0,0,72.46,36.216,35.127,37505.0979,1067.5,93334.0632,55.205,9182.361,34.3,40.275,CH4,
4/29/2020,33:23.0,0,9198.62,116.71,0.193,13.17,33.803,0,60.02,22.47,0.586,1.489,1.399,9209,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.8,-24.7,81.26,0.85,0.124,0.024,0.028,0,137.1,133.7,131,124.1,119.7,113.6,0,1,0,0,0,68.999,29.71,0,0,72.46,36.213,35.12,37497.624,1067.5,93365.0265,55.234,9185.355,34.3,40.275,CH4,
4/29/2020,33:26.0,0,9201.62,116.75,0.193,13.18,33.814,0,60.018,22.49,0.586,1.49,1.398,9212,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.4,138.7,-27.2,81.32,0.85,0.123,0.025,0.029,0,137.1,133.7,131,124.2,119.8,114,0,1,0,0,0,68.981,29.71,0,0,72.46,36.206,35.117,37494.4209,1067.5,93395.9898,55.263,9188.348,34.3,40.275,CH4,
4/29/2020,33:29.0,0,9204.62,116.69,0.193,13.16,33.825,0,60.02,22.46,0.586,1.494,1.398,9215,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.4,138.7,-27.3,81.36,0.84,0.13,0.024,0.028,0,137.1,133.7,131,124.1,119.8,114,0,1,0,0,0,68.953,29.71,0,0,72.46,36.239,35.147,37526.4519,1067.5,93426.9531,55.292,9191.343,34.3,40.275,CH4,
4/29/2020,33:32.0,0,9207.63,116.72,0.193,13.17,33.836,0,60.019,22.47,0.586,1.492,1.397,9218,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.4,138.8,-26,81.4,0.84,0.127,0.024,0.028,0,137.1,133.7,131,124.1,119.6,113.8,0,1,0,0,0,68.987,29.71,0,0,72.46,36.233,35.14,37518.978,1067.5,93458.9841,55.322,9194.343,34.3,40.275,CH4,
4/29/2020,33:35.0,0,9210.63,116.76,0.193,13.18,33.847,0,60.019,22.49,0.586,1.491,1.398,9221,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,138.8,-23.1,81.44,0.84,0.125,0.023,0.029,-0.001,137.1,133.7,131,124.1,119.6,114,0,1,0,0,0,69.012,29.71,0,0,72.46,36.226,35.137,37515.7749,1067.5,93489.9474,55.351,9197.331,34.3,40.275,CH4,
4/29/2020,33:38.0,0,9213.63,116.7,0.193,13.17,33.858,0,60.015,22.47,0.586,1.495,1.397,9224,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.7,-21.6,81.48,0.84,0.124,0.023,0.03,0,137.1,133.6,131,124,119.8,114.1,0,1,0,0,0,68.976,29.71,0,0,72.46,36.203,35.114,37491.2178,1067.5,93520.9107,55.38,9200.324,34.3,40.275,CH4,
4/29/2020,33:41.0,0,9216.63,116.72,0.193,13.17,33.869,0,60.018,22.48,0.586,1.493,1.397,9227,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.7,-18.3,81.52,0.84,0.122,0.025,0.027,0,137.1,133.7,131,124.1,119.8,114,0,1,0,0,0,68.972,29.71,0,0,72.46,36.213,35.124,37501.8948,1067.5,93551.874,55.409,9203.316,34.3,40.275,CH4,
4/29/2020,33:44.0,0,9219.63,116.68,0.192,13.16,33.88,0,60.02,22.46,0.586,1.493,1.397,9230,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.3,138.7,-13.5,81.56,0.84,0.127,0.025,0.029,0,137.1,133.7,131,124.1,119.7,113.8,0,1,0,0,0,69.005,29.71,0,0,72.46,36.19,35.101,37477.3377,1067.5,93583.905,55.439,9206.315,34.3,40.275,CH4,
4/29/2020,33:47.0,0,9222.63,116.73,0.193,13.17,33.891,0,60.019,22.48,0.586,1.491,1.398,9233,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.7,-10.4,81.6,0.84,0.125,0.025,0.029,0,137.1,133.7,131,124,119.5,113.7,0,1,0,0,0,69.005,29.71,0,0,72.46,36.23,35.14,37518.978,1067.5,93614.8683,55.468,9209.305,34.3,40.275,CH4,
4/29/2020,33:50.0,0,9225.62,116.75,0.193,13.18,33.902,0,60.019,22.49,0.586,1.491,1.398,9236,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.4,70.3,138.7,-6.7,81.64,0.84,0.122,0.026,0.028,0,137.1,133.7,131,124,119.6,113.6,0,1,0,0,0,68.992,29.71,0,0,72.46,36.196,35.107,37483.7439,1067.5,93645.8316,55.497,9212.301,34.3,40.275,CH4,
4/29/2020,33:53.0,0,9228.63,116.68,0.192,13.16,33.913,0,60.017,22.46,0.586,1.492,1.398,9239,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.7,-4.4,81.68,0.84,0.122,0.026,0.026,0,137,133.8,131,124.1,119.6,113.9,0,1,0,0,0,68.994,29.71,0,0,72.46,36.216,35.127,37505.0979,1067.5,93676.7949,55.526,9215.296,34.3,40.275,CH4,
4/29/2020,33:56.0,0,9231.63,116.69,0.193,13.16,33.924,0,60.017,22.46,0.586,1.491,1.398,9242,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.3,70.3,138.7,-2.4,81.73,0.84,0.126,0.027,0.026,0,137,133.7,131,124.1,119.5,113.8,0,1,0,0,0,69.007,29.71,0,0,72.46,36.2,35.111,37488.0147,1067.5,93707.7582,55.555,9218.287,34.3,40.275,CH4,
4/29/2020,33:59.0,0,9234.63,116.74,0.193,13.18,33.935,0,60.016,22.49,0.586,1.491,1.398,9245,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.517,70.2,70.3,138.8,-2.9,81.78,0.83,0.125,0.027,0.023,0,137,133.7,131,124,119.5,113.9,0,1,0,0,0,69.019,29.71,0,0,72.46,36.23,35.14,37518.978,1067.5,93738.7215,55.584,9221.284,34.3,40.275,CH4,
4/29/2020,34:02.0,0,9237.63,116.76,0.193,13.18,33.946,0,60.014,22.49,0.586,1.491,1.398,9248,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.2,70.3,138.8,-3.4,81.82,0.84,0.124,0.027,0.025,0,137,133.7,131,124.1,119.5,113.7,0,1,0,0,0,69.025,29.71,0,0,72.46,36.21,35.12,37497.624,1067.5,93770.7525,55.614,9224.276,34.3,40.275,CH4,
4/29/2020,34:05.0,0,9240.63,116.7,0.193,13.17,33.957,0,60.013,22.47,0.586,1.491,1.397,9251,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.5,70.3,70.3,138.8,-4.9,81.86,0.84,0.122,0.026,0.025,0,137,133.7,131,124,119.6,113.7,0,1,0,0,0,69.005,29.71,0,0,72.46,36.22,35.13,37508.301,1067.5,93801.7158,55.643,9227.269,34.3,40.275,CH4,
4/29/2020,34:08.0,0,9243.62,116.67,0.192,13.16,33.968,0,60.013,22.46,0.586,1.49,1.398,9254,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.7,-6.2,81.9,0.84,0.12,0.027,0.025,0,137,133.7,131,124.1,119.6,113.8,0,1,0,0,0,68.974,29.71,0,0,72.46,36.22,35.13,37508.301,1067.5,93832.6791,55.672,9230.263,34.3,40.275,CH4,
4/29/2020,34:11.0,0,9246.62,116.76,0.193,13.18,33.979,0,60.013,22.49,0.586,1.491,1.398,9257,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.5,70.3,138.7,-8.1,81.94,0.85,0.126,0.027,0.026,0,137.1,133.7,131,124.1,119.5,113.8,0,1,0,0,0,68.987,29.71,0,0,72.46,36.21,35.124,37501.8948,1067.5,93863.6424,55.701,9233.259,34.3,40.275,CH4,
4/29/2020,34:14.0,0,9249.63,116.76,0.193,13.18,33.99,0,60.013,22.5,0.586,1.489,1.398,9260,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.5,70.3,138.8,-11.3,81.98,0.84,0.126,0.027,0.025,0,137.1,133.7,131,124.1,119.6,114.3,0,1,0,0,0,68.998,29.71,0,0,72.46,36.239,35.147,37526.4519,1067.5,93895.6734,55.731,9236.255,34.3,40.275,CH4,
4/29/2020,34:17.0,0,9252.63,116.73,0.193,13.18,34.001,0,60.011,22.48,0.586,1.49,1.398,9263,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.4,70.3,138.8,-13.9,82.02,0.84,0.125,0.026,0.025,0,137.1,133.7,131,124.1,119.7,114.1,0,1,0,0,0,68.987,29.71,0,0,72.46,36.22,35.13,37508.301,1067.5,93926.6367,55.76,9239.245,34.3,40.275,CH4,
4/29/2020,34:20.0,0,9255.63,116.81,0.193,13.2,34.012,0,60.008,22.52,0.586,1.488,1.398,9266,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.4,70.3,138.8,-15.8,82.06,0.84,0.123,0.026,0.024,0,137.1,133.7,131,124.2,119.8,114.1,0,1,0,0,0,69.021,29.71,0,0,72.46,36.23,35.14,37518.978,1067.5,93957.6,55.789,9242.237,34.3,40.275,CH4,
4/29/2020,34:23.0,0,9258.62,116.83,0.193,13.2,34.023,0,60.006,22.53,0.586,1.489,1.398,9269,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.3,70.3,138.8,-17.9,82.11,0.84,0.122,0.025,0.027,0,137.1,133.7,131,124.1,119.7,114.2,0,1,0,0,0,68.953,29.71,0,0,72.46,36.206,35.117,37494.4209,1067.5,93988.5633,55.818,9245.235,34.3,40.275,CH4,
4/29/2020,34:26.0,0,9261.63,116.87,0.193,13.21,34.034,0,60.007,22.54,0.586,1.491,1.397,9272,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.667,70.4,70.3,138.8,-19,82.15,0.84,0.127,0.026,0.027,0,137.1,133.7,131,124.1,119.5,114.6,0,1,0,0,0,68.996,29.71,0,0,72.46,36.21,35.124,37501.8948,1067.5,94020.5943,55.848,9248.229,34.3,40.275,CH4,
4/29/2020,34:29.0,0,9264.62,116.85,0.193,13.21,34.045,0,60.005,22.53,0.586,1.492,1.398,9275,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-20,82.19,0.83,0.126,0.026,0.026,0,137.1,133.7,131,124.1,119.5,114,0,1,0,0,0,68.978,29.71,0,0,72.46,36.23,35.14,37518.978,1067.5,94051.5576,55.877,9251.222,34.3,40.275,CH4,
4/29/2020,34:32.0,0,9267.63,116.86,0.193,13.21,34.056,0,60.001,22.54,0.586,1.491,1.398,9278,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-21,82.23,0.84,0.125,0.024,0.026,0,137.1,133.8,131,124.1,119.5,113.9,0,1,0,0,0,69.017,29.71,0,0,72.46,36.203,35.114,37491.2178,1067.5,94082.5209,55.906,9254.215,34.3,40.275,CH4,
4/29/2020,34:35.0,0,9270.63,116.88,0.193,13.22,34.067,0,59.998,22.55,0.586,1.49,1.398,9281,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.3,138.8,-20.4,82.28,0.84,0.125,0.026,0.025,0,137.1,133.8,131.1,124.1,119.6,113.7,0,1,0,0,0,68.974,29.71,0,0,72.46,36.22,35.13,37508.301,1067.5,94113.4842,55.935,9257.21,34.3,40.275,CH4,
4/29/2020,34:38.0,0,9273.63,116.83,0.193,13.21,34.078,0,59.996,22.53,0.586,1.49,1.398,9284,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.3,70.3,138.8,-19.9,82.32,0.84,0.123,0.025,0.027,0,137.1,133.8,131.1,124.2,119.7,114,0,1,0,0,0,68.98,29.71,0,0,72.46,36.246,35.157,37537.1289,1067.5,94144.4475,55.964,9260.203,34.3,40.275,CH4,
4/29/2020,34:41.0,0,9276.63,116.85,0.193,13.21,34.089,0,59.997,22.54,0.586,1.493,1.397,9287,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-18.5,82.36,0.84,0.121,0.026,0.025,0,137.1,133.7,131,124.1,119.6,113.9,0,1,0,0,0,68.998,29.71,0,0,72.46,36.223,35.134,37512.5718,1067.5,94175.4108,55.993,9263.197,34.3,40.275,CH4,
4/29/2020,34:44.0,0,9279.63,116.84,0.193,13.21,34.1,0,59.996,22.53,0.586,1.49,1.398,9290,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.5,70.3,138.8,-17.7,82.4,0.84,0.125,0.026,0.025,0,137.2,133.7,131,124.2,119.5,113.8,0,1,0,0,0,68.974,29.71,0,0,72.46,36.2,35.111,37488.0147,1067.5,94207.4418,56.023,9266.189,34.3,40.275,CH4,
4/29/2020,34:47.0,0,9282.62,116.89,0.193,13.22,34.111,0,59.996,22.56,0.586,1.491,1.398,9293,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.483,70.3,70.3,138.7,-17.1,82.44,0.83,0.125,0.026,0.024,0,137.1,133.6,131,124,119.4,113.8,0,1,0,0,0,68.981,29.71,0,0,72.46,36.233,35.144,37523.2488,1067.5,94238.4051,56.052,9269.184,34.3,40.275,CH4,
4/29/2020,34:50.0,0,9285.63,116.91,0.193,13.23,34.122,0,59.994,22.56,0.586,1.493,1.397,9296,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.6,-15.8,82.49,0.84,0.123,0.026,0.025,0,137.2,133.7,131,124.1,119.5,114.1,0,1,0,0,0,68.969,29.71,0,0,72.46,36.22,35.13,37508.301,1067.5,94269.3684,56.081,9272.181,34.3,40.275,CH4,
4/29/2020,34:53.0,0,9288.63,116.86,0.193,13.21,34.133,0,59.994,22.54,0.586,1.49,1.398,9299,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.7,-14.4,82.53,0.84,0.122,0.026,0.025,0,137.1,133.7,131,124.1,119.6,114.2,0,1,0,0,0,68.981,29.71,0,0,72.46,36.21,35.124,37501.8948,1067.5,94300.3317,56.11,9275.174,34.3,40.275,CH4,
4/29/2020,34:56.0,0,9291.63,116.92,0.193,13.23,34.144,0,59.992,22.57,0.586,1.49,1.398,9302,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.3,138.8,-11.5,82.57,0.85,0.126,0.027,0.025,0,137.1,133.8,131,124.1,119.7,114.2,0,1,0,0,0,68.974,29.71,0,0,72.46,36.233,35.144,37523.2488,1067.5,94332.3627,56.14,9278.166,34.3,40.275,CH4,
4/29/2020,34:59.0,0,9294.63,116.82,0.193,13.2,34.155,0,59.988,22.53,0.586,1.49,1.398,9305,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,138.8,-9.4,82.61,0.84,0.125,0.027,0.026,-0.001,137.1,133.7,131,124.2,119.5,114.1,0,1,0,0,0,68.927,29.71,0,0,72.46,36.19,35.104,37480.5408,1067.5,94363.326,56.169,9281.161,34.3,40.275,CH4,
4/29/2020,35:02.0,0,9297.63,116.94,0.193,13.24,34.166,0,59.985,22.58,0.586,1.494,1.398,9308,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,138.7,-7,82.65,0.83,0.124,0.027,0.026,0,137.1,133.8,131,124.2,119.4,114.1,0,1,0,0,0,68.945,29.71,0,0,72.46,36.23,35.14,37518.978,1067.5,94394.2893,56.198,9284.153,34.3,40.275,CH4,
4/29/2020,35:05.0,0,9300.63,116.94,0.193,13.24,34.177,0,59.984,22.58,0.586,1.491,1.397,9311,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,138.8,-5.5,82.69,0.84,0.122,0.027,0.025,0,137.1,133.8,131,124.2,119.5,113.9,0,1,0,0,0,68.963,29.71,0,0,72.46,36.193,35.107,37483.7439,1067.5,94425.2526,56.227,9287.151,34.3,40.275,CH4,
4/29/2020,35:08.0,0,9303.63,116.94,0.193,13.24,34.188,0,59.984,22.58,0.586,1.493,1.398,9314,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.3,70.3,138.7,-3.4,82.73,0.84,0.12,0.028,0.024,0.001,137.1,133.8,131,124.2,119.5,113.9,0,1,0,0,0,68.945,29.72,0,0,72.46,36.22,35.134,37512.5718,1067.5,94456.2159,56.256,9290.143,34.3,40.275,CH4,
4/29/2020,35:11.0,0,9306.63,116.89,0.193,13.22,34.199,0,59.982,22.56,0.586,1.492,1.398,9317,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,138.7,-2.5,82.78,0.84,0.12,0.027,0.027,0,137.1,133.7,130.9,124.1,119.8,113.9,0,1,0,0,0,68.945,29.71,0,0,72.46,36.22,35.134,37512.5718,1067.5,94488.2469,56.286,9293.137,34.3,40.275,CH4,
4/29/2020,35:14.0,0,9309.63,116.87,0.193,13.22,34.21,0,59.982,22.55,0.586,1.488,1.397,9320,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.4,138.8,-3.9,82.83,0.84,0.125,0.026,0.027,-0.001,137.1,133.7,130.9,124.1,119.8,113.8,0,1,0,0,0,68.922,29.71,0,0,72.46,36.206,35.12,37497.624,1067.5,94519.2102,56.315,9296.131,34.3,40.275,CH4,
4/29/2020,35:17.0,0,9312.63,116.85,0.193,13.22,34.221,0,59.98,22.55,0.586,1.489,1.399,9323,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.3,138.8,-6.4,82.87,0.84,0.124,0.026,0.026,0,137.1,133.7,131,124,119.8,113.7,0,1,0,0,0,68.956,29.71,0,0,72.46,36.19,35.104,37480.5408,1067.5,94550.1735,56.344,9299.122,34.3,40.275,CH4,
4/29/2020,35:20.0,0,9315.62,116.84,0.193,13.21,34.232,0,59.978,22.54,0.586,1.491,1.398,9326,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.4,138.8,-9.9,82.91,0.84,0.124,0.025,0.028,0,137.1,133.7,131,124,119.9,113.7,0,1,0,0,0,68.974,29.71,0,0,72.46,36.239,35.15,37529.655,1067.5,94581.1368,56.373,9302.116,34.3,40.275,CH4,
4/29/2020,35:23.0,0,9318.63,116.87,0.193,13.22,34.243,0,59.978,22.55,0.586,1.49,1.398,9329,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-14.4,82.95,0.84,0.129,0.025,0.027,0,137.1,133.8,131.1,124.2,119.8,113.8,0,1,0,0,0,68.98,29.71,0,0,72.46,36.22,35.134,37512.5718,1067.5,94612.1001,56.402,9305.111,34.3,40.275,CH4,
4/29/2020,35:26.0,0,9321.63,116.87,0.193,13.22,34.254,0,59.977,22.55,0.586,1.488,1.398,9332,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.5,70.3,138.8,-19.5,82.99,0.84,0.129,0.024,0.029,0,137.1,133.8,131.1,124.2,119.7,114,0,1,0,0,0,68.945,29.72,0,0,72.46,36.213,35.127,37505.0979,1067.5,94644.1311,56.432,9308.104,34.3,40.275,CH4,
4/29/2020,35:29.0,0,9324.63,116.84,0.193,13.21,34.265,0,59.981,22.54,0.586,1.491,1.397,9335,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.4,70.3,138.8,-23.1,83.03,0.84,0.128,0.023,0.028,0,137.1,133.8,131,124.1,119.6,114,0,1,0,0,0,68.956,29.71,0,0,72.46,36.206,35.12,37497.624,1067.5,94675.0944,56.461,9311.098,34.3,40.275,CH4,
4/29/2020,35:32.0,0,9327.63,116.9,0.193,13.23,34.276,0,59.98,22.56,0.586,1.491,1.398,9338,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.717,70.3,70.4,138.7,-25.6,83.07,0.83,0.126,0.023,0.028,0,137.2,133.8,131.1,124.2,119.7,114.3,0,1,0,0,0,68.978,29.71,0,0,72.46,36.196,35.107,37483.7439,1067.5,94706.0577,56.49,9314.092,34.3,40.275,CH4,
4/29/2020,35:35.0,0,9330.63,116.85,0.193,13.21,34.287,0,59.983,22.54,0.586,1.49,1.397,9341,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.2,70.4,138.8,-26.8,83.11,0.84,0.124,0.024,0.028,0,137.1,133.8,131,124.1,119.8,114.1,0,1,0,0,0,68.954,29.71,0,0,72.46,36.236,35.15,37529.655,1067.5,94737.021,56.519,9317.085,34.3,40.275,CH4,
4/29/2020,35:38.0,0,9333.63,116.9,0.193,13.23,34.298,0,59.987,22.56,0.586,1.491,1.398,9344,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.3,138.8,-26,83.15,0.84,0.123,0.025,0.028,0,137.1,133.8,130.9,124.1,119.8,114.1,0,1,0,0,0,68.938,29.72,0,0,72.46,36.213,35.127,37505.0979,1067.5,94769.052,56.549,9320.079,34.3,40.275,CH4,
4/29/2020,35:41.0,0,9336.63,116.88,0.193,13.22,34.309,0,59.989,22.55,0.586,1.494,1.398,9347,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.65,70.6,70.4,138.8,-24.2,83.19,0.83,0.126,0.025,0.027,0,137.1,133.8,131,124.2,119.7,114.1,0,1,0,0,0,68.967,29.71,0,0,72.46,36.23,35.144,37523.2488,1067.5,94800.0153,56.578,9323.073,34.3,40.275,CH4,
4/29/2020,35:44.0,0,9339.63,116.97,0.193,13.24,34.32,0,59.99,22.59,0.586,1.491,1.397,9350,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.4,70.3,138.8,-21.8,83.23,0.84,0.126,0.025,0.026,0,137,133.8,130.9,124.2,119.6,114,0,1,0,0,0,68.962,29.72,0,0,72.46,36.223,35.137,37515.7749,1067.5,94830.9786,56.607,9326.065,34.3,40.275,CH4,
4/29/2020,35:47.0,0,9342.62,116.98,0.193,13.25,34.331,0,59.99,22.6,0.586,1.492,1.397,9353,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.5,70.4,138.8,-21.2,83.29,0.84,0.124,0.025,0.026,0,137.1,133.8,130.9,124.2,119.6,114,0,1,0,0,0,68.938,29.71,0,0,72.46,36.193,35.104,37480.5408,1067.5,94861.9419,56.636,9329.062,34.3,40.275,CH4,
4/29/2020,35:50.0,0,9345.63,116.92,0.193,13.23,34.342,0,59.991,22.57,0.586,1.489,1.398,9356,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.4,138.8,-18.6,83.33,0.83,0.123,0.025,0.025,0,137,133.8,131,124.1,119.5,114.2,0,1,0,0,0,68.949,29.71,0,0,72.46,36.223,35.134,37512.5718,1067.5,94892.9052,56.665,9332.057,34.3,40.275,CH4,
4/29/2020,35:53.0,0,9348.63,116.97,0.193,13.24,34.353,0,59.991,22.59,0.586,1.489,1.397,9359,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.683,70.3,70.4,138.8,-15.8,83.37,0.84,0.127,0.027,0.025,0,137.1,133.8,131,124,119.5,114.7,0,1,0,0,0,68.967,29.71,0,0,72.46,36.206,35.12,37497.624,1067.5,94924.9362,56.695,9335.057,34.3,40.275,CH4,
4/29/2020,35:56.0,0,9351.64,117,0.193,13.25,34.364,0,59.991,22.6,0.586,1.49,1.397,9362,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.3,138.8,-13.9,83.41,0.83,0.127,0.027,0.025,0,137.1,133.8,131,124.1,119.4,114,0,1,0,0,0,68.962,29.72,0,0,72.46,36.213,35.127,37505.0979,1067.5,94955.8995,56.724,9338.041,34.3,40.275,CH4,
4/29/2020,35:59.0,0,9354.63,116.97,0.193,13.24,34.375,0,59.991,22.59,0.586,1.493,1.397,9365,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.3,70.3,138.7,-11.5,83.45,0.84,0.125,0.027,0.026,0,137.1,133.8,131,124.1,119.5,114.1,0,1,0,0,0,68.926,29.71,0,0,72.46,36.203,35.117,37494.4209,1067.5,94986.8628,56.753,9341.035,34.3,40.275,CH4,
4/29/2020,36:02.0,0,9357.63,117,0.193,13.25,34.386,0,59.99,22.6,0.586,1.49,1.398,9368,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.633,70.4,70.4,138.8,-9.4,83.49,0.84,0.123,0.027,0.025,0,137.2,133.8,131,124.1,119.6,114.1,0,1,0,0,0,68.949,29.72,0,0,72.46,36.23,35.144,37523.2488,1067.5,95017.8261,56.782,9344.03,34.3,40.275,CH4,
4/29/2020,36:05.0,0,9360.63,116.97,0.193,13.24,34.397,0,59.989,22.59,0.586,1.493,1.398,9371,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.4,70.4,138.8,-7.1,83.53,0.84,0.121,0.027,0.026,0,137.1,133.8,131,124,119.5,114,0,1,0,0,0,68.974,29.72,0,0,72.46,36.196,35.111,37488.0147,1067.5,95049.8571,56.812,9347.023,34.3,40.275,CH4,
4/29/2020,36:08.0,0,9363.62,117,0.193,13.25,34.409,0,59.988,22.6,0.586,1.492,1.397,9374,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.3,70.3,138.8,-5.5,83.57,0.85,0.119,0.027,0.024,0,137.2,133.8,131,124,119.6,113.7,0,1,0,0,0,68.947,29.71,0,0,72.46,36.196,35.111,37488.0147,1067.5,95080.8204,56.841,9350.015,34.3,40.275,CH4,
4/29/2020,36:11.0,0,9366.63,117,0.193,13.25,34.42,0,59.99,22.6,0.586,1.492,1.397,9377,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,138.8,-3.4,83.63,0.84,0.125,0.027,0.025,0,137.2,133.8,131,124,119.7,113.8,0,1,0,0,0,68.936,29.72,0,0,72.46,36.193,35.107,37483.7439,1067.5,95111.7837,56.87,9353.01,34.3,40.275,CH4,
4/29/2020,36:14.0,0,9369.63,116.98,0.193,13.24,34.431,0,59.99,22.59,0.586,1.493,1.397,9380,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.617,70.3,70.3,138.8,-1.1,83.67,0.84,0.123,0.027,0.025,0,137.2,133.8,131.1,124.1,119.5,114,0,1,0,0,0,68.958,29.72,0,0,72.46,36.2,35.117,37494.4209,1067.5,95142.747,56.899,9356.004,34.3,40.275,CH4,
4/29/2020,36:17.0,0,9372.62,117,0.193,13.25,34.442,0,59.997,22.6,0.586,1.494,1.397,9383,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.583,70.2,70.4,138.8,-2.2,83.71,0.83,0.122,0.027,0.026,0,137.1,133.8,131,124,119.6,114,0,1,0,0,0,68.954,29.71,0,0,72.46,36.183,35.101,37477.3377,1067.5,95173.7103,56.928,9358.999,34.3,40.275,CH4,
4/29/2020,36:20.0,0,9375.63,116.95,0.193,13.23,34.453,0,60.001,22.58,0.586,1.491,1.397,9386,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.6,70.1,70.4,138.8,-2.2,83.75,0.85,0.121,0.026,0.026,0,137.1,133.8,131,124.1,119.6,114,0,1,0,0,0,68.983,29.71,0,0,72.46,36.246,35.16,37540.332,1067.5,95204.6736,56.957,9361.991,34.3,40.275,CH4,
4/29/2020,36:23.0,0,9378.63,117.03,0.193,13.25,34.464,0,60.007,22.61,0.586,1.49,1.398,9389,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.3,70.3,138.8,-2.4,83.79,0.83,0.119,0.027,0.025,0,137.1,133.8,130.9,124.1,119.5,114,0,1,0,0,0,69.005,29.72,0,0,72.46,36.223,35.14,37518.978,1067.5,95236.7046,56.987,9364.985,34.3,40.275,CH4,
4/29/2020,36:26.0,0,9381.63,117.05,0.193,13.26,34.475,0,60.009,22.62,0.586,1.492,1.397,9392,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.533,70.3,70.3,138.8,-1.9,83.83,0.84,0.124,0.027,0.026,0,137.1,133.7,130.9,124.1,119.5,113.9,0,1,0,0,0,68.96,29.72,0,0,72.46,36.233,35.15,37529.655,1067.5,95267.6679,57.016,9367.979,34.3,40.275,CH4,
4/29/2020,36:29.0,0,9384.63,117,0.193,13.25,34.486,0,60.011,22.6,0.586,1.495,1.397,9395,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.567,70.2,70.4,138.8,-2.8,83.87,0.84,0.124,0.027,0.025,0,137.1,133.7,130.9,124.1,119.6,114,0,1,0,0,0,68.942,29.72,0,0,72.46,36.206,35.124,37501.8948,1067.5,95298.6312,57.045,9370.974,34.3,40.275,CH4,
4/29/2020,36:32.0,0,9387.63,116.98,0.193,13.24,34.497,0,60.012,22.59,0.586,1.489,1.397,9398,0,0,Writing Data... Select Test Sequence to Enable Start Button....,126.55,70.2,70.4,138.8,-3.9,83.91,0.84,0.122,0.026,0.026,-0.001,137.1,133.7,130.9,124.1,119.7,113.8,0,1,0,0,0,68.971,29.72,0,0,72.46,36.19,35.107,37483.7439,1067.5,95329.5945,57.074,9373.967,34.3,40.275,CH4,
